P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.115029,28,28.158909,9.9735,9.593356,85.213745,NaN,0.988915920257568,NaN,28.002504,400,399.84552,25,28.21493,8.933586,45.387959,49.986435,401.536438,399.018127,398.800171,5129.450195,10.709993,10.126523,10.152642,1.566581,1.543445,1.475088,56.235157,88.843925,33.942867,8.473176,88.961884,79.582451,83.660767,1.33113,525.105469,432.537391521627,1.91553336938691,0.0341888963870292,1.04653476598925,0.525211123310726,481.7091091153,1.95188252281338,0.0115439097510762,1.22173307174704,46.3778958322601,468.871676412495,74.9684723239673,0.0107867973069037,1.28998022914977
8,8.115029,28,28.158909,9.9735,9.591177,85.208969,NaN,0.988915920257568,NaN,28.002602,400,399.821411,25,28.21484,8.938364,45.093273,49.986435,401.536438,399.018127,398.800171,5129.450195,10.709993,10.126523,10.152642,1.566581,1.543445,1.475088,56.235157,88.843925,33.942867,8.473176,88.961884,79.582451,83.660767,1.33113,525.105469,432.535111105875,1.91552530403545,0.0341884304761133,1.04654990824615,0.525211123310726,481.703274059337,1.95186624020967,0.011543571869632,1.22175770098009,46.3778958322601,468.868868722,74.966295801996,0.0107866286531162,1.28999877655567
8,8.114027,28,28.160549,9.9735,9.588791,85.199654,NaN,0.988829791545868,NaN,28.013161,400,399.863251,25,28.224981,8.926064,44.857147,49.986435,401.600586,399.096497,398.832855,5121.123047,10.663832,10.109788,10.124156,1.562535,1.537163,1.472974,56.261612,88.940216,33.967831,8.48364,89.077965,79.572639,83.699188,1.26351,529.140686,432.53524607344,1.91553789820478,0.0341929603288966,1.04651265363417,0.52132267227222,481.689628116592,1.9518228782012,0.0115420371848824,1.22183768490891,46.3803818452092,468.875021984459,74.9731237946116,0.0107862928954084,1.28998623222905
8,8.115534,28,28.160633,9.9735,9.582179,85.192085,NaN,0.989035606384277,NaN,28.017775,400,399.841522,25,28.233206,8.931,44.815086,49.984505,401.496307,399.091614,398.762177,5121.825195,10.67791,10.124854,10.137074,1.570637,1.538817,1.476388,56.250206,88.983788,34.005108,8.495406,89.052216,79.597282,83.686066,1.255089,518.490723,432.524367195867,1.91548119828614,0.0341839668010535,1.04663961030883,0.527170734167498,481.680263850658,1.95179647572969,0.0115414568099216,1.22187838870706,46.3805091745651,468.855374450158,74.9579991743487,0.0107850766177604,1.29011749650961
8,8.115226,28,28.161053,9.9735,9.564301,85.15789,NaN,0.98903352022171,NaN,28.028166,400,399.807037,25,28.227594,8.931238,44.817738,49.984505,401.496307,399.091614,398.762177,5121.825195,10.67791,10.124854,10.137074,1.570637,1.538817,1.476388,56.250206,88.983788,34.005108,8.495406,89.052216,79.597282,83.686066,1.255089,518.490723,432.506463761432,1.91542159723143,0.0341816924393722,1.04674748092166,0.525975576524218,481.637898273662,1.95167689081589,0.0115388128125301,1.22206324890223,46.3811458169376,468.835080232927,74.9427966738496,0.0107836769551058,1.29025889253862
8,8.11594,28,28.162125,9.9735,9.555245,85.138214,NaN,0.988415360450745,NaN,28.00688,400,399.858276,25,28.219656,8.944488,44.902859,49.984505,401.441895,399.0159,398.690674,5121.602051,10.693432,10.12813,10.154679,1.572166,1.544871,1.48443,56.256229,88.80043,34.031406,8.447866,89.03669,79.626343,83.6558,1.3668,529.611206,432.495107190712,1.91537279472242,0.034176165358686,1.04684900946064,0.528746116911975,481.612370058113,1.95160219023955,0.0115368479265285,1.22218595266289,46.3827707375068,468.819248624661,74.9318728488771,0.0107822650232977,1.29038203595291
8,8.116743,28,28.164356,9.9735,9.550629,85.10672,NaN,0.988869607448578,NaN,27.984997,400,400.007996,25,28.218288,8.949756,44.881752,49.984505,402.297455,399.695435,399.174805,5135.660645,10.676601,10.192994,10.109304,1.575792,1.544076,1.49625,56.276466,88.909225,34.050541,8.455523,88.975052,79.662033,83.664299,1.290322,529.554749,432.488163668367,1.91533852671375,0.034171141135835,1.0469244370854,0.531861784864873,481.570790444334,1.95147895134409,0.0115334276693393,1.22239266543016,46.3861522984796,468.80972597964,74.9272942631913,0.0107807339351378,1.29048335379792
8,8.11652,28,28.165932,9.9735,9.541984,85.077812,NaN,0.988349497318268,NaN,27.982712,400,400.207855,25,28.221788,8.940618,44.655396,49.984505,402.297455,399.695435,399.174805,5135.660645,10.676601,10.192994,10.109304,1.575792,1.544076,1.49625,56.276466,88.909225,34.050541,8.455523,88.975052,79.662033,83.664299,1.290322,529.554749,432.479699156073,1.91531128014636,0.0341704130927904,1.04697274959957,0.530996560451797,481.533270745803,1.95136914537488,0.0115305397957334,1.22257346915318,46.388540941014,468.801941073915,74.9232405313278,0.0107795889410557,1.29056195577015
8,8.116951,28,28.166313,9.9735,9.540714,85.049797,NaN,0.988230586051941,NaN,27.970129,400,400.212769,25,28.225389,8.92303,44.606873,49.984505,402.045959,399.404694,398.981262,5133.815918,10.713748,10.190159,10.116926,1.569959,1.550984,1.483123,56.251621,88.971954,34.051769,8.463235,88.982628,79.644844,83.656754,1.340099,528.430298,432.477236082922,1.91529735766367,0.0341679749226245,1.04700483750885,0.532668794151903,481.498490929892,1.95127082675227,0.0115283524724847,1.22272650239387,46.3891183828621,468.79750574294,74.920282191391,0.0107791587845967,1.29059787774954
8,8.117121,28,28.167685,9.9735,9.548352,85.037926,NaN,0.989252090454102,NaN,27.949512,400,400.173828,25,28.22806,8.918801,44.747269,49.984505,402.045959,399.404694,398.981262,5133.815918,10.713748,10.190159,10.116926,1.569959,1.550984,1.483123,56.251621,88.971954,34.051769,8.463235,88.982628,79.644844,83.656754,1.340099,528.430298,432.484785910867,1.91532200959336,0.0341687540829778,1.04696068283595,0.533328357449705,481.482076102722,1.95122058465945,0.0115267796258548,1.22281510716985,46.3911977296953,468.807565372213,74.9297993989196,0.0107791734114157,1.29055477860986
8,8.115703,28,28.168301,9.9735,9.548944,85.045502,NaN,0.988486647605896,NaN,27.942799,400,400.201904,25,28.235647,8.920896,44.829567,49.984505,402.164948,399.510193,399.058929,5128.401367,10.693694,10.179953,10.116878,1.566204,1.550232,1.493747,56.241547,89.003433,34.083012,8.405179,88.949142,79.63636,83.643463,1.383824,530.978699,432.489133963611,1.91535453078334,0.0341760092957521,1.0468801838203,0.527826504170775,481.490487252102,1.95124208457988,0.0115269875997827,1.22278774735674,46.3921312885081,468.819549522859,74.9398589933351,0.0107796284786996,1.29048598318802
8,8.116133,28,28.171476,9.9735,9.547946,85.056931,NaN,0.989745914936066,NaN,27.955992,400,400.231659,25,28.240969,8.919767,45.003319,49.984505,402.26416,399.620483,399.193024,5125.90332,10.680207,10.174098,10.096157,1.568598,1.549537,1.492845,56.268402,88.967896,34.058437,8.395383,88.989937,79.62262,83.651939,1.329366,529.712341,432.486958612704,1.91534163765181,0.0341736338755744,1.04691030145369,0.529494984883513,481.500067465305,1.95125861309722,0.0115261033616912,1.22279043293351,46.3969428062892,468.818483841175,74.9430187158171,0.0107782002409743,1.29054750241809
8,8.11624,28,28.170162,9.9735,9.545124,85.091949,NaN,0.988853812217712,NaN,27.975483,400,400.319733,25,28.240671,8.924524,45.221664,49.984505,402.26416,399.620483,399.193024,5125.90332,10.680207,10.174098,10.096157,1.568598,1.549537,1.492845,56.268402,88.967896,34.058437,8.395383,88.989937,79.62262,83.651939,1.329366,529.712341,432.483722857743,1.91532889817222,0.0341724923357867,1.04693575260315,0.529910154598497,481.544701860654,1.95138744052843,0.0115292839275643,1.22258275118202,46.3949515707515,468.812633083149,74.9368357347803,0.0107784134252691,1.29056370947499
8,8.116888,28,28.170677,9.9735,9.545124,85.091949,NaN,0.989013016223907,NaN,27.975483,400,400.319733,25,28.240671,8.931172,45.312725,49.983284,402.595337,399.99408,399.500397,5126.414063,10.684187,10.186001,10.117232,1.579725,1.544977,1.48954,56.289257,88.927391,34.070953,8.413143,88.966293,79.57267,83.668907,1.211152,518.39325,432.482018965951,1.91531503813921,0.0341692348458527,1.04697065901568,0.532424365103338,481.543989367613,1.95138379426619,0.0115290091966584,1.22259281772737,46.3957320102897,468.808363680697,74.934174122162,0.0107779357490832,1.29060082497268
8,8.116888,28,28.170677,9.9735,9.529666,85.142464,NaN,0.989013016223907,NaN,27.978474,400,400.485992,25,28.238548,8.926745,45.501781,49.983284,402.339142,399.7052,399.266418,5126.21582,10.706301,10.190384,10.110144,1.575636,1.54998,1.507414,56.27309,88.943825,34.068237,8.403131,89.071312,79.654366,83.651459,1.313495,526.085388,432.465834059325,1.91525778441328,0.0341659283777018,1.04707860865538,0.532424365103338,481.605742023877,1.95155615906934,0.0115325850132383,1.22233082236087,46.3957320102897,468.788434996394,74.918733511492,0.0107767388603697,1.2907328887273
8,8.117546,28,28.173935,9.9735,9.527019,85.206688,NaN,0.988996922969818,NaN,27.968719,400,400.459015,25,28.235624,8.922041,45.390068,49.983284,402.339142,399.7052,399.266418,5126.21582,10.706301,10.190384,10.110144,1.575636,1.54998,1.507414,56.27309,88.943825,34.068237,8.403131,89.071312,79.654366,83.651459,1.313495,526.085388,432.461331523391,1.91523390381979,0.0341620550411,1.04713258798342,0.534977220057613,481.679734089848,1.95175216653771,0.0115353911538481,1.2220620705507,46.4006689817582,468.783633690438,74.9191044937734,0.0107750510558238,1.29082064479102
8,8.116311,28,28.171673,9.9735,9.531599,85.252419,NaN,0.988537788391113,NaN,27.967752,400,400.420807,25,28.226088,8.924212,45.002102,49.983284,402.246613,399.595856,399.169739,5133.646484,10.713699,10.187644,10.131901,1.562869,1.546208,1.489962,56.267395,89.041519,34.009468,8.414323,89.01506,79.681152,83.656006,1.467914,539.883057,432.469375672833,1.9152772872817,0.0341692423241505,1.04703399965059,0.530185638760486,481.738737297218,1.95192408766093,0.0115398321913956,1.2217820249948,46.3972413338883,468.79629677693,74.9260750474801,0.0107767831570274,1.29069787136838
8,8.115825,28,28.175318,9.9735,9.527849,85.250908,NaN,0.988615810871124,NaN,27.964039,400,400.366089,25,28.225029,8.918045,44.84053,49.983284,402.243835,399.597656,399.18222,5126.112793,10.671072,10.168201,10.097206,1.569247,1.55387,1.493291,56.276199,88.927231,33.980541,8.437116,88.970276,79.637787,83.683609,1.273754,524.472412,432.466727580529,1.91527379418628,0.0341708834199732,1.04703399679292,0.528299893854296,481.731859419538,1.95189316209957,0.0115377808181034,1.22186072289121,46.4027645608093,468.799008788165,74.9327523064507,0.0107753803954708,1.29074244715431
8,8.113878,28,28.175585,9.9735,9.518126,85.257431,NaN,0.988935589790344,NaN,27.968599,400,400.319702,25,28.231695,8.918116,44.72546,49.983284,402.243835,399.597656,399.18222,5126.112793,10.671072,10.168201,10.097206,1.569247,1.55387,1.493291,56.276199,88.927231,33.980541,8.437116,88.970276,79.637787,83.683609,1.273754,524.472412,432.461668824156,1.91527943697949,0.034178594176238,1.04699695252333,0.520744418545689,481.739460947269,1.95191351193182,0.0115380996312046,1.22183228024943,46.403169121137,468.801260657322,74.9348321340003,0.0107754009497951,1.29073210350528
8,8.107839,28,28.177988,9.9735,9.499877,85.279282,NaN,0.9888636469841,NaN,27.974779,400,400.39621,25,28.229576,8.922887,44.717987,49.983284,402.281006,399.688751,399.179504,5131.159668,10.711885,10.206754,10.137392,1.591614,1.558936,1.496463,56.287018,88.697479,33.959778,8.414025,88.863121,79.68219,83.673485,1.381677,538.177429,432.458449781117,1.9153410992895,0.034205085040517,1.04679880487625,0.497300926331661,481.762841878397,1.95197100980769,0.0115383628021014,1.22176638863486,46.4068100306467,468.825314432323,74.9564850841413,0.0107758132672246,1.29061396480357
8,8.10335,28,28.178724,9.9735,9.486455,85.294853,NaN,0.988595247268677,NaN,27.983175,400,400.391479,25,28.219259,8.91933,44.918297,49.983284,402.136963,399.514221,399.046326,5123.609375,10.679028,10.172752,10.121501,1.582394,1.552563,1.482071,56.284668,88.563324,33.902119,8.417549,88.82309,79.600311,83.727631,1.24327,527.162903,432.456209317212,1.91538751339783,0.0342248335266203,1.04665047265988,0.479866012418768,481.78084990736,1.95201888091524,0.0115390709615258,1.22170049473201,46.4079251342457,468.842264945603,74.9705429561725,0.010776514870081,1.29051435755404
8,8.100708,28,28.177979,9.9735,9.479598,85.316505,NaN,0.989110231399536,NaN,27.983952,400,400.355988,25,28.207382,8.917718,45.173847,49.983284,402.136963,399.514221,399.046326,5123.609375,10.679028,10.172752,10.121501,1.582394,1.552563,1.482071,56.284668,88.563324,33.902119,8.417549,88.82309,79.600311,83.727631,1.24327,527.162903,432.455982750281,1.91541871003578,0.0342366903047227,1.04655588770414,0.469601287483044,481.80832853499,1.95209793771893,0.0115409986345979,1.22157459848021,46.4067963947316,468.852322362995,74.9774016611728,0.0107774386277378,1.29043502726984
8,8.098398,28,28.17942,9.9735,9.488904,85.315834,NaN,0.988870143890381,NaN,27.987129,400,400.256439,25,28.211306,8.914237,45.23373,49.983284,402.101288,399.465637,399.035126,5128.713379,10.715237,10.190275,10.136717,1.57092,1.559691,1.492224,56.274143,88.666855,33.888134,8.408815,88.678795,79.609604,83.724487,1.268193,523.193909,432.471796727504,1.91550264971828,0.0342503416911954,1.04636663416769,0.460624380378647,481.805521261998,1.95208546716387,0.0115401826664299,1.22160603377302,46.408979613658,468.883098277556,75.003060520692,0.0107786672434721,1.29025619980902
8,8.097513,28,28.179295,9.9735,9.494824,85.321068,NaN,0.988985538482666,NaN,28.010588,400,400.313751,25,28.219982,8.907403,44.842308,49.987236,402.300201,399.658447,399.225281,5126.22168,10.674645,10.17108,10.117714,1.568624,1.548534,1.491096,56.273746,88.812363,33.91621,8.396986,88.867538,79.635109,83.711327,1.233509,514.933472,432.480318043775,1.91554352379536,0.0342560780083094,1.04627780876009,0.457184663344663,481.812087481344,1.95210418701031,0.0115406192219544,1.22157668423562,46.408790233065,468.8971938381,75.0138287443038,0.0107795670374074,1.29016091545274
8,8.096903,28,28.18297,9.9735,9.49115,85.319656,NaN,0.989355027675629,NaN,28.025969,400,400.362885,25,28.21764,8.928616,44.552975,49.987236,402.300201,399.658447,399.225281,5126.22168,10.674645,10.17108,10.117714,1.568624,1.548534,1.491096,56.273746,88.812363,33.91621,8.396986,88.867538,79.635109,83.711327,1.233509,514.933472,432.478077907807,1.91554299151515,0.0342583712157323,1.04627052550662,0.454813619645961,481.805293682292,1.95207340455426,0.0115385597151239,1.22165531506325,46.4143577512713,468.900969758991,75.0213649340143,0.010778215332333,1.29019891328151
8,8.096903,28,28.18297,9.9735,9.496918,85.34552,NaN,0.989355027675629,NaN,28.034172,400,400.307007,25,28.2089,8.923178,44.438828,49.987236,402.129059,399.49588,399.145447,5125.667969,10.689085,10.163705,10.111878,1.580685,1.557293,1.489625,56.291679,88.800751,33.957039,8.395324,88.940277,79.723106,83.684311,1.344692,534.171265,432.484112680534,1.91556434265652,0.0342596068977387,1.04623042301084,0.454813619645961,481.836888854983,1.95216154041854,0.0115403872666991,1.22152230890998,46.4143577512713,468.908403677471,75.0271268827219,0.0107786614932157,1.29014980684435
8,8.09744,28,28.182795,9.9735,9.496918,85.34552,NaN,0.989510416984558,NaN,28.034172,400,400.307007,25,28.2089,8.925314,44.37553,49.987236,402.219971,399.60025,399.142975,5131.867188,10.702846,10.186215,10.137715,1.577338,1.554544,1.47254,56.275543,88.550575,33.925037,8.366595,88.930145,79.747124,83.649353,1.285864,528.678406,432.482700860999,1.91555283894851,0.0342568951879689,1.04625932015239,0.456900922600767,481.837130151872,1.95216277684817,0.0115404805794007,1.22151891281437,46.4140926440913,468.904209743839,75.0236566960283,0.010778484938625,1.29017451221345
8,8.096816,28,28.18317,9.9735,9.495252,85.385948,NaN,0.989090859889984,NaN,28.034258,400,400.322998,25,28.218723,8.932954,44.318104,49.987236,402.219971,399.60025,399.142975,5131.867188,10.702846,10.186215,10.137715,1.577338,1.554544,1.47254,56.275543,88.550575,33.925037,8.366595,88.930145,79.747124,83.649353,1.285864,528.678406,432.482598385183,1.91556003962005,0.0342596893543645,1.04623732240594,0.454475443406864,481.885992749533,1.95229786096128,0.0115431365375685,1.22131860124727,46.4146607293478,468.907121031669,75.0263835389987,0.0107784986264192,1.29016170368215
8,8.09722,28,28.184139,9.9735,9.483735,85.425598,NaN,0.989307105541229,NaN,28.029724,400,400.295532,25,28.22941,8.9378,44.431824,49.987236,402.312225,399.64212,399.238037,5127.759766,10.673583,10.166924,10.109363,1.568797,1.54043,1.467719,56.335236,88.556519,33.953991,8.344911,88.700722,79.75341,83.636986,1.308817,524.064209,432.469485980567,1.9155087502378,0.034255181845533,1.04633917429918,0.456045801816515,481.933079393038,1.95242606417682,0.0115454199095701,1.22113414180999,46.41612863457,468.890307948583,75.0145677988759,0.0107770734719672,1.29028939045337
8,8.095896,28,28.185715,9.9735,9.475757,85.447449,NaN,0.988865256309509,NaN,28.02791,400,400.329895,25,28.233292,8.938189,44.425903,49.987236,402.312225,399.64212,399.238037,5127.759766,10.673583,10.166924,10.109363,1.568797,1.54043,1.467719,56.335236,88.556519,33.953991,8.344911,88.700722,79.75341,83.636986,1.308817,524.064209,432.464620359743,1.91550758296762,0.0342601590153181,1.04632339436673,0.450899158884283,481.957591158759,1.95248934639943,0.0115461222894918,1.22105278619411,46.418515980115,468.89159996473,75.0175459435187,0.010776474363162,1.29030784786344
8,8.095827,28,28.189966,9.9735,9.465166,85.429184,NaN,0.987933933734894,NaN,28.026264,400,400.320313,25,28.230293,8.920995,44.56245,49.987236,402.145111,399.52652,399.07663,5135.726074,10.68831,10.181398,10.131804,1.565922,1.545214,1.480009,56.364971,88.677574,33.956455,8.338026,88.81012,79.772324,83.672066,1.296213,530.209595,432.453719869339,1.91546985002401,0.0342582380047907,1.04639341518012,0.450630925168923,481.929432725789,1.9523971349908,0.0115425665395335,1.22122859144793,46.4249549360077,468.88304318476,75.0162468084278,0.0107741361301657,1.29043724610035
8,8.096348,28,28.191376,9.9735,9.45905,85.39753,NaN,0.989053308963776,NaN,28.022715,400,400.238586,25,28.235096,8.918994,44.633362,49.987236,402.126495,399.483643,399.140747,5132.687988,10.68954,10.163861,10.113517,1.570029,1.533878,1.473297,56.340981,88.690765,33.945618,8.335718,88.696869,79.748978,83.664589,1.380937,532.651978,432.445949266806,1.91543603917949,0.034254295965719,1.04646410735448,0.452656241373973,481.888830386923,1.9522793604624,0.0115395799358927,1.2214182296242,46.4270904859083,468.872790920142,75.0100709632592,0.0107729158328452,1.29052922036035
8,8.097077,28,28.19112,9.9735,9.456283,85.401276,NaN,0.98891669511795,NaN,28.009199,400,400.268127,25,28.240604,8.914009,44.694733,49.987236,402.126495,399.483643,399.140747,5132.687988,10.68954,10.163861,10.113517,1.570029,1.533878,1.473297,56.340981,88.690765,33.945618,8.335718,88.696869,79.748978,83.664589,1.380937,532.651978,432.441135525452,1.91541017037056,0.0342500216834413,1.04652270044237,0.455489963902494,481.893758540283,1.95229392908724,0.0115399809043489,1.22139404460506,46.4267027609994,468.863508745167,75.0025574444123,0.0107724686833739,1.29058625405912
8,8.095341,28,28.194248,9.9735,9.460506,85.427498,NaN,0.98853611946106,NaN,28.020296,400,400.32666,25,28.229992,8.914657,44.73465,49.992302,402.247192,399.608368,399.230377,5118.799805,10.705876,10.169148,10.127992,1.588818,1.553846,1.486133,56.307228,88.683861,33.942074,8.339748,88.738594,79.713341,83.694038,1.179205,519.26001,432.450122171211,1.91546301129579,0.034259694236034,1.046399685005,0.448741577937312,481.921475409002,1.95236116145811,0.0115401654155473,1.22132015744656,46.4314400880328,468.88527526752,75.0233473578319,0.010772432617674,1.29049584558136
8,8.094893,28,28.191845,9.9735,9.4604,85.451904,NaN,0.988411724567413,NaN,28.013575,400,400.32309,25,28.218714,8.926773,44.611473,49.992302,402.221008,399.594177,399.13678,5127.640625,10.670423,10.17671,10.106457,1.588282,1.555745,1.490567,56.326809,88.686462,33.917286,8.331222,88.701935,79.739197,83.694984,1.366926,534.599731,432.451189823515,1.91547222021487,0.0342619347104816,1.04637628024755,0.446999881567081,481.954590395949,1.95246124366769,0.0115431689469252,1.22114859868816,46.4278008029872,468.885892811796,75.0208119022121,0.0107735007557083,1.29045059299728
8,8.09596,28,28.192751,9.9735,9.453424,85.480186,NaN,0.988839626312256,NaN,28.014687,400,400.299988,25,28.21166,8.936835,44.551666,49.992302,402.221008,399.594177,399.13678,5127.640625,10.670423,10.17671,10.106457,1.588282,1.555745,1.490567,56.326809,88.686462,33.917286,8.331222,88.701935,79.739197,83.694984,1.366926,534.599731,432.441082683516,1.91542352175588,0.0342550498260491,1.04648240651511,0.451147953821248,481.987877807603,1.95255114910411,0.0115446822213977,1.22102141839446,46.4291729461281,468.869914079206,75.0095666388048,0.0107721532134401,1.29057181831441
8,8.094649,28,28.19474,9.9735,9.449131,85.505997,NaN,0.988003432750702,NaN,28.015327,400,400.305084,25,28.206772,8.939006,44.466095,49.992302,402.080017,399.442047,399.075409,5138.289063,10.715812,10.187085,10.119122,1.575215,1.576204,1.492212,56.371937,88.72168,33.92728,8.306774,88.626038,79.671623,83.745506,1.184328,518.008057,432.440039802214,1.91543572385747,0.0342607521198726,1.04644164736589,0.446051248453955,482.016655048369,1.9526249855404,0.0115454435334142,1.22092794319734,46.4321851804722,468.876304579406,75.0170133026351,0.0107716833017567,1.29056361797908
8,8.097605,28,28.19569,9.9735,9.443158,85.492279,NaN,0.988864839076996,NaN,28.009598,400,400.350586,25,28.211559,8.942041,44.588032,49.992302,402.228027,399.596252,399.171478,5131.198242,10.71349,10.188628,10.133365,1.554862,1.563172,1.480798,56.338863,88.904724,33.924519,8.302781,88.915977,79.676704,83.746056,1.400055,539.213867,432.426009613146,1.91535024756244,0.0342445430256677,1.04664275957012,0.457542251673203,481.998598404637,1.95257158128308,0.0115439693410658,1.22101640892829,46.4336238467616,468.847569011226,74.9959409305349,0.0107695516149928,1.29077012654451
8,8.096485,28,28.194199,9.9735,9.430587,85.476089,NaN,0.989043474197388,NaN,28.009287,400,400.354431,25,28.223305,8.928349,44.712666,49.992302,402.228027,399.596252,399.171478,5131.198242,10.71349,10.188628,10.133365,1.554862,1.563172,1.480798,56.338863,88.904724,33.924519,8.302781,88.915977,79.676704,83.746056,1.400055,539.213867,432.41580027485,1.91532769243229,0.0342475036271904,1.04667009845639,0.453188793774075,481.980881981192,1.95252698083987,0.0115436213856557,1.22107037271918,46.4313658811217,468.838110886561,74.9867428071471,0.0107696236336036,1.29080721497082
8,8.096485,28,28.194199,9.9735,9.422037,85.491249,NaN,0.989043474197388,NaN,28.013002,400,400.299286,25,28.23024,8.921373,44.739899,49.992302,402.172302,399.54129,399.2146,5136.398438,10.685618,10.16049,10.112085,1.56666,1.553357,1.484467,56.366905,88.715027,33.859371,8.306679,88.81427,79.686775,83.73497,1.303744,524.09668,432.406850990132,1.91529602210346,0.0342456708067877,1.0467298422391,0.453188793774075,481.999392820367,1.9525785957349,0.0115446912134167,1.22099285201854,46.4313658811217,468.827085411048,74.9782015134556,0.0107689620159439,1.29088027504879
8,8.096109,28,28.195599,9.9735,9.422037,85.491249,NaN,0.988919317722321,NaN,28.013002,400,400.299286,25,28.23024,8.912293,44.712639,49.992302,401.943604,399.303925,398.959839,5128.136719,10.708471,10.171083,10.112144,1.569008,1.56132,1.492512,56.368225,88.629829,33.8269,8.299313,88.833412,79.721054,83.702713,1.31733,532.841125,432.407840994057,1.91530408262093,0.0342475695557156,1.04670953589584,0.451727173795859,481.997465999947,1.95256871671241,0.0115439451521724,1.22101991558682,46.4334860392975,468.831399159016,74.9832999744949,0.0107686203877943,1.29087569665117
8,8.095814,28,28.19939,9.9735,9.429388,85.498817,NaN,0.989156246185303,NaN,28.00952,400,400.220123,25,28.222965,8.924954,44.697609,49.992302,401.943604,399.303925,398.959839,5128.136719,10.708471,10.171083,10.112144,1.569008,1.56132,1.492512,56.368225,88.629829,33.8269,8.299313,88.833412,79.721054,83.702713,1.31733,532.841125,432.416311766549,1.91533763511889,0.0342506352517614,1.04664225034888,0.450580388189564,482.001489300943,1.95256773321364,0.0115424592692487,1.2210545075019,46.4392267159515,468.847162451307,75.0002679613963,0.0107679404047918,1.29083625531039
8,8.095519,28,28.200018,9.9735,9.436041,85.48851,NaN,0.98830258846283,NaN,28.011486,400,400.141632,25,28.219748,8.939184,44.726032,49.992302,402.160217,399.52655,399.14621,5133.82959,10.698848,10.173108,10.113354,1.577728,1.550082,1.479905,56.379868,88.677094,33.866673,8.331999,88.749374,79.768654,83.699181,1.388571,532.240295,432.424051403077,1.91536859976334,0.0342535513819665,1.04657987803327,0.449433571022666,481.988039199648,1.95252820948622,0.0115413974622255,1.22111936394683,46.4401776329709,468.858619196217,75.0099314593989,0.0107683584483854,1.29077113750139
8,8.095377,28,28.202015,9.9735,9.432242,85.484688,NaN,0.988831698894501,NaN,28.019218,400,400.196564,25,28.214439,8.958864,44.645061,49.992439,402.123383,399.515839,399.03949,5133.352539,10.718343,10.19429,10.137751,1.567379,1.547983,1.481233,56.364052,88.636703,33.919384,8.316917,88.720284,79.768738,83.721878,1.370059,533.495789,432.42044918343,1.91535757359644,0.034253454265093,1.04659873418921,0.44888153252316,481.980623031511,1.95250110446656,0.0115400640215833,1.22117754256376,46.4432013796448,468.856930666211,75.011128438642,0.0107674008773062,1.2908165516411
8,8.096771,28,28.203148,9.9735,9.421086,85.481354,NaN,0.988833606243134,NaN,28.005224,400,400.236023,25,28.215788,8.943898,44.453777,49.992439,402.123383,399.515839,399.03949,5133.352539,10.718343,10.19429,10.137751,1.567379,1.547983,1.481233,56.364052,88.636703,33.919384,8.316917,88.720284,79.768738,83.721878,1.370059,533.495789,432.405102482733,1.91528636823028,0.0342440227936674,1.04675193727555,0.454300523584436,481.974991827227,1.95248175698427,0.011539225312252,1.22121652451948,46.4449168317777,468.833360152782,74.9942909232516,0.0107655011553208,1.29099216224242
8,8.097241,28,28.204224,9.9735,9.407981,85.46582,NaN,0.989206790924072,NaN,27.994345,400,400.212921,25,28.22995,8.947498,44.429161,49.992439,402.214691,399.595703,399.162323,5134.654785,10.686992,10.174415,10.114655,1.571534,1.550265,1.485074,56.368637,88.750786,33.964138,8.298213,88.768936,79.751724,83.709045,1.401218,534.242188,432.39014628492,1.91522774252485,0.0342388403407958,1.04686900637164,0.456127427738465,481.954539180922,1.95242126409439,0.0115375560859384,1.22131690354023,46.4465459320214,468.81410861756,74.9807296769579,0.0107638850152206,1.29113828915467
8,8.096164,28,28.204689,9.9735,9.406628,85.463028,NaN,0.989389359951019,NaN,27.990074,400,400.26828,25,28.250349,8.941711,44.523083,49.992439,402.214691,399.595703,399.162323,5134.654785,10.686992,10.174415,10.114655,1.571534,1.550265,1.485074,56.368637,88.750786,33.964138,8.298213,88.768936,79.751724,83.709045,1.401218,534.242188,432.391566557953,1.91524582053331,0.0342439882385615,1.04682026314466,0.45194097778716,481.950488906017,1.9524084738645,0.0115371114239924,1.22134021103689,46.4472499428053,468.820902709976,74.9865753312735,0.0107640933038364,1.29110119790357
8,8.095071,28,28.203724,9.9735,9.409411,85.463341,NaN,0.988917946815491,NaN,27.987587,400,400.210083,25,28.262253,8.938033,44.606319,49.992439,402.151611,399.537872,399.106567,5129.666992,10.70612,10.18148,10.107115,1.575786,1.558447,1.491833,56.376331,88.638161,33.948341,8.291368,88.827019,79.749779,83.713898,1.368047,528.453125,432.397358319972,1.91527956568847,0.0342501051521244,1.04674173278203,0.447691903573855,481.952200047494,1.95241635003502,0.0115376474148342,1.22131992751379,46.4457889211614,468.831611971083,74.9936594827569,0.0107651493743373,1.29101363019242
8,8.091864,28,28.199575,9.9735,9.402822,85.432617,NaN,0.988918423652649,NaN,28.007513,400,400.238434,25,28.269358,8.929184,44.535515,49.992439,402.201691,399.552002,399.156647,5129.717285,10.714195,10.174087,10.123535,1.571952,1.555656,1.496781,56.372795,88.512909,33.906509,8.30435,88.921822,79.776138,83.701454,1.342783,531.416931,432.398907115115,1.91532392917866,0.0342648974486242,1.04661454222721,0.435222082086284,481.920389431945,1.95234099089004,0.0115376886906874,1.22139709044422,46.4395068444838,468.842589948661,74.9969578274785,0.0107675867443737,1.29086972151456
8,8.091864,28,28.199575,9.9735,9.401202,85.377945,NaN,0.988918423652649,NaN,28.00563,400,400.338165,25,28.271141,8.92402,44.384415,49.992439,402.201691,399.552002,399.156647,5129.717285,10.714195,10.174087,10.123535,1.571952,1.555656,1.496781,56.372795,88.512909,33.906509,8.30435,88.921822,79.776138,83.701454,1.342783,531.416931,432.397211590387,1.91531792842604,0.0342645500090687,1.04662586286601,0.435222082086284,481.853605538757,1.95215473260003,0.0115338284655787,1.22167784425227,46.4395068444838,468.840500808682,74.9953394389282,0.0107674614035873,1.29088356443293
8,8.092282,28,28.201542,9.9735,9.401202,85.377945,NaN,0.988778710365295,NaN,28.00563,400,400.338165,25,28.271141,8.925661,44.504814,49.992439,402.023041,399.684021,399.167999,5128.119141,10.690446,10.170996,10.159179,1.578918,1.556237,1.490764,56.389751,88.671555,33.967915,8.254858,88.87812,79.795807,83.6875,1.307923,532.544922,432.396110802272,1.91530896367159,0.0342624371393926,1.04664844407108,0.436847608659207,481.850893777011,1.95214084145755,0.0115327808369562,1.22171601288462,46.4424852042401,468.839497635283,74.9970301811156,0.0107665578451615,1.29092394096084
8,8.089575,28,28.200565,9.9735,9.416684,85.340385,NaN,0.987860560417175,NaN,28.011593,400,400.299042,25,28.274464,8.927516,44.701015,49.992439,401.770325,399.393036,398.814209,5133.193848,10.663108,10.170069,10.149757,1.592182,1.577598,1.501469,56.41853,88.766823,34.032875,8.200608,88.737724,79.776093,83.706322,1.269361,523.715149,432.41944022461,1.91542436106619,0.0342794446380125,1.04639420083291,0.426319449494201,481.806350137516,1.95201973718656,0.0115306482669399,1.22189036694822,46.4410058865119,468.878622198187,75.0261152594918,0.010769323868431,1.29064809285475
8,8.090611,28,28.201811,9.9735,9.425635,85.350395,NaN,0.988161265850067,NaN,28.026417,400,400.148865,25,28.278801,8.934549,44.809849,49.992439,401.770325,399.393036,398.814209,5133.193848,10.663108,10.170069,10.149757,1.592182,1.577598,1.501469,56.41853,88.766823,34.032875,8.200608,88.737724,79.776093,83.706322,1.269361,523.715149,432.426079632551,1.91543529009892,0.0342761247965334,1.0463876764014,0.430349011204669,481.816862546309,1.95204505323681,0.0115306917934566,1.22186301439025,46.4428925017489,468.883769301241,75.0316660041899,0.0107690983157659,1.29063538162903
8,8.088587,28,28.199341,9.9735,9.424013,85.371231,NaN,0.987675905227661,NaN,28.01395,400,399.98288,25,28.28669,8.931878,44.866589,49.987843,401.939026,399.549286,399.00415,5132.163574,10.671188,10.171805,10.163198,1.59375,1.582596,1.510698,56.416798,88.662163,33.994366,8.223384,88.70269,79.650673,83.774376,1.420143,539.615906,432.429709252101,1.91547268942488,0.0342860143476246,1.04628981849702,0.422476222540411,481.845725701216,1.95213350685904,0.0115334789357563,1.22170782976252,46.4391525195069,468.894130979079,75.0365970185777,0.0107707791420429,1.29052452271832
8,8.088635,28,28.198557,9.9735,9.42238,85.383591,NaN,0.988770484924316,NaN,28.008287,400,400.079224,25,28.291769,8.942109,44.944942,49.987843,402.068146,399.628326,399.015228,5128.895508,10.685284,10.197253,10.151925,1.586221,1.565919,1.497165,56.435085,88.651924,33.967918,8.245853,88.718872,79.64827,83.769615,1.412082,537.001221,432.427874325676,1.91546561338973,0.0342854212793591,1.04630378570071,0.422662946219248,481.861906346028,1.95218115989652,0.0115347694362741,1.22162906908471,46.4379653628449,468.890822775991,75.0330503485653,0.0107709169531734,1.29053297288241
8,8.086944,28,28.201904,9.9735,9.428556,85.385475,NaN,0.988619863986969,NaN,28.012938,400,400.154083,25,28.297029,8.9479,44.958809,49.987843,402.068146,399.628326,399.015228,5128.895508,10.685284,10.197253,10.151925,1.586221,1.565919,1.497165,56.435085,88.651924,33.967918,8.245853,88.718872,79.64827,83.769615,1.412082,537.001221,432.438785743311,1.91552474774387,0.0342953026769956,1.04616960270535,0.416084322185498,481.859594132302,1.95216394363305,0.0115331198022949,1.22168431680141,46.4430333139459,468.915018066387,75.0559964735079,0.0107709327993503,1.29043032028877
8,8.089574,28,28.200195,9.9735,9.43075,85.391273,NaN,0.988122344017029,NaN,27.994408,400,400.22348,25,28.30188,8.965041,44.738438,49.987843,402.076447,399.627899,399.019714,5132.611816,10.656695,10.184491,10.141875,1.575004,1.546986,1.488547,56.43055,88.571335,33.964397,8.23963,88.753929,79.731041,83.736153,1.237355,522.767822,432.434160747261,1.9154764676489,0.0342824662328307,1.04629610341738,0.426315559767943,481.869033025157,1.95219576732786,0.0115344394291493,1.22162136190881,46.4404456432442,468.896366326389,75.0394001174581,0.0107705469607064,1.29052436747781
8,8.088462,28,28.199604,9.9735,9.430224,85.398811,NaN,0.988440871238708,NaN,27.975775,400,400.260956,25,28.301479,8.970284,44.637615,49.987843,402.020813,399.595428,399.028107,5136.067871,10.668364,10.184958,10.137685,1.566212,1.539654,1.481255,56.42305,88.603653,34.012718,8.241462,88.647934,79.765686,83.723038,1.314185,528.542358,432.436536542864,1.91549836693996,0.0342879787906792,1.04623981550477,0.421989959049029,481.879055981871,1.95222562317821,0.0115352864946735,1.22157117112359,46.4395507563943,468.903354920155,75.0440744227726,0.0107712196532729,1.29046803344744
8,8.087103,28,28.19972,9.9735,9.429816,85.401566,NaN,0.988750040531158,NaN,27.961969,400,400.213715,25,28.305891,8.950614,44.550083,49.987843,402.020813,399.595428,399.028107,5136.067871,10.668364,10.184958,10.137685,1.566212,1.539654,1.481255,56.42305,88.603653,34.012718,8.241462,88.647934,79.765686,83.723038,1.314185,528.542358,432.439685559583,1.91552600234868,0.0342947681912859,1.04616940228503,0.416702936052559,481.882261525684,1.95223419027375,0.0115354192365455,1.2215592693464,46.439726403688,468.913102462585,75.0517735562601,0.0107717546019969,1.29040558490893
8,8.086445,28,28.198275,9.9735,9.423246,85.395309,NaN,0.988840162754059,NaN,27.951124,400,400.208405,25,28.30098,8.94166,44.5527,49.987843,402.02121,399.605255,399.090118,5125.925781,10.640774,10.160292,10.127122,1.557173,1.544992,1.476076,56.394688,88.875839,33.989101,8.233004,88.688805,79.729462,83.710884,1.420515,533.954407,432.43454357696,1.91551579157974,0.0342966894533017,1.04617966939815,0.414142826574903,481.876609706544,1.95222307621787,0.0115357471388337,1.22156338902331,46.4375383436202,468.907990542153,75.0460001672794,0.0107720677841071,1.29041462859016
8,8.086955,28,28.197485,9.9735,9.416138,85.38195,NaN,0.989484786987305,NaN,27.981194,400,400.22464,25,28.294693,8.948282,44.655167,49.987843,402.02121,399.605255,399.090118,5125.925781,10.640774,10.160292,10.127122,1.557173,1.544992,1.476076,56.394688,88.875839,33.989101,8.233004,88.688805,79.729462,83.710884,1.420515,533.954407,432.425764921761,1.91547853464116,0.0342925834516466,1.04625667319115,0.416127119670648,481.861379387661,1.95218313905539,0.0115352246004264,1.2216167074443,46.4363420664911,468.894167067322,75.0342973727565,0.0107715774024576,1.29049249193235
8,8.086413,28,28.19743,9.9735,9.410339,85.371765,NaN,0.989247679710388,NaN,27.981785,400,400.200073,25,28.301109,8.958013,44.72707,49.987843,402.00824,399.604767,398.970947,5127.757324,10.681705,10.199719,10.149452,1.575408,1.559119,1.487716,56.427006,88.564102,34.01273,8.206154,88.744102,79.805069,83.709084,1.353911,529.779785,432.421124183164,1.91546868891615,0.0342940827698783,1.04626784658902,0.414018318757826,481.849012781998,1.95214882317759,0.011534534593124,1.2216679984309,46.4362587804127,468.890679710509,75.0315260730011,0.0107713917830446,1.29051461305302
8,8.086291,28,28.199352,9.9735,9.400366,85.361,NaN,0.988580405712128,NaN,27.994089,400,400.035004,25,28.30871,8.938124,44.721684,49.987843,401.741364,399.261383,398.713867,5135.461914,10.664936,10.180808,10.144984,1.55974,1.547002,1.470698,56.423779,88.624435,34.008545,8.222503,88.627472,79.790024,83.718384,1.305989,530.700806,432.411010588037,1.91543437628849,0.0342925607773979,1.04633078901929,0.413543629302637,481.833210970977,1.95209856445024,0.0115327504779773,1.22176067551956,46.4391691758602,468.880802901819,75.0262835242439,0.0107699748880448,1.29061287891101
8,8.084772,28,28.198614,9.9735,9.392478,85.384171,NaN,0.989455103874207,NaN,28.004089,400,399.97406,25,28.311916,8.919358,44.68845,49.987843,401.741364,399.261383,398.713867,5135.461914,10.664936,10.180808,10.144984,1.55974,1.547002,1.470698,56.423779,88.624435,34.008545,8.222503,88.627472,79.790024,83.718384,1.305989,530.700806,432.406756332476,1.91543775711316,0.0342985583952602,1.04630381555669,0.407632903427668,481.862536317758,1.95218273359302,0.0115347800328358,1.22162719378941,46.4380516748417,468.881185186971,75.0256541103776,0.0107703143409637,1.29059770479697
8,8.084772,28,28.198614,9.9735,9.389474,85.402863,NaN,0.989455103874207,NaN,28.010822,400,399.926331,25,28.312309,8.921513,44.830914,49.986778,401.659302,399.20285,398.68158,5131.82666,10.641549,10.166301,10.117176,1.565576,1.54418,1.475168,56.4314,88.539543,33.983574,8.232568,88.72683,79.765755,83.690498,1.269405,524.141357,432.403613204345,1.91542663260947,0.0342979138020142,1.0463247676195,0.407632903427668,481.885370075647,1.95224641835322,0.0115360999523383,1.22153116457512,46.4380516748417,468.877311921827,75.0226529995952,0.0107700819773205,1.29062333376956
8,8.08559,28,28.198326,9.9735,9.387008,85.416466,NaN,0.988730370998383,NaN,27.999872,400,399.990417,25,28.315769,8.931113,44.91642,49.986778,401.78299,399.308136,398.656555,5125.913574,10.657444,10.200219,10.129752,1.585069,1.562076,1.491536,56.431023,88.41539,33.932156,8.259991,88.602264,79.822067,83.678551,1.337301,530.893311,432.398879013128,1.91539994748003,0.0342932431991582,1.04638613802211,0.410816005505637,481.902382904648,1.95229479268654,0.0115372138180856,1.22145575063758,46.4376155707469,468.867710820485,75.0148528041284,0.0107696294971856,1.29068194274143
8,8.083652,28,28.198679,9.9735,9.387008,85.416466,NaN,0.988893687725067,NaN,27.999872,400,399.990417,25,28.315769,8.951406,45.157864,49.986778,401.78299,399.308136,398.656555,5125.913574,10.657444,10.200219,10.129752,1.585069,1.562076,1.491536,56.431023,88.41539,33.932156,8.259991,88.602264,79.822067,83.678551,1.337301,530.893311,432.40398192974,1.91544153459122,0.0343030563868302,1.04628150800414,0.40327422733111,481.901896529717,1.95229230044216,0.0115370257719925,1.22146259155206,46.4381501006354,468.882570422455,75.0268089668801,0.0107703695643246,1.29058965336413
8,8.084449,28,28.200581,9.9735,9.38884,85.42762,NaN,0.988782644271851,NaN,27.995998,400,399.962036,25,28.316565,8.943531,45.171734,49.986778,402.039551,399.512573,399.022156,5120.715332,10.641278,10.158743,10.121373,1.567883,1.561377,1.479197,56.44392,88.581459,33.940025,8.238647,88.646713,79.792931,83.707451,1.307972,529.647461,432.403800286674,1.91543121579424,0.034299413299915,1.04631175350893,0.40637593917296,481.912900127003,1.9523168681033,0.0115368000780108,1.22144221235003,46.4410301131173,468.881026088554,75.0279978834141,0.010769461211293,1.29063245949655
8,8.083155,28,28.198975,9.9735,9.390559,85.435387,NaN,0.988336980342865,NaN,27.997671,400,400.094116,25,28.321278,8.940493,45.139301,49.986778,401.824829,399.2966,398.793732,5129.733887,10.659132,10.178416,10.119364,1.556219,1.557174,1.481137,56.435406,88.444199,33.933609,8.218134,88.643532,79.757706,83.706757,1.317393,532.382446,432.409005685751,1.91546534972669,0.0343063357667008,1.04622992563451,0.401339918707777,481.924599172801,1.95235466137619,0.0115382038467439,1.2213712633791,46.4385983143461,468.891181194033,75.0338523021293,0.0107707591684819,1.29053776276324
8,8.081687,28,28.198948,9.9735,9.38275,85.426514,NaN,0.987892925739288,NaN,28.00971,400,400.039856,25,28.318748,8.941461,45.17149,49.986778,401.824829,399.2966,398.793732,5129.733887,10.659132,10.178416,10.119364,1.556219,1.557174,1.481137,56.435406,88.444199,33.933609,8.218134,88.643532,79.757706,83.706757,1.317393,532.382446,432.404700671336,1.91546793904924,0.034312097056987,1.04620513388482,0.395625983599132,481.913798940217,1.95232462888214,0.0115375918525804,1.22141624814896,46.438557430138,468.892053674134,75.0344945018933,0.010770823088122,1.2905315295937
8,8.082537,28,28.198595,9.9735,9.374428,85.431732,NaN,0.98884105682373,NaN,28.024771,400,399.9935,25,28.308378,8.940424,45.169693,49.986778,401.858826,399.332245,398.822388,5129.521484,10.635588,10.160713,10.119691,1.561336,1.552345,1.480576,56.448418,88.515846,33.894634,8.226007,88.640495,79.81337,83.697083,1.333804,527.127808,432.393755540348,1.91541887711062,0.0343060043340458,1.0463090617929,0.398934556536005,481.920658493131,1.95234489453416,0.011538148262402,1.22138264610158,46.438022904189,468.874591214129,75.0205211255099,0.0107699269048422,1.29064101293652
8,8.082822,28,28.196823,9.9735,9.375717,85.420509,NaN,0.988360047340393,NaN,28.047226,400,400.042053,25,28.299585,8.942041,45.24527,49.986778,402.041565,399.606689,398.995911,5127.231934,10.66308,10.188348,10.141805,1.578623,1.548073,1.489663,56.456245,88.52243,33.910046,8.240818,88.763542,79.778084,83.701126,1.345125,525.969788,432.394353709434,1.91541753374168,0.0343048372533849,1.04631545838855,0.400043842758294,481.909391940132,1.95231917620224,0.0115382999737816,1.22140588238375,46.4353395965804,468.872215009034,75.0164573489868,0.0107705443805356,1.29062637326127
8,8.08286,28,28.196325,9.9735,9.372102,85.405182,NaN,0.988880395889282,NaN,28.066292,400,400.124939,25,28.299086,8.955144,45.175377,49.986778,402.041565,399.606689,398.995911,5127.231934,10.66308,10.188348,10.141805,1.578623,1.548073,1.489663,56.456245,88.52243,33.910046,8.240818,88.763542,79.778084,83.701126,1.345125,525.969788,432.390471156092,1.91540332995308,0.034303868856463,1.04634273831709,0.400191745354391,481.891357096376,1.95227048109347,0.0115374831272669,1.22147488414331,46.4345854606839,468.866733389858,75.0115854584749,0.0107704291114888,1.2906541190667
8,8.081636,28,28.196245,9.9735,9.367907,85.413818,NaN,0.988424062728882,NaN,28.072723,400,400.147827,25,28.300041,8.95,45.074818,49.995495,401.926971,399.411011,398.850037,5132.346191,10.674564,10.18334,10.14732,1.562634,1.551209,1.486951,56.447975,88.597153,33.878155,8.256291,88.746971,79.792641,83.703796,1.277817,529.682312,432.389305397012,1.91541406674624,0.0343091694686336,1.04630590504737,0.395427460858059,481.902015788609,1.95230046494471,0.0115381355156151,1.22142901136158,46.4344643133962,468.870385379436,75.0143146998789,0.0107706825391904,1.29062857679721
8,8.084226,28,28.195669,9.9735,9.375989,85.405258,NaN,0.987641751766205,NaN,28.084475,400,400.1073,25,28.31008,8.940182,45.012115,49.995495,401.922089,399.45166,398.892456,5135.293945,10.646586,10.177242,10.121178,1.571839,1.55566,1.486336,56.460487,88.593147,33.907528,8.250519,88.673096,79.795517,83.712143,1.306544,525.967468,432.390940858862,1.91538840807223,0.0342977847128924,1.04638938767034,0.405508105799697,481.892353890376,1.95227537201245,0.011537838003769,1.2214617783903,46.4335920450669,468.860832023187,75.0061902063483,0.0107703564240254,1.29068194086567
8,8.083845,28,28.196245,9.9735,9.381242,85.373329,NaN,0.988600015640259,NaN,28.074144,400,400.079681,25,28.315756,8.947117,45.04435,49.995495,401.922089,399.45166,398.892456,5135.293945,10.646586,10.177242,10.121178,1.571839,1.55566,1.486336,56.460487,88.593147,33.907528,8.250519,88.673096,79.795517,83.712143,1.306544,525.967468,432.397440735257,1.91541603953961,0.0343008415138783,1.04633214905356,0.404025353151724,481.85255714079,1.95216252174448,0.011535276341597,1.22163696359899,46.4344643133962,468.871072236303,75.014846888681,0.0107707237489723,1.29062403109222
8,8.083311,28,28.195753,9.9735,9.382137,85.374359,NaN,0.988185942173004,NaN,28.07513,400,400.115936,25,28.312027,8.945401,44.789661,49.995495,402.061798,399.58432,398.977814,5131.037109,10.646159,10.177608,10.131436,1.563066,1.542705,1.482917,56.46677,88.468796,33.895687,8.241087,88.653275,79.809784,83.697502,1.341688,531.719116,432.399783321261,1.91543081426555,0.0343037381744367,1.04629707286198,0.401947075553551,481.854493690417,1.95216950619894,0.0115356112071577,1.22162212285891,46.4337192517256,468.875686367233,75.0178049196731,0.0107712116376126,1.29058506646503
8,8.084039,28,28.197861,9.9735,9.383561,85.378578,NaN,0.989531755447388,NaN,28.111464,400,400.124908,25,28.315434,8.926735,44.545792,49.995495,401.825073,399.455933,398.866119,5139.833496,10.657504,10.176804,10.147621,1.560046,1.542337,1.472296,56.494061,88.584244,33.906902,8.251341,88.673424,79.761482,83.72654,1.32413,530.753662,432.399356326641,1.91542046437639,0.0343003567028346,1.04632644421983,0.404780357155232,481.856741732957,1.95216899416605,0.011534786164329,1.22164133409981,46.436911437069,468.874353328583,75.0194161488059,0.010770227445394,1.29063000951988
8,8.083611,28,28.195251,9.9735,9.389801,85.386452,NaN,0.988422989845276,NaN,28.124163,400,400.098511,25,28.319977,8.940246,44.53677,49.995495,401.825073,399.455933,398.866119,5139.833496,10.657504,10.176804,10.147621,1.560046,1.542337,1.472296,56.494061,88.584244,33.906902,8.251341,88.673424,79.761482,83.72654,1.32413,530.753662,432.407012110809,1.91545275722575,0.0343038634136027,1.04625981941285,0.403114659997584,481.869958319483,1.95221425483017,0.0115367327200329,1.22155024286502,46.4329590361562,468.882785522852,75.0226761087471,0.0107718529243997,1.29052949800052
8,8.083611,28,28.195251,9.9735,9.389801,85.386452,NaN,0.988422989845276,NaN,28.124163,400,400.098511,25,28.319977,8.931781,44.615837,49.995495,401.987091,399.523712,398.88858,5132.007813,10.640948,10.187702,10.118045,1.562988,1.527318,1.47584,56.515694,88.559929,33.926907,8.225035,88.674423,79.651649,83.776283,1.20063,515.3573,432.407012110809,1.91545275722575,0.0343038634136027,1.04625981941285,0.403114659997584,481.869958319483,1.95221425483017,0.0115367327200329,1.22155024286502,46.4329590361562,468.882785522852,75.0226761087471,0.0107718529243997,1.29052949800052
8,8.08301,28,28.19768,9.9735,9.390144,85.387383,NaN,0.990077257156372,NaN,28.117872,400,400.076141,25,28.324835,8.917751,44.502575,49.995495,401.987091,399.523712,398.88858,5132.007813,10.640948,10.187702,10.118045,1.562988,1.527318,1.47584,56.515694,88.559929,33.926907,8.225035,88.674423,79.651649,83.776283,1.20063,515.3573,432.408953238031,1.91546692471882,0.0343069812010654,1.04622499349053,0.400775566268521,481.867747572303,1.95220027336793,0.0115355043981733,1.22159257014862,46.4366373524979,468.890334732744,75.0315722931626,0.0107712638495615,1.29052117733433
8,8.083636,28,28.197445,9.9735,9.387442,85.395813,NaN,0.988063633441925,NaN,28.138666,400,400.068787,25,28.330507,8.928789,44.632313,49.995495,401.592407,399.12146,398.516754,5135.467285,10.666796,10.181877,10.140564,1.567569,1.538836,1.485519,56.484055,88.667183,33.950207,8.217259,88.596924,79.70871,83.772881,1.243326,521.648254,432.40447814182,1.91544348512043,0.0343032305590769,1.04627761777354,0.403211957223107,481.87836929466,1.95223065426442,0.0115362248811021,1.2215447054947,46.4362814948107,468.881920455339,75.0247576263359,0.0107708598576485,1.29057281106568
8,8.084313,28,28.19755,9.9735,9.382257,85.393463,NaN,0.989978551864624,NaN,28.15004,400,399.96347,25,28.338768,8.950156,44.659817,49.995495,401.890289,399.425598,398.844635,5137.253418,10.668975,10.187027,10.134698,1.557378,1.523835,1.483038,56.480316,88.633583,33.983551,8.183426,88.618797,79.80751,83.732933,1.275139,530.146973,432.397270394516,1.91540975504322,0.0342986893123792,1.04635033753119,0.405846679716149,481.875353933658,1.95222190642701,0.0115360030008162,1.22155881240529,46.4364404953366,468.870289732328,75.0158775400459,0.0107701170431075,1.29065157386659
