P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.081652,28,28.194304,9.9735,9.380596,85.385307,NaN,0.989069879055023,NaN,28.154758,400,399.969574,25,28.338371,8.947613,44.766464,49.995495,401.890289,399.425598,398.844635,5137.253418,10.668975,10.187027,10.134698,1.557378,1.523835,1.483038,56.480316,88.633583,33.983551,8.183426,88.618797,79.80751,83.732933,1.275139,530.146973,432.402539283461,1.91546071403262,0.0343118120814269,1.04621826091718,0.395489742607651,481.869864937359,1.95221704162666,0.0115371564371257,1.22153775860817,46.4315248958092,468.884535747637,75.0228445463795,0.0107723642209049,1.29050169626858
8,8.079842,28,28.1936,9.9735,9.39175,85.390396,NaN,0.98873645067215,NaN,28.162596,400,400.081024,25,28.333687,8.933911,44.986191,49.9995,401.897186,399.540466,398.895325,5125.706055,10.650875,10.178432,10.150326,1.554013,1.518136,1.475983,56.475876,88.655441,33.974583,8.197366,88.723221,79.740013,83.749107,1.323497,527.420349,432.418972708574,1.91554086274304,0.034323379696977,1.04604290183333,0.3884435296481,481.877051550817,1.95223935127986,0.0115378909537514,1.22149796957247,46.4304587314241,468.911683720688,75.0429999645724,0.0107742950951737,1.29031016572449
8,8.0777,28,28.195122,9.9735,9.392871,85.380661,NaN,0.98846048116684,NaN,28.172178,400,400.084778,25,28.326899,8.941134,45.092384,49.9995,401.866333,399.49353,398.876587,5128.209961,10.62642,10.165944,10.124149,1.557395,1.528568,1.478088,56.463871,88.537178,33.919624,8.232764,88.749809,79.738159,83.763084,1.339492,531.858704,432.425782779531,1.91559099090898,0.0343344818372941,1.04591960985749,0.380103321814943,481.863062055742,1.9521954352749,0.0115363924773032,1.22157749356344,46.4327636802686,468.93077830374,75.0597073864548,0.0107747875231286,1.29021009234049
8,8.076728,28,28.194502,9.9735,9.39875,85.376465,NaN,0.988274753093719,NaN,28.161095,400,400.032227,25,28.322273,8.945904,45.064415,49.9995,401.866333,399.49353,398.876587,5128.209961,10.62642,10.165944,10.124149,1.557395,1.528568,1.478088,56.463871,88.537178,33.919624,8.232764,88.749809,79.738159,83.763084,1.339492,531.858704,432.43448925594,1.91563361793989,0.0343406744830683,1.04582635629467,0.37631813872207,481.858790954411,1.952185517393,0.0115364264758747,1.22158702862432,46.431824750833,468.944953597517,75.0699173457211,0.0107759039395371,1.29010589874049
8,8.076019,28,28.193274,9.9735,9.401295,85.355423,NaN,0.989340305328369,NaN,28.154699,400,400.071564,25,28.319342,8.951512,44.888783,49.9995,401.884094,399.531128,398.834381,5124.099609,10.652884,10.192441,10.143483,1.593234,1.549652,1.498121,56.483349,88.448288,33.90361,8.233974,88.617851,79.77169,83.748444,1.38886,533.881042,432.439016272951,1.91565825753347,0.0343448180963349,1.0457704789623,0.373556918823965,481.834778480571,1.95212249132083,0.0115355945368214,1.22167137945399,46.4299650176475,468.952210305684,75.0740029632515,0.0107768662869563,1.29003699923208
8,8.074362,28,28.192261,9.9735,9.3995,85.352295,NaN,0.988296091556549,NaN,28.139656,400,400.097076,25,28.315454,8.951661,44.687485,49.9995,401.89386,399.504517,398.946686,5133.203125,10.650197,10.174199,10.130978,1.578875,1.54895,1.497306,56.48233,88.604866,33.890652,8.239061,88.730606,79.803337,83.734192,1.307289,529.102112,432.441498605869,1.91568718665235,0.034352842342293,1.0456936941769,0.367102972982082,481.832353935337,1.95211898794611,0.0115359133650732,1.2216678043638,46.4284308420415,468.961192456675,75.0796960453992,0.0107778399262334,1.28996041576754
8,8.072571,28,28.193329,9.9735,9.39659,85.395653,NaN,0.987759351730347,NaN,28.122684,400,400.138885,25,28.315027,8.961243,44.509125,49.9995,401.89386,399.504517,398.946686,5133.203125,10.650197,10.174199,10.130978,1.578875,1.54895,1.497306,56.48233,88.604866,33.890652,8.239061,88.730606,79.803337,83.734192,1.307289,529.102112,432.443167465469,1.91571487118994,0.0343613109281798,1.04561744261935,0.360125977715313,481.88384636443,1.95225917455617,0.0115384066042315,1.22146572335297,46.4300483132257,468.971984254013,75.0894008761603,0.0107780288683326,1.28990751940534
8,8.072752,28,28.192951,9.9735,9.395518,85.435265,NaN,0.988289713859558,NaN,28.104654,400,399.923096,25,28.325857,8.969976,44.523293,49.9995,401.328278,399.253967,398.474762,5123.720703,10.607018,10.156008,10.179765,1.581512,1.533689,1.480783,56.530785,88.465263,33.889648,8.245647,88.608955,79.843948,83.67997,1.299137,526.302063,432.441570387112,1.9157070175758,0.0343601615902937,1.04563462822794,0.360831131955138,481.932747674653,1.95239677152084,0.0115414049179542,1.22125523066576,46.4294758428896,468.968841918116,75.086491014102,0.0107780026239386,1.28992177323291
8,8.072752,28,28.192951,9.9735,9.396202,85.459152,NaN,0.988289713859558,NaN,28.114094,400,399.68512,25,28.339439,8.945838,44.741947,49.9995,401.328278,399.253967,398.474762,5123.720703,10.607018,10.156008,10.179765,1.581512,1.533689,1.480783,56.530785,88.465263,33.889648,8.245647,88.608955,79.843948,83.67997,1.299137,526.302063,432.442285599574,1.91570954889041,0.0343603084583235,1.04562988152388,0.360831131955138,481.961918336985,1.95247811811715,0.0115430910969146,1.22113289672929,46.4294758428896,468.969723415205,75.0871743881583,0.0107780555021799,1.28991596084027
8,8.071478,28,28.190168,9.9735,9.398098,85.455437,NaN,0.988415002822876,NaN,28.129845,400,399.668823,25,28.34864,8.931315,44.696087,49.9995,401.500702,399.347626,398.640778,5123.947266,10.588453,10.139164,10.157248,1.56758,1.526013,1.470536,56.527859,88.462769,33.946724,8.225518,88.617104,79.796272,83.714996,1.279931,525.908447,432.447619440351,1.91574392114353,0.034367186095973,1.04554813513732,0.355867527309329,481.961213745405,1.95248511189731,0.0115443121930469,1.22109806503024,46.4252608851081,468.978693397741,75.0906404649011,0.0107797883318211,1.28980923190591
8,8.072693,28,28.190409,9.9735,9.398098,85.455437,NaN,0.989086151123047,NaN,28.129845,400,399.668823,25,28.34864,8.946418,44.544918,50.003582,401.257721,399.143127,398.431152,5130.735352,10.615401,10.157482,10.164718,1.569556,1.530238,1.47956,56.5285,88.465561,33.955894,8.237883,88.616394,79.642052,83.792801,1.391754,538.35437,432.444423310154,1.91571783224589,0.0343610151736766,1.04561354848093,0.360601276356078,481.960881916279,1.95248341073654,0.01154418373085,1.22110272787264,46.4256259013699,468.969868052866,75.0841003328249,0.0107791554201065,1.28987152791727
8,8.071751,28,28.190207,9.9735,9.399332,85.436066,NaN,0.98845773935318,NaN,28.128889,400,399.62207,25,28.353251,8.960593,44.650627,50.003582,401.380157,399.212433,398.519623,5128.676758,10.629315,10.157891,10.176793,1.552983,1.518676,1.475905,56.50486,88.500778,33.931923,8.274437,88.616486,79.678162,83.770073,1.24935,521.527893,432.448191536498,1.91574262539273,0.0343660643587517,1.0455542734195,0.356931206683726,481.937505181301,1.95241887133498,0.0115429239497714,1.22119800039249,46.425319954292,468.97828420588,75.0903720960151,0.0107797470396361,1.28981259572357
8,8.071245,28,28.190306,9.9735,9.406898,85.441505,NaN,0.988725364208221,NaN,28.131153,400,399.667633,25,28.353798,8.950484,44.74353,50.003582,401.380157,399.212433,398.519623,5128.676758,10.629315,10.157891,10.176793,1.552983,1.518676,1.475905,56.50486,88.500778,33.931923,8.274437,88.616486,79.678162,83.770073,1.24935,521.527893,432.457432779686,1.91578148630629,0.0343702592819154,1.04547459050712,0.354959676890587,481.944010863299,1.95243669510881,0.0115432551551366,1.22117205966989,46.4254698988617,468.991924077784,75.1010716126825,0.0107805227786328,1.28972441321452
8,8.071525,28,28.188698,9.9735,9.411757,85.444366,NaN,0.988379061222076,NaN,28.11598,400,399.716522,25,28.349752,8.957373,44.823009,50.003582,401.312775,399.058594,398.423767,5123.431641,10.58886,10.131046,10.126587,1.564374,1.527876,1.487744,56.50806,88.362816,33.934879,8.297761,88.591995,79.822098,83.684792,1.268432,523.199951,432.461776338074,1.9157934526302,0.0343698801777307,1.04545598780693,0.356050653531724,481.94971896031,1.95245778960578,0.011544314281888,1.22112628830972,46.4230343851075,468.994357786855,75.1009434853846,0.0107813592452322,1.28968089089386
8,8.070974,28,28.187984,9.9735,9.414748,85.421875,NaN,0.989122867584229,NaN,28.102669,400,399.687195,25,28.344599,8.965652,44.632851,50.003582,401.312775,399.058594,398.423767,5123.431641,10.58886,10.131046,10.126587,1.564374,1.527876,1.487744,56.50806,88.362816,33.934879,8.297761,88.591995,79.822098,83.684792,1.268432,523.199951,432.466352140106,1.91581634901598,0.0343733215275923,1.04540563317823,0.353903740136332,481.923236840172,1.9523862360447,0.0115431070157246,1.22122766320932,46.421952909842,469.001561713841,75.1056346690594,0.0107820980352549,1.28962124350357
8,8.071171,28,28.18779,9.9735,9.418378,85.353539,NaN,0.988401055335999,NaN,28.105534,400,399.723969,25,28.344288,8.958432,44.495808,50.003582,401.447784,399.221863,398.520752,5123.608398,10.62573,10.163163,10.148698,1.567427,1.520329,1.488211,56.521252,88.407494,33.957157,8.281096,88.566711,79.752602,83.720734,1.26656,520.42041,432.469628942207,1.91582554914858,0.034373100050357,1.04539109301361,0.354671342571294,481.840038536681,1.95215481153334,0.0115383841218877,1.22157463030434,46.4216590599572,469.004556546503,75.107713840362,0.0107823610135702,1.2895982089324
8,8.07102,28,28.186632,9.9735,9.428465,85.283585,NaN,0.988308846950531,NaN,28.105257,400,399.704468,25,28.351656,8.963993,44.566498,50.003582,401.278046,399.093964,398.457886,5119.288086,10.599742,10.134912,10.131528,1.566697,1.533463,1.484941,56.541096,88.496696,34.006916,8.269173,88.456276,79.719772,83.743523,1.375413,533.43927,432.480570394994,1.91586610678023,0.0343760327561536,1.04531316754257,0.354082978524389,481.756170121973,1.95192457510635,0.0115340581381688,1.2219122852781,46.4199050162683,469.017432558071,75.1162477195841,0.0107836308161253,1.28949366700511
8,8.069577,28,28.188057,9.9735,9.429544,85.238342,NaN,0.988328754901886,NaN,28.103474,400,399.626526,25,28.351015,8.955689,44.517918,50.003582,401.278046,399.093964,398.457886,5119.288086,10.599742,10.134912,10.131528,1.566697,1.533463,1.484941,56.541096,88.496696,34.006916,8.269173,88.456276,79.719772,83.743523,1.375413,533.43927,432.485491345851,1.91590107738299,0.0343835970308044,1.04522816205996,0.348459980811299,481.698913897377,1.95176023988199,0.0115301001694133,1.22217357093628,46.4220634818166,469.031148540175,75.1286701190522,0.010783841539454,1.28942777780114
8,8.068207,28,28.185688,9.9735,9.423168,85.229256,NaN,0.987581372261047,NaN,28.111942,400,399.571899,25,28.345772,8.948102,44.397945,50.003582,401.321167,399.15564,398.432617,5128.770996,10.632271,10.168008,10.170712,1.571173,1.533238,1.485192,56.548798,88.505768,34.005661,8.277762,88.455849,79.761505,83.733482,1.306208,526.247864,432.48242817954,1.91590690862005,0.0343891920240301,1.04519862769097,0.343120742405347,481.691081064844,1.95174600576103,0.0115307203209568,1.22217438874327,46.4184750810308,469.0306246165,75.1252957722218,0.0107848277159503,1.28939075127712
8,8.069895,28,28.185497,9.9735,9.423289,85.259987,NaN,0.988205134868622,NaN,28.133591,400,399.593445,25,28.35079,8.96023,44.568222,50.003582,401.263123,399.082947,398.434479,5134.595703,10.597898,10.143912,10.155776,1.576424,1.53925,1.503702,56.55555,88.342094,33.983841,8.277125,88.55172,79.755608,83.725685,1.232264,516.307007,432.478117335848,1.91587111252802,0.0343806379584248,1.04528850649722,0.349699209781761,481.728900954534,1.95185214616032,0.0115329949842337,1.22201194351606,46.4181857570021,469.017951916859,75.1152283253877,0.0107841495135897,1.28947085407724
8,8.069304,28,28.182543,9.9735,9.425585,85.255447,NaN,0.989943981170654,NaN,28.111301,400,399.604828,25,28.351254,8.956358,44.541267,50.003582,401.263123,399.082947,398.434479,5134.595703,10.597898,10.143912,10.155776,1.576424,1.53925,1.503702,56.55555,88.342094,33.983841,8.277125,88.55172,79.755608,83.725685,1.232264,516.307007,432.482070861916,1.91589229464611,0.0343841345659747,1.04524086500316,0.347396085005471,481.727431309128,1.95185755169821,0.0115342487896117,1.22197788889736,46.4137108875151,469.022143044948,75.1147773061837,0.0107856700561431,1.28939280395157
8,8.067536,28,28.181612,9.9735,9.432894,85.220581,NaN,0.988724052906036,NaN,28.095919,400,399.520264,25,28.349674,8.960611,44.470013,50.00658,401.175995,398.945984,398.297058,5126.046387,10.62548,10.165519,10.150669,1.556659,1.535497,1.481679,56.593685,88.332909,33.966759,8.290414,88.479248,79.723854,83.740974,1.315391,520.45282,432.494356871508,1.9159572890096,0.0343946920616404,1.04509538205245,0.340505434944191,481.686108632943,1.95174524624217,0.0115322797100342,1.22213982720872,46.4123004861565,469.043774577309,75.130388408655,0.0107873679267936,1.2892346670244
8,8.068213,28,28.180735,9.9735,9.433805,85.210175,NaN,0.988006174564362,NaN,28.096598,400,399.308044,25,28.344755,8.972277,44.665073,50.00658,401.092285,398.917114,398.291199,5126.397461,10.623793,10.161902,10.1562,1.550972,1.522472,1.470084,56.599556,88.314407,33.911148,8.275134,88.571709,79.73394,83.745461,1.1582,515.268311,432.493529798088,1.91594612244874,0.0343914454354778,1.04512544702805,0.343144127419521,481.674602280791,1.95171596053647,0.0115320113343001,1.22217653293272,46.4109718581354,469.038939453531,75.1255393185268,0.0107874547249742,1.28925146833714
8,8.069846,28,28.17915,9.9735,9.437041,85.206924,NaN,0.988175988197327,NaN,28.085299,400,399.358185,25,28.3503,8.975278,45.067131,50.00658,401.092285,398.917114,398.291199,5126.397461,10.623793,10.161902,10.1562,1.550972,1.522472,1.470084,56.599556,88.314407,33.911148,8.275134,88.571709,79.73394,83.745461,1.1582,515.268311,432.492620267707,1.91592303197126,0.0343838393988154,1.04519079654296,0.349508261809262,481.672818579272,1.95171608379579,0.0115326265275947,1.22216245646898,46.4085705507595,469.029187894658,75.1159898091108,0.0107875508195386,1.28928850106736
8,8.068808,28,28.178787,9.9735,9.448186,85.234962,NaN,0.988707363605499,NaN,28.088528,400,399.449249,25,28.359406,8.969774,45.272282,50.00658,401.158997,399.12027,398.407318,5129.052246,10.580479,10.145775,10.150313,1.560479,1.532306,1.488235,56.598854,88.292381,33.900948,8.282606,88.660156,79.731018,83.740646,1.312977,528.598938,432.50699577777,1.91598653310231,0.0343915079552711,1.04505810061524,0.345463076545798,481.707584803979,1.95181426390579,0.0115348030563881,1.22201052273373,46.4080205836423,469.050912087452,75.132385742574,0.010789010318851,1.28913951745503
8,8.068808,28,28.178787,9.9735,9.466976,85.274185,NaN,0.988707363605499,NaN,28.093655,400,399.511536,25,28.356842,8.969814,45.249702,50.00658,401.114807,399.046906,398.36969,5124.607422,10.612979,10.148449,10.164268,1.57876,1.54632,1.502292,56.610806,88.127594,33.884327,8.283027,88.551353,79.690483,83.762154,1.263682,520.893494,432.526631201757,1.916056012569,0.0343955412567478,1.04492851765239,0.345463076545798,481.75551175344,1.95194798694708,0.0115375763503435,1.22180818869053,46.4080205836423,469.075111216893,75.1511584363112,0.0107904622065701,1.2889805994691
8,8.069183,28,28.176329,9.9735,9.47401,85.276421,NaN,0.987691640853882,NaN,28.072474,400,399.549255,25,28.350365,8.954534,45.150642,50.00658,401.114807,399.046906,398.36969,5124.607422,10.612979,10.148449,10.164268,1.57876,1.54632,1.502292,56.610806,88.127594,33.884327,8.283027,88.551353,79.690483,83.762154,1.263682,520.893494,432.532996305158,1.9160739704955,0.0343951445659318,1.04490015812565,0.346924532758635,481.761635879896,1.95197298586091,0.0115390454008632,1.2217488757086,46.4042964196636,469.078713528931,75.1508745237406,0.0107917351030156,1.28891500042708
8,8.067976,28,28.17664,9.9735,9.47401,85.276421,NaN,0.988373696804047,NaN,28.072474,400,399.549255,25,28.350365,8.944339,44.791946,50.00658,401.068573,399.046204,398.240143,5129.763184,10.614474,10.167102,10.17027,1.569847,1.546384,1.510071,56.625381,88.563194,33.849834,8.324859,88.499542,79.637352,83.796242,1.2774,522.254944,432.536165821279,1.91609987551467,0.0344012811712471,1.04483546198194,0.342220409198092,481.761206690579,1.95197078721984,0.0115388795165068,1.2217549219686,46.4047676357499,469.088071999626,75.1585249332826,0.0107921628735735,1.28885890201302
8,8.067043,28,28.175278,9.9735,9.476055,85.267799,NaN,0.989216387271881,NaN,28.062576,400,399.544037,25,28.346478,8.954769,44.684753,50.00658,401.068573,399.046204,398.240143,5129.763184,10.614474,10.167102,10.17027,1.569847,1.546384,1.510071,56.625381,88.563194,33.849834,8.324859,88.499542,79.637352,83.796242,1.2774,522.254944,432.540752247901,1.91612746085591,0.03440646487053,1.04477138729511,0.338583800327342,481.752552340268,1.95195102631012,0.011538996451514,1.22177286642693,46.4027039522652,469.096210307734,75.163133729395,0.0107932368262291,1.28878227897635
8,8.067204,28,28.172321,9.9735,9.468403,85.241302,NaN,0.988144814968109,NaN,28.062286,400,399.558472,25,28.342865,8.958124,44.725338,50.00658,401.219666,399.239716,398.449524,5124.713867,10.62865,10.162718,10.175524,1.570531,1.535703,1.486197,56.658512,88.452797,33.865486,8.329184,88.437103,79.636353,83.775108,1.343322,528.953979,432.532334665902,1.91609571704615,0.0344040035720285,1.04483269315561,0.339211362145761,481.72425979485,1.95188160613136,0.0115387003195682,1.22185195421956,46.3982232812941,469.081962132211,75.1483749069344,0.0107936536188464,1.28882527682987
8,8.066773,28,28.175058,9.9735,9.456552,85.206444,NaN,0.989012539386749,NaN,28.049421,400,399.608551,25,28.333494,8.969516,44.774281,49.994507,401.060425,398.854095,398.271301,5126.159668,10.623087,10.132363,10.163448,1.578591,1.546238,1.488551,56.647865,88.399475,33.862793,8.331955,88.466316,79.626495,83.779053,1.299669,525.357117,432.521083951147,1.91606115413558,0.0344036516324849,1.0448912251365,0.337531346203605,481.677884656581,1.9517433908562,0.0115347748810107,1.22208520905759,46.4023706040811,469.072877975863,75.1447550657761,0.0107919314750516,1.28893160458602
8,8.0669,28,28.173084,9.9735,9.457489,85.200378,NaN,0.988576352596283,NaN,28.036873,400,399.561829,25,28.321402,8.951381,44.567219,49.994507,401.060425,398.854095,398.271301,5126.159668,10.623087,10.132363,10.163448,1.578591,1.546238,1.488551,56.647865,88.399475,33.862793,8.331955,88.466316,79.626495,83.779053,1.299669,525.357117,432.521729437432,1.91606189213116,0.0344032068511029,1.04489157886712,0.338026392751942,481.673198380137,1.95173666774367,0.0115353987534158,1.22207809834169,46.3993794716631,469.071004613898,75.1408289690288,0.0107926679422646,1.288910203107
8,8.06598,28,28.17351,9.9735,9.468002,85.195976,NaN,0.988803505897522,NaN,28.03035,400,399.672485,25,28.315569,8.948315,44.571144,49.994507,401.656555,399.236572,398.92334,5123.192383,10.657348,10.114519,10.125325,1.562378,1.53389,1.468065,56.615173,88.324997,33.85136,8.341076,88.462975,79.635391,83.774994,1.289721,526.426025,432.535129867546,1.91612050889381,0.034410143412167,1.04476985075919,0.334440095652212,481.667230214752,1.95171864180601,0.0115348601056807,1.22210915167454,46.4000249881216,469.091880578083,75.1575599621063,0.0107937373885828,1.28878050710065
8,8.065535,28,28.171772,9.9735,9.485507,85.207581,NaN,0.989030003547668,NaN,28.034935,400,399.77951,25,28.308992,8.95193,44.517189,49.994507,401.534393,399.082977,398.751404,5108.985352,10.635649,10.098664,10.107851,1.562866,1.531911,1.474648,56.599007,88.516151,33.836098,8.352886,88.448441,79.629807,83.777138,1.337037,532.450989,432.554585589747,1.91619476622171,0.0344161649321382,1.04462561191084,0.332705308490574,481.683813105105,1.95177051206889,0.0115366082055882,1.22201532302175,46.3973913547611,469.115869438034,75.1739984140152,0.0107959243452458,1.28859359756833
8,8.066544,28,28.17033,9.9735,9.500835,85.233093,NaN,0.989230632781982,NaN,28.021341,400,399.785095,25,28.312265,8.95206,44.552258,49.994507,401.534393,399.082977,398.751404,5108.985352,10.635649,10.098664,10.107851,1.562866,1.531911,1.474648,56.599007,88.516151,33.836098,8.352886,88.448441,79.629807,83.777138,1.337037,532.450989,432.567949065296,1.91622976079628,0.0344143212979802,1.04457431160456,0.336638688352934,481.716978512176,1.95186769972087,0.0115391820554527,1.22185555346468,46.3952061619501,469.126502138955,75.1804445128286,0.0107971827037131,1.28849935103094
8,8.065398,28,28.169935,9.9735,9.516877,85.259056,NaN,0.989196181297302,NaN,28.022324,400,399.747925,25,28.316921,8.979898,44.750679,49.994507,401.412872,398.982941,398.624359,5120.654785,10.677616,10.128265,10.130341,1.560228,1.535611,1.477305,56.601768,88.331978,33.915516,8.355453,88.489723,79.630569,83.802773,1.263241,525.718323,432.58771149132,1.91631363164658,0.0344235943776055,1.04440294199685,0.332171213390154,481.749244995634,1.95195900184145,0.0115412288659339,1.22171402061852,46.3946075676852,469.155291302892,75.2022948535926,0.0107990800294558,1.28830416240734
8,8.064802,28,28.168314,9.9735,9.524402,85.261108,NaN,0.988972723484039,NaN,28.00835,400,399.666718,25,28.305962,8.96892,44.84341,49.994507,401.355011,398.898682,398.515137,5119.348633,10.673235,10.129699,10.134265,1.575361,1.54093,1.48935,56.608089,88.387199,33.907791,8.351505,88.419205,79.632851,83.774925,1.327891,531.964722,432.597133569666,1.9163542225728,0.0344282421386235,1.04431951803611,0.329847625047478,481.753989170073,1.95197745860325,0.0115422390008503,1.22167193150374,46.3921509900657,469.16768075271,75.2098830154,0.0108005209864381,1.28819550067674
8,8.064802,28,28.168314,9.9735,9.530228,85.289421,NaN,0.988972723484039,NaN,28.012711,400,399.605804,25,28.289679,8.965989,44.764664,49.994507,401.339447,398.867493,398.570465,5118.212891,10.683871,10.122562,10.132761,1.568117,1.555501,1.49499,56.592747,88.343498,33.878227,8.364705,88.498642,79.630257,83.764221,1.256129,513.732117,432.603217658933,1.91637574566272,0.0344294922228748,1.04427961516283,0.329847625047478,481.788576303902,1.95207395608069,0.0115442408216251,1.2215261951053,46.3921509900657,469.175178597296,75.2157035506056,0.0108009708470604,1.28814647749112
8,8.062543,28,28.166681,9.9735,9.534048,85.332512,NaN,0.988888323307037,NaN,28.005491,400,399.528015,25,28.283735,8.96288,44.501778,49.994507,401.339447,398.867493,398.570465,5118.212891,10.683871,10.122562,10.132761,1.568117,1.555501,1.49499,56.592747,88.343498,33.878227,8.364705,88.498642,79.630257,83.764221,1.256129,513.732117,432.613129824493,1.91643832895647,0.0344418122686315,1.04413284367264,0.321039423864477,481.843459779067,1.95223232470393,0.0115481582956719,1.22127307858433,46.3896761162292,469.195216941236,75.2292166890554,0.0108028760296497,1.28798771490962
8,8.0635,28,28.167128,9.9735,9.533091,85.372108,NaN,0.988688826560974,NaN,28.002655,400,399.554443,25,28.285633,8.974084,44.101955,49.994507,401.4021,398.849731,398.545258,5120.754883,10.66897,10.122062,10.12365,1.579151,1.555409,1.498954,56.610306,88.193703,33.906601,8.358458,88.536171,79.602028,83.790047,1.176932,518.571411,432.609621390935,1.91641425867886,0.0344367341330483,1.04419048420872,0.324771146977866,481.89119734472,1.95236404297902,0.0115507176465877,1.22107868725321,46.3903535728251,469.187314296712,75.2236405941986,0.0108022094627435,1.28804695762597
8,8.062746,28,28.166864,9.9735,9.536016,85.410431,NaN,0.988866925239563,NaN,27.99893,400,399.744202,25,28.291443,8.977971,44.142799,49.994507,401.4021,398.849731,398.545258,5120.754883,10.66897,10.122062,10.12365,1.579151,1.555409,1.498954,56.610306,88.193703,33.906601,8.358458,88.536171,79.602028,83.790047,1.176932,518.571411,432.614652454459,1.91644124197729,0.0344412008493088,1.04413022037124,0.321831029451175,481.938352565473,1.95249641322883,0.0115535657740406,1.22087739740212,46.389953465238,469.196429471596,75.2303871198416,0.0108028699980211,1.28798291099945
8,8.06231,28,28.165596,9.9735,9.536016,85.410431,NaN,0.98886251449585,NaN,27.99893,400,399.744202,25,28.291443,8.962832,44.209923,49.993,401.750458,399.236237,398.960602,5125.840332,10.659051,10.123817,10.116817,1.580317,1.556488,1.483192,56.624138,88.293373,33.903027,8.343567,88.404869,79.598557,83.785934,1.267565,525.168152,432.615795518955,1.9164505977611,0.034443421118791,1.04410694748421,0.320130813674382,481.940098840104,1.95250536934727,0.0115542427254773,1.22085286056459,46.3880316959466,469.198318996928,75.2302673592909,0.010803529256767,1.2879489761687
8,8.062244,28,28.163988,9.9735,9.542046,85.485329,NaN,0.988014757633209,NaN,27.998209,400,399.863708,25,28.288363,8.953403,44.394241,49.993,401.700775,399.17099,398.811035,5120.317871,10.681782,10.146148,10.130946,1.56478,1.540865,1.463994,56.662228,88.324402,33.895939,8.364844,88.34761,79.651123,83.758461,1.277868,524.81543,432.622264368494,1.91647428520831,0.0344450511528906,1.0440622024276,0.319873435507986,482.033736087363,1.95277167227322,0.0115603900894135,1.22043947223439,46.3855945294951,469.204833978095,75.2333136384417,0.0108046125071587,1.28787905153425
8,8.062281,28,28.165817,9.9735,9.548311,85.539154,NaN,0.98837685585022,NaN,27.992971,400,399.859314,25,28.285208,8.960308,44.450092,49.993,401.712982,399.086456,398.804108,5121.177734,10.65514,10.124115,10.109646,1.55693,1.553044,1.467855,56.670563,88.343857,33.874264,8.37525,88.518333,79.670456,83.755714,1.392335,536.13092,432.62870830667,1.91649662902536,0.034446206989352,1.04402136742862,0.320017723468311,482.096904593969,1.95294189887179,0.0115632122583358,1.22020081675268,46.388366646357,469.214594447915,75.2431811311325,0.0108044105932224,1.28784647196088
8,8.059839,28,28.163986,9.9735,9.548801,85.551178,NaN,0.988949298858643,NaN,28.001797,400,399.920135,25,28.282787,8.969665,44.574074,49.993,401.712982,399.086456,398.804108,5121.177734,10.65514,10.124115,10.109646,1.55693,1.553044,1.467855,56.670563,88.343857,33.874264,8.37525,88.518333,79.670456,83.755714,1.392335,536.13092,432.635619876351,1.91655083823427,0.0344587524557582,1.04388778720166,0.310493645496649,482.114092519691,1.95299571982873,0.0115650384927985,1.22010443276492,46.3855914981262,469.231502409424,75.2540197840171,0.0108062134422002,1.28770497942791
8,8.060421,28,28.161282,9.9735,9.556586,85.540833,NaN,0.988966464996338,NaN,28.019361,400,399.83197,25,28.28624,8.977304,44.653969,49.993,401.485626,398.959991,398.651672,5124.192383,10.662027,10.127557,10.115992,1.571989,1.558413,1.481783,56.671936,88.356628,33.903633,8.379775,88.482948,79.672333,83.744591,1.217788,522.575256,432.642221352518,1.91656709564733,0.0344574573829399,1.04386569363164,0.312763709538672,482.105187146851,1.95297961123044,0.0115657527828643,1.22010488945942,46.3814929355179,469.234244367382,75.2527661372536,0.0108075425514898,1.28764108003286
8,8.062521,28,28.159098,9.9735,9.571411,85.503151,NaN,0.988981485366821,NaN,28.032064,400,399.738892,25,28.291376,8.971029,44.526161,49.993,401.485626,398.959991,398.651672,5124.192383,10.662027,10.127557,10.115992,1.571989,1.558413,1.481783,56.671936,88.356628,33.903633,8.379775,88.482948,79.672333,83.744591,1.217788,522.575256,432.652194626502,1.91657678033672,0.0344499405594727,1.04387648753242,0.320953633192119,482.062211101648,1.95286683340341,0.0115642599697409,1.22025437115712,46.3781823358054,469.235258053642,75.2508209080887,0.0108085441857342,1.287597304568
8,8.061411,28,28.1591,9.9735,9.56758,85.446442,NaN,0.989325106143951,NaN,28.031557,400,399.729614,25,28.294521,8.972198,44.623745,49.993,401.535889,398.94931,398.631744,5125.46582,10.696252,10.142118,10.137653,1.554903,1.543718,1.476104,56.661247,88.011238,33.922482,8.370731,88.38385,79.622589,83.773537,1.326547,526.141907,432.651103617787,1.9165864478796,0.0344547724646628,1.04384346804327,0.316624874312481,481.993000755385,1.95267383877573,0.0115602550703357,1.22054332511024,46.3781853675798,469.238628408294,75.2534409860134,0.0108087455616531,1.2875753637805
8,8.059149,28,28.156178,9.9735,9.561898,85.420883,NaN,0.988791704177856,NaN,28.032839,400,399.62674,25,28.296444,8.983361,44.938801,49.993,401.267822,398.532959,398.347443,5117.626953,10.687848,10.119944,10.079455,1.575428,1.579968,1.502427,56.666008,88.086105,33.963497,8.383061,88.485237,79.632072,83.762054,1.277746,523.92218,432.651098797844,1.91661400220951,0.0344650793263416,1.04376168442434,0.30780217204773,481.965826183204,1.95260747573741,0.0115600108749345,1.22061728768714,46.3737557658276,469.245069894629,75.2547882506674,0.0108103910887691,1.28748365846331
8,8.059477,28,28.154873,9.9735,9.567206,85.427536,NaN,0.989338994026184,NaN,28.031097,400,399.430786,25,28.300804,8.974183,44.877712,49.993,401.267822,398.532959,398.347443,5117.626953,10.687848,10.119944,10.079455,1.575428,1.579968,1.502427,56.666008,88.086105,33.963497,8.383061,88.485237,79.632072,83.762054,1.277746,523.92218,432.655779774202,1.916626560921,0.0344645465541547,1.04374298289408,0.309081618807454,481.975743306783,1.9526393402186,0.0115611780257606,1.22055809949926,46.371777338071,469.248034609847,75.2554583461138,0.0108111313814148,1.28744213633332
8,8.059525,28,28.154036,9.9735,9.568945,85.463455,NaN,0.988616645336151,NaN,28.040209,400,399.428558,25,28.297832,8.965125,44.832787,49.993,401.572174,398.735046,398.310181,5131.106445,10.701267,10.188531,10.086637,1.576301,1.568694,1.498686,56.664021,88.28521,33.951981,8.367773,88.299408,79.67524,83.732979,1.336661,526.941223,432.657469097296,1.91663195107145,0.0344646750432608,1.04373369036593,0.309268851628644,482.020732859541,1.95276749952043,0.0115641619588862,1.22035878566445,46.3705083781049,469.249007657644,75.2551669999045,0.0108115505059664,1.28742155666481
8,8.058105,28,28.153976,9.9735,9.56296,85.509216,NaN,0.988646924495697,NaN,28.040274,400,400.187073,25,28.299004,8.958361,44.836567,50.001778,403.131348,399.944489,399.744507,5118.257813,10.751928,10.198112,10.019282,1.577194,1.565414,1.493195,56.656425,88.262535,33.905956,8.39476,88.386711,79.639748,83.754333,1.333674,525.558105,432.654942213928,1.916640325283,0.0344706289760575,1.04369883213214,0.303729524803146,482.076654867274,1.95292362258199,0.0115674248003942,1.2201247518268,46.3704174121131,469.251860415599,75.2573078222959,0.0108117475659971,1.28740194956198
8,8.057773,28,28.153923,9.9735,9.565622,85.520485,NaN,0.989271402359009,NaN,28.02599,400,400.720215,25,28.29594,8.958556,44.720032,50.001778,403.131348,399.944489,399.744507,5118.257813,10.751928,10.198112,10.019282,1.577194,1.565414,1.493195,56.656425,88.262535,33.905956,8.39476,88.386711,79.639748,83.754333,1.333674,525.558105,432.658590167885,1.91665727673035,0.0344728928561935,1.04366301718322,0.302434308246802,482.090476993401,1.95296233124174,0.0115682485559011,1.22006645826407,46.3703370586931,469.257709159074,75.2617846464223,0.0108121214013638,1.28736294808826
8,8.058012,28,28.15012,9.9735,9.579623,85.513168,NaN,0.989091634750366,NaN,28.021482,400,400.988495,25,28.288332,8.96188,44.668983,50.001778,403.264069,400.307709,399.821228,5115.975098,10.748661,10.238337,10.05839,1.597524,1.577814,1.53267,56.637928,88.268242,33.906578,8.399589,88.380875,79.628235,83.763107,1.288942,517.756348,432.672575961807,1.9167038307356,0.0344746785341436,1.04358043321366,0.303366712181855,482.086778261266,1.95296428559331,0.0115697646971503,1.22003033638649,46.3645710164826,469.269816932438,75.2664328869689,0.0108144874509855,1.28721942894463
8,8.058012,28,28.15012,9.9735,9.586077,85.487206,NaN,0.989091634750366,NaN,28.016005,400,400.953339,25,28.276905,8.979039,44.888901,50.001778,403.08548,400.322479,399.603149,5131.152832,10.718958,10.27118,10.07864,1.590215,1.576633,1.524092,56.615288,88.200981,33.924095,8.3878,88.250122,79.720078,83.69915,1.252475,521.503845,432.679311088241,1.91672765225628,0.0344760632468905,1.0435365316531,0.303366712181855,482.055102120839,1.95287596515849,0.0115679318595383,1.22016231201505,46.3645710164826,469.278116819431,75.2728809415723,0.0108149855725879,1.28716540910462
8,8.056754,28,28.149935,9.9735,9.585723,85.463783,NaN,0.9882692694664,NaN,28.014868,400,401.004578,25,28.272131,8.980035,44.965965,50.001778,403.08548,400.322479,399.603149,5131.152832,10.718958,10.27118,10.07864,1.590215,1.576633,1.524092,56.615288,88.200981,33.924095,8.3878,88.250122,79.720078,83.69915,1.252475,521.503845,432.682235470957,1.91675333654389,0.0344824022123736,1.04347201576815,0.298458678012935,482.026775381692,1.95279757489554,0.0115663768402301,1.22027794531632,46.364290507344,469.286865815354,75.279446807007,0.0108155904053334,1.28710533856752
8,8.057751,28,28.147314,9.9735,9.590208,85.452721,NaN,0.989370763301849,NaN,28.007557,400,400.974243,25,28.27771,8.974734,45.004478,50.001778,402.740265,400.245209,399.210144,5127.28125,10.668418,10.277049,10.114575,1.59325,1.568387,1.53888,56.613277,88.24041,33.93512,8.377121,88.282516,79.77652,83.664268,1.332337,529.018982,432.684305207878,1.91674849830757,0.0344782802878304,1.04349456012573,0.302348479219404,482.016882736774,1.95277844255188,0.011566996697528,1.22028367892113,46.3603162219796,469.282345168065,75.2726562109809,0.0108164493509272,1.28709018916507
8,8.058376,28,28.149092,9.9735,9.594853,85.450119,NaN,0.989609003067017,NaN,28.002617,400,400.802094,25,28.286568,8.964414,44.828442,50.001778,402.591187,400.030304,399.151459,5122.133789,10.645558,10.229446,10.076134,1.608117,1.577487,1.542325,56.644493,88.200417,33.923676,8.385313,88.363617,79.748764,83.676834,1.312134,525.464294,432.687515981566,1.91675223297603,0.0344760901977081,1.04349622807064,0.304786734947754,482.011261019499,1.95275703095665,0.0115658624791342,1.22033126327234,46.3630122773844,469.285569534368,75.2773852856266,0.01081587611719,1.28709944035932
8,8.058215,28,28.145134,9.9735,9.594853,85.450119,NaN,0.989472091197968,NaN,28.002617,400,400.802094,25,28.286568,8.971119,44.461212,50.001778,402.591187,400.030304,399.151459,5122.133789,10.645558,10.229446,10.076134,1.608117,1.577487,1.542325,56.644493,88.200417,33.923676,8.385313,88.363617,79.748764,83.676834,1.312134,525.464294,432.687937468525,1.91675568682712,0.034476911022814,1.04348766566268,0.304158653917398,482.016707112475,1.95278498487953,0.0115679784315756,1.22025484142909,46.3570104174822,469.282491712033,75.2700432285459,0.0108173983879116,1.28705217300619
8,8.059387,28,28.144939,9.9735,9.595597,85.466316,NaN,0.98898446559906,NaN,27.983238,400,400.707123,25,28.29487,8.974808,44.308258,50.001778,402.840057,400.217041,399.314972,5121.861816,10.691449,10.261778,10.098237,1.613064,1.584945,1.530758,56.648933,88.213234,33.912422,8.409629,88.268272,79.687462,83.699875,1.299863,526.598206,432.685645562647,1.91673329119133,0.0344710961461502,1.04354494250816,0.30873055501695,482.036739156209,1.95284147447041,0.0115692265879394,1.22016863116884,46.356714705136,469.274477759768,75.2635728261291,0.0108170014657309,1.28710099468276
8,8.057591,28,28.14603,9.9735,9.602994,85.489227,NaN,0.988717317581177,NaN,27.963825,400,400.749298,25,28.284019,8.987563,44.428982,49.985291,402.676361,399.919678,399.18692,5123.583008,10.664756,10.239374,10.074671,1.616188,1.604489,1.550931,56.654636,88.214874,33.88847,8.444265,88.404915,79.683517,83.702835,1.249357,518.553284,432.698065558522,1.91679911618081,0.0344818391155627,1.04339918182997,0.30172426278989,482.063192785472,1.95291171825026,0.0115702610592293,1.22007315332939,46.3583691574308,469.298592932124,75.2836745068386,0.0108179783230753,1.28696269467263
8,8.058446,28,28.142303,9.9735,9.610262,85.487,NaN,0.988761067390442,NaN,27.960594,400,400.789581,25,28.281025,8.995755,44.763966,49.985291,402.676361,399.919678,399.18692,5123.583008,10.664756,10.239374,10.074671,1.616188,1.604489,1.550931,56.654636,88.214874,33.88847,8.444265,88.404915,79.683517,83.702835,1.249357,518.553284,432.703411209255,1.91680759546289,0.0344790386888553,1.04339527496592,0.305059810683019,482.065601003324,1.95293045802155,0.0115720967919383,1.22001260582395,46.3527171253162,469.297515227465,75.2781756802452,0.0108195214558053,1.28690635602409
8,8.056377,28,28.142071,9.9735,9.615083,85.452606,NaN,0.988391280174255,NaN,27.971169,400,400.687256,25,28.296476,8.959555,45.044323,49.985291,402.506073,399.951904,399.09726,5127.215332,10.648575,10.251317,10.09271,1.626315,1.606916,1.550136,56.670444,88.167656,33.867027,8.446586,88.379631,79.593895,83.749115,1.331048,530.481628,432.713855338081,1.9168697643488,0.0344906238851395,1.04325264278786,0.296987715621924,482.023956069632,1.9528150809913,0.0115697919637777,1.22018305205248,46.3523652758965,469.318926100503,75.2945239332097,0.010820906738317,1.286763286341
8,8.059714,28,28.142979,9.9735,9.623963,85.43351,NaN,0.987870514392853,NaN,27.968142,400,400.654083,25,28.30518,8.966966,45.095467,49.985291,402.395935,399.740417,398.935699,5116.644043,10.671785,10.244248,10.094625,1.610844,1.612974,1.552047,56.686878,88.317345,33.898438,8.45064,88.265724,79.533844,83.781601,1.348344,530.380432,432.71438840538,1.91683095559651,0.0344755134118129,1.04336965247736,0.310006072625868,481.999404950927,1.95274368648998,0.0115679575721692,1.22029782607766,46.3537423289331,469.306386055476,75.2859144149795,0.0108197622634211,1.28686018793633
8,8.05824,28,28.141079,9.9735,9.628677,85.444939,NaN,0.988473534584045,NaN,27.974314,400,400.598846,25,28.305002,8.965884,45.291523,49.985291,402.395935,399.740417,398.935699,5116.644043,10.671785,10.244248,10.094625,1.610844,1.612974,1.552047,56.686878,88.317345,33.898438,8.45064,88.265724,79.533844,83.781601,1.348344,530.380432,432.723163107729,1.91687995906788,0.0344840386025601,1.04325940226915,0.304256182663323,482.015965709761,1.95279599939487,0.011569780953755,1.22020293100319,46.3508607910097,469.321404935599,75.2952098509773,0.0108214835963195,1.28673033324554
8,8.056561,28,28.139034,9.9735,9.634801,85.437675,NaN,0.989108383655548,NaN,27.985666,400,400.488922,25,28.300283,8.971879,45.3573,49.985291,402.572296,399.959534,399.166016,5120.738281,10.635238,10.230726,10.083134,1.607512,1.603509,1.545634,56.710522,88.374084,33.866756,8.482896,88.413185,79.524529,83.799973,1.166687,508.891785,432.733943617897,1.91693855977297,0.0344939146612188,1.04312879343384,0.297705645416613,482.009916033914,1.95278572698671,0.0115703616166531,1.22020043210306,46.3477591781019,469.33961121657,75.3068028068251,0.0108234590238003,1.28657740040933
8,8.057699,28,28.140446,9.9735,9.645208,85.383499,NaN,0.989101052284241,NaN,27.99263,400,400.527374,25,28.300976,8.962523,45.086678,49.985291,402.706665,400.124695,399.206879,5120.219727,10.656919,10.260046,10.10788,1.596552,1.581032,1.52929,56.724491,88.101395,33.862255,8.493423,88.32235,79.520653,83.799744,1.395941,528.781799,432.741823130337,1.91695254296955,0.0344903423567356,1.04311870827655,0.302145609911008,481.941858533572,1.95259136398436,0.0115657786846742,1.22050392184102,46.3499007504827,469.346012061095,75.3135433810872,0.0108232337731338,1.28655984222213
8,8.056829,28,28.139637,9.9735,9.648627,85.340363,NaN,0.988184154033661,NaN,27.991899,400,400.601135,25,28.301199,8.959546,45.008781,49.985291,402.706665,400.124695,399.206879,5120.219727,10.656919,10.260046,10.10788,1.596552,1.581032,1.52929,56.724491,88.101395,33.862255,8.493423,88.32235,79.520653,83.799744,1.395941,528.781799,432.747664494019,1.91698381010093,0.0344955127184874,1.04304942994725,0.298751303588574,481.890320866417,1.95245021916532,0.0115631624807881,1.2207086850824,46.3486737549438,469.356031985342,75.3203203382234,0.0108241843691271,1.28648110337427
8,8.058221,28,28.139175,9.9735,9.650741,85.312599,NaN,0.988932967185974,NaN,27.990562,400,400.586365,25,28.298683,8.959377,45.138645,49.985291,402.183899,399.699097,398.728363,5117.836426,10.599485,10.232498,10.07492,1.597299,1.584251,1.535085,56.71027,88.250702,33.84763,8.499026,88.251122,79.493622,83.812126,1.290026,528.211304,432.746229618109,1.91696175848963,0.0344888669190184,1.0431089451378,0.304182060841754,481.857063982033,1.95235893645171,0.0115614466475036,1.2208418268429,46.3479730357373,469.347847658259,75.3133810519547,0.0108238925489205,1.28652635055982
8,8.058428,28,28.139547,9.9735,9.652539,85.365326,NaN,0.988677978515625,NaN,27.977661,400,400.38736,25,28.30982,8.958244,45.176411,49.985291,402.183899,399.699097,398.728363,5117.836426,10.599485,10.232498,10.07492,1.597299,1.584251,1.535085,56.71027,88.250702,33.84763,8.499026,88.251122,79.493622,83.812126,1.290026,528.211304,432.747563838492,1.9169639519273,0.034488196953971,1.04310775506026,0.304989591377932,481.920915793261,1.9525358502948,0.0115649751246584,1.22057933777847,46.3485372519028,469.349014639776,75.3147532296721,0.0108238020228689,1.28652509594288
8,8.057279,28,28.138054,9.9735,9.65448,85.466309,NaN,0.989019870758057,NaN,27.981857,400,400.35437,25,28.331993,8.974546,45.255272,49.985291,402.279999,399.749878,398.840698,5124.635742,10.657548,10.253735,10.108045,1.609362,1.595466,1.541511,56.688374,88.212524,33.879925,8.498195,88.29229,79.506531,83.817863,1.357184,528.891357,432.752592786369,1.91699574786308,0.0344944725607577,1.04303369870212,0.300507013836693,482.046201114694,1.95289007415125,0.0115729083254308,1.22003583436246,46.3462727688074,469.358478406618,75.3202429730254,0.0108250145551676,1.28643836265138
8,8.057279,28,28.138054,9.9735,9.654549,85.552399,NaN,0.989019870758057,NaN,27.981363,400,400.421326,25,28.340445,8.970366,45.26754,49.985477,402.356049,399.877716,398.971161,5119.268066,10.643117,10.24629,10.097676,1.59717,1.589577,1.538663,56.701408,88.214539,33.916172,8.467618,88.428818,79.453453,83.843643,1.319155,530.440735,432.752664755678,1.91699600234738,0.034494487356137,1.04303323203383,0.300507013836693,482.151215183842,1.95318287028003,0.011578986461302,1.21959900293635,46.3462727688074,469.358567086842,75.3203119077264,0.010825019878089,1.28643778756141
8,8.058227,28,28.135189,9.9735,9.659023,85.605995,NaN,0.989046573638916,NaN,27.975935,400,400.223175,25,28.337177,8.96807,45.478046,49.985477,402.022736,399.559204,398.656128,5117.089844,10.631524,10.227711,10.109161,1.601745,1.600692,1.538323,56.710327,88.196617,33.968048,8.424756,88.335732,79.502846,83.841171,1.259266,523.83313,432.754852727257,1.91699217668908,0.0344906120933736,1.04305323059574,0.304205467744168,482.220506397253,1.95338527743122,0.0115843015458791,1.21927289915552,46.3419270671035,469.354132463783,75.313282788588,0.010825990633914,1.28641790677006
8,8.056946,28,28.135008,9.9735,9.670974,85.629272,NaN,0.988575577735901,NaN,27.975071,400,400.144226,25,28.32185,8.973125,45.61668,49.985477,402.022736,399.559204,398.656128,5117.089844,10.631524,10.227711,10.109161,1.601745,1.600692,1.538323,56.710327,88.196617,33.968048,8.424756,88.335732,79.502846,83.841171,1.259266,523.83313,432.770666030935,1.91706371509315,0.0344997075825338,1.04290457478429,0.299207795385712,482.24913442057,1.95346565735474,0.0115860405251857,1.21915194180063,46.341652510405,469.378865688646,75.3322841658372,0.0108275534782691,1.286254509235
8,8.055962,28,28.133558,9.9735,9.681688,85.615868,NaN,0.989017426967621,NaN,27.976339,400,400.310669,25,28.320015,8.973856,45.42548,49.985477,402.498627,399.982178,399.094391,5128.906738,10.627092,10.246166,10.094636,1.614948,1.596719,1.548287,56.721729,87.984535,33.927486,8.461376,88.318916,79.565948,83.769829,1.266265,522.025085,432.784410560636,1.91712431645533,0.0345070245768943,1.04278015171816,0.29536842635838,482.23478254963,1.95343033718699,0.0115858710050038,1.21919174141474,46.3394529737429,469.398414471546,75.345670895869,0.0108293531357404,1.28610329408612
8,8.057089,28,28.132439,9.9735,9.681688,85.615868,NaN,0.989155769348145,NaN,27.976339,400,400.310669,25,28.320015,8.977264,45.039402,49.985477,402.498627,399.982178,399.094391,5128.906738,10.627092,10.246166,10.094636,1.614948,1.596719,1.548287,56.721729,87.984535,33.927486,8.461376,88.318916,79.565948,83.769829,1.266265,522.025085,432.781465645267,1.91710015532582,0.034501275110048,1.04283981290488,0.299765722984148,482.236318320388,1.95343823164821,0.0115864699549102,1.21917026081315,46.3377554782672,469.388782729364,75.3367833074303,0.0108292582988477,1.28614667812655
8,8.056644,28,28.131798,9.9735,9.680031,85.58297,NaN,0.989872455596924,NaN,27.962379,400,400.474091,25,28.329149,8.98067,44.834293,49.985477,401.577911,399.178528,398.517273,5121.65918,10.653998,10.183438,10.125335,1.612427,1.596505,1.545685,56.72068,88.207733,33.902218,8.479425,88.18425,79.57019,83.750374,1.236136,522.033508,432.780900522697,1.91710358573924,0.0345031898862547,1.04282743568858,0.298029490117699,482.197087457004,1.95333094719817,0.0115844918215472,1.21932407315885,46.3367830735137,469.38928401706,75.3363718522679,0.0108295652709915,1.28613255630174
8,8.056624,28,28.130447,9.9735,9.678071,85.537369,NaN,0.989155530929565,NaN,27.94323,400,400.21759,25,28.332544,8.976368,44.725288,49.985477,401.873474,399.411743,398.783478,5121.800781,10.636457,10.175573,10.114597,1.597428,1.583703,1.546226,56.728031,88.222404,33.874924,8.531219,88.274063,79.478165,83.8097,1.309452,526.499512,432.778908833258,1.91709678769862,0.0345028717137485,1.04283960484403,0.297951455475129,482.143335960172,1.95318546316919,0.0115819964310652,1.21952875492961,46.3347335340487,469.385451909651,75.3317035741807,0.0108299188247231,1.28613445095093
8,8.056324,28,28.132158,9.9735,9.68327,85.475517,NaN,0.988765001296997,NaN,27.956608,400,400.062378,25,28.334743,8.979943,44.710201,49.985477,401.873474,399.411743,398.783478,5121.800781,10.636457,10.175573,10.114597,1.597428,1.583703,1.546226,56.728031,88.222404,33.874924,8.531219,88.274063,79.478165,83.8097,1.309452,526.499512,432.785114354847,1.91712238834301,0.0345055167973053,1.04278864112378,0.296780918332956,482.065543161212,1.9529630385378,0.0115767133333966,1.21987534691291,46.3373291999807,469.39622639306,75.34221977176,0.0108298265114946,1.28609371117639
8,8.055368,28,28.130781,9.9735,9.675927,85.443123,NaN,0.98894989490509,NaN,27.958675,400,400.050629,25,28.334341,8.975611,44.703392,49.985477,401.933807,399.555206,398.883881,5120.556641,10.652856,10.191449,10.137213,1.61435,1.60055,1.551874,56.713509,88.145363,33.868698,8.541087,88.387909,79.513947,83.798645,1.328246,524.936951,432.779955252473,1.91711581117755,0.0345088203509494,1.04278757399872,0.293050587028745,482.027918244787,1.95286256454609,0.0115751621403182,1.22001341213186,46.3352402370484,469.392443024367,75.3375569051121,0.0108301942327371,1.28609484648689
8,8.054337,28,28.130638,9.9735,9.668116,85.381935,NaN,0.990169644355774,NaN,27.957109,400,400.081604,25,28.329229,8.97991,44.912407,49.987514,401.843201,399.374603,398.80481,5122.302734,10.624269,10.167938,10.105076,1.606797,1.595103,1.537133,56.712791,88.230843,33.866798,8.545066,88.340721,79.528885,83.793289,1.325843,518.573669,432.774504376281,1.91710911851653,0.0345124071941075,1.04278569316489,0.289027229430189,481.953455432563,1.95265535572696,0.0115709151044809,1.22032224630994,46.3350232959123,469.389955850907,75.3354442773656,0.010830106698347,1.28610852496922
8,8.053843,28,28.129698,9.9735,9.673615,85.315308,NaN,0.989716589450836,NaN,27.971569,400,400.054413,25,28.329351,8.984713,45.16291,49.987514,401.843201,399.374603,398.80481,5122.302734,10.624269,10.167938,10.105076,1.606797,1.595103,1.537133,56.712791,88.230843,33.866798,8.545066,88.340721,79.528885,83.793289,1.325843,518.573669,432.781529433257,1.91713998632851,0.034516107960379,1.04272243963918,0.28709931404876,481.873433179768,1.95243517416891,0.0115667079177443,1.22064432898343,46.3335972280724,469.399694857138,75.3418420497379,0.0108310974561797,1.2860295276153
8,8.05401,28,28.126951,9.9735,9.682777,85.293793,NaN,0.988847076892853,NaN,28.006123,400,400.048157,25,28.324257,8.980684,45.386124,49.987514,401.952728,399.561371,398.904572,5120.734375,10.64764,10.193955,10.125049,1.596833,1.586727,1.531187,56.711819,88.146217,33.881611,8.544367,88.349144,79.488312,83.825035,1.414737,534.063965,432.790646267554,1.91717018277332,0.0345172200263139,1.0426695041431,0.287751068708644,481.850956715399,1.95238133443734,0.0115666564604846,1.22070118222678,46.3294295611381,469.407242581264,75.3442779345388,0.0108327375505865,1.28593408918372
