P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.054326,28,28.125816,9.9735,9.688543,85.319405,NaN,0.989170372486115,NaN,28.030441,400,400.238464,25,28.311464,8.986953,45.111328,49.987514,401.591919,399.255646,398.622498,5111.842773,10.627905,10.162759,10.13685,1.590919,1.580801,1.529524,56.732601,88.268387,33.903244,8.528768,88.287064,79.487602,83.851601,1.249321,524.212341,432.795832688404,1.91718466355926,0.0345168432708944,1.04264736423122,0.288984301113203,481.883783677391,1.95247657585543,0.0115690752631117,1.22054819392669,46.327707480894,469.411059507218,75.3458276502473,0.010833457220032,1.28589014617823
8,8.053571,28,28.125177,9.9735,9.692321,85.365738,NaN,0.98923796415329,NaN,28.049147,400,399.992065,25,28.31114,8.978041,44.652645,49.987514,401.591919,399.255646,398.622498,5111.842773,10.627905,10.162759,10.13685,1.590919,1.580801,1.529524,56.732601,88.268387,33.903244,8.528768,88.287064,79.487602,83.851601,1.249321,524.212341,432.801743903106,1.91721477740252,0.0345215074352358,1.0425819820923,0.286037751652088,481.941209816382,1.95263882613153,0.0115726931742738,1.22029926285919,46.3267379336588,469.420861874121,75.3526522913436,0.0108343219138073,1.28581591201603
8,8.052584,28,28.123291,9.9735,9.701424,85.394646,NaN,0.988918900489807,NaN,28.064308,400,399.869263,25,28.315571,8.978334,44.528111,49.987514,401.656311,399.360413,398.72345,5121.898438,10.604954,10.156289,10.12499,1.598151,1.577953,1.54424,56.764492,88.17765,33.905979,8.550233,88.245415,79.496597,83.819344,1.279007,519.085327,432.813811793829,1.91726949078289,0.0345284987375887,1.04246853434035,0.282185457758317,481.979080183926,1.95275054131295,0.0115757462037822,1.22011549168908,46.3238762285422,469.43788640521,75.3635364486768,0.0108361593002116,1.28567388917157
8,8.05268,28,28.120434,9.9735,9.706537,85.442924,NaN,0.989407360553741,NaN,28.08494,400,399.919464,25,28.33395,8.971813,44.65892,49.987514,401.819,399.496277,398.918884,5123.070313,10.656538,10.175734,10.152101,1.598388,1.576362,1.532024,56.760899,88.152786,33.874737,8.561168,88.210136,79.43602,83.823982,1.354865,529.006958,432.818891176329,1.91728627649683,0.0345291046887541,1.04243921828902,0.282560164606309,482.041908839745,1.95293498724203,0.0115806876487657,1.2198148183846,46.3195409026085,469.440640350846,75.3621084897595,0.0108375599269218,1.28560766958556
8,8.051996,28,28.121334,9.9735,9.710065,85.49189,NaN,0.988457858562469,NaN,28.106686,400,400.001282,25,28.340582,8.961962,44.683941,49.987514,401.819,399.496277,398.918884,5123.070313,10.656538,10.175734,10.152101,1.598388,1.576362,1.532024,56.760899,88.152786,33.874737,8.561168,88.210136,79.43602,83.823982,1.354865,529.006958,432.824354734673,1.91731394227298,0.0345333542736152,1.04237936461527,0.279890304636524,482.100395112896,1.95309516875131,0.011583664545394,1.21958372166361,46.3209066353131,469.45125773145,75.3714918777367,0.0108378082367659,1.28555434233862
8,8.053336,28,28.121778,9.9735,9.711975,85.517723,NaN,0.989266037940979,NaN,28.098806,400,400.075928,25,28.318087,8.970671,44.621754,49.987514,401.842529,399.568695,398.97522,5118.304688,10.632235,10.160266,10.142128,1.582279,1.572045,1.529872,56.767914,88.054779,33.920383,8.521935,88.157402,79.450378,83.85202,1.19973,517.721558,432.822847093018,1.91729225430742,0.0345269207809434,1.04243731140159,0.285120571155062,482.131288842458,1.95317987242491,0.0115852510333064,1.21946141385204,46.3215803843281,469.444180247323,75.3665413721956,0.0108371913234627,1.2856075807617
8,8.053336,28,28.121778,9.9735,9.711012,85.520256,NaN,0.989266037940979,NaN,28.089188,400,400.031799,25,28.284687,8.972063,44.486824,49.987514,401.842529,399.568695,398.97522,5118.304688,10.632235,10.160266,10.142128,1.582279,1.572045,1.529872,56.767914,88.054779,33.920383,8.521935,88.157402,79.450378,83.85202,1.19973,517.721558,432.821843222769,1.91728870532577,0.0345267143432488,1.04244378642528,0.285120571155062,482.134377721979,1.95318848448676,0.0115854298899368,1.21944859118242,46.3215803843281,469.44294337009,75.3655792797131,0.0108371170613554,1.28561557109187
8,8.05146,28,28.122547,9.9735,9.708914,85.495674,NaN,0.988975346088409,NaN,28.078035,400,399.999786,25,28.285088,8.993434,44.336845,49.987514,401.669678,399.368622,398.762634,5118.194336,10.645983,10.164033,10.159494,1.597321,1.58708,1.532591,56.773628,88.108139,33.903706,8.538918,88.316719,79.453171,83.837234,1.261184,520.600952,432.824554392448,1.91732119220589,0.0345358452969225,1.04235878803687,0.277798013951553,482.103342711036,1.95309946973992,0.0115832821577954,1.21958790275667,46.322747286021,469.455099114107,75.3759955579546,0.0108375143731396,1.28555008984854
8,8.051099,28,28.123022,9.9735,9.708914,85.495674,NaN,0.989148318767548,NaN,28.078035,400,399.999786,25,28.285088,8.992534,44.493961,49.991333,402.025909,399.822815,399.103149,5123.808105,10.610565,10.164412,10.150117,1.589821,1.564267,1.515506,56.776424,88.27681,33.914902,8.53029,88.178116,79.458603,83.822983,1.283652,530.177063,432.825496902046,1.9173289320606,0.0345376894156924,1.04233972063032,0.276388781259584,482.102689813402,1.95309611518253,0.0115830277828351,1.21959704989097,46.3234680517248,469.458311448687,75.3790878294685,0.0108375018510835,1.28553739514163
8,8.050646,28,28.120604,9.9735,9.710508,85.492981,NaN,0.988956332206726,NaN,28.069254,400,400.175201,25,28.301455,8.982443,44.747795,49.991333,401.891205,399.747009,398.91745,5115.372559,10.619525,10.185974,10.155864,1.599122,1.561656,1.52645,56.763935,88.076553,33.92767,8.515214,88.126869,79.506706,83.795624,1.221747,518.620789,432.828341023199,1.91734451836884,0.0345403454954111,1.04230508762384,0.274620341435025,482.102729083083,1.95310403439147,0.0115841325783793,1.21956413472686,46.3197988769314,469.461123069169,75.3782540268964,0.0108387162187129,1.28547827323535
8,8.050383,28,28.119568,9.9735,9.714406,85.547424,NaN,0.989000141620636,NaN,28.04888,400,400.195313,25,28.314346,8.981085,44.674427,49.991333,401.891205,399.747009,398.91745,5115.372559,10.619525,10.185974,10.155864,1.599122,1.561656,1.52645,56.763935,88.076553,33.92767,8.515214,88.126869,79.506706,83.795624,1.221747,518.620789,432.833090419237,1.9173645204428,0.0345425249992108,1.04226502187402,0.27359359685056,482.170541216332,1.95329644646568,0.0115885318015627,1.21926866796489,46.3182267323393,469.466971457711,75.3815093832236,0.0108395153952371,1.28542297111116
8,8.049381,28,28.119747,9.9735,9.71959,85.584343,NaN,0.988189876079559,NaN,28.052856,400,400.18042,25,28.323345,8.989993,44.64513,49.991333,401.910339,399.673492,398.687012,5117.288574,10.589059,10.209759,10.132311,1.594215,1.557832,1.522246,56.780418,88.133865,33.887447,8.531569,88.210701,79.408493,83.869301,1.310652,527.631104,432.841108707828,1.91740510404528,0.0345487568708888,1.04217733696069,0.269681584953105,482.215306232664,1.95342066053395,0.0115910419216714,1.21908566300205,46.3184983705621,469.48131038871,75.3928884165716,0.0108402988683097,1.28533348320365
8,8.049337,28,28.117149,9.9735,9.718259,85.636154,NaN,0.988632440567017,NaN,28.062401,400,400.131073,25,28.321096,8.980694,44.839596,49.991333,401.910339,399.673492,398.687012,5117.288574,10.589059,10.209759,10.132311,1.594215,1.557832,1.522246,56.780418,88.133865,33.887447,8.531569,88.210701,79.408493,83.869301,1.310652,527.631104,432.839836405994,1.91740114359809,0.0345486963737512,1.04218394544301,0.269509791561177,482.282025243664,1.953615027162,0.0115960898988556,1.21877474003169,46.3145556913594,469.477113592197,75.3863777943404,0.0108411706639091,1.28531655360468
8,8.04958,28,28.119135,9.9735,9.711141,85.678169,NaN,0.989753246307373,NaN,28.070375,400,400.077667,25,28.326836,8.992351,45.063324,49.991333,401.915863,399.68158,398.721161,5117.419922,10.576906,10.205275,10.112001,1.605873,1.562899,1.528435,56.764664,87.939392,33.921875,8.532625,88.182808,79.503296,83.81073,1.237778,520.201294,432.831783633892,1.91736970711347,0.0345459282884681,1.04224454906235,0.270458550709861,482.330505000597,1.95374372187577,0.0115979894627632,1.21860153378848,46.3175696354672,469.468309820433,75.3820096187134,0.0108397830245898,1.28540699830251
8,8.049103,28,28.11698,9.9735,9.705126,85.670631,NaN,0.988742411136627,NaN,28.069658,400,400.076447,25,28.330843,8.985363,44.93671,49.991333,401.788849,399.490814,398.665222,5110.87793,10.586705,10.175568,10.111612,1.60801,1.564353,1.535922,56.790699,88.036896,33.894554,8.551682,88.275055,79.533813,83.79052,1.379527,530.733154,432.82675973416,1.91735777169011,0.0345470763342737,1.0422597537333,0.268596151205031,482.324273654844,1.95373332149083,0.0115986125587453,1.21859814237661,46.3142992101655,469.461813956924,75.3742637021898,0.0108403251109027,1.28541241310232
8,8.049095,28,28.118345,9.9735,9.712437,85.637314,NaN,0.988832712173462,NaN,28.068565,400,400.035309,25,28.325617,8.98528,44.704918,49.991333,401.90152,399.696625,398.923553,5119.504395,10.616278,10.181341,10.142381,1.597598,1.561617,1.532095,56.792641,88.045708,33.927052,8.55284,88.175117,79.429611,83.838402,1.352357,528.077637,432.834400398301,1.91738488169323,0.0345486849093167,1.04221024417718,0.268564915281445,482.281798486943,1.95361052973918,0.011595530886553,1.21879182847784,46.3163707549593,469.472742299372,75.384471036422,0.0108403908518899,1.28536501354311
8,8.049645,28,28.116726,9.9735,9.720743,85.616371,NaN,0.9886354804039,NaN,28.071106,400,400.06488,25,28.321692,8.985739,44.497139,49.991333,401.90152,399.696625,398.923553,5119.504395,10.616278,10.181341,10.142381,1.597598,1.561617,1.532095,56.792641,88.045708,33.927052,8.55284,88.175117,79.429611,83.838402,1.352357,528.077637,432.841621309494,1.9174036918392,0.0345476548568037,1.04218353297215,0.270712330365086,482.258493621441,1.95355080571044,0.0115949207296236,1.21886622632232,46.3139137273132,469.477543160726,75.3861835731632,0.0108413794451194,1.28530661797501
8,8.049041,28,28.115646,9.9735,9.730107,85.60704,NaN,0.989621996879578,NaN,28.078184,400,400.031342,25,28.327314,8.988403,44.628693,49.991562,401.705231,399.462402,398.768707,5116.740723,10.642975,10.167685,10.162088,1.596156,1.580888,1.534296,56.801624,88.089584,33.874752,8.562319,88.277542,79.418076,83.828239,1.308583,522.24408,432.852956112423,1.91745113899776,0.0345527494629846,1.04208886959893,0.268354072183627,482.248602165979,1.95352672507921,0.0115948410156376,1.21889251357119,46.3122746362976,469.492909521341,75.396790404849,0.010842769340559,1.28518923530896
8,8.049669,28,28.114922,9.9735,9.743952,85.609848,NaN,0.98902153968811,NaN,28.074997,400,400.027374,25,28.331345,8.986987,44.649643,49.991562,401.705231,399.462402,398.768707,5116.740723,10.642975,10.167685,10.162088,1.596156,1.580888,1.534296,56.801624,88.089584,33.874752,8.562319,88.277542,79.418076,83.828239,1.308583,522.24408,432.865744931399,1.91748867664635,0.0345525076861014,1.04202921481953,0.270806033218264,482.253018234031,1.95354137436719,0.0115954271590168,1.21886447922369,46.3111758109873,469.505208257525,75.4054560215211,0.0108438210584006,1.28509770958684
8,8.049323,28,28.112732,9.9735,9.749155,85.623619,NaN,0.988663554191589,NaN,28.082067,400,400.077789,25,28.330183,8.981517,44.559223,49.991562,401.843353,399.608215,398.906677,5117.591309,10.60713,10.154305,10.140273,1.607574,1.581774,1.53105,56.799469,88.025978,33.858315,8.561482,88.181076,79.41568,83.847519,1.283791,520.748962,432.872069038953,1.9175152576496,0.0345553913838581,1.04197614014399,0.269455129886069,482.272807098433,1.95360361117959,0.0115975726509915,1.21875314668099,46.3078518829805,469.512098300661,75.4080824255886,0.0108451824959713,1.28501624919525
8,8.049099,28,28.109686,9.9735,9.755823,85.639114,NaN,0.989800453186035,NaN,28.107948,400,400.104126,25,28.329489,8.979387,44.510284,49.991562,401.850464,399.646271,398.895447,5120.676758,10.642496,10.179616,10.161054,1.592059,1.565188,1.519844,56.778278,88.097183,33.847672,8.562211,88.188339,79.424843,83.823746,1.220196,511.584625,432.879600989355,1.91754461765994,0.0345579656082591,1.04191971482624,0.268580533247246,482.295868649787,1.95367773595213,0.0116002988169093,1.218616828833,46.3032284063229,469.519028286418,75.4096712650318,0.0108469170881518,1.28492006541781
8,8.049019,28,28.109961,9.9735,9.758764,85.626717,NaN,0.988858342170715,NaN,28.098753,400,400.13208,25,28.332161,8.968472,44.642086,49.991562,401.850464,399.646271,398.895447,5120.676758,10.642496,10.179616,10.161054,1.592059,1.565188,1.519844,56.778278,88.097183,33.847672,8.562211,88.188339,79.424843,83.823746,1.220196,511.584625,432.882873875771,1.9175571636578,0.0345590049150662,1.04189582759476,0.268268172838702,482.280383852851,1.95363368761421,0.0115992766568304,1.21868444036538,46.3036458405122,469.523699633231,75.4136502646829,0.0108470785501836,1.2848946436174
8,8.049019,28,28.109961,9.9735,9.756914,85.637825,NaN,0.988858342170715,NaN,28.094706,400,400.170044,25,28.325317,8.968966,44.678364,49.991562,402.04837,399.850037,399.137238,5110.378418,10.612913,10.158812,10.141744,1.607431,1.585842,1.526634,56.783928,88.050545,33.861641,8.562564,88.191231,79.424835,83.844788,1.323759,525.973389,432.880946357044,1.91755035041878,0.034558608389655,1.04190820224313,0.268268172838702,482.293920689331,1.95367141756236,0.0116000604363006,1.21862857832861,46.3036458405122,469.521324791819,75.4118019985274,0.0108469359437565,1.284909933116
8,8.047888,28,28.106691,9.9735,9.74824,85.659515,NaN,0.989701211452484,NaN,28.097366,400,399.702301,25,28.325787,8.973344,44.659306,49.991562,400.975861,399.00946,398.139191,5113.822266,10.586329,10.148439,10.182203,1.600005,1.575312,1.517822,56.795761,88.212502,33.860764,8.54318,88.224655,79.381813,83.857628,1.315502,519.257446,432.874858617352,1.91754264833532,0.0345625311970625,1.04190665342629,0.263851926762186,482.324834854069,1.95376815125815,0.0116033440405203,1.21845697272429,46.2986819640105,469.515093054692,75.4028679437471,0.0108479774471849,1.28489471446177
8,8.048394,28,28.107269,9.9735,9.746618,85.65921,NaN,0.98945552110672,NaN,28.084175,400,399.475281,25,28.331667,8.977438,44.783478,49.991562,400.975861,399.00946,398.139191,5113.822266,10.586329,10.148439,10.182203,1.600005,1.575312,1.517822,56.795761,88.212502,33.860764,8.54318,88.224655,79.381813,83.857628,1.315502,519.257446,432.871848800239,1.91752582737319,0.0345595964556177,1.04194416859012,0.265827776498895,482.323670779417,1.95376303785101,0.0116030125756991,1.21846957008272,46.2995594034193,469.509857084612,75.3995149351962,0.0108474127330721,1.28493821450318
8,8.048966,28,28.106178,9.9735,9.746618,85.65921,NaN,0.989758431911469,NaN,28.084175,400,399.475281,25,28.331667,8.980635,44.811562,49.991562,401.209167,399.223816,398.394867,5119.998047,10.56487,10.136397,10.169436,1.609336,1.584828,1.531548,56.814369,87.90934,33.873138,8.557597,88.117561,79.435104,83.808075,1.310172,519.249084,432.870356765943,1.91751356579295,0.0345566723664836,1.04197431085415,0.268061232790728,482.325166547199,1.95377073466673,0.011603597625469,1.21844868278394,46.2979031868969,469.504399889813,75.3939051553202,0.0108475573640882,1.28495489393622
8,8.049132,28,28.105291,9.9735,9.745064,85.623947,NaN,0.989483118057251,NaN,28.065804,400,399.541656,25,28.337757,8.98744,44.719082,49.991562,401.288086,399.349731,398.508392,5118.428711,10.587475,10.148949,10.179415,1.603543,1.583013,1.531746,56.825146,87.946709,33.8148,8.589624,88.173355,79.392319,83.82933,1.37218,531.550476,432.868304504068,1.91750428360336,0.0345554907288115,1.04199346362322,0.268709381226131,482.283413929361,1.95365723292786,0.0116015851940717,1.21860886685307,46.2965566204149,469.500202474751,75.3895305845988,0.010847689335526,1.28496691484015
8,8.047276,28,28.104477,9.9735,9.743382,85.581345,NaN,0.988929629325867,NaN,28.063011,400,399.653412,25,28.339516,8.995888,44.733562,49.991562,401.288086,399.349731,398.508392,5118.428711,10.587475,10.148949,10.179415,1.603543,1.583013,1.531746,56.825146,87.946709,33.8148,8.589624,88.173355,79.392319,83.82933,1.37218,531.550476,432.87139333212,1.9175378762801,0.0345646191371363,1.04190691493576,0.261462038473098,482.232611367557,1.95351825612011,0.0115990148677479,1.21880766734476,46.2953208472865,469.511027933257,75.3969387624325,0.0108486920154332,1.28488341549856
8,8.047359,28,28.105318,9.9735,9.748673,85.526474,NaN,0.989054799079895,NaN,28.0676,400,399.706207,25,28.344551,8.999651,44.955132,49.98814,401.229614,399.295868,398.395813,5109.931152,10.566764,10.147971,10.173199,1.596255,1.566054,1.525885,56.804729,87.988838,33.845203,8.570908,88.317749,79.383026,83.845497,1.268345,532.047852,432.876689492362,1.91755558338967,0.0345653289929723,1.04187588794545,0.261786165348042,482.164571460209,1.95332585452885,0.0115946896724826,1.21910059754406,46.2965976099583,469.518112128643,75.4035027658742,0.0108487532973282,1.28485203949514
8,8.046721,28,28.105789,9.9735,9.755651,85.531616,NaN,0.989030361175537,NaN,28.071278,400,399.685486,25,28.34775,8.999871,44.969509,49.98814,401.392456,399.407562,398.6315,5116.407715,10.561778,10.136824,10.155128,1.585075,1.568762,1.52287,56.786938,87.973862,33.823753,8.572979,88.163521,79.415146,83.833755,1.382263,530.319031,432.88562327163,1.91759495812962,0.0345700877128603,1.04179562640154,0.259294619107607,482.170193124866,1.95334000520824,0.0115948002520617,1.21908368157729,46.2973126448752,469.532347555038,75.4151707976228,0.0108494042649934,1.28476838953047
8,8.044476,28,28.105312,9.9735,9.76289,85.505035,NaN,0.98946887254715,NaN,28.088043,400,399.687683,25,28.351959,9.0026,44.918732,49.98814,401.392456,399.407562,398.6315,5116.407715,10.561778,10.136824,10.155128,1.585075,1.568762,1.52287,56.786938,87.973862,33.823753,8.572979,88.163521,79.415146,83.833755,1.382263,530.319031,432.899017671628,1.91766974128526,0.0345831250324471,1.04162910833707,0.250526157890874,482.138442244959,1.95325302276673,0.0115931787349059,1.21920881943278,46.2965885011735,469.557897524267,75.4344633223841,0.0108511452068728,1.28459599608741
8,8.037361,28,28.104523,9.9735,9.763905,85.479126,NaN,0.98897397518158,NaN,28.098471,400,399.757629,25,28.352861,9.009073,44.887405,49.98814,401.319275,399.397034,398.532501,5101.338867,10.580638,10.155358,10.175368,1.594349,1.564206,1.523226,56.766609,87.865494,33.730251,8.619558,87.975151,79.410645,83.864441,1.407668,532.471375,432.918619334631,1.91782604563404,0.0346197845330179,1.04124822653867,0.222724363711336,482.10793648435,1.95317051400395,0.0115917715863949,1.2193246998661,46.29539068287,469.611529687365,75.4752344316203,0.010854707472931,1.28423822155979
8,8.033094,28,28.104263,9.9735,9.767179,85.49955,NaN,0.987699866294861,NaN,28.115252,400,399.784088,25,28.350716,9.004047,44.7061,49.98814,401.642609,399.657715,398.827789,5108.291504,10.565496,10.150918,10.149779,1.597475,1.56897,1.521122,56.779049,87.911148,33.696495,8.611638,88.076874,79.350853,83.88073,1.275527,525.733948,432.933145426942,1.91792962132431,0.0346423718247451,1.04100233794898,0.20604218398995,482.133196160824,1.95324178639494,0.0115933537708362,1.21921637412771,46.2949959588483,469.647357966432,75.5028109971093,0.0108569712899217,1.28400410552804
8,8.032892,28,28.102041,9.9735,9.770902,85.532059,NaN,0.989047706127167,NaN,28.128504,400,399.904388,25,28.350208,8.992048,44.437035,49.98814,401.642609,399.657715,398.827789,5108.291504,10.565496,10.150918,10.149779,1.597475,1.56897,1.521122,56.779049,87.911148,33.696495,8.611638,88.076874,79.350853,83.88073,1.275527,525.733948,432.93754720911,1.9179476532553,0.0346442070993768,1.04096700621662,0.205252282827189,482.175880605182,1.95336797872932,0.011596841386496,1.21900941897934,46.2916224714305,469.651232300313,75.5030560991196,0.0108581668296484,1.28394177146238
8,8.029987,28,28.100237,9.9735,9.772044,85.525032,NaN,0.988244414329529,NaN,28.133869,400,399.908752,25,28.356825,8.994402,44.243103,49.98814,401.385071,399.468842,398.577789,5109.361816,10.586914,10.161514,10.187831,1.596838,1.568466,1.527302,56.814846,87.732315,33.709045,8.57305,87.90033,79.350479,83.873283,1.308919,524.569824,432.946302186539,1.91801417814958,0.03465936541285,1.04080699119788,0.193890906000149,482.169792204658,1.95335683703189,0.0115973126858965,1.2190102237927,46.2888834487459,469.672467886318,75.5173458977565,0.0108602237856123,1.28377534405794
8,8.02951,28,28.100174,9.9735,9.770666,85.536194,NaN,0.988314211368561,NaN,28.140751,400,399.816956,25,28.35582,8.993237,44.326897,49.98814,401.301758,399.327545,398.505737,5110.611328,10.551888,10.137418,10.163617,1.597154,1.574213,1.533065,56.817429,87.775146,33.748192,8.574334,87.854805,79.368362,83.887009,1.352365,531.609558,432.946110229685,1.91801934335265,0.0346615195087676,1.04079110798857,0.19202507512847,482.183484994802,1.95339521617843,0.0115981347664979,1.21895268076444,46.2887877930573,469.674200407582,75.5186168646783,0.0108603551188939,1.28376319203084
8,8.029799,28,28.099283,9.9735,9.764189,85.532745,NaN,0.989152848720551,NaN,28.1444,400,399.758514,25,28.351673,8.994973,44.604309,49.98814,401.301758,399.327545,398.505737,5110.611328,10.551888,10.137418,10.163617,1.597154,1.574213,1.533065,56.817429,87.775146,33.748192,8.574334,87.854805,79.368362,83.887009,1.352365,531.609558,432.938616131267,1.9179893141852,0.0346586454907622,1.04084924054658,0.193155536118581,482.180504379255,1.9533897874201,0.0115983691288567,1.2189529656994,46.2874349305625,469.662762684273,75.5085959846311,0.0108600546155035,1.28382137356322
8,8.029106,28,28.097593,9.9735,9.767626,85.539131,NaN,0.988399147987366,NaN,28.134693,400,399.689545,25,28.347902,8.989058,44.804348,49.986504,401.11441,399.212799,398.438263,5115.911133,10.578954,10.137186,10.181904,1.588599,1.562689,1.516734,56.819469,87.81353,33.736309,8.613583,88.014961,79.342453,83.882736,1.300756,531.398926,432.943998394952,1.91801682856842,0.0346629422740208,1.0407900765882,0.190444725205282,482.190609075532,1.95342342390846,0.011599726715993,1.21888828742736,46.2848688039454,469.670520414655,75.5125304574064,0.0108612531208166,1.28374319213339
8,8.029106,28,28.097593,9.9735,9.779246,85.555008,NaN,0.988399147987366,NaN,28.138655,400,399.657288,25,28.344921,8.979207,44.95472,49.986504,401.28363,399.340363,398.585114,5099.539551,10.55,10.111581,10.149644,1.598298,1.573835,1.525077,56.856552,87.736481,33.739246,8.620249,87.964073,79.347038,83.884186,1.26211,520.424011,432.956091927989,1.91805957346511,0.0346654355172738,1.04071303921686,0.190444725205282,482.209960729371,1.95347737376055,0.0116008478848967,1.21880824424114,46.2848688039454,469.685424208083,75.5241405264298,0.0108621480263475,1.28364782904716
8,8.030074,28,28.092966,9.9735,9.78124,85.587379,NaN,0.988948345184326,NaN,28.132442,400,399.712402,25,28.345005,8.982524,44.987682,49.986504,401.28363,399.340363,398.585114,5099.539551,10.55,10.111581,10.149644,1.598298,1.573835,1.525077,56.856552,87.736481,33.739246,8.620249,87.964073,79.347038,83.884186,1.26211,520.424011,432.955646632203,1.91804614015388,0.0346608915995839,1.0407505801418,0.194231205757774,482.255760912569,1.95362001656977,0.0116056162648211,1.21855650076594,46.277842472562,469.675714202651,75.5108040325226,0.0108635715301948,1.28363188093067
8,8.028381,28,28.091106,9.9735,9.773124,85.626823,NaN,0.98803985118866,NaN,28.145584,400,399.770477,25,28.34515,8.976583,44.827877,49.986504,401.339294,399.4021,398.577423,5107.938965,10.597981,10.150664,10.192637,1.581226,1.567459,1.508111,56.841171,87.893303,33.74316,8.612005,87.866699,79.278343,83.92926,1.149547,512.487488,432.951608520375,1.91805261024907,0.0346678463333641,1.04071559551123,0.187608550597815,482.306372334378,1.95376710890111,0.0116093989030519,1.21832268247724,46.2750177171849,469.675949363454,75.5086667584354,0.0108643924509989,1.28359899245208
8,8.027411,28,28.091198,9.9735,9.773124,85.626823,NaN,0.988205790519714,NaN,28.145584,400,399.770477,25,28.34515,8.966604,44.766544,49.986504,401.339294,399.4021,398.577423,5107.938965,10.597981,10.150664,10.192637,1.581226,1.567459,1.508111,56.841171,87.893303,33.74316,8.612005,87.866699,79.278343,83.92926,1.149547,512.487488,432.954134360821,1.91807342460729,0.0346728302783599,1.04066473165905,0.183813641999222,482.306246178092,1.95376645957676,0.0116093495180408,1.21832444417278,46.2751574396715,469.683306485677,75.5145132698486,0.0108647943916355,1.28355348753615
8,8.027712,28,28.090528,9.9735,9.764194,85.668465,NaN,0.988833785057068,NaN,28.120701,400,399.70224,25,28.346447,8.966319,44.551098,49.986504,401.251343,399.221069,398.469482,5104.320313,10.559153,10.121174,10.157201,1.587358,1.566579,1.519008,56.849552,87.79274,33.718819,8.627965,87.858238,79.152863,83.985779,1.358175,530.996826,432.944057042808,1.91803411677893,0.0346693672854156,1.04073970708671,0.184991274410663,482.357893503991,1.95391257330922,0.0116126477759832,1.21810281928954,46.2741398874035,469.668873554831,75.5024332344993,0.0108642182158232,1.28363450783006
8,8.026873,28,28.091682,9.9735,9.766579,85.69117,NaN,0.988850235939026,NaN,28.110165,400,399.617798,25,28.348381,8.975914,44.307167,49.986504,401.189362,399.234283,398.422668,5112.606934,10.567447,10.140742,10.166854,1.577396,1.549188,1.512953,56.822487,87.772232,33.729652,8.615603,88.027565,79.195297,83.985809,1.255271,516.816223,432.948724122609,1.91806089525195,0.0346741905143917,1.04067989001488,0.181708687694652,482.383968220931,1.9539815044836,0.0116136301117521,1.21801119766884,46.2758924955984,469.679463804139,75.5121233235861,0.0108643536580339,1.2835862303998
8,8.026999,28,28.090427,9.9735,9.783135,85.688011,NaN,0.989133775234222,NaN,28.131229,400,399.588348,25,28.346821,8.993083,44.332363,49.986504,401.266449,399.234039,398.470856,5104.212402,10.588698,10.133303,10.173473,1.591944,1.576038,1.532102,56.840004,87.69046,33.702808,8.627101,87.933235,79.376434,83.875397,1.29213,515.762817,432.965624696196,1.91811908618176,0.034677095717557,1.04057683786588,0.182201679113689,482.38183996295,1.95397963535007,0.0116140810062569,1.21800302190604,46.2739864935699,469.698389580554,75.5253030466496,0.0108660347070511,1.28344404876769
8,8.026013,28,28.089931,9.9735,9.793488,85.65078,NaN,0.988940477371216,NaN,28.142376,400,399.603455,25,28.341778,8.992314,44.465321,49.986504,401.266449,399.234039,398.470856,5104.212402,10.588698,10.133303,10.173473,1.591944,1.576038,1.532102,56.840004,87.69046,33.702808,8.627101,87.933235,79.376434,83.875397,1.29213,515.762817,432.978963681454,1.91817831642942,0.0346843852192539,1.04045669483732,0.17834366950666,482.337168930087,1.95385674613719,0.0116117203892138,1.21818002109523,46.2732331869615,469.718503162178,75.5403568104262,0.0108674578206918,1.28330717400383
8,8.025163,28,28.089565,9.9735,9.795476,85.632393,NaN,0.988972306251526,NaN,28.152998,400,399.651855,25,28.340414,8.994004,44.696228,49.986504,401.25705,399.280853,398.492523,5099.208496,10.534642,10.110579,10.144998,1.603484,1.584988,1.538089,56.831684,87.82901,33.670689,8.639634,87.781601,79.34697,83.886215,1.274532,521.530273,432.983244174652,1.91820386515099,0.0346891818328484,1.04039904697337,0.175017511823,482.315271238025,1.95379689879387,0.0116106192708537,1.21826522699457,46.2726773129926,469.727014073463,75.5465325353393,0.0108681277398877,1.28324665442375
8,8.023509,28,28.088818,9.9735,9.800557,85.666763,NaN,0.989121675491333,NaN,28.160799,400,399.663422,25,28.340086,8.996394,44.780258,49.986504,401.25705,399.280853,398.492523,5099.208496,10.534642,10.110579,10.144998,1.603484,1.584988,1.538089,56.831684,87.82901,33.670689,8.639634,87.781601,79.34697,83.886215,1.274532,521.530273,432.992834053922,1.91825803857733,0.0346987783636236,1.04027891478599,0.168544437506682,482.358163781347,1.95391886092796,0.0116134457547585,1.21807864325942,46.2715427659537,469.745092615593,75.5596898631121,0.0108695375556778,1.28311867538559
8,8.025758,28,28.089998,9.9735,9.804661,85.729912,NaN,0.988982260227203,NaN,28.155844,400,399.65799,25,28.331762,8.991115,44.59251,49.982353,401.239594,399.264893,398.522491,5101.205566,10.571336,10.120274,10.169157,1.599587,1.576655,1.530002,56.849148,87.744995,33.71883,8.624083,87.888489,79.291016,83.918175,1.23848,525.186218,432.991251803687,1.91822487117205,0.0346880934207135,1.04036950709012,0.177345850147788,482.433458534401,1.95412486478449,0.0116172668540194,1.21778533291053,46.2733349447047,469.734809466443,75.5531473445854,0.010868407967196,1.28320418688184
8,8.026064,28,28.089128,9.9735,9.806206,85.777069,NaN,0.988548576831818,NaN,28.149534,400,399.60144,25,28.327911,8.985068,44.572838,49.982353,401.115509,399.164703,398.442169,5110.148926,10.581263,10.126279,10.186465,1.597245,1.574921,1.522052,56.851494,87.660675,33.696152,8.650126,87.850357,79.254417,83.939056,1.392729,537.049438,432.99206297569,1.91822398670535,0.0346868517585552,1.04037531639778,0.178543230510741,482.492070558041,1.95429098992016,0.0116210591725484,1.21753346474321,46.2720135982102,469.733555486162,75.5510852221026,0.0108687102023566,1.28319752796642
8,8.025462,28,28.088959,9.9735,9.800678,85.792,NaN,0.989170670509338,NaN,28.158209,400,399.573425,25,28.339247,8.984938,44.824078,49.982353,401.115509,399.164703,398.442169,5110.148926,10.581263,10.126279,10.186465,1.597245,1.574921,1.522052,56.851494,87.660675,33.696152,8.650126,87.850357,79.254417,83.939056,1.392729,537.049438,432.98787820365,1.91821657712556,0.0346887606722919,1.04038032648585,0.176187567040699,482.510480197013,1.954342826795,0.0116222025107564,1.21745586179983,46.2717569191881,469.730788085712,75.5487178418995,0.0108686173533327,1.2832123451609
8,8.02422,28,28.089027,9.9735,9.800767,85.771019,NaN,0.989721894264221,NaN,28.155085,400,399.581512,25,28.360601,8.986804,44.67131,49.982353,400.905884,399.054321,398.29425,5098.782715,10.579685,10.116416,10.182846,1.607701,1.592248,1.535542,56.842022,87.56395,33.685551,8.629492,87.831764,79.308929,83.928131,1.359949,532.092285,432.991202552623,1.91824355387529,0.0346951664306921,1.04031473451657,0.171327121968773,482.484842603914,1.95427117908991,0.0116206868712033,1.21756169388542,46.271860198466,469.740268853903,75.5561911168671,0.0108691571813859,1.28315297815017
8,8.025249,28,28.088739,9.9735,9.804809,85.741127,NaN,0.988933145999908,NaN,28.15443,400,399.606567,25,28.374371,8.986627,44.462334,49.982353,401.314941,399.40094,398.641815,5115.809082,10.572827,10.134457,10.189952,1.585414,1.559018,1.512418,56.861675,87.791908,33.677574,8.625129,87.827026,79.305107,83.888916,1.313039,531.449524,432.992730167815,1.91823633609944,0.0346907421818453,1.04034189156592,0.175354052815578,482.448839301298,1.95417179750322,0.0116187337837022,1.21770530814797,46.2714227790239,469.737438948649,75.5536265709824,0.0108691122280885,1.28316618476791
8,8.025048,28,28.085499,9.9735,9.802588,85.70063,NaN,0.988202273845673,NaN,28.137196,400,399.745544,25,28.379915,8.988064,44.48431,49.982353,401.314941,399.40094,398.641815,5115.809082,10.572827,10.134457,10.189952,1.585414,1.559018,1.512418,56.861675,87.791908,33.677574,8.625129,87.827026,79.305107,83.888916,1.313039,531.449524,432.990942555712,1.91823248273901,0.0346912991653962,1.04034604093766,0.174567481819224,482.403959811925,1.95405722927547,0.0116176173964968,1.21784574821615,46.2665015713336,469.732573509263,75.5457944127735,0.0108702262912353,1.28314262989024
8,8.024634,28,28.083267,9.9735,9.79448,85.672508,NaN,0.988736808300018,NaN,28.126635,400,399.648193,25,28.374876,8.996834,44.722157,49.982353,401.052734,399.156677,398.370605,5107.044434,10.573143,10.122054,10.179262,1.600185,1.565109,1.515235,56.860378,87.861603,33.663181,8.61129,87.87603,79.354691,83.882431,1.198295,510.853912,432.983584600836,1.91821155410244,0.0346916882796002,1.04037793366713,0.172947333465856,482.372767935265,1.95397753028549,0.0116168321058045,1.21794375302142,46.2631111506653,469.72284961145,75.5354326724589,0.0108706111737919,1.28316707427084
8,8.024324,28,28.084515,9.9735,9.784886,85.667534,NaN,0.988593995571136,NaN,28.120182,400,399.677063,25,28.371971,8.993511,44.905518,49.982353,401.424103,399.495636,398.767548,5101.277344,10.551066,10.112562,10.15299,1.59761,1.575688,1.520606,56.84454,87.911087,33.691494,8.617281,87.808792,79.271408,83.920288,1.411309,529.205505,432.974409789624,1.91818292829784,0.0346912236497328,1.0404251145262,0.171734137565409,482.364999666522,1.95395184056607,0.011615810834784,1.21799250541625,46.2650068954267,469.714224869783,75.5302679832799,0.0108695513734386,1.28324318321127
8,8.022231,28,28.085472,9.9735,9.782263,85.671234,NaN,0.989141464233398,NaN,28.114361,400,399.772552,25,28.374651,8.997713,45.07114,49.982353,401.424103,399.495636,398.767548,5101.277344,10.551066,10.112562,10.15299,1.59761,1.575688,1.520606,56.84454,87.911087,33.691494,8.617281,87.808792,79.271408,83.920288,1.411309,529.205505,432.977128379607,1.91821820347083,0.0347014270110674,1.04033284558754,0.163542181936975,482.368194855116,1.95395764729695,0.0116155579493932,1.21799227979222,46.2664605594239,469.727565066902,75.5418575265227,0.0108699372065718,1.28317414285447
8,8.022231,28,28.085472,9.9735,9.795284,85.656319,NaN,0.989141464233398,NaN,28.118834,400,399.694031,25,28.374992,9.008071,45.149727,49.981468,401.101166,399.204285,398.476807,5114.757813,10.605031,10.141232,10.192019,1.609514,1.591833,1.532745,56.870888,87.711639,33.696136,8.627485,87.855423,79.294357,83.904556,1.206877,520.343384,432.990673993622,1.91826607818893,0.0347042216463079,1.04024684977484,0.163542181936975,482.350027943362,1.95390701682245,0.0116145054896557,1.21806696491905,46.2664605594239,469.74425890431,75.5548678654441,0.0108709398140036,1.28306761106697
8,8.023788,28,28.086149,9.9735,9.803304,85.647247,NaN,0.989010334014893,NaN,28.139631,400,399.677704,25,28.36252,9.012412,45.19598,49.981468,401.290039,399.375153,398.634003,5103.504395,10.565175,10.122694,10.17578,1.595486,1.571771,1.521426,56.907196,87.658699,33.712189,8.633018,87.769905,79.337524,83.913254,1.274545,516.733154,432.994965787607,1.9182621511118,0.0346979327189731,1.04027537907926,0.16963639918464,482.338049436771,1.95387144070427,0.0116135017229336,1.21812536910648,46.2674888858539,469.743625464127,75.5552183663231,0.0108706078933263,1.28308306054791
8,8.023639,28,28.086226,9.9735,9.803304,85.647247,NaN,0.988827586174011,NaN,28.139631,400,399.677704,25,28.36252,9.015813,45.023575,49.981468,401.290039,399.375153,398.634003,5103.504395,10.565175,10.122694,10.17578,1.595486,1.571771,1.521426,56.907196,87.658699,33.712189,8.633018,87.769905,79.337524,83.913254,1.274545,516.733154,432.99535344944,1.91826534834161,0.0346986991265628,1.04026758319455,0.169053240422329,482.337943888439,1.9538708972995,0.0116134603744824,1.21812684227539,46.2676058434791,469.744824060448,75.5562485370323,0.0108706464519151,1.28307671122689
8,8.023533,28,28.084728,9.9735,9.804441,85.614532,NaN,0.989107728004456,NaN,28.134884,400,399.724701,25,28.361273,9.007416,44.807583,49.981468,401.233795,399.359406,398.646637,5113.082031,10.571757,10.12363,10.17452,1.603163,1.577844,1.528127,56.874752,87.690674,33.722389,8.628188,87.810913,79.331779,83.925247,1.372665,528.391724,432.996812007376,1.91827180299202,0.0346994883509229,1.04025453284101,0.168638370812232,482.300144493658,1.95377039080036,0.0116119557383188,1.21826223360179,46.2653304415091,469.745446358438,75.5548656168406,0.0108713341102877,1.28304749880677
8,8.024248,28,28.084227,9.9735,9.80178,85.572861,NaN,0.989569306373596,NaN,28.113102,400,399.768707,25,28.367683,9.008322,44.629833,49.981468,401.175049,399.257568,398.559204,5113.722168,10.598496,10.136095,10.1902,1.598919,1.582692,1.535132,56.859501,87.75602,33.709244,8.63138,87.8592,79.25528,83.937897,1.330505,528.785461,432.992183534463,1.91824667750594,0.0346952397923446,1.04030951067229,0.171436703480254,482.25006137164,1.95363240529537,0.0116092827212013,1.21846194524768,46.264569421647,469.736140431915,75.5469880231355,0.0108709926971456,1.28309842837658
8,8.021841,28,28.085392,9.9735,9.800545,85.55571,NaN,0.989748299121857,NaN,28.09479,400,399.825714,25,28.362286,9.010306,44.526237,49.981468,401.175049,399.257568,398.559204,5113.722168,10.598496,10.136095,10.1902,1.598919,1.582692,1.535132,56.859501,87.75602,33.709244,8.63138,87.8592,79.25528,83.937897,1.330505,528.785461,432.997161285556,1.91829378935882,0.0347073575340535,1.04019172595009,0.162015552140247,482.227563852973,1.95356591813806,0.0116074459865943,1.21857055787169,46.2663390424797,469.753835057118,75.5622317768477,0.0108715496516057,1.28300518154825
8,8.021111,28,28.08242,9.9735,9.796461,85.56044,NaN,0.989431202411652,NaN,28.103086,400,399.73526,25,28.347322,9.003442,44.301311,49.981468,401.343536,399.360229,398.714691,5107.226563,10.560448,10.114573,10.155757,1.594378,1.570285,1.523184,56.863346,87.83947,33.708595,8.640756,87.868652,79.278336,83.933029,1.357668,529.714783,432.99481238942,1.91829444264411,0.0347102379079851,1.04018048185348,0.159157863649057,482.237406311095,1.95360297467173,0.0116093759935515,1.21848975269016,46.2618244983171,469.750831673554,75.5561850716094,0.0108726596129085,1.28297426124674
8,8.021339,28,28.082859,9.9735,9.789954,85.561356,NaN,0.989176690578461,NaN,28.095179,400,399.777313,25,28.343151,9.008497,44.147923,49.981468,401.648132,399.299927,399.04425,5108.362305,10.665055,10.109741,10.142174,1.589224,1.578839,1.533377,56.883926,87.634636,33.724068,8.633991,87.892967,79.295441,83.901596,1.285105,522.895386,432.987450519564,1.91826562684727,0.0347076678760681,1.04023535546423,0.160050423059147,482.237919997031,1.95360298592895,0.0116092049176903,1.2184935653784,46.2624913738239,469.741260818662,75.5492727983263,0.0108718941553952,1.28304270432884
8,8.021527,28,28.082182,9.9735,9.789578,85.557419,NaN,0.988962888717651,NaN,28.087498,400,399.969727,25,28.352205,8.996736,44.195587,49.981468,401.648132,399.299927,399.04425,5108.362305,10.665055,10.109741,10.142174,1.589224,1.578839,1.533377,56.883926,87.634636,33.724068,8.633991,87.892967,79.295441,83.901596,1.285105,522.895386,432.986570188809,1.91826020935124,0.0347066196623479,1.04024767679077,0.160786378696571,482.2340518589,1.9535943934801,0.0116092904633773,1.21850038261432,46.2614629542434,469.738635717379,75.54638255725,0.0108720304267561,1.28304804244105
8,8.021405,28,28.080259,9.9735,9.80811,85.55896,NaN,0.988417625427246,NaN,28.069235,400,400.112213,25,28.356798,8.996751,44.262905,49.981468,401.797455,399.415009,399.208405,5121.206055,10.657375,10.109143,10.144608,1.600083,1.580502,1.525773,56.888237,87.794586,33.700069,8.648448,87.960091,79.245216,83.94416,1.249211,522.486145,433.006164268637,1.9183309554565,0.034711224798137,1.0401190315582,0.160308791953753,482.238568558459,1.95361320898553,0.0116104321370087,1.21845575052897,46.2585416519648,469.761214265817,75.5615834500402,0.0108742216451425,1.28287165895302
8,8.021585,28,28.079916,9.9735,9.818472,85.567596,NaN,0.988775730133057,NaN,28.056276,400,400.148041,25,28.353783,8.997495,44.350525,49.981468,401.797455,399.415009,399.208405,5121.206055,10.657375,10.109143,10.144608,1.600083,1.580502,1.525773,56.888237,87.794586,33.700069,8.648448,87.960091,79.245216,83.94416,1.249211,522.486145,433.016473513857,1.91836518050197,0.0347125219922453,1.0400601527511,0.161013426210104,482.249561599197,1.95364496496692,0.0116112262698958,1.21840575667906,46.2580205713919,469.772776083311,75.5701685272139,0.0108750650573569,1.28279220132691
8,8.020548,28,28.079723,9.9735,9.817025,85.578972,NaN,0.988528966903687,NaN,28.055603,400,400.137848,25,28.353054,8.997427,44.609688,49.988861,401.873474,399.478607,399.23941,5115.008789,10.693958,10.116208,10.163656,1.610778,1.596735,1.547748,56.905552,87.700928,33.713219,8.625044,87.845718,79.373131,83.871346,1.266171,525.026123,433.0176654113,1.91838211475206,0.0347175490860718,1.04001549009451,0.156953786153395,482.263686637827,1.95368496555983,0.0116121332806773,1.21834489330547,46.257727366457,469.778471541055,75.5743678706033,0.0108754909679819,1.28275266710217
8,8.020548,28,28.079723,9.9735,9.807654,85.585266,NaN,0.988528966903687,NaN,28.056709,400,400.217438,25,28.349247,8.988002,44.898224,49.988861,401.969635,399.523102,399.310333,5112.887695,10.666002,10.105961,10.149343,1.605185,1.591844,1.539003,56.885021,87.892143,33.665878,8.64771,87.771675,79.295792,83.922638,1.24769,522.542664,433.007919136897,1.91834767103625,0.0347155380369936,1.04007722931798,0.156953786153395,482.271354801092,1.95370634129638,0.0116125777144373,1.21831327953354,46.257727366457,469.766460338157,75.5650045342733,0.0108747695371587,1.28282919482958
8,8.020247,28,28.079407,9.9735,9.805923,85.593994,NaN,0.989486932754517,NaN,28.071892,400,400.263245,25,28.343546,8.984564,45.026329,49.988861,401.969635,399.523102,399.310333,5112.887695,10.666002,10.105961,10.149343,1.605185,1.591844,1.539003,56.885021,87.892143,33.665878,8.64771,87.771675,79.295792,83.922638,1.24769,522.542664,433.00690169306,1.91834776826518,0.0347167160392516,1.04007290087068,0.155775359299469,482.282421480977,1.95373821301839,0.011613363735714,1.2182634017573,46.2572472969797,469.766150598652,75.5643690901475,0.0108748881811225,1.28282584602807
8,8.019606,28,28.077188,9.9735,9.808063,85.541199,NaN,0.989020049571991,NaN,28.065119,400,400.258148,25,28.350008,8.990041,44.684418,49.988861,401.935669,399.505981,399.273529,5108.547852,10.671166,10.115567,10.14093,1.601416,1.595057,1.54144,56.861015,87.684387,33.670521,8.626719,87.895088,79.291885,83.929306,1.308318,529.359741,433.010794640982,1.9183693913742,0.0347204754767615,1.04002528968691,0.153265707742207,482.221142074642,1.95357456706651,0.0116108273656188,1.21848617526742,46.2538760585351,469.771277622176,75.5655991963973,0.0108761600216475,1.28275580296375
8,8.019468,28,28.078745,9.9735,9.810451,85.482079,NaN,0.988658130168915,NaN,28.050476,400,400.214661,25,28.358139,8.994376,44.43634,49.988861,401.846863,399.412476,399.111938,5107.524414,10.664352,10.114627,10.150756,1.608426,1.594804,1.540696,56.873089,87.660072,33.690941,8.593768,87.64743,79.271873,83.95726,1.34373,533.859436,433.013637108082,1.91838113023066,0.0347216985499448,1.04000234625762,0.152725388516217,482.146957469739,1.95336269043224,0.0116058140620122,1.21881392894616,46.2562415682723,469.77706457568,75.5720517597441,0.0108758312676546,1.2827451597076
8,8.019628,28,28.077179,9.9735,9.810451,85.482079,NaN,0.989112079143524,NaN,28.050476,400,400.214661,25,28.358139,8.996997,44.367573,49.988861,401.846863,399.412476,399.111938,5107.524414,10.664352,10.114627,10.150756,1.608426,1.594804,1.540696,56.873089,87.660072,33.690941,8.593768,87.64743,79.271873,83.95726,1.34373,533.859436,433.013220985512,1.91837769631206,0.0347208747175169,1.04001070868857,0.15335184494927,482.149108735631,1.95337375693318,0.0116066552461224,1.21878382886519,46.2538623847727,469.774163904502,75.5678380553607,0.0108763373044761,1.28273726434905
8,8.018765,28,28.07653,9.9735,9.817653,85.42421,NaN,0.988581478595734,NaN,28.063934,400,400.187653,25,28.356932,8.993587,44.406395,49.988861,401.929443,399.524963,399.203369,5105.832031,10.679491,10.123771,10.155443,1.589941,1.576062,1.512738,56.908592,87.610252,33.698456,8.60868,87.764015,79.228912,83.962013,1.365261,531.065369,433.022955063249,1.91842268700109,0.0347268643594288,1.03991819638914,0.149972783756823,482.079462738534,1.9531816424802,0.0116029134712231,1.21906364295032,46.2528763457026,469.789147293567,75.5787102277819,0.0108775192673046,1.2826309162407
8,8.017889,28,28.075733,9.9735,9.811933,85.369858,NaN,0.988873660564423,NaN,28.045965,400,400.266876,25,28.348492,9.003181,44.557091,49.988861,401.929932,399.433228,399.180939,5112.305664,10.66337,10.109571,10.1416,1.602929,1.594723,1.540019,56.906227,87.727531,33.684883,8.620541,87.69696,79.274986,83.95015,1.353065,536.7052,433.01928466829,1.91842046701538,0.0347301485534883,1.039910077313,0.146542540364635,482.014293267768,1.95300246137184,0.0115994981051452,1.2193235064699,46.2516654230756,469.787506174923,75.5764371623916,0.0108777669712424,1.28262794566972
8,8.017228,28,28.075848,9.9735,9.798066,85.349998,NaN,0.988235950469971,NaN,28.03558,400,400.274689,25,28.345688,9.009338,44.703911,49.988861,401.929932,399.433228,399.180939,5112.305664,10.66337,10.109571,10.1416,1.602929,1.594723,1.540019,56.906227,87.727531,33.684883,8.620541,87.69696,79.274986,83.95015,1.353065,536.7052,433.006582941649,1.91838369067397,0.0347305769716667,1.03996683789471,0.143954007211732,481.989918236847,1.95293409948053,0.0115980315431013,1.21942645765764,46.2518401500625,469.774806560301,75.5666796083904,0.010876954151236,1.28271075500236
8,8.019163,28,28.073454,9.9735,9.784797,85.36467,NaN,0.98910254240036,NaN,28.059557,400,400.316193,25,28.34688,9.005012,44.949375,49.995087,402.106262,399.72049,399.422333,5099.362305,10.646999,10.100701,10.119478,1.604228,1.579015,1.528453,56.904308,87.650818,33.662823,8.641489,87.793701,79.263153,83.955498,1.307826,527.521545,432.98774835144,1.91829337616313,0.0347177624735486,1.04015552035031,0.151531179820267,482.011103058504,1.95300093679823,0.0116003553846245,1.21930585640841,46.2482026758129,469.740709893377,75.5371144669053,0.0108759459027804,1.28288772498104
8,8.016933,28,28.070414,9.9735,9.772012,85.39682,NaN,0.989314079284668,NaN,28.067167,400,400.310577,25,28.353088,8.980689,45.146545,49.995087,401.926666,399.554657,399.199127,5112.67334,10.677855,10.123432,10.159825,1.604072,1.574767,1.528348,56.92112,87.604904,33.689499,8.606684,87.795334,79.205429,83.979759,1.294866,524.608337,432.980253119678,1.91829425201634,0.0347265029585374,1.0401231830188,0.142798709680221,482.054481829373,1.95313176483335,0.0116042626131725,1.21908442102639,46.2435833152344,469.737708827809,75.5309836497493,0.0108770865312093,1.28285562954523
8,8.018485,28,28.071175,9.9735,9.768578,85.461136,NaN,0.98928564786911,NaN,28.070688,400,400.245697,25,28.366879,8.97613,45.288185,49.995087,401.926666,399.554657,399.199127,5112.67334,10.677855,10.123432,10.159825,1.604072,1.574767,1.528348,56.92112,87.604904,33.689499,8.606684,87.795334,79.205429,83.979759,1.294866,524.608337,432.972641932624,1.91824830245755,0.0347177716935409,1.04022710348399,0.14887638970805,482.13183241763,1.95334501589261,0.0116084009327519,1.21877407235633,46.2447397111997,469.722515038338,75.5200896319825,0.0108758428898857,1.28296536426307
8,8.019638,28,28.070248,9.9735,9.775451,85.535461,NaN,0.989514291286469,NaN,28.094612,400,400.230347,25,28.374306,8.986627,45.32909,49.995087,401.870514,399.536835,399.140106,5104.931641,10.620126,10.101826,10.127543,1.634445,1.609483,1.557043,56.922649,87.656319,33.668446,8.621162,87.842155,79.198784,83.985306,1.335238,523.818604,432.976790546563,1.91824881819001,0.0347133104408829,1.04024207981559,0.153390998146051,482.223676222517,1.95360410026982,0.011614151292652,1.21838189913635,46.2433310626974,469.721686651153,75.5182876166949,0.010876195919628,1.28295502200842
8,8.018789,28,28.069553,9.9735,9.779267,85.566536,NaN,0.988989472389221,NaN,28.111227,400,400.239471,25,28.381828,8.988996,45.330078,49.995087,401.890015,399.626801,399.198364,5107.623047,10.667964,10.12897,10.158151,1.622774,1.609196,1.550434,56.915314,87.774368,33.684868,8.618523,87.866707,79.168228,83.972862,1.430693,537.549011,432.982969455285,1.91828107484115,0.0347185011310451,1.04017244274012,0.150066759050162,482.262488500534,1.95371455312896,0.0116167199137837,1.21821244505269,46.2422749326234,469.732177713286,75.5255982216013,0.0108771283454564,1.28287638902834
8,8.01913,28,28.068214,9.9735,9.786939,85.579842,NaN,0.988905549049377,NaN,28.119953,400,400.234131,25,28.388712,8.990356,45.374756,49.995087,401.890015,399.626801,399.198364,5107.623047,10.667964,10.12897,10.158151,1.622774,1.609196,1.550434,56.915314,87.774368,33.684868,8.618523,87.866707,79.168228,83.972862,1.430693,537.549011,432.990062213318,1.91830195913831,0.0347183922192988,1.04013966084655,0.151401968297648,482.280534223849,1.95376919501949,0.0116183794661958,1.21812001497122,46.2402401156647,469.738003078578,75.5284690779327,0.0108780603360175,1.28281667717641
