P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.020048,28,28.068945,9.9735,9.781008,85.581902,NaN,0.988811373710632,NaN,28.119827,400,400.240662,25,28.383036,8.992552,45.228466,49.995087,401.919617,399.652496,399.304871,5100.476563,10.643437,10.097546,10.134944,1.623744,1.607032,1.543071,56.922562,87.553421,33.706387,8.600628,87.853134,79.204376,83.966698,1.277729,525.608704,432.981504106424,1.91826044775753,0.0347123926447259,1.04022684755495,0.154996248121108,482.282040901845,1.95377102754508,0.0116181319754672,1.21812368216015,46.2413509921818,469.72432429959,75.518718206285,0.0108769206558981,1.28291623006288
8,8.020048,28,28.068945,9.9735,9.774853,85.585785,NaN,0.988811373710632,NaN,28.123583,400,400.260101,25,28.380268,9.002961,44.934273,49.995087,401.794434,399.561646,399.135406,5107.166504,10.674714,10.123666,10.176243,1.612944,1.59028,1.528659,56.908894,87.851021,33.723801,8.602813,87.912003,79.184967,84.014755,1.214231,516.552673,432.975101385089,1.91823781753744,0.0347110713289795,1.04026749652141,0.154996248121108,482.286770838286,1.9537842126307,0.0116184061949248,1.21810420454146,46.2413509921818,469.716433918583,75.5125679791434,0.0108764465017189,1.28296656862073
8,8.020472,28,28.068571,9.9735,9.778613,85.601677,NaN,0.990479469299316,NaN,28.135925,400,400.253998,25,28.374271,8.995527,44.764778,49.995087,401.794434,399.561646,399.135406,5107.166504,10.674714,10.123666,10.176243,1.612944,1.59028,1.528659,56.908894,87.851021,33.723801,8.602813,87.912003,79.184967,84.014755,1.214231,516.552673,432.977909268467,1.91824254018453,0.0347096959048278,1.0402648601419,0.156656246317027,482.306641154917,1.9538408125599,0.011619729472324,1.21801736548208,46.2407826395497,469.717673746566,75.513067806844,0.010876683540264,1.28295235252792
8,8.019676,28,28.066921,9.9735,9.781217,85.608459,NaN,0.988596558570862,NaN,28.141386,400,400.309509,25,28.374796,8.988194,44.778057,49.995087,402.112366,399.767029,399.400238,5109.37207,10.643926,10.113135,10.138209,1.60507,1.585923,1.523654,56.918762,87.75106,33.738621,8.590314,87.81855,79.277596,83.951309,1.441956,533.518677,432.982689584796,1.91826920188786,0.0347143526342741,1.04020599606777,0.153539780021049,482.31716390023,1.95387548834424,0.0116210954464922,1.21795180510794,46.2382751315702,469.725174999725,75.5168565734622,0.0108778514497649,1.28287668533435
8,8.020158,28,28.06888,9.9735,9.781217,85.608459,NaN,0.988970577716827,NaN,28.141386,400,400.309509,25,28.374796,9.004013,44.918983,49.995087,402.112366,399.767029,399.400238,5109.37207,10.643926,10.113135,10.138209,1.60507,1.585923,1.523654,56.918762,87.75106,33.738621,8.590314,87.81855,79.277596,83.951309,1.441956,533.518677,432.981435252171,1.91825885483372,0.0347118712431755,1.04023122556002,0.155426914399527,482.314477965527,1.953861656185,0.011620042227371,1.21798929433087,46.2412522147372,469.723698197319,75.5181490955788,0.0108769112803071,1.28291912818479
8,8.018141,28,28.065788,9.9735,9.780195,85.62664,NaN,0.988935589790344,NaN,28.121464,400,400.378418,25,28.371426,9.016694,45.174404,49.992157,402.042206,399.826263,399.323761,5109.621094,10.663892,10.139824,10.170277,1.61097,1.58094,1.529011,56.935196,87.683418,33.710934,8.573233,87.741119,79.295868,83.932037,1.216609,518.33429,432.985620950197,1.91829839846544,0.0347220375017833,1.04013240624522,0.14752935171839,482.340859646774,1.95394520625474,0.0116229883201482,1.21783910125257,46.2365532434243,469.734122441629,75.522418020319,0.0108788816479182,1.28280053208721
8,8.017797,28,28.066841,9.9735,9.779618,85.618591,NaN,0.989863574504852,NaN,28.107695,400,400.399536,25,28.36768,9.018042,45.36298,49.992157,401.88855,399.536926,399.143127,5106.745605,10.652674,10.116891,10.148885,1.604263,1.596087,1.541649,56.938148,87.792816,33.729439,8.567805,87.761833,79.233063,83.940628,1.407782,534.467285,432.985915930389,1.9183036628316,0.034723685402075,1.04011821207922,0.146182270072359,482.329613599384,1.95391044917521,0.0116218538446653,1.21789953260918,46.2381535525304,469.737103522479,75.5260553273266,0.0108786030647351,1.28279927314669
8,8.018497,28,28.064663,9.9735,9.787252,85.590668,NaN,0.989092230796814,NaN,28.130247,400,400.376556,25,28.368166,9.028365,45.146271,49.992157,401.88855,399.536926,399.143127,5106.745605,10.652674,10.116891,10.148885,1.604263,1.596087,1.541649,56.938148,87.792816,33.729439,8.567805,87.761833,79.233063,83.940628,1.407782,534.467285,432.992034760605,1.91831669855168,0.0347217190865283,1.04010447870457,0.148923378615677,482.298591070742,1.95383103173015,0.0116210532671276,1.21799773143953,46.2348434601793,469.739279282119,75.5250348558055,0.0108796806288888,1.28274869828507
8,8.01734,28,28.06592,9.9735,9.794183,85.566498,NaN,0.988301038742065,NaN,28.135036,400,400.235138,25,28.36919,9.022969,44.862446,49.992157,402.00708,399.699127,399.292145,5100.229492,10.629203,10.107118,10.123282,1.622424,1.599059,1.540892,56.966873,87.626472,33.705742,8.600907,87.812317,79.288857,83.954048,1.378163,532.260742,433.002253357284,1.91836701414611,0.034729166407891,1.03999827484795,0.144392620238762,482.267426226967,1.95374008425067,0.0116186703356796,1.21814302269877,46.2367538545174,469.75819109904,75.5413463456289,0.0108802706486297,1.28264936933116
8,8.018061,28,28.065411,9.9735,9.79893,85.563705,NaN,0.989112555980682,NaN,28.106529,400,400.2677,25,28.361666,9.007596,44.829201,49.992157,401.858582,399.55658,399.146179,5114.427246,10.675338,10.130075,10.167212,1.61465,1.604011,1.542108,56.949829,87.6866,33.64677,8.616574,87.751335,79.201706,83.978485,1.381871,531.032898,433.005314765701,1.91836898459834,0.0347264715192118,1.04000469396515,0.147216080809699,482.264722220501,1.95373419485769,0.0116187467340663,1.21814728694142,46.235980281964,469.758324366493,75.5408154771214,0.0108804999480419,1.28263994566856
8,8.016783,28,28.066935,9.9735,9.789966,85.575401,NaN,0.989226579666138,NaN,28.090336,400,400.253296,25,28.353071,9.00356,44.991951,49.992157,401.858582,399.55658,399.146179,5114.427246,10.675338,10.130075,10.167212,1.61465,1.604011,1.542108,56.949829,87.6866,33.64677,8.616574,87.751335,79.201706,83.978485,1.381871,531.032898,432.999316643927,1.91836347192254,0.0347311306366323,1.03999693755183,0.14221125793614,482.276878907342,1.95376314780782,0.0116187534324183,1.21811779558893,46.2382964078748,469.758060279071,75.5425101417598,0.0108798215345453,1.28266730169516
8,8.017498,28,28.066332,9.9735,9.77867,85.621262,NaN,0.988962054252625,NaN,28.100811,400,400.207642,25,28.344341,8.997457,45.220558,49.992157,401.918762,399.586975,399.244324,5113.833496,10.664459,10.11973,10.145188,1.607581,1.586203,1.524986,56.922474,87.611465,33.665127,8.596021,87.749611,79.191063,83.990753,1.326374,528.006592,432.985707937117,1.91830659736457,0.0347250219878214,1.04010882041166,0.145011370036741,482.333564327794,1.95392310991458,0.0116223161096998,1.21787642379877,46.2373799996019,469.737572996201,75.5257864334012,0.0108788525332656,1.28278770203471
8,8.01665,28,28.06735,9.9735,9.770711,85.67804,NaN,0.988949477672577,NaN,28.100183,400,400.406952,25,28.342749,8.999522,45.221111,49.992157,401.638306,399.646729,398.960693,5108.769531,10.594864,10.129892,10.189314,1.601351,1.586199,1.526568,56.91021,87.673615,33.69656,8.562151,87.714851,79.300385,83.926605,1.268238,525.147705,432.979636403177,1.91829554587484,0.0347276815799806,1.04011695627404,0.141690377120767,482.401310478811,1.95410862521045,0.0116257765267848,1.21761200380714,46.2389270946089,469.734827050272,75.5249156054569,0.0108782450172279,1.28282236541711
8,8.016718,28,28.068455,9.9735,9.767726,85.687576,NaN,0.988449692726135,NaN,28.088455,400,400.279602,25,28.342632,9.007215,45.121437,49.992157,401.638306,399.646729,398.960693,5108.769531,10.594864,10.129892,10.189314,1.601351,1.586199,1.526568,56.91021,87.673615,33.69656,8.562151,87.714851,79.300385,83.926605,1.268238,525.147705,432.976354649483,1.91828311158856,0.0347266902660375,1.04014021656359,0.141956692939118,482.411408033643,1.95413318512241,0.0116258553173852,1.21758549119488,46.2406063578631,469.731693542145,75.5238512584344,0.0108775764423596,1.28286097015055
8,8.016718,28,28.068455,9.9735,9.779592,85.671165,NaN,0.988449692726135,NaN,28.087704,400,400.108215,25,28.34247,9.005105,45.006622,49.994537,401.634705,399.581635,399.021545,5102.481445,10.568558,10.101406,10.153713,1.601489,1.594285,1.524247,56.943523,87.748901,33.681541,8.570644,87.747131,79.264481,83.939415,1.289963,528.069214,432.98869648873,1.9183267340954,0.0347292381881997,1.04006192680893,0.141956692939118,482.391425565754,1.95407749718397,0.0116246971929096,1.21766744555915,46.2406063578631,469.74690382969,75.5357082428181,0.0108784904338337,1.28276400026818
8,8.016235,28,28.069202,9.9735,9.784476,85.648453,NaN,0.988663792610168,NaN,28.090967,400,399.930389,25,28.345287,8.991841,44.896648,49.994537,401.352753,399.330902,398.68222,5100.329102,10.598214,10.124005,10.174596,1.595868,1.580004,1.513197,56.948639,87.58902,33.69846,8.581562,87.786026,79.162842,84.008163,1.253435,523.090393,432.99503267861,1.91835505785004,0.0347327754581049,1.0400044607927,0.140065030348524,482.362744976504,1.95399514469933,0.0116226925599693,1.21779524675352,46.2417415412614,469.757592685557,75.5449726881408,0.0108788080199531,1.28270847155941
8,8.014692,28,28.067417,9.9735,9.789375,85.611519,NaN,0.988181233406067,NaN,28.119152,400,399.848602,25,28.340149,8.992224,44.786152,49.994537,401.352753,399.330902,398.68222,5100.329102,10.598214,10.124005,10.174596,1.595868,1.580004,1.513197,56.948639,87.58902,33.69846,8.581562,87.786026,79.162842,84.008163,1.253435,523.090393,433.004141329449,1.91840619508741,0.0347417795737288,1.0398915055518,0.134021316019982,482.320210793897,1.95388237453184,0.0116210448282446,1.21794596849177,46.2390289156465,469.773482222568,75.5551349532703,0.0108805386751359,1.28257720015484
8,8.014672,28,28.06675,9.9735,9.797095,85.55452,NaN,0.98854398727417,NaN,28.140274,400,399.930237,25,28.333387,9.000937,44.708241,49.994537,401.549652,399.492279,398.853973,5113.692871,10.592182,10.13063,10.167262,1.609664,1.584982,1.522357,56.963173,87.549644,33.670765,8.589768,87.800957,79.206306,83.987892,1.197216,519.766785,433.012221110553,1.91843499685899,0.0347435402681662,1.03983964061354,0.133942973052342,482.251696130892,1.95369354423674,0.0116173780196971,1.21821905770972,46.2380152560444,469.782799881387,75.5615682864433,0.0108813885160568,1.28250665143318
8,8.014419,28,28.068426,9.9735,9.800182,85.516663,NaN,0.988727867603302,NaN,28.148308,400,399.934296,25,28.337961,9.013267,44.686729,49.994537,401.745392,399.615784,398.982574,5108.974121,10.608907,10.130438,10.179946,1.60492,1.58696,1.513913,56.961906,87.627991,33.691158,8.585962,87.847374,79.280182,83.939407,1.406851,537.792175,433.016089006275,1.9184517735157,0.0347455072919018,1.0398061094947,0.132951921852111,482.203273554796,1.95355311665795,0.0116138025341475,1.21844148944128,46.2405622873545,469.790473862613,75.5696415064398,0.0108811209581282,1.282486031313
8,8.015064,28,28.064579,9.9735,9.800182,85.516663,NaN,0.989341139793396,NaN,28.148308,400,399.934296,25,28.337961,8.995948,44.696175,49.994537,401.745392,399.615784,398.982574,5108.974121,10.608907,10.130438,10.179946,1.60492,1.58696,1.513913,56.961906,87.627991,33.691158,8.585962,87.847374,79.280182,83.939407,1.406851,537.792175,433.014411625264,1.91843792528639,0.0347421824378182,1.0398398092857,0.135478468181816,482.208554719795,1.95358029897968,0.0116158706983639,1.2183676678835,46.234715794238,469.781458608836,75.5578155511457,0.01088225187646,1.28247863158722
8,8.014375,28,28.0623,9.9735,9.799627,85.510086,NaN,0.989142954349518,NaN,28.152567,400,400.060181,25,28.333311,8.99252,44.798096,49.994537,401.70163,399.589996,398.953644,5101.519531,10.562922,10.107664,10.143779,1.608373,1.577471,1.523204,56.969284,87.745224,33.689877,8.583647,87.814087,79.25985,83.938843,1.373688,529.264465,433.015626337894,1.91845067866495,0.034745614960463,1.03980746193912,0.132779562708151,482.20367014465,1.95357406128804,0.011616631399329,1.21835701458808,46.2312519829097,469.783425611568,75.5565077071905,0.0108833611548655,1.28242773894531
8,8.013234,28,28.061367,9.9735,9.790277,85.517532,NaN,0.988819658756256,NaN,28.13287,400,400.108459,25,28.328432,8.9911,44.897564,49.994537,401.70163,399.589996,398.953644,5101.519531,10.562922,10.107664,10.143779,1.608373,1.577471,1.523204,56.969284,87.745224,33.689877,8.583647,87.814087,79.25985,83.938843,1.373688,529.264465,433.00887155669,1.91844081778762,0.0347494901979811,1.03980936249362,0.128309727114981,482.214022597509,1.95360594722756,0.0116176593059861,1.21830167415757,46.2298338701551,469.778971657747,75.5518712942289,0.0108834992736065,1.28244037175865
8,8.012974,28,28.059719,9.9735,9.783511,85.537407,NaN,0.988885164260864,NaN,28.131294,400,400.103241,25,28.327646,8.989824,44.848537,49.994537,401.483154,399.449463,398.841583,5111.057617,10.618434,10.121202,10.189777,1.61322,1.591251,1.513768,56.977921,87.503067,33.662865,8.601824,87.733833,79.223373,83.956352,1.287301,521.009033,433.002512372922,1.91842153540134,0.0347493779574051,1.03984030680405,0.127291117120421,482.2404968416,1.95368509639508,0.0116199499770952,1.21817021391894,46.2273289045431,469.770454318821,75.5431748093176,0.010883704186389,1.28246682842754
8,8.01334,28,28.059401,9.9735,9.782702,85.569664,NaN,0.988581299781799,NaN,28.114765,400,400.044922,25,28.331114,8.979162,44.867405,49.994537,401.631073,399.471344,398.82663,5105.883301,10.588257,10.117643,10.157428,1.599411,1.575063,1.512069,56.980827,87.609306,33.654919,8.612598,87.778313,79.187126,83.965752,1.309631,522.91217,433.000719075323,1.91841070214414,0.0347473169177902,1.03986476662523,0.128724999406529,482.280224923121,1.95379688128422,0.0116223998115508,1.21800226745096,46.2268455303687,469.766330755049,75.5395629291996,0.0108835946713243,1.28248772231108
8,8.01296,28,28.059977,9.9735,9.786674,85.629623,NaN,0.98847758769989,NaN,28.120777,400,400.027405,25,28.334196,8.979756,44.891312,49.994537,401.631073,399.471344,398.82663,5105.883301,10.588257,10.117643,10.157428,1.599411,1.575063,1.512069,56.980827,87.609306,33.654919,8.612598,87.778313,79.187126,83.965752,1.309631,522.91217,433.005837769355,1.91843346056078,0.0347501294140784,1.03981875449008,0.127236268191439,482.352456721144,1.95399635809614,0.011626324268401,1.21771306978054,46.2277210729301,469.774893365103,75.5469579078822,0.0108838587554067,1.28244291920891
8,8.012582,28,28.060146,9.9735,9.784869,85.670204,NaN,0.989174008369446,NaN,28.105896,400,399.945007,25,28.330475,8.994053,44.740383,50.004017,401.751404,399.692291,399.07254,5097.92041,10.578726,10.108227,10.14023,1.611274,1.586186,1.533232,57.001259,87.524399,33.677647,8.600949,87.611374,79.186722,83.983604,1.275422,520.47937,433.004944101207,1.91843494470066,0.034751691162397,1.03981087765008,0.12575531949301,482.401637139136,1.95413287961679,0.0116290980823743,1.21751356670754,46.2279779569153,469.775594817762,75.5477156162667,0.0108838274033568,1.28244130093324
8,8.012699,28,28.057823,9.9735,9.776215,85.683899,NaN,0.989730477333069,NaN,28.08732,400,400.06192,25,28.336376,9.007434,44.632957,50.004017,401.687073,399.64917,399.015747,5109.238281,10.61926,10.132375,10.18853,1.611609,1.592808,1.52667,56.9776,87.637718,33.686573,8.599913,87.634735,79.145805,84.009995,1.330727,529.856812,432.995640952108,1.91840062627954,0.034749229197783,1.03987397184496,0.126213714015307,482.421491695102,1.95419574068815,0.0116313144798531,1.2174009021173,46.2244468373719,469.76109997539,75.5335163449848,0.0108839666921643,1.28249444413999
8,8.013261,28,28.056217,9.9735,9.768663,85.671913,NaN,0.990484118461609,NaN,28.082674,400,400.118835,25,28.343464,9.017729,44.600674,50.004017,401.687073,399.64917,399.015747,5109.238281,10.61926,10.132375,10.18853,1.611609,1.592808,1.52667,56.9776,87.637718,33.686573,8.599913,87.634735,79.145805,84.009995,1.330727,529.856812,432.986325324709,1.91836079767101,0.0347447091762788,1.03995312501169,0.128415504414704,482.409099161349,1.95416641035176,0.0116313326741442,1.21743003099894,46.2220054749192,469.745464731377,75.5193223112971,0.0108837255074359,1.28256695900061
8,8.013599,28,28.056061,9.9735,9.773877,85.655418,NaN,0.989889979362488,NaN,28.08182,400,400.110565,25,28.34396,9.004672,44.489708,50.004017,401.504425,399.429413,398.828033,5103.4375,10.573667,10.100519,10.143946,1.602917,1.581664,1.530429,56.970146,87.605064,33.658672,8.608019,87.711632,79.204201,83.958824,1.269423,525.206726,432.990868151971,1.91837270369215,0.0347440862427241,1.03993644231817,0.129739656700565,482.389230679091,1.95411154331688,0.0116302522559682,1.21750936729476,46.2217683256117,469.749446224871,75.5222320774254,0.0108840327106808,1.28253897040618
8,8.013599,28,28.056061,9.9735,9.778531,85.64373,NaN,0.989889979362488,NaN,28.088966,400,400.085175,25,28.337902,9.00109,44.652489,50.004017,401.671478,399.585846,398.9617,5100.597656,10.591282,10.118857,10.15737,1.598926,1.584462,1.531735,57.001892,87.749321,33.677376,8.593753,87.737892,79.192871,83.961258,1.339366,536.338074,432.995707944817,1.91838980989432,0.0347450857374492,1.03990577911385,0.129739656700565,482.375000088558,1.95407188164622,0.0116294271248344,1.21756773104587,46.2217683256117,469.755410722918,75.5268826857213,0.0108843912467797,1.2825009864936
8,8.013783,28,28.055519,9.9735,9.778811,85.64521,NaN,0.990895509719849,NaN,28.085281,400,400.075348,25,28.33658,9.00784,44.734764,50.004017,401.671478,399.585846,398.9617,5100.597656,10.591282,10.118857,10.15737,1.598926,1.584462,1.531735,57.001892,87.749321,33.677376,8.593753,87.737892,79.192871,83.961258,1.339366,536.338074,432.995520432589,1.91838688755482,0.0347441971933608,1.03991355653221,0.130460479258147,482.377544672209,1.95408073047083,0.0116298232658043,1.2175499847899,46.2209443758616,469.753801835512,75.5249521764351,0.0108845303381475,1.28250210029514
8,8.013206,28,28.055239,9.9735,9.782904,85.645172,NaN,0.989881038665771,NaN,28.079493,400,400.036072,25,28.33515,9.004401,44.961262,50.004017,401.550873,399.570892,398.921631,5106.154297,10.576921,10.115168,10.156373,1.620157,1.594032,1.551131,57.006966,87.656685,33.62928,8.62692,87.784966,79.130569,84.027649,1.116173,503.985138,433.001277698873,1.91841432223522,0.0347480512580492,1.03985643120974,0.128200031858626,482.377882028088,1.95408257830218,0.0116299712573366,1.21754482565211,46.2205187143421,469.763062940162,75.531824253272,0.0108852088648424,1.28243842024669
8,8.012653,28,28.054708,9.9735,9.779848,85.593788,NaN,0.988818645477295,NaN,28.079527,400,399.96759,25,28.328346,9.00515,45.093239,50.004017,401.513702,399.414551,398.734436,5100.527832,10.601653,10.127637,10.157951,1.613237,1.601139,1.546885,56.995243,87.63385,33.618874,8.618579,87.724968,79.119499,84.034035,1.338477,530.268555,432.999538432767,1.91841496677961,0.034750246680208,1.03984764231791,0.126033491134137,482.316041136534,1.95391192992631,0.0116266285981215,1.21779158130847,46.219711468655,469.762709670509,75.530886526636,0.0108854186701392,1.2824317245644
8,8.012453,28,28.055429,9.9735,9.780094,85.555084,NaN,0.989171147346497,NaN,28.093668,400,399.941406,25,28.329849,8.997811,45.092194,50.004017,401.513702,399.414551,398.734436,5100.527832,10.601653,10.127637,10.157951,1.613237,1.601139,1.546885,56.995243,87.63385,33.618874,8.618579,87.724968,79.119499,84.034035,1.338477,530.268555,433.00031449835,1.91842016623357,0.0347513309693404,1.03983556675512,0.125249904293071,482.267914913847,1.95377543409475,0.0116235066997038,1.21799929791887,46.2208075564473,469.76530746168,75.5338114220532,0.01088526111705,1.28242733327979
8,8.011048,28,28.054825,9.9735,9.780094,85.555084,NaN,0.988292038440704,NaN,28.093668,400,399.941406,25,28.329849,8.991433,45.176586,50.001423,401.909393,399.819336,399.19516,5093.59375,10.571687,10.106841,10.14632,1.616428,1.590442,1.537672,56.993275,87.507034,33.634327,8.605275,87.735207,79.104965,84.035995,1.277158,520.263855,433.003969180642,1.91845034242753,0.0347585783616027,1.03976212479622,0.119744790244681,482.268743480345,1.95377970121051,0.0116238316849688,1.21798772787918,46.2198893373657,469.775172021955,75.540750484641,0.0108861168889399,1.28235438256274
8,8.010915,28,28.054846,9.9735,9.777511,85.53344,NaN,0.989749312400818,NaN,28.115459,400,400.092804,25,28.331244,8.987866,45.130371,50.001423,401.909393,399.819336,399.19516,5093.59375,10.571687,10.106841,10.14632,1.616428,1.590442,1.537672,56.993275,87.507034,33.634327,8.605275,87.735207,79.104965,84.035995,1.277158,520.263855,433.001629415169,1.918443706569,0.0347587097378024,1.03977217078082,0.119223627776933,482.242351362681,1.95370605485229,0.01162229115839,1.21809671793698,46.2199212624573,469.772881025779,75.538990129068,0.0108859700387211,1.28236931393447
8,8.010538,28,28.055742,9.9735,9.782214,85.503075,NaN,0.989085733890533,NaN,28.129654,400,400.130676,25,28.325006,8.980809,45.032688,50.001423,401.698151,399.606262,398.987091,5104.459961,10.616682,10.128674,10.166436,1.603341,1.59064,1.534376,57.015564,87.625664,33.638462,8.597878,87.657722,79.130936,84.016891,1.285528,522.723145,433.00749994334,1.91846908737247,0.0347616650546506,1.03972152463295,0.117746312199927,482.204131512074,1.95359659133158,0.0116196632865974,1.21826643221451,46.2212833825063,469.78270653689,75.5477696116902,0.0108861707672792,1.28232188916984
8,8.009261,28,28.053896,9.9735,9.77725,85.489166,NaN,0.988737344741821,NaN,28.128181,400,400.10437,25,28.31403,8.978779,44.925167,50.001423,401.764008,399.698608,399.060486,5103.040039,10.575275,10.113766,10.148834,1.603359,1.581288,1.532638,57.005333,87.538879,33.640564,8.590694,87.712341,79.133148,84.02018,1.348239,534.783997,433.005660253185,1.91847827596899,0.0347671888575739,1.03968744379181,0.112741858299671,482.189720818573,1.95356239131651,0.0116196733850448,1.21830094328396,46.2184770136142,469.783900905687,75.5463991030377,0.0108870458449831,1.28228320887554
8,8.0091,28,28.053976,9.9735,9.766842,85.483086,NaN,0.988839626312256,NaN,28.132988,400,400.144257,25,28.303823,8.982206,44.596462,50.001423,401.765808,399.72998,398.984192,5111.203613,10.616409,10.148033,10.189424,1.60522,1.573493,1.53259,56.99369,87.660423,33.649071,8.573031,87.643829,79.188995,83.978241,1.298292,525.348694,432.995257672922,1.91844348603312,0.0347657839386284,1.03974750630801,0.112110870264871,482.182203603739,1.95354117156262,0.0116192005740413,1.21833306061713,46.2185986360253,469.771857034158,75.5371066321048,0.0108862870582645,1.28236117776819
8,8.010336,28,28.05378,9.9735,9.770295,85.498703,NaN,0.989358127117157,NaN,28.135149,400,400.146515,25,28.304981,8.985769,44.340515,50.001423,401.765808,399.72998,398.984192,5111.203613,10.616409,10.148033,10.189424,1.60522,1.573493,1.53259,56.99369,87.660423,33.649071,8.573031,87.643829,79.188995,83.978241,1.298292,525.348694,432.995632541136,1.91842962397264,0.0347601471327149,1.03978939867432,0.116954731576413,482.201498776552,1.95359560741001,0.0116204098873658,1.21825076492092,46.2183006606404,469.766810171768,75.5329266353588,0.0108860689664767,1.28238999387512
8,8.010111,28,28.052483,9.9735,9.775066,85.507561,NaN,0.989324688911438,NaN,28.122238,400,400.178619,25,28.309053,8.983789,44.240746,50.001423,401.674805,399.577911,398.861389,5114.174316,10.582332,10.128126,10.166216,1.598451,1.577334,1.539939,56.976925,87.644157,33.60825,8.581488,87.723618,79.137848,84.026138,1.278165,524.760071,433.001178579059,1.91845199109363,0.0347623330167498,1.03974623510181,0.116073002741246,482.214070188857,1.95363486167568,0.0116217338402447,1.21818136724414,46.2163288135474,469.773197258385,75.5362898221818,0.0108870173468783,1.28232750582521
8,8.009919,28,28.054363,9.9735,9.78138,85.500732,NaN,0.98923248052597,NaN,28.115753,400,400.155884,25,28.316635,8.993341,44.3074,50.001423,401.674805,399.577911,398.861389,5114.174316,10.582332,10.128126,10.166216,1.598451,1.577334,1.539939,56.976925,87.644157,33.60825,8.581488,87.723618,79.137848,84.026138,1.278165,524.760071,433.008242773254,1.91847931835508,0.0347646800868323,1.03969466497371,0.115320579344939,482.203170245164,1.95359837892671,0.0116202396119209,1.21825175159922,46.2191869806649,469.784772804285,75.547661401714,0.0108868950287646,1.2822855263754
8,8.009919,28,28.054363,9.9735,9.783588,85.472572,NaN,0.98923248052597,NaN,28.139765,400,400.224915,25,28.330311,8.999697,44.323231,50.001423,401.914154,399.811493,399.143402,5108.323242,10.597008,10.126924,10.156084,1.618244,1.586953,1.561906,56.967995,87.624825,33.640125,8.574286,87.80349,79.215767,83.974289,1.325449,529.537842,433.010538403044,1.91848743205682,0.0347651543576652,1.03968014507842,0.115320579344939,482.168862281902,1.95350271674853,0.0116182491266352,1.21839339696256,46.2191869806649,469.78760204233,75.5498678197382,0.0108870650917088,1.2822675320298
8,8.00916,28,28.052027,9.9735,9.781089,85.43187,NaN,0.988615036010742,NaN,28.157717,400,400.237579,25,28.334455,8.988894,44.225765,50.001423,401.842102,399.828186,399.048035,5107.974121,10.603659,10.135617,10.188554,1.612074,1.574112,1.535995,56.972946,87.629112,33.641579,8.565405,87.807434,79.18705,83.982689,1.261468,520.793579,433.00991424249,1.91849455263893,0.034768534826834,1.03965692162944,0.112346022210602,482.12247700237,1.9533809343295,0.0116166281798031,1.21855354099085,46.2156355336762,469.7875416408,75.546907806888,0.0108880781096213,1.28222858579127
8,8.009404,28,28.050686,9.9735,9.781089,85.43187,NaN,0.988919734954834,NaN,28.157717,400,400.237579,25,28.334455,8.987272,44.278595,50.001423,401.842102,399.828186,399.048035,5107.974121,10.603659,10.135617,10.188554,1.612074,1.574112,1.535995,56.972946,87.629112,33.641579,8.565405,87.807434,79.18705,83.982689,1.261468,520.793579,433.00927965227,1.91848931133756,0.0347672754490115,1.03966966986636,0.113302293048321,482.124319637237,1.95339041744443,0.0116173497573459,1.21852776105271,46.2135966930398,469.784253908674,75.5426714933755,0.0108884641577928,1.28222691468958
8,8.010206,28,28.052162,9.9735,9.782315,85.382042,NaN,0.988982796669006,NaN,28.157316,400,400.238678,25,28.333855,8.994712,44.402454,50.009956,401.834503,399.808563,399.139374,5101.349121,10.568951,10.111943,10.151635,1.605945,1.575235,1.537254,56.979626,87.668793,33.612823,8.580865,87.740074,79.134552,84.011627,1.352945,534.587769,433.008468446348,1.91847658958891,0.0347633998808612,1.03970351207075,0.116445290536717,482.061567021441,1.95321062169058,0.0116130312357333,1.21880762843691,46.2158407819149,469.781425007745,75.5423059158253,0.0108876516588949,1.28226975942198
8,8.010023,28,28.050528,9.9735,9.7859,85.322853,NaN,0.988709390163422,NaN,28.166027,400,400.262299,25,28.325609,9.010822,44.606861,50.009956,401.947845,399.974426,399.2966,5111.878906,10.585676,10.117256,10.18471,1.602556,1.579901,1.527999,56.998669,87.594749,33.64909,8.584635,87.745178,79.165909,83.998871,1.298574,529.199646,433.012671660415,1.91849369392466,0.0347651142567882,1.03967037692176,0.115728143711749,481.991666826217,1.95302093568684,0.0116097221867416,1.21907560014187,46.2133564667348,469.785610047754,75.543532111425,0.0108886144593781,1.2822156303883
8,8.009953,28,28.051697,9.9735,9.790017,85.29261,NaN,0.988197803497314,NaN,28.147985,400,400.363129,25,28.325001,9.003759,44.732925,50.009956,401.947845,399.974426,399.2966,5111.878906,10.585676,10.117256,10.18471,1.602556,1.579901,1.527999,56.998669,87.594749,33.64909,8.584635,87.745178,79.165909,83.998871,1.298574,529.199646,433.017133956887,1.91851032533268,0.0347663597703485,1.0396396573443,0.115453821981419,481.953186581523,1.9529098005211,0.0116069525631569,1.21925148185975,46.2151338125461,469.792682245114,75.5505054880875,0.0108885307623754,1.28219034370652
8,8.009459,28,28.051512,9.9735,9.793855,85.282692,NaN,0.988500714302063,NaN,28.155996,400,400.32016,25,28.328381,8.998328,44.760357,50.009956,401.749329,399.695465,399.058472,5105.171387,10.592332,10.12025,10.153334,1.603601,1.573731,1.529992,57.005371,87.537727,33.677643,8.56392,87.615906,79.135796,84.008774,1.321365,525.026001,433.022408532226,1.91853503752962,0.0347697336350048,1.03958864043767,0.113517842866486,481.941348532519,1.95287737277272,0.0116063499501399,1.21929824020029,46.2148525426442,469.801098036462,75.5568385636144,0.010889117183043,1.28213373170814
8,8.008105,28,28.04961,9.9735,9.808271,85.298241,NaN,0.988356947898865,NaN,28.161711,400,400.220062,25,28.331829,8.984612,44.695221,50.009956,401.850861,399.849854,399.187531,5115.650879,10.628036,10.140471,10.202721,1.603013,1.573517,1.521441,57.019432,87.4468,33.678711,8.57022,87.634529,79.18399,84.000847,1.324453,529.735229,433.040913993512,1.91861707986507,0.0347798195746141,1.03942334793861,0.108211073281666,481.962925138993,1.95294372782597,0.0116084739905309,1.21918263139211,46.2119607007972,469.827636173447,75.5751673264525,0.0108915404542265,1.28193314012444
8,8.009832,28,28.051159,9.9735,9.821599,85.328148,NaN,0.988760471343994,NaN,28.167419,400,400.261841,25,28.341749,8.991742,44.784782,50.009956,401.850861,399.849854,399.187531,5115.650879,10.628036,10.140471,10.202721,1.603013,1.573517,1.521441,57.019432,87.4468,33.678711,8.57022,87.634529,79.18399,84.000847,1.324453,529.735229,433.050279030832,1.91862895089491,0.0347737666013221,1.03942602591782,0.114979633005134,481.997253466448,1.95303447654428,0.0116097574473023,1.21906094886965,46.2143158452806,469.833463014007,75.5816436257524,0.0108912162951908,1.28192220508452
8,8.010443,28,28.050465,9.9735,9.823786,85.330185,NaN,0.98903614282608,NaN,28.158112,400,400.262177,25,28.345575,8.987459,44.866936,50.009956,401.953369,399.856628,399.255707,5100.787109,10.586576,10.108808,10.146848,1.589789,1.573389,1.523306,57.048885,87.568687,33.690552,8.585692,87.641144,79.095467,84.039009,1.223364,518.301758,433.050964447895,1.91862386496922,0.0347710829098861,1.03944354934375,0.117374036065144,482.000691641179,1.9530463151956,0.0116102749980544,1.21903724895683,46.2132606800023,469.830933542054,75.5788053437523,0.0108913664008305,1.28192658898311
8,8.00922,28,28.048969,9.9735,9.813931,85.311348,NaN,0.988795697689056,NaN,28.149651,400,400.158386,25,28.349743,8.989882,44.817951,50.009956,401.302429,399.207794,398.554016,5106.994141,10.611176,10.124878,10.152062,1.600676,1.595987,1.541817,57.031109,87.624275,33.660542,8.600843,87.683937,79.004471,84.078598,1.41807,536.516113,433.043899169178,1.91861392564685,0.0347752788737658,1.03944438978514,0.112581172817499,481.979786769194,1.95299284357069,0.0116097466875439,1.21910381835641,46.2109860764095,469.825838068167,75.5729655940552,0.0108917114636724,1.28193377270236
8,8.010313,28,28.051804,9.9735,9.809277,85.303505,NaN,0.988403916358948,NaN,28.143471,400,399.901764,25,28.349586,8.991756,44.799492,50.009956,401.302429,399.207794,398.554016,5106.994141,10.611176,10.124878,10.152062,1.600676,1.595987,1.541817,57.031109,87.624275,33.660542,8.600843,87.683937,79.004471,84.078598,1.41807,536.516113,433.036220402133,1.91857335709641,0.0347686382862974,1.03953195116365,0.116864600156475,481.966322733738,1.95294610132881,0.011607666239905,1.21919828429184,46.2152964923208,469.814778516572,75.5678730519171,0.0108898124167315,1.28205171553881
8,8.01014,28,28.049332,9.9735,9.806335,85.297577,NaN,0.988622605800629,NaN,28.134542,400,399.866943,25,28.346375,8.992208,44.877262,50.013054,401.485565,399.365356,398.688354,5114.27832,10.595372,10.119607,10.156575,1.615628,1.591519,1.556982,57.0117,87.517754,33.646198,8.597397,87.746857,79.133347,84.006241,1.248904,518.005615,433.033611801713,1.91856626381014,0.034768899279382,1.03954223477069,0.116186648839914,481.962498300366,1.95294343734687,0.0116085765623247,1.21918063265088,46.2115380108982,469.809612929027,75.5607619203246,0.0108905780638526,1.28204293215594
8,8.008826,28,28.048944,9.9735,9.797881,85.277557,NaN,0.988893806934357,NaN,28.119753,400,399.87439,25,28.353485,8.992389,45.075378,50.013054,401.362274,399.339417,398.641296,5107.827148,10.611357,10.123341,10.170348,1.59142,1.583891,1.526287,57.010651,87.579552,33.648678,8.5988,87.640823,79.10672,84.001213,1.260209,523.155396,433.028239588149,1.91856342497666,0.0347738657357443,1.03952915245032,0.111036992835011,481.93862356221,1.95287808608071,0.0116073679860202,1.21927470749643,46.2109480641885,469.808200443248,75.5591764163241,0.0108906620791845,1.28204537620264
8,8.008826,28,28.048944,9.9735,9.7915,85.270172,NaN,0.988893806934357,NaN,28.113689,400,399.853149,25,28.349335,8.992216,45.151192,50.013054,401.362274,399.339417,398.641296,5107.827148,10.611357,10.123341,10.170348,1.59142,1.583891,1.526287,57.010651,87.579552,33.648678,8.5988,87.640823,79.10672,84.001213,1.260209,523.155396,433.02160621894,1.91853998092758,0.0347724951718632,1.03957105766371,0.111036992835011,481.929619080076,1.95285296364042,0.0116068451006227,1.21931219615958,46.2109480641885,469.80002536217,75.552799952887,0.0108901706233131,1.28209732351027
8,8.009772,28,28.048887,9.9735,9.781345,85.250015,NaN,0.988332152366638,NaN,28.099216,400,399.824158,25,28.331127,9.000014,45.183605,50.013054,401.425323,399.385742,398.671173,5107.262695,10.564034,10.105401,10.14467,1.590807,1.578107,1.525031,57.034359,87.647499,33.634701,8.581602,87.760109,79.163506,84.003212,1.368343,529.655701,433.008588708842,1.91848234729431,0.0347654311893229,1.03968721420758,0.11474449597722,481.905118891212,1.95278479024272,0.0116054484280501,1.21941348282468,46.2108613962292,469.779866735484,75.5370064896206,0.0108889835251335,1.28222452325096
8,8.007695,28,28.046806,9.9735,9.775092,85.233444,NaN,0.98925119638443,NaN,28.106712,400,399.812836,25,28.320143,9.002521,44.984619,50.013054,401.425323,399.385742,398.671173,5107.262695,10.564034,10.105401,10.14467,1.590807,1.578107,1.525031,57.034359,87.647499,33.634701,8.581602,87.760109,79.163506,84.003212,1.368343,529.655701,433.007489717374,1.91850398798634,0.0347748094636443,1.03961980689761,0.106604015281562,481.887778532952,1.95274314511303,0.0116053945350461,1.21945748333966,46.207697162186,469.78514645555,75.5385290312483,0.0108902069581243,1.28215590992401
8,8.008743,28,28.048191,9.9735,9.775092,85.233444,NaN,0.988678514957428,NaN,28.106712,400,399.812836,25,28.320143,8.988332,44.723469,50.013054,401.363556,399.418213,398.693604,5098.961914,10.586457,10.117096,10.160685,1.581447,1.566896,1.518112,57.035469,87.585182,33.651382,8.56026,87.675285,79.168777,83.987328,1.352269,531.402527,433.004763937026,1.91848147355747,0.0347693990210959,1.03967456754101,0.110711688729509,481.885870265593,1.95273333561164,0.0116046493173158,1.21948426666932,46.2098031238306,469.778804193773,75.5353098270779,0.0108892226415549,1.28221956076866
8,8.008364,28,28.047462,9.9735,9.78517,85.185432,NaN,0.988327741622925,NaN,28.131187,400,399.832642,25,28.316971,8.977205,44.393532,50.013054,401.363556,399.418213,398.693604,5098.961914,10.586457,10.117096,10.160685,1.581447,1.566896,1.518112,57.035469,87.585182,33.651382,8.56026,87.675285,79.168777,83.987328,1.352269,531.402527,433.016227017191,1.91852664696635,0.0347735204690608,1.03958851756988,0.109226231550963,481.828319628175,1.95257510127387,0.0116016404002551,1.21971457601859,46.2086946529556,469.793761873463,75.5460666741302,0.0108904393107505,1.28211218532192
8,8.009105,28,28.047791,9.9735,9.792627,85.177551,NaN,0.988314568996429,NaN,28.136457,400,399.766571,25,28.317783,8.973263,44.257286,50.013054,401.253082,399.229248,398.566101,5111.556152,10.586036,10.105278,10.166017,1.583014,1.579006,1.519088,57.060204,87.535515,33.633072,8.57908,87.676064,79.184769,83.965103,1.373407,534.336121,433.022052375057,1.91853812902978,0.0347712970651053,1.03957822283708,0.112130466307349,481.818253242801,1.95254594372703,0.0116009049876557,1.21976111956079,46.2091949121191,469.798123943575,75.5498792048969,0.010890558312076,1.28208999931875
8,8.007403,28,28.045292,9.9735,9.789876,85.252625,NaN,0.988607347011566,NaN,28.122259,400,399.722076,25,28.314013,8.984208,44.31324,50.013054,401.311646,399.306183,398.667938,5099.822266,10.559646,10.09089,10.133062,1.593514,1.579675,1.534936,57.068008,87.459007,33.594135,8.616502,87.649902,79.160561,83.985878,1.346177,531.893616,433.023617957136,1.91856458100257,0.0347794932346109,1.03950742569406,0.105459438515595,481.913253403591,1.95281912898905,0.0116075677074698,1.21933074179546,46.2053949576127,469.804626034123,75.5518348075665,0.0108920374100751,1.28200662035537
8,8.007107,28,28.044983,9.9735,9.779007,85.391747,NaN,0.989002764225006,NaN,28.105999,400,399.717133,25,28.304647,8.984954,44.525208,50.013054,401.311646,399.306183,398.667938,5099.822266,10.559646,10.09089,10.133062,1.593514,1.579675,1.534936,57.068008,87.459007,33.594135,8.616502,87.649902,79.160561,83.985878,1.346177,531.893616,433.013088937067,1.91853100587839,0.0347786868064887,1.03956335911645,0.104299150435622,482.083264869505,1.95329439682432,0.0116175812023395,1.21862043775689,46.2049250771061,469.792581934863,75.5420550327773,0.0108914478295894,1.28207795172733
8,8.006935,28,28.043928,9.9735,9.779879,85.514832,NaN,0.98832643032074,NaN,28.107244,400,399.763641,25,28.300919,8.985086,44.983208,50.013054,401.355316,399.352966,398.70755,5105.939453,10.608097,10.115136,10.179945,1.592538,1.571122,1.519835,57.03754,87.384171,33.616863,8.626916,87.661392,79.181549,84.007843,1.308235,529.49939,433.014442721179,1.91853790507826,0.034779762387831,1.03954864629043,0.103624914100294,482.234668410116,1.95372001949101,0.0116268526525883,1.21798082231308,46.2033207623678,469.793838553901,75.5417195713247,0.0108919828368702,1.28205220487215
8,8.006687,28,28.043926,9.9735,9.78523,85.586861,NaN,0.989787876605988,NaN,28.104109,400,399.722412,25,28.307453,8.9972,45.111782,50.016846,401.268616,399.177368,398.566254,5103.890625,10.560819,10.099576,10.149149,1.602855,1.574293,1.530955,57.059555,87.620773,33.656582,8.569714,87.634514,79.155281,83.997002,1.25624,518.999939,433.020650100892,1.91856289318177,0.0347821927747452,1.03950054979922,0.102652740126985,482.322388091456,1.95396457427477,0.0116319432560568,1.21761998496486,46.2033177209682,469.802549605928,75.5485118398223,0.0108925074766699,1.28199682045726
8,8.006687,28,28.043926,9.9735,9.79666,85.619209,NaN,0.989787876605988,NaN,28.104198,400,399.657043,25,28.311508,9.00507,45.007343,50.016846,401.268616,399.177368,398.566254,5103.890625,10.560819,10.099576,10.149149,1.602855,1.574293,1.530955,57.059555,87.620773,33.656582,8.569714,87.634514,79.155281,83.997002,1.25624,518.999939,433.032531163365,1.91860488449722,0.0347846482018267,1.03942552793539,0.102652740126985,482.361773047629,1.95407435719615,0.0116342280461705,1.21745833952448,46.2033177209682,469.817192156339,75.5599339286802,0.0108933878586214,1.28190381915771
8,8.00766,28,28.044197,9.9735,9.805861,85.595459,NaN,0.988555192947388,NaN,28.105249,400,399.732758,25,28.322397,8.988377,44.850609,50.016846,401.395111,399.345673,398.776154,5103.73291,10.584171,10.111828,10.161822,1.601185,1.571155,1.529164,57.039345,87.631821,33.660328,8.580636,87.636703,79.14402,83.995895,1.210052,515.643799,433.03956564341,1.91861778453549,0.0347815997058868,1.03941593953292,0.106466824522784,482.332485525004,1.95399184240768,0.0116324046681365,1.21758217851464,46.2037298290386,469.821985767737,75.5640112860905,0.0108935580276446,1.28187794304837
8,8.00788,28,28.044868,9.9735,9.806342,85.551682,NaN,0.988799333572388,NaN,28.084307,400,399.737,25,28.334074,8.966038,44.668064,50.016846,401.395111,399.345673,398.776154,5103.73291,10.584171,10.111828,10.161822,1.601185,1.571155,1.529164,57.039345,87.631821,33.660328,8.580636,87.636703,79.14402,83.995895,1.210052,515.643799,433.039493769489,1.91861482627536,0.0347805670232216,1.03942426199721,0.107329158902189,482.278258281599,1.95383849964858,0.0116289506576111,1.21781408678829,46.2047502014619,469.821685127478,75.5646133140604,0.0108932476982187,1.28189114170943
8,8.0069,28,28.042051,9.9735,9.806342,85.551682,NaN,0.989543080329895,NaN,28.084307,400,399.737,25,28.334074,8.971544,44.652458,50.016846,401.222321,399.183746,398.598328,5100.952148,10.581854,10.106154,10.173474,1.597864,1.561957,1.514831,57.054485,87.581314,33.670757,8.582673,87.596367,79.165154,83.986771,1.289669,521.524231,433.042040967081,1.91863587525093,0.0347856278216978,1.03937313997889,0.103487713507263,482.282122056574,1.95385840438943,0.0116304675600328,1.21776015170626,46.2004663353836,469.825956374132,75.5644333677872,0.0108947315529939,1.28181663162799
8,8.006369,28,28.042603,9.9735,9.803065,85.512703,NaN,0.98985344171524,NaN,28.079287,400,399.697754,25,28.326384,8.985232,44.552933,50.016846,401.303772,399.263885,398.771484,5104.049316,10.561243,10.087608,10.147119,1.588913,1.563311,1.509138,57.076054,87.516571,33.679317,8.587451,87.624252,79.129555,84.032005,1.208048,514.529114,433.040015102775,1.91863524372461,0.0347876665448934,1.03936692771063,0.101406128921155,482.233893660563,1.95372215476585,0.0116274156300591,1.21796610599694,46.2013057986114,469.826337534763,75.5654189158869,0.0108945140030619,1.28182349920419
8,8.008264,28,28.040287,9.9735,9.79974,85.487259,NaN,0.988978743553162,NaN,28.078648,400,399.700348,25,28.315079,8.994327,44.564075,50.016846,401.303772,399.263885,398.771484,5104.049316,10.561243,10.087608,10.147119,1.588913,1.563311,1.509138,57.076054,87.516571,33.679317,8.587451,87.624252,79.129555,84.032005,1.208048,514.529114,433.031633090949,1.91858232552192,0.0347771663655029,1.0394876156061,0.108834281491511,482.206081464158,1.95365211614284,0.0116268642200767,1.21804940993819,46.197783617265,469.805361508407,75.5461676341358,0.0108942616805388,1.28191771004113
8,8.008709,28,28.042753,9.9735,9.793014,85.465935,NaN,0.988538861274719,NaN,28.06274,400,399.82077,25,28.314777,8.984333,44.677921,50.016846,401.456085,399.456116,398.826813,5110.452637,10.571196,10.114297,10.168377,1.606953,1.569323,1.522276,57.059071,87.599083,33.670128,8.580115,87.714348,79.093773,84.032883,1.228127,513.883789,433.023484331419,1.91854805662519,0.034773424343509,1.03955500433739,0.110578430884289,482.176720348314,1.95356225122141,0.0116240286751257,1.21820387734866,46.2015339114105,469.796098469798,75.5420170738564,0.0108926304787928,1.28201806391573
8,8.00823,28,28.041622,9.9735,9.79112,85.459129,NaN,0.988840162754059,NaN,28.076723,400,399.831329,25,28.324114,8.99777,44.701031,50.016846,401.335083,399.334534,398.795959,5109.303711,10.596779,10.1109,10.166588,1.603977,1.587385,1.524295,57.043877,87.640381,33.702404,8.577978,87.717987,79.036049,84.042648,1.406418,535.985291,433.022760867293,1.91855138674994,0.0347754903749432,1.03954243403182,0.108701017627993,482.169982380316,1.95354712826098,0.0116241564256354,1.21821638871797,46.1998139176433,469.796027670997,75.5405514585378,0.0108931188582596,1.28199947485456
8,8.007159,28,28.040598,9.9735,9.796691,85.446228,NaN,0.989284038543701,NaN,28.072315,400,399.86734,25,28.323341,9.008023,44.732243,50.016846,401.335083,399.334534,398.795959,5109.303711,10.596779,10.1109,10.166588,1.603977,1.587385,1.524295,57.043877,87.640381,33.702404,8.577978,87.717987,79.036049,84.042648,1.406418,535.985291,433.031336366946,1.91859485937699,0.034782217198675,1.03944995618769,0.104502987168303,482.155672276981,1.95351054234296,0.011623795548079,1.21826161893638,46.1982566002844,469.810070855414,75.5502291395152,0.0108944093742249,1.28189303596111
8,8.00648,28,28.041344,9.9735,9.803996,85.440331,NaN,0.989143669605255,NaN,28.063349,400,399.730652,25,28.312693,9.003168,44.938049,50.007416,401.019714,399.046509,398.405121,5107.104004,10.587641,10.100963,10.178201,1.616098,1.593382,1.539675,57.030926,87.680313,33.696766,8.599314,87.622986,79.060585,84.064362,1.246208,520.499878,433.04069424369,1.91863627922994,0.0347872931837281,1.03936661361266,0.101841271045657,482.147463343308,1.95348523222478,0.0116229768087775,1.21830562248481,46.1993911346622,469.825326979947,75.5630609083954,0.0108950017130608,1.28180873175787
8,8.006304,28,28.039906,9.9735,9.801423,85.418137,NaN,0.988693475723267,NaN,28.078434,400,399.616455,25,28.309177,9.001892,44.955982,50.007416,401.188599,399.103485,398.516388,5111.023438,10.564612,10.094648,10.140507,1.621479,1.60315,1.555274,57.054008,87.521538,33.648693,8.613752,87.605331,79.008835,84.094482,1.421906,536.435486,433.038477406773,1.91863060839744,0.0347876495796694,1.03937430366014,0.101151313854075,482.122398966618,1.95341999406371,0.0116221814248611,1.21838974263815,46.1972041695133,469.821782768023,75.5585030433151,0.0108954151093251,1.28180703372111
8,8.006235,28,28.040516,9.9735,9.796454,85.386993,NaN,0.989306032657623,NaN,28.0963,400,399.604614,25,28.309792,8.996183,44.741074,50.007416,401.188599,399.103485,398.516388,5111.023438,10.564612,10.094648,10.140507,1.621479,1.60315,1.555274,57.054008,87.521538,33.648693,8.613752,87.605331,79.008835,84.094482,1.421906,536.435486,433.033492042559,1.91861383741428,0.0347869385819838,1.03940329316058,0.100880816147026,482.083612439304,1.95330984172598,0.0116196497696297,1.21855847559981,46.1981318913291,469.816599213416,75.5552197286777,0.0108948376533889,1.28185020371324
8,8.006235,28,28.040516,9.9735,9.793252,85.37664,NaN,0.989306032657623,NaN,28.109348,400,399.569183,25,28.309574,8.992805,44.613956,50.007416,401.03595,399.042877,398.393127,5101.245117,10.585387,10.103094,10.154376,1.626231,1.593047,1.554463,57.073193,87.514984,33.622868,8.615021,87.578644,79.033775,84.078186,1.234446,521.009033,433.030163839584,1.91860207468758,0.0347862507229157,1.0394242998889,0.100880816147026,482.070996432992,1.95327465375735,0.011618917266129,1.21861071857189,46.1981318913291,469.812497507649,75.5520199288177,0.010894591015354,1.28187624664823
8,8.007136,28,28.039299,9.9735,9.780622,85.388176,NaN,0.988813877105713,NaN,28.101776,400,399.515259,25,28.303162,8.994173,44.79475,50.007416,401.143494,399.071808,398.397125,5099.378418,10.569758,10.10012,10.14559,1.617294,1.586159,1.541932,57.073479,87.605377,33.682625,8.600775,87.736732,79.070328,84.035484,1.339914,527.720093,433.014692409288,1.91853631678473,0.0347788840116473,1.03955426288527,0.104412828736201,482.086726936062,1.95332247262801,0.0116203887885723,1.21852909381972,46.1962809947799,469.788242448381,75.5315817651859,0.0108936626510822,1.2820098373192
8,8.006632,28,28.038847,9.9735,9.778031,85.407112,NaN,0.988438963890076,NaN,28.113571,400,399.508636,25,28.298243,8.994637,45.199936,50.007416,401.143494,399.071808,398.397125,5099.378418,10.569758,10.10012,10.14559,1.617294,1.586159,1.541932,57.073479,87.605377,33.682625,8.600775,87.736732,79.070328,84.035484,1.339914,527.720093,433.013309596548,1.91853762486608,0.0347809301945256,1.0395449616897,0.102437133942374,482.110421265995,1.9533900218302,0.0116219718329846,1.21842493221297,46.1955935465582,469.788206153856,75.5309897412473,0.0108938573869638,1.28200245802347
8,8.007158,28,28.040661,9.9735,9.792085,85.427666,NaN,0.988835096359253,NaN,28.126158,400,399.490448,25,28.297945,8.99059,45.228752,50.007416,401.123627,399.080719,398.433746,5109.129883,10.567126,10.106668,10.138718,1.60212,1.571835,1.520735,57.038624,87.608162,33.675335,8.583575,87.637306,79.095482,84.018974,1.272557,523.453979,433.026551190724,1.9185779595965,0.0347812329456134,1.03948013356719,0.104499067246195,482.132971481803,1.95344703188601,0.0116224488608043,1.21835626005431,46.1983524130697,469.804246568852,75.5457642596784,0.0108940317044258,1.28193108630924
8,8.006792,28,28.040247,9.9735,9.809162,85.386688,NaN,0.989163398742676,NaN,28.123707,400,399.541321,25,28.290163,8.983976,45.182961,50.007416,401.123627,399.080719,398.433746,5109.129883,10.567126,10.106668,10.138718,1.60212,1.571835,1.520735,57.038624,87.608162,33.675335,8.583575,87.637306,79.095482,84.018974,1.272557,523.453979,433.045252660268,1.91864855341304,0.0347867913255284,1.0393490200692,0.10306434881204,482.083610569516,1.95331070830485,0.0116197730351537,1.21855483869721,46.1977227831401,469.828411936357,75.5640999988918,0.01089566514535,1.28177069703665
