P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.006454,28,28.040461,9.9735,9.809162,85.386688,NaN,0.989371180534363,NaN,28.123707,400,399.541321,25,28.290163,8.982967,44.931438,50.007416,400.990906,398.925385,398.302155,5111.381836,10.611703,10.120206,10.166367,1.60317,1.58192,1.531171,57.058281,87.423233,33.637684,8.597354,87.677902,79.036156,84.067726,1.202278,513.6828,433.046131095477,1.91865581332378,0.0347885371215009,1.03933139296401,0.101739346271188,482.083316386653,1.95330919424843,0.0116196578056438,1.2185589561053,46.1980482449194,469.8311767467,75.5665238306213,0.0108957381490389,1.28175675221208
8,8.007128,28,28.038877,9.9735,9.824965,85.327881,NaN,0.988685369491577,NaN,28.106569,400,399.471069,25,28.288517,8.979343,44.62429,50.011341,401.155487,399.067932,398.408447,5094.796875,10.573373,10.106555,10.130727,1.611655,1.5914,1.543572,57.06826,87.412453,33.633934,8.603131,87.596764,79.061256,84.058189,1.328864,529.487305,433.060803697389,1.91869937972794,0.03478844999784,1.03926300625357,0.104381469239797,482.013827130166,1.95312049804062,0.0116163491443846,1.21882550912642,46.1956391739169,469.844643254915,75.5750559086397,0.0108972380719663,1.28164468080085
8,8.005754,28,28.037571,9.9735,9.831024,85.36319,NaN,0.988182544708252,NaN,28.111652,400,399.509552,25,28.288717,8.9971,44.394588,50.011341,401.155487,399.067932,398.408447,5094.796875,10.573373,10.106555,10.130727,1.611655,1.5914,1.543572,57.06826,87.412453,33.633934,8.603131,87.596764,79.061256,84.058189,1.328864,529.487305,433.070669786253,1.91875113851887,0.0347968486821599,1.03915176471334,0.0989951237907007,482.058655354597,1.95324977588163,0.011619551390682,1.21862192720207,46.1936528279084,469.861269855434,75.5864014845039,0.0108988069710555,1.28151730907702
8,8.005644,28,28.039742,9.9735,9.832664,85.397583,NaN,0.988547563552856,NaN,28.133179,400,399.556091,25,28.297438,8.988061,44.400848,50.011341,401.303345,399.167236,398.531128,5105.683594,10.592197,10.113835,10.151874,1.581871,1.57253,1.51668,57.071888,87.501991,33.669113,8.556287,87.486343,79.025162,84.078712,1.451043,542.216064,433.072659717886,1.91875952316291,0.0347977692076721,1.0391353083797,0.0985638723411171,482.097580531589,1.95335130823859,0.0116208157602661,1.21849017565362,46.1969547465629,469.866559978251,75.5932353940766,0.0108981788815217,1.2815202814337
8,8.005962,28,28.03834,9.9735,9.835896,85.429222,NaN,0.988909542560577,NaN,28.124922,400,399.614441,25,28.307457,8.988304,44.806496,50.011341,400.858002,398.922638,398.239716,5100.979004,10.53606,10.082364,10.138024,1.604441,1.578403,1.539028,57.082695,87.57061,33.645557,8.586349,87.596672,79.032837,84.08728,1.279213,520.547974,433.075192193799,1.91876456203623,0.0347968203697539,1.03913073287385,0.0998105688233295,482.13805594033,1.95346873477099,0.0116238088252687,1.21830382851072,46.1948224384693,469.866789278654,75.5916669412346,0.0108988036754277,1.28149525919477
8,8.007628,28,28.038187,9.9735,9.835998,85.469292,NaN,0.988881886005402,NaN,28.123547,400,399.547333,25,28.313101,8.977602,45.160858,50.011341,400.858002,398.922638,398.239716,5100.979004,10.53606,10.082364,10.138024,1.604441,1.578403,1.539028,57.082695,87.57061,33.645557,8.586349,87.596672,79.032837,84.08728,1.279213,520.547974,433.070970670948,1.91872916113314,0.0347882370321138,1.03921683870805,0.10634139258184,482.187079412669,1.95360593901247,0.0116267249205992,1.21809937046606,46.1945897350931,469.854276937261,75.5817126698157,0.0108981180276752,1.28157199237225
8,8.007146,28,28.037361,9.9735,9.833303,85.487534,NaN,0.988727569580078,NaN,28.138577,400,399.729126,25,28.317144,8.98326,45.091576,50.011341,401.591064,399.162384,398.869598,5105.804688,10.675566,10.106773,10.135286,1.615493,1.592534,1.543716,57.119801,87.367355,33.628532,8.609995,87.591209,78.976013,84.116516,1.278544,516.83905,433.069422085482,1.91872961435067,0.0347901475919094,1.03920936507951,0.1044520280808,482.210432986491,1.95367373624235,0.0116284595982191,1.21799191021066,46.1933334240944,469.853534790473,75.5801039689733,0.0108984333964622,1.28156280792481
8,8.004564,28,28.035898,9.9735,9.826217,85.504593,NaN,0.988376677036285,NaN,28.145626,400,399.925476,25,28.329645,8.999187,44.804794,50.011341,401.808472,399.296051,399.068787,5102.15918,10.646417,10.078919,10.103711,1.581866,1.561646,1.520164,57.097412,87.511337,33.623703,8.601261,87.565399,78.997993,84.080017,1.379641,531.917664,433.068765908611,1.91875904459943,0.0348019651909378,1.0391212222419,0.0943295295763278,482.233217706272,1.95374200998572,0.0116304536794043,1.21787826896071,46.1911081928691,469.86220355193,75.5850447988603,0.0108995923334709,1.28148326432292
8,8.004564,28,28.035898,9.9735,9.822061,85.514694,NaN,0.988376677036285,NaN,28.147198,400,400.038544,25,28.327648,8.988911,44.819569,50.011341,401.808472,399.296051,399.068787,5102.15918,10.646417,10.078919,10.103711,1.581866,1.561646,1.520164,57.097412,87.511337,33.623703,8.601261,87.565399,78.997993,84.080017,1.379641,531.917664,433.064447264319,1.91874378297761,0.03480107252571,1.03914840977903,0.0943295295763278,482.245519238864,1.95377630861067,0.0116311677013851,1.21782762388384,46.1911081928691,469.856881320758,75.5808916731193,0.0108992722990299,1.28151699479712
8,8.005012,28,28.036491,9.9735,9.821506,85.493332,NaN,0.98853325843811,NaN,28.175322,400,400.004364,25,28.322594,8.982217,44.764267,50.011341,401.765472,399.203522,399.011597,5106.123047,10.667901,10.090954,10.097451,1.577593,1.565386,1.520691,57.119831,87.505219,33.622246,8.583889,87.637695,78.969666,84.120087,1.185643,513.522705,433.06270662917,1.91873212220837,0.0347986382590729,1.03917538333749,0.0960860500605349,482.218688944445,1.95369957736706,0.0116293381460291,1.21794612767472,46.1920101600253,469.853461174394,75.5789620586378,0.0108988081624904,1.28154864532995
8,8.005349,28,28.036678,9.9735,9.824158,85.437294,NaN,0.98960930109024,NaN,28.175694,400,399.983124,25,28.317591,8.994826,44.718727,50.011341,401.679993,399.266571,399.002441,5112.527344,10.678123,10.088939,10.147943,1.59953,1.570197,1.51489,57.119102,87.359406,33.646866,8.583965,87.581802,78.95739,84.124275,1.39125,529.744812,433.064586998225,1.91873462306572,0.0347974665662249,1.03917558757823,0.0974073122919776,482.150172925796,1.95350791391283,0.0116252748926824,1.21823127948966,46.1922945884255,469.854537104805,75.5800347128489,0.0108987913527266,1.28154496929254
8,8.00568,28,28.037516,9.9735,9.82775,85.346588,NaN,0.988826811313629,NaN,28.177454,400,399.993011,25,28.32542,9.000738,44.744576,50.011341,401.679993,399.266571,399.002441,5112.527344,10.678123,10.088939,10.147943,1.59953,1.570197,1.51489,57.119102,87.359406,33.646866,8.583965,87.581802,78.95739,84.124275,1.39125,529.744812,433.067459806848,1.91874070495357,0.0347965278612983,1.03916932873959,0.0987050096769053,482.038498743973,1.95319373004553,0.0116184060905,1.21870471934081,46.1935691747053,469.857571363587,75.5834469297012,0.0108986085577284,1.28153982615648
8,8.005527,28,28.035805,9.9735,9.82775,85.346588,NaN,0.988713145256042,NaN,28.177454,400,399.993011,25,28.32542,8.992826,44.669952,50.012096,401.736145,399.232239,398.946533,5103.440918,10.637818,10.082089,10.08849,1.593487,1.567955,1.519898,57.107559,87.31749,33.685623,8.571992,87.575821,78.971916,84.115425,1.369014,534.330078,433.067857270444,1.91874399092401,0.0347973183504453,1.03916135824685,0.0981051727204658,482.040852004629,1.95320583964131,0.0116193275626488,1.21867176502207,46.1909667363138,469.856852474648,75.5807532397357,0.0108993111026202,1.2815156139139
8,8.005114,28,28.037663,9.9735,9.820906,85.280716,NaN,0.987901091575623,NaN,28.215845,400,399.970947,25,28.33589,8.985019,44.622894,50.012096,401.736145,399.232239,398.946533,5103.440918,10.637818,10.082089,10.08849,1.593487,1.567955,1.519898,57.107559,87.31749,33.685623,8.571992,87.575821,78.971916,84.115425,1.369014,534.330078,433.0618181188,1.91872772793394,0.0347979823329137,1.03918462487997,0.0964859617646425,481.958006884201,1.9529687069069,0.011613663728754,1.21904088573457,46.1937927566148,469.853206070469,75.5802239156661,0.0108982820085927,1.28156997008952
8,8.003873,28,28.037935,9.9735,9.815002,85.241997,NaN,0.989233434200287,NaN,28.240101,400,400.013214,25,28.338436,8.988192,44.521896,50.012096,401.913086,399.41217,399.104431,5103.526367,10.646659,10.091645,10.102656,1.589073,1.571102,1.518735,57.101524,87.449196,33.663715,8.592069,87.706085,79.004692,84.097931,1.242915,518.695374,433.058907151008,1.91873270298866,0.0348031274553283,1.03915859642074,0.0916201079529628,481.910428381823,1.95283507733853,0.0116107751980552,1.21924254575212,46.194206456804,469.855237460744,75.5821480469171,0.0108982856089309,1.28156166585525
8,8.005031,28,28.039955,9.9735,9.812312,85.203125,NaN,0.98844450712204,NaN,28.25589,400,400.070496,25,28.33713,8.980853,44.457439,50.012096,401.653687,399.13797,398.88501,5101.102051,10.658751,10.087604,10.086931,1.601442,1.589963,1.538147,57.072418,87.569977,33.641598,8.606793,87.628029,79.02919,84.076241,1.199391,518.342712,433.053102802166,1.91869794880455,0.0347965652402403,1.0392365620106,0.0961605437121875,481.860246193981,1.95268850591444,0.0116069340081727,1.21947916740569,46.1972786920093,469.84531895407,75.5769269176773,0.0108968089530232,1.28165852529942
8,8.004189,28,28.035027,9.9735,9.807565,85.223801,NaN,0.989196479320526,NaN,28.269344,400,399.94989,25,28.337461,8.980985,44.54504,50.012096,401.653687,399.13797,398.88501,5101.102051,10.658751,10.087604,10.086931,1.601442,1.589963,1.538147,57.072418,87.569977,33.641598,8.606793,87.628029,79.02919,84.076241,1.199391,518.342712,433.050357583289,1.91869860187283,0.03479989663902,1.03922375531222,0.0928591707321971,481.892248661881,1.95279377161135,0.0116110521259602,1.21927874980768,46.1897833543449,469.840176291719,75.5667710060309,0.0108986474135698,1.28160825729287
8,8.00436,28,28.035681,9.9735,9.810197,85.292534,NaN,0.988680362701416,NaN,28.277992,400,399.880737,25,28.337488,8.983834,44.63047,50.012096,401.542023,399.036285,398.772247,5100.291016,10.672011,10.088622,10.112351,1.61783,1.603381,1.536722,57.098793,87.554695,33.632019,8.608528,87.487503,79.062157,84.044022,1.286679,523.954651,433.052648450658,1.91870459494099,0.0347995783184413,1.03921543383148,0.0935296608232079,481.975141207574,1.95302293222561,0.0116155678480997,1.21894277080115,46.1907781270068,469.842978952168,75.5697731572006,0.010898530887559,1.28160148376162
8,8.00436,28,28.035681,9.9735,9.809402,85.393524,NaN,0.988680362701416,NaN,28.283876,400,399.941925,25,28.337183,8.993151,44.626034,50.012096,402.04718,399.551422,399.315857,5106.015625,10.656816,10.094484,10.103889,1.607844,1.593356,1.533392,57.117764,87.552246,33.646809,8.603235,87.581802,79.140923,84.013908,1.318363,527.977722,433.051822272319,1.91870167516814,0.0347994075376665,1.03922063975178,0.0935296608232079,482.098216453704,1.95336624503283,0.0116227156890456,1.21843253565185,46.1907781270068,469.841960770707,75.5689786989319,0.0108984696592187,1.28160794049922
8,8.004091,28,28.033619,9.9735,9.818,85.507248,NaN,0.98842853307724,NaN,28.274197,400,400.162048,25,28.329828,8.978166,44.588455,50.012096,402.04718,399.551422,399.315857,5106.015625,10.656816,10.094484,10.103889,1.607844,1.593356,1.533392,57.117764,87.552246,33.646809,8.603235,87.581802,79.140923,84.013908,1.318363,527.977722,433.061456139843,1.91873902983622,0.0348026447304855,1.03915033703396,0.0924749083816891,482.239578491246,1.95376713581287,0.0116318692055226,1.21782128054652,46.1876416422209,469.852739738299,75.5748190323318,0.0109000167201931,1.28150492472054
8,8.003247,28,28.031872,9.9735,9.825192,85.567673,NaN,0.989112675189972,NaN,28.253189,400,400.160522,25,28.332952,8.982128,44.596176,50.012096,401.874786,399.438599,399.150421,5104.22168,10.684676,10.112456,10.127726,1.592768,1.58574,1.523178,57.132935,87.560776,33.621391,8.618996,87.502602,79.058273,84.052948,1.23979,522.137024,433.071121955609,1.9187835693181,0.0348085521990354,1.0390593296552,0.0891653997805975,482.315551399766,1.95398461052397,0.0116370812033392,1.21748537137801,46.1849841607948,469.866367579402,75.583276106664,0.0109015979559744,1.28138919714436
8,8.004835,28,28.033701,9.9735,9.817768,85.608055,NaN,0.988290190696716,NaN,28.264458,400,400.266418,25,28.344736,8.982499,44.681679,50.017368,401.981842,399.451782,399.208954,5104.330078,10.65683,10.092725,10.118613,1.587966,1.580995,1.523844,57.166424,87.608894,33.662209,8.597655,87.606987,78.953476,84.1082,1.334079,527.76947,433.059282030977,1.91872219654519,0.0347987499818857,1.03919062482634,0.0953920765116436,482.362205605319,1.95410872792889,0.0116389484995667,1.21731866223933,46.1877663748933,469.846958967067,75.5704103962884,0.0108996333306377,1.28154294872203
8,8.004843,28,28.033779,9.9735,9.806205,85.619629,NaN,0.989498555660248,NaN,28.273502,400,400.259491,25,28.352257,8.982941,44.702934,50.017368,401.981842,399.451782,399.208954,5104.330078,10.65683,10.092725,10.118613,1.587966,1.580995,1.523844,57.166424,87.608894,33.662209,8.597655,87.606987,78.953476,84.1082,1.334079,527.76947,433.047244641582,1.91867955750544,0.0347962248146219,1.03926676173218,0.0954234428033942,482.376187652144,1.95414744771717,0.0116397239897973,1.2172624133975,46.1878850227855,469.832175119645,75.5589720917941,0.0108987102393736,1.28163801207921
8,8.00387,28,28.032707,9.9735,9.808148,85.63707,NaN,0.989085793495178,NaN,28.277678,400,400.253845,25,28.352215,8.983295,44.584045,50.017368,402.130341,399.628571,399.416901,5110.007813,10.667812,10.100486,10.111752,1.583194,1.570603,1.520414,57.132061,87.510498,33.622868,8.600916,87.609917,78.926231,84.134254,1.316482,528.338867,433.051792399941,1.91870759600956,0.0348016705731557,1.03920330776622,0.091608344522399,482.398885509824,1.95421419013106,0.0116415335249459,1.2171550031517,46.18625435249,469.840784079171,75.5643529307116,0.010899695314347,1.28156538222335
8,8.003733,28,28.034241,9.9735,9.815257,85.626549,NaN,0.989670693874359,NaN,28.282887,400,400.360077,25,28.35009,8.984468,44.481464,50.017368,402.130341,399.628571,399.416901,5110.007813,10.667812,10.100486,10.111752,1.583194,1.570603,1.520414,57.132061,87.510498,33.622868,8.600916,87.609917,78.926231,84.134254,1.316482,528.338867,433.059535882327,1.91873664686879,0.034803905849579,1.03914963216029,0.0910711442729735,482.383978075942,1.95416766289839,0.011639963777511,1.21723672754482,46.1885877781431,469.852586710014,75.5754749830997,0.010899736358185,1.2815163539225
8,8.004128,28,28.032194,9.9735,9.815257,85.626549,NaN,0.989198803901672,NaN,28.282887,400,400.360077,25,28.35009,8.984339,44.536945,50.017368,401.922516,399.387634,399.11673,5105.008789,10.68585,10.114167,10.126513,1.577886,1.559505,1.513127,57.133301,87.601135,33.625965,8.596865,87.774399,79.033516,84.074142,1.290403,524.425354,433.05850959128,1.91872816171046,0.0348018642807212,1.03917021613578,0.0926199874429017,482.386782307337,1.95418212049017,0.0116410669524429,1.21719764503492,46.1854739866825,469.847396510985,75.5688731415968,0.0109003166487954,1.28151483139245
8,8.00491,28,28.031502,9.9735,9.824256,85.619545,NaN,0.988985359668732,NaN,28.294443,400,400.294891,25,28.347193,8.973045,44.428856,50.017368,402.277588,399.720093,399.549835,5101.785156,10.658855,10.093295,10.109634,1.589202,1.576889,1.511824,57.113117,87.551865,33.65139,8.610829,87.693611,79.047356,84.059319,1.326708,522.788147,433.065829321354,1.91874441188073,0.0347997559907457,1.03915207469593,0.095686134524783,482.379204989674,1.95416324571656,0.011640945218737,1.21721935051682,46.1844213120047,469.852308953985,75.5718438524679,0.010900913806236,1.28147205672683
8,8.00376,28,28.031065,9.9735,9.826989,85.615158,NaN,0.989421486854553,NaN,28.305864,400,400.338806,25,28.346445,8.970981,44.379501,50.017368,402.277588,399.720093,399.549835,5101.785156,10.658855,10.093295,10.109634,1.589202,1.576889,1.511824,57.113117,87.551865,33.65139,8.610829,87.693611,79.047356,84.059319,1.326708,522.788147,433.07165660128,1.91877914853847,0.0348062863918931,1.03907429770927,0.0911770164020709,482.37446373197,1.95415144823832,0.011640870881093,1.21723288095421,46.1837565345532,469.863946145231,75.5803805114512,0.010901804225449,1.28139097004775
8,8.003684,28,28.029978,9.9735,9.828415,85.575874,NaN,0.989405870437622,NaN,28.307966,400,400.39801,25,28.358021,8.953739,44.392883,50.017368,402.100647,399.51767,399.268188,5108.746094,10.661405,10.107572,10.114244,1.589401,1.575751,1.522678,57.105576,87.514214,33.638489,8.582332,87.55455,78.987373,84.091827,1.252788,518.561768,433.073335723741,1.91878601711108,0.0348069855284442,1.0390610168073,0.0908790052762356,482.328132195382,1.95402582633922,0.0116386814716953,1.21740817611276,46.1821029229407,469.865156367902,75.5799700462866,0.0109023510274864,1.28136502929724
8,8.003215,28,28.028774,9.9735,9.826584,85.531059,NaN,0.988518714904785,NaN,28.293541,400,400.365173,25,28.369688,8.959785,44.49226,50.017368,402.269409,399.714417,399.523071,5099.12793,10.663534,10.098754,10.103049,1.60897,1.580483,1.528716,57.165291,87.55751,33.679096,8.581514,87.552444,79.022896,84.086334,1.244608,521.586853,433.072651440241,1.91878936794905,0.0348090166311894,1.03904856294795,0.0890399155964587,482.27522050562,1.95388222431399,0.0116361633354604,1.21760921514212,46.180271265828,469.865012228506,75.5783567697261,0.0109028674430241,1.28134570137776
8,8.003215,28,28.028774,9.9735,9.827623,85.482315,NaN,0.988518714904785,NaN,28.298956,400,400.447296,25,28.38059,8.97421,44.612904,50.017368,402.269409,399.714417,399.523071,5099.12793,10.663534,10.098754,10.103049,1.60897,1.580483,1.528716,57.165291,87.55751,33.679096,8.581514,87.552444,79.022896,84.086334,1.244608,521.586853,433.073731008169,1.91879318298537,0.0348092398101178,1.03904177114301,0.0890399155964587,482.215863411992,1.953716725953,0.0116327173346253,1.2178534408466,46.180271265828,469.866342641959,75.5793950670619,0.0109029474596338,1.28133727453893
8,8.003835,28,28.027622,9.9735,9.832587,85.432129,NaN,0.988775670528412,NaN,28.316566,400,400.354248,25,28.396164,8.979598,44.56419,50.014729,401.883942,399.337067,399.086884,5099.161621,10.675062,10.104813,10.11457,1.595213,1.572907,1.5174,57.16872,87.658249,33.626366,8.618204,87.497215,79.000565,84.069244,1.123688,512.578979,433.077278440552,1.91879809260902,0.0348071011150101,1.03904160896356,0.0914711042376553,482.156320201978,1.95355442222265,0.0116297889243905,1.21808334407479,46.1785186598877,469.866798719222,75.578315038609,0.0109034773435263,1.28131501974141
8,8.004168,28,28.027931,9.9735,9.834618,85.419731,NaN,0.989193916320801,NaN,28.316647,400,400.170593,25,28.404364,8.972242,44.540199,50.014729,401.883942,399.337067,399.086884,5099.161621,10.675062,10.104813,10.11457,1.595213,1.572907,1.5174,57.16872,87.658249,33.626366,8.618204,87.497215,79.000565,84.069244,1.123688,512.578979,433.078523850582,1.91879839776789,0.0348058161618884,1.03904567282566,0.0927768291088569,482.140793527556,1.95351011914079,0.0116287453543491,1.21815162083514,46.1789887653844,469.867242052733,75.5790462065594,0.0109033692311977,1.28131740646974
8,8.003966,28,28.029282,9.9735,9.827711,85.403763,NaN,0.98918342590332,NaN,28.313852,400,400.121124,25,28.404202,8.969402,44.569813,50.014729,401.956757,399.389435,399.160095,5100.296387,10.639994,10.096326,10.089419,1.593394,1.569963,1.517038,57.166351,87.554016,33.649727,8.612384,87.518616,79.020622,84.084137,1.323972,526.20697,433.071871716656,1.91877737495216,0.0348053767054053,1.03908030547379,0.0919847726706848,482.119485055513,1.95344631035401,0.0116268876019796,1.21825793301872,46.1810440986702,469.86138379781,75.5761583047542,0.0109024276631731,1.28137722668263
8,8.00464,28,28.030605,9.9735,9.818892,85.417419,NaN,0.989181697368622,NaN,28.308044,400,400.117798,25,28.402575,8.968551,44.42997,50.014729,401.882599,399.381165,399.110779,5107.421875,10.677535,10.125436,10.125282,1.588792,1.561807,1.509581,57.169449,87.611389,33.676373,8.59361,87.493294,79.070427,84.046249,1.223169,519.621155,433.060956713418,1.91873051291842,0.034799999088524,1.03917310655994,0.094627515954528,482.134303511018,1.95348334789205,0.0116271408026968,1.21821462144598,46.18305676016,469.846484307117,75.566180378817,0.0109009546184237,1.28149389131054
8,8.004148,28,28.029976,9.9735,9.8208,85.460991,NaN,0.988621711730957,NaN,28.328386,400,400.087433,25,28.400259,8.976186,44.325169,50.014729,401.882599,399.381165,399.110779,5107.421875,10.677535,10.125436,10.125282,1.588792,1.561807,1.509581,57.169449,87.611389,33.676373,8.59361,87.493294,79.070427,84.046249,1.223169,519.621155,433.064217652315,1.91874808783515,0.0348029515860777,1.03913498656464,0.0926984083470188,482.18824241645,1.95363580747418,0.0116305616303492,1.21798351550975,46.1820998803707,469.851927306851,75.5696436967398,0.0109015562628439,1.28144881491221
8,8.004696,28,28.031725,9.9735,9.8208,85.460991,NaN,0.988982796669006,NaN,28.328386,400,400.087433,25,28.400259,8.987259,44.289677,50.014729,401.84903,399.338837,399.159393,5106.499512,10.652312,10.088464,10.115005,1.607751,1.584666,1.522707,57.161983,87.683426,33.704681,8.568796,87.657341,79.04332,84.073143,1.326767,527.375793,433.062793954379,1.91873631693129,0.0348001195302004,1.03916353829274,0.0948470835043054,482.185840976259,1.95362343879863,0.0116296191487889,1.21801707379008,46.1847605431782,469.849729162664,75.5701087163281,0.0109006614221692,1.28149215794932
8,8.002239,28,28.030689,9.9735,9.820141,85.474037,NaN,0.989215075969696,NaN,28.321665,400,400.089661,25,28.398111,8.983383,44.231644,50.014729,401.84903,399.338837,399.159393,5106.499512,10.652312,10.088464,10.115005,1.607751,1.584666,1.522707,57.161983,87.683426,33.704681,8.568796,87.657341,79.04332,84.073143,1.326767,527.375793,433.068492141121,1.91878667596281,0.0348126786383654,1.03903985395365,0.0852124658436537,482.20315301445,1.95367507304047,0.0116310999538277,1.21793169770366,46.1831845457127,469.866161278263,75.5816405427734,0.0109021014059686,1.28137061649051
8,8.004283,28,28.0334,9.9735,9.824027,85.491249,NaN,0.989189088344574,NaN,28.307995,400,400.095062,25,28.400164,8.987724,44.301033,50.014729,401.965271,399.432251,399.242767,5105.373535,10.651963,10.103084,10.099401,1.588889,1.573856,1.511539,57.16338,87.392502,33.672478,8.602074,87.66259,79.004822,84.057121,1.215927,513.721313,433.06722020516,1.91875703822363,0.0348029470209968,1.03912090934662,0.0932277455659118,482.220394508248,1.9537143565132,0.0116308561407885,1.21789731572384,46.1873085133307,469.858781035077,75.5792603380447,0.0109004755014722,1.28146295413534
8,8.002731,28,28.030899,9.9735,9.827631,85.487228,NaN,0.989035665988922,NaN,28.298086,400,400.17569,25,28.396826,8.978205,44.65593,50.014729,401.808838,399.358307,399.09967,5100.843262,10.668447,10.108181,10.128127,1.592183,1.58224,1.506413,57.174866,87.414574,33.653103,8.599703,87.708778,78.96769,84.084381,1.266913,521.538696,433.074996471424,1.91880360886634,0.0348117437554895,1.03901651636181,0.0871419210589011,482.218930083265,1.95371838447487,0.011631919497966,1.21786953785977,46.1835040082943,469.872295307877,75.5866894455012,0.0109023787279884,1.28133529463145
8,8.00281,28,28.030403,9.9735,9.835242,85.480461,NaN,0.989140272140503,NaN,28.305361,400,400.112427,25,28.399887,8.97458,44.622269,50.014729,401.808838,399.358307,399.09967,5100.843262,10.668447,10.108181,10.128127,1.592183,1.58224,1.506413,57.174866,87.414574,33.653103,8.599703,87.708778,78.96769,84.084381,1.266913,521.538696,433.082699074419,1.91882985647278,0.0348129701491164,1.03897090184638,0.0874517236069323,482.211369483613,1.95369891151718,0.0116317083192851,1.21789397608027,46.182749465121,469.8809081159,75.5927931575301,0.0109031129956211,1.28127242051025
8,8.003003,28,28.030516,9.9735,9.838494,85.463242,NaN,0.988465666770935,NaN,28.287251,400,400.048462,25,28.406937,8.971658,44.516251,50.008465,401.837433,399.333374,399.107605,5104.241211,10.641474,10.090787,10.094399,1.602067,1.596358,1.528915,57.160404,87.37027,33.60812,8.603313,87.522446,78.95668,84.094917,1.2577,517.932129,433.085576582373,1.91883765054653,0.0348126708105859,1.03895970728246,0.0882085732911264,482.190242676062,1.95363963392839,0.0116304298159124,1.21798257244139,46.1829213680042,469.883749458281,75.5951515986486,0.0109032345874673,1.2812563316572
8,8.003003,28,28.030516,9.9735,9.838004,85.434311,NaN,0.988465666770935,NaN,28.267389,400,400.067963,25,28.407711,8.985077,44.48777,50.008465,401.649261,399.219696,398.883331,5099.872559,10.661369,10.11198,10.117384,1.590807,1.58068,1.519643,57.211376,87.532036,33.654316,8.587689,87.553848,78.974358,84.074303,1.262998,524.689026,433.085067491333,1.91883585156356,0.0348125655664615,1.03896290738928,0.0882085732911264,482.155003119856,1.95354136377645,0.0116283836599913,1.21812794377539,46.1829213680042,469.883122072075,75.5946619345443,0.0109031968578599,1.28126030335833
8,8.004198,28,28.03043,9.9735,9.836224,85.423828,NaN,0.988735973834991,NaN,28.264902,400,400.020111,25,28.397949,8.978783,44.492531,50.008465,401.649261,399.219696,398.883331,5099.872559,10.661369,10.11198,10.117384,1.590807,1.58068,1.519643,57.211376,87.532036,33.654316,8.587689,87.553848,78.974358,84.074303,1.262998,524.689026,433.080114634993,1.91880365021755,0.0348060060342265,1.03903673913887,0.0928944599474448,482.142351350004,1.95350635958961,0.0116276884764398,1.21817901417147,46.1827905393114,469.871798402779,75.5857170752527,0.0109025533700622,1.28133055809017
8,8.003798,28,28.030685,9.9735,9.836898,85.442657,NaN,0.988723158836365,NaN,28.243856,400,400.079742,25,28.391914,8.978829,44.589169,50.008465,402.030151,399.498657,399.152313,5101.374512,10.647187,10.110373,10.105309,1.590282,1.570111,1.505965,57.21072,87.405365,33.632271,8.590762,87.606499,78.975082,84.087509,1.194592,514.081299,433.081853779467,1.91881471586303,0.0348082182807981,1.03901151195383,0.0913260211683564,482.164937338995,1.95356851940378,0.0116288829122294,1.21808923167235,46.1831784606911,469.875935425495,75.5892636261882,0.0109026909634859,1.28130864567657
8,8.00389,28,28.029236,9.9735,9.842675,85.472679,NaN,0.988747894763947,NaN,28.240841,400,400.161224,25,28.392359,8.976117,44.84832,50.008465,401.895569,399.399078,398.987366,5104.375488,10.665223,10.129405,10.121247,1.598137,1.583946,1.521801,57.181763,87.555077,33.676804,8.59436,87.761856,78.917809,84.1119,1.214958,517.599976,433.087617137621,1.91883395019334,0.0348089834637064,1.03897856385326,0.0916867673342381,482.203493724142,1.9536807356901,0.0116317869652308,1.21791064610086,46.1809741181905,469.88106334505,75.5914598417714,0.0109036312981362,1.28125182475836
8,8.004262,28,28.027405,9.9735,9.845119,85.491165,NaN,0.989216208457947,NaN,28.244434,400,400.125,25,28.399008,8.968183,45.102467,50.008465,401.895569,399.399078,398.987366,5104.375488,10.665223,10.129405,10.121247,1.598137,1.583946,1.521801,57.181763,87.555077,33.676804,8.59436,87.761856,78.917809,84.1119,1.214958,517.599976,433.089190419887,1.9188349340099,0.0348075855720949,1.03898196152986,0.0931454046697127,482.228520024555,1.95375645759039,0.0116340809735651,1.21778281912654,46.1781885186787,469.879409921632,75.5878872711355,0.0109043305015032,1.2812315190578
8,8.004923,28,28.027409,9.9735,9.845119,85.491165,NaN,0.989157021045685,NaN,28.244434,400,400.125,25,28.399008,8.975241,44.82692,50.008465,401.877411,399.419342,399.10791,5106.822266,10.680989,10.115647,10.137287,1.600092,1.597565,1.533329,57.222984,87.673492,33.658028,8.607463,87.573891,78.965416,84.106552,1.31421,527.288025,433.087473969617,1.9188207389991,0.0348041694653465,1.03901636097861,0.0957371043601825,482.228514535047,1.95375642930825,0.0116340788174793,1.2177828957907,46.1781946042514,469.874463972131,75.5840319950825,0.0109040312834047,1.28126289922102
8,8.004757,28,28.028128,9.9735,9.838829,85.517914,NaN,0.990013360977173,NaN,28.258711,400,400.13092,25,28.40756,8.986479,44.473392,50.008465,401.877411,399.419342,399.10791,5106.822266,10.680989,10.115647,10.137287,1.600092,1.597565,1.533329,57.222984,87.673492,33.658028,8.607463,87.573891,78.965416,84.106552,1.31421,527.288025,433.081369547999,1.91880120955302,0.0348036765128357,1.03904881705233,0.09508625398405,482.260100840271,1.95384216574136,0.0116355823605791,1.21766265083001,46.1792884745611,469.868437401906,75.5802246732315,0.010903355201228,1.28131314766563
8,8.005023,28,28.028078,9.9735,9.831641,85.558495,NaN,0.988491237163544,NaN,28.276917,400,400.068634,25,28.40723,8.979369,44.463364,50.008465,401.790161,399.303589,398.990082,5099.300781,10.667651,10.11127,10.115951,1.604623,1.589708,1.532812,57.213879,87.480103,33.680996,8.613139,87.560646,79.002449,84.065964,1.31132,529.386169,433.073209763029,1.91876910355302,0.0348007582049811,1.03910965617754,0.0961291779800604,482.30957924293,1.9539802706116,0.0116384775629646,1.21745867820249,46.1792124063969,469.85718669507,75.5713819807157,0.0109027003244927,1.28138357389937
8,8.003811,28,28.029821,9.9735,9.820614,85.600952,NaN,0.98857706785202,NaN,28.283987,400,400.026367,25,28.407082,8.984666,44.654446,50.008465,401.85849,399.38739,399.040253,5104.794922,10.641658,10.10223,10.120282,1.609031,1.586203,1.523935,57.214298,87.579109,33.653679,8.629036,87.515701,79.020638,84.059914,1.348414,531.262878,433.064899876613,1.91875464368138,0.0348046534300928,1.03911864636849,0.0913769963611912,482.358875929969,1.95411203532987,0.0116405378909322,1.21727998008376,46.181864080738,469.854044488541,75.5711026595101,0.0109017511910028,1.28143279149317
8,8.00507,28,28.030069,9.9735,9.815706,85.637527,NaN,0.988677322864532,NaN,28.293945,400,400.007874,25,28.41292,8.990266,44.782318,50.008465,401.85849,399.38739,399.040253,5104.794922,10.641658,10.10223,10.120282,1.609031,1.586203,1.523935,57.214298,87.579109,33.653679,8.629036,87.515701,79.020638,84.059914,1.348414,531.262878,433.056528597801,1.91870957603592,0.034797092760376,1.03921637095838,0.0963134513035584,482.40305493994,1.95423437105298,0.0116429876806569,1.2171023813982,46.1822413596668,469.838599063297,75.5593590709021,0.0109007140780115,1.28153486675345
8,8.004743,28,28.030613,9.9735,9.813926,85.643738,NaN,0.988413274288177,NaN,28.28717,400,400.064301,25,28.411255,8.989261,44.708412,50.009247,401.784668,399.307251,399.006134,5104.971191,10.65242,10.105246,10.103593,1.588082,1.580481,1.504337,57.202358,87.437996,33.575188,8.65932,87.588692,78.910316,84.140869,1.270078,516.98114,433.055528465207,1.91871006285868,0.0347984001195684,1.03921098137794,0.0950313625154422,482.409869243694,1.95425159815065,0.0116431330828792,1.21708182764806,46.1830689302267,469.839361817044,75.5606324920442,0.0109005227508206,1.28153918044752
8,8.006086,28,28.027231,9.9735,9.820199,85.624908,NaN,0.989328861236572,NaN,28.273041,400,400.063934,25,28.413719,8.986094,44.52795,50.009247,401.732819,399.269501,398.935303,5097.020508,10.66324,10.110868,10.119375,1.567509,1.557564,1.504242,57.196163,87.476913,33.584549,8.6636,87.695869,78.990814,84.105766,1.354569,527.062805,433.058557968868,1.91870425459968,0.0347928086375086,1.039239906828,0.100296691897768,482.391583556459,1.95421160784088,0.0116436263577433,1.21711108115918,46.1779237957343,469.833649691512,75.5519585415298,0.0109016539838274,1.2815185118913
8,8.006086,28,28.027231,9.9735,9.825515,85.645729,NaN,0.989328861236572,NaN,28.277533,400,400.011749,25,28.415449,8.972451,44.368698,50.009247,401.732819,399.269501,398.935303,5097.020508,10.66324,10.110868,10.119375,1.567509,1.557564,1.504242,57.196163,87.476913,33.584549,8.6636,87.695869,78.990814,84.105766,1.354569,527.062805,433.064082475708,1.91872377769776,0.0347939503656054,1.03920510693257,0.100296691897768,482.416923946669,1.95428223612169,0.0116450969169367,1.21700739371895,46.1779237957343,469.840457486551,75.5572709187026,0.0109020634867641,1.28147535070237
8,8.005299,28,28.029005,9.9735,9.833437,85.654915,NaN,0.989197552204132,NaN,28.281879,400,400.029541,25,28.408978,8.964014,44.380905,50.009247,401.774475,399.237885,398.922699,5101.516602,10.62688,10.098999,10.083499,1.576793,1.569003,1.511368,57.204201,87.545662,33.624733,8.642323,87.707573,78.96769,84.102913,1.308244,521.071594,433.074359100051,1.91876977091029,0.0347997177745552,1.0391122855991,0.0972112819808331,482.42567409413,1.95430086579996,0.0116447892127163,1.21699551161613,46.1806226931282,469.858430082808,75.5735079114972,0.0109023708172284,1.28139128248714
8,8.006162,28,28.027905,9.9735,9.842323,85.660065,NaN,0.988007545471191,NaN,28.284172,400,399.964539,25,28.403728,8.958564,44.579174,50.009247,401.774475,399.237885,398.922699,5101.516602,10.62688,10.098999,10.083499,1.576793,1.569003,1.511368,57.204201,87.545662,33.624733,8.642323,87.707573,78.96769,84.102913,1.308244,521.071594,433.08135112998,1.91878386665298,0.0347971672853724,1.03909912610103,0.100594635502887,482.433447644835,1.95432610086442,0.0116457459215838,1.21694891039337,46.1789492097356,469.862146311164,75.5750368913977,0.0109030740830944,1.28134924553601
8,8.00602,28,28.028364,9.9735,9.845387,85.650513,NaN,0.989239454269409,NaN,28.264824,400,399.938873,25,28.41222,8.956712,44.825169,50.009247,401.802551,399.352875,398.971863,5106.456543,10.661665,10.131139,10.114194,1.569156,1.550997,1.515174,57.227608,87.488441,33.675159,8.595232,87.591339,79.029007,84.060669,1.2731,520.787598,433.084903666598,1.91879816613759,0.0347985588279707,1.03907170784712,0.100037949678836,482.421194591456,1.95429046155711,0.0116448239226013,1.2170051937898,46.1796475148871,469.86763338882,75.5798913546893,0.0109032039106546,1.28132220698868
8,8.006345,28,28.026337,9.9735,9.83698,85.638527,NaN,0.98929899930954,NaN,28.26067,400,399.94931,25,28.428003,8.958457,44.942585,50.009247,401.703979,399.247528,398.927795,5109.388672,10.632094,10.109064,10.095869,1.584378,1.559176,1.523963,57.181408,87.588821,33.669086,8.620324,87.569344,79.084717,84.039299,1.247637,517.478333,433.075323802819,1.91876031774885,0.0347950745688224,1.03914358955756,0.101312043540702,482.409383303211,1.95426412097234,0.011645070293732,1.21702619112434,46.1765636474553,469.852224722905,75.5653392338794,0.0109031612318454,1.28138573846073
8,8.005993,28,28.026085,9.9735,9.83698,85.638527,NaN,0.989177107810974,NaN,28.26067,400,399.94931,25,28.428003,8.951903,44.711376,50.009247,401.703979,399.247528,398.927795,5109.388672,10.632094,10.109064,10.095869,1.584378,1.559176,1.523963,57.181408,87.588821,33.669086,8.620324,87.569344,79.084717,84.039299,1.247637,517.478333,433.076238089024,1.91876787677094,0.0347968930036036,1.03912525866419,0.0999321001282851,482.409728425108,1.95426590079341,0.0116452061699835,1.21702138326692,46.1761802438937,469.854585912988,75.5668677731595,0.0109034131814961,1.281366540677
8,8.005674,28,28.027567,9.9735,9.820326,85.635887,NaN,0.98937326669693,NaN,28.234188,400,399.970459,25,28.430508,8.950268,44.588154,50.009247,401.765167,399.307739,399.058929,5093.533203,10.639048,10.091772,10.086576,1.57322,1.567694,1.506585,57.167519,87.58638,33.647427,8.589212,87.517754,79.045494,84.045128,1.278809,528.826477,433.059760422606,1.9187135699314,0.0347949643690541,1.03921760346387,0.0986814868225565,482.404485730076,1.9542464785804,0.0116442206656163,1.21706280536313,46.1784349837326,469.837264278165,75.5551980456132,0.0109017248710942,1.28150124583864
8,8.006001,28,28.029987,9.9735,9.825638,85.636795,NaN,0.988047122955322,NaN,28.212839,400,400.008698,25,28.42193,8.969707,44.501308,50.006107,401.816559,399.270294,399.025177,5108.193359,10.648236,10.095207,10.096206,1.59183,1.576131,1.528813,57.154884,87.458595,33.655376,8.601161,87.799324,78.944633,84.113274,1.29857,529.158691,433.06443112587,1.91872605492863,0.0347944158934071,1.0391998730629,0.0999634629844195,482.402276331203,1.95423246703761,0.0116429801850103,1.21710446277054,46.1821166144998,469.84425605607,75.5636711353066,0.0109010900794827,1.28149762298964
8,8.006001,28,28.029987,9.9735,9.836982,85.648514,NaN,0.988047122955322,NaN,28.202139,400,400.013489,25,28.412743,8.961309,44.465866,50.006107,401.816559,399.270294,399.025177,5108.193359,10.648236,10.095207,10.096206,1.59183,1.576131,1.528813,57.154884,87.458595,33.655376,8.601161,87.799324,78.944633,84.113274,1.29857,529.158691,433.076219388246,1.91876771231717,0.0347968521033115,1.03912566218485,0.0999634629844195,482.416539236416,1.95427221953822,0.0116438078088285,1.21704610366032,46.1821166144998,469.858782794438,75.5750072938658,0.0109019637800098,1.28140555861058
8,8.005448,28,28.027321,9.9735,9.829906,85.669487,NaN,0.988956451416016,NaN,28.213488,400,400.017181,25,28.409821,8.962758,44.501228,50.006107,401.740112,399.305481,398.996307,5104.382813,10.667487,10.113194,10.123767,1.593653,1.567187,1.520287,57.15332,87.507813,33.642452,8.58072,87.694733,78.931618,84.121223,1.277671,521.876892,433.070302903204,1.91875360484119,0.0347981895657107,1.03914313897664,0.0977954495969584,482.445712997161,1.95436217934662,0.011646726104871,1.21689091679178,46.1780607215555,469.850956674437,75.565576379232,0.0109026557647731,1.28141032014478
8,8.006382,28,28.029989,9.9735,9.822018,85.667786,NaN,0.988497495651245,NaN,28.212234,400,400.03479,25,28.404793,8.977454,44.328175,50.006107,401.740112,399.305481,398.996307,5104.382813,10.667487,10.113194,10.123767,1.593653,1.567187,1.520287,57.15332,87.507813,33.642452,8.58072,87.694733,78.931618,84.121223,1.277671,521.876892,433.059679270287,1.91870457778155,0.0347916702571821,1.03924342365199,0.101457091747761,482.439990486539,1.95433757179189,0.0116451676066609,1.21695023798439,46.1821196570702,469.836768923443,75.5578312505206,0.0109006388847795,1.28154512553846
8,8.004933,28,28.028725,9.9735,9.8116,85.63652,NaN,0.98935341835022,NaN,28.195744,400,400.046814,25,28.39584,8.983979,44.183067,50.006107,401.828583,399.356232,399.02066,5092.763672,10.640235,10.09344,10.111155,1.592449,1.572664,1.517205,57.193531,87.679298,33.633656,8.595519,87.577682,78.924545,84.133781,1.315065,530.295044,433.052617522083,1.91869743894091,0.0347969186804996,1.03923611612102,0.0957763118952357,482.403670116227,1.95424044718616,0.0116436410740128,1.21708174983989,46.1801967203543,469.832901708785,75.5532376668757,0.0109009574573462,1.2815483862768
8,8.00579,28,28.02836,9.9735,9.809093,85.6175,NaN,0.988491594791412,NaN,28.21748,400,400.083008,25,28.396891,8.983973,44.369137,50.006107,401.843231,399.343933,398.979523,5099.40918,10.665397,10.119074,10.117236,1.576165,1.55339,1.508738,57.206978,87.604279,33.645756,8.599604,87.618423,78.957581,84.119347,1.070973,495.585114,433.047785018185,1.91866982239637,0.0347919523277404,1.03929721968933,0.0991362596520844,482.38102036537,1.95417850124682,0.0116424944242083,1.21716955204083,46.1796414294789,469.822873966772,75.5449580181987,0.0109005134435526,1.28160584627875
8,8.005514,28,28.026707,9.9735,9.818629,85.57666,NaN,0.98883044719696,NaN,28.231659,400,400.078766,25,28.39764,8.979332,44.395103,50.006107,401.843231,399.343933,398.979523,5099.40918,10.665397,10.119074,10.117236,1.576165,1.55339,1.508738,57.206978,87.604279,33.645756,8.599604,87.618423,78.957581,84.119347,1.070973,495.585114,433.058412584928,1.91871077417209,0.0347954265194374,1.03922037466978,0.0980542057858997,482.333572840368,1.95405160631688,0.0116405002736757,1.21734171849894,46.1771265764274,469.835351826135,75.5526334206864,0.010901984907192,1.28149890530402
8,8.005049,28,28.026051,9.9735,9.820949,85.554306,NaN,0.988681256771088,NaN,28.244064,400,399.990967,25,28.403612,8.96966,44.386711,50.006107,401.627655,399.234894,398.845886,5105.479004,10.666304,10.112574,10.138845,1.588194,1.569566,1.514823,57.221859,87.44545,33.651215,8.591819,87.42952,79.014374,84.049889,1.28288,522.859253,433.062031678839,1.91872928197361,0.0347983274342655,1.03918095648302,0.0962311165276901,482.307258606203,1.95398037811852,0.011639274257816,1.21744084307922,46.1761285146387,469.841090388676,75.5562935994976,0.0109026162234797,1.28145149221036
8,8.003829,28,28.025455,9.9735,9.825253,85.536507,NaN,0.988733053207397,NaN,28.235306,400,400.023743,25,28.411171,8.974077,44.533924,50.006107,401.796509,399.335327,399.062592,5103.110352,10.636166,10.087484,10.109651,1.577777,1.559432,1.510009,57.22736,87.521942,33.635986,8.607372,87.501312,79.031929,84.053268,1.199964,516.496094,433.069673519608,1.91877129189486,0.0348055568561712,1.03908924279927,0.0914475772898982,482.286405980946,1.95392417736415,0.0116383375842813,1.21751842960825,46.1752217233307,469.85508989896,75.5664757013631,0.0109037183109242,1.28135275447187
8,8.004641,28,28.024849,9.9735,9.833669,85.534317,NaN,0.989031374454498,NaN,28.21455,400,400.077301,25,28.415684,8.974195,44.704079,50.006107,401.796509,399.335327,399.062592,5103.110352,10.636166,10.087484,10.109651,1.577777,1.559432,1.510009,57.22736,87.521942,33.635986,8.607372,87.501312,79.031929,84.053268,1.199964,516.496094,433.076309262796,1.91878475445839,0.0348031677924265,1.03907650388303,0.0946314368285357,482.284570731399,1.95392102707969,0.011638509507369,1.21751778562315,46.1742997021203,469.859123752384,75.5688684017778,0.0109042253168302,1.28131701169629
8,8.004904,28,28.025877,9.9735,9.833669,85.534317,NaN,0.9889115691185,NaN,28.21455,400,400.077301,25,28.415684,8.980618,44.660992,50.003601,401.822479,399.396118,399.105408,5099.520996,10.658414,10.096481,10.11923,1.59931,1.574173,1.534359,57.25214,87.492912,33.61454,8.62301,87.636421,78.92942,84.079582,1.217582,515.877319,433.075626154392,1.91877910602698,0.0348018086836668,1.03909019886894,0.0956626099527966,482.283160826368,1.95391376075887,0.011637955277965,1.21753746027854,46.1758637818034,469.858274964764,75.5694875010296,0.0109037258134168,1.28133967248115
8,8.003836,28,28.026552,9.9735,9.827286,85.551575,NaN,0.988190889358521,NaN,28.216438,400,400.09259,25,28.408064,8.97296,44.564754,50.003601,401.718018,399.191742,398.872528,5102.695313,10.657546,10.10408,10.115995,1.567952,1.561728,1.505842,57.257427,87.595306,33.618469,8.61798,87.581322,78.995583,84.065392,1.247232,527.402466,433.071767791577,1.91877860667056,0.0348059573531215,1.03907631390241,0.0914750254010528,482.303246788134,1.95396756825947,0.0116388111523961,1.21746407692543,46.1768907555286,469.858836821964,75.5707674543785,0.0109034651707508,1.2813474623056
8,8.003836,28,28.026552,9.9735,9.810787,85.577545,NaN,0.988190889358521,NaN,28.219147,400,400.056885,25,28.3923,8.976616,44.629948,50.003601,401.718018,399.191742,398.872528,5102.695313,10.657546,10.10408,10.115995,1.567952,1.561728,1.505842,57.257427,87.595306,33.618469,8.61798,87.581322,78.995583,84.065392,1.247232,527.402466,433.054623181178,1.91871801837926,0.0348024132291785,1.0391842574365,0.0914750254010528,482.334862645203,1.95405570479093,0.0116406463720563,1.21733433692983,46.1768907555286,469.83770892403,75.5542795032875,0.0109021942976593,1.28148135438389
8,8.006084,28,28.027279,9.9735,9.807071,85.565407,NaN,0.988217413425446,NaN,28.220667,400,399.947906,25,28.380207,8.968391,44.719139,50.003601,401.730591,399.258362,398.89917,5107.879883,10.679936,10.126582,10.132887,1.582816,1.57067,1.521691,57.276127,87.429916,33.593102,8.643543,87.50174,78.997887,84.092926,1.320479,525.301697,433.044919460867,1.91865608038914,0.0347899992187674,1.03932580166974,0.100288851251889,482.319089596633,1.95400937559334,0.0116393967340112,1.21740885801821,46.1779968228817,469.816903887126,75.5389517824613,0.0109006257225336,1.28162553193886
8,8.003551,28,28.025782,9.9735,9.80438,85.540497,NaN,0.989078998565674,NaN,28.236006,400,399.98056,25,28.377893,8.956098,44.591343,50.003601,401.730591,399.258362,398.89917,5107.879883,10.679936,10.126582,10.132887,1.582816,1.57067,1.521691,57.276127,87.429916,33.593102,8.643543,87.50174,78.997887,84.092926,1.320479,525.301697,433.048705633333,1.91870061054862,0.0348025098914622,1.03921135206157,0.0903574806502547,482.290815394933,1.95393540950178,0.0116384433090865,1.21750473246055,46.1757192432281,469.830799327631,75.5479276031674,0.0109021144972449,1.28151221068893
8,8.004803,28,28.024612,9.9735,9.80209,85.483948,NaN,0.988484680652618,NaN,28.234076,400,400.058197,25,28.377199,8.946032,44.58474,50.003601,401.901917,399.397278,399.074677,5102.870117,10.635694,10.101411,10.099477,1.55851,1.552346,1.503055,57.261932,87.461319,33.62413,8.609146,87.592201,79.029884,84.094421,1.170319,513.815308,433.043071964323,1.91866530256785,0.0347955475087589,1.03929163855022,0.0952666111263625,482.22356449973,1.95375170073494,0.0116350762929214,1.21776546627522,46.1739391054761,469.817212189951,75.5358664868521,0.0109018074403546,1.28157869927851
8,8.004512,28,28.025082,9.9735,9.808417,85.44603,NaN,0.989001572132111,NaN,28.226568,400,400.028961,25,28.376081,8.95307,44.645954,50.003601,401.663513,399.207642,398.898102,5108.856934,10.665126,10.117517,10.118591,1.582508,1.554843,1.514854,57.242535,87.335594,33.661041,8.582681,87.4655,78.922508,84.132706,1.216252,521.347351,433.050403644083,1.91869479229015,0.0347984104332162,1.03923501454821,0.0941256429241548,482.176740266827,1.9536196063884,0.0116321412999523,1.21796474096687,46.1746542104498,469.828007368656,75.5448761195632,0.0109022518640539,1.281518138921
8,8.003673,28,28.027498,9.9735,9.814359,85.423759,NaN,0.989047050476074,NaN,28.229509,400,400.00885,25,28.373993,8.962415,44.414486,50.003601,401.663513,399.207642,398.898102,5108.856934,10.665126,10.117517,10.118591,1.582508,1.554843,1.514854,57.242535,87.335594,33.661041,8.582681,87.4655,78.922508,84.132706,1.216252,521.347351,433.058758616421,1.91873463798958,0.0348040230715584,1.03915238220964,0.0908358719054263,482.146295003843,1.95352686617194,0.0116292636698672,1.21812304587417,46.1783300080129,469.844535655598,75.560786231588,0.0109021923433745,1.28145399064878
8,8.003949,28,28.027435,9.9735,9.818471,85.462311,NaN,0.989328265190125,NaN,28.227367,400,400.07782,25,28.36989,8.963044,44.269543,50.003601,401.880219,399.424744,399.087555,5099.336914,10.653155,10.104195,10.125873,1.565384,1.550434,1.492217,57.258892,87.383484,33.649773,8.60147,87.64254,78.908081,84.126343,1.359373,533.134766,433.062314502158,1.91874380975718,0.0348034798254837,1.03913985629428,0.0919181137671217,482.193338843393,1.9536582605609,0.0116320244488003,1.21792814000672,46.1782341604404,469.847665276524,75.563149950174,0.010902408067145,1.2814330956154
8,8.003309,28,28.027418,9.9735,9.822914,85.524902,NaN,0.988661766052246,NaN,28.227222,400,400.049835,25,28.364935,8.975325,44.326725,50.003601,401.756744,399.266724,399.0065,5098.341797,10.639737,10.090632,10.09396,1.562733,1.546391,1.500094,57.261574,87.4813,33.654331,8.607516,87.66613,78.941757,84.095032,1.308394,533.54895,433.068593903476,1.91877387280134,0.034807742363326,1.0390774535857,0.089408524320163,482.269583679551,1.95387090791741,0.0116364590484942,1.21761407056305,46.1782082967825,469.85813024414,75.5712955818754,0.0109030449386199,1.28136649898377
8,8.004539,28,28.026203,9.9735,9.822914,85.524902,NaN,0.988832771778107,NaN,28.227222,400,400.049835,25,28.364935,8.972329,44.304039,50.003601,401.756744,399.266724,399.0065,5098.341797,10.639737,10.090632,10.09396,1.562733,1.546391,1.500094,57.261574,87.4813,33.654331,8.607516,87.66613,78.941757,84.095032,1.308394,533.54895,433.06539860298,1.9187474523864,0.0348013849400227,1.03914152652784,0.0942315072692281,482.271250315583,1.95387949649045,0.0116371140212565,1.21759080854642,46.1763597744641,469.847592296665,75.5615570452316,0.0109029410326911,1.2814128396539
8,8.001011,28,28.027514,9.9735,9.823273,85.572464,NaN,0.988517820835114,NaN,28.221189,400,399.975647,25,28.37781,8.964908,44.359146,50.003666,401.762695,399.318085,399.006531,5096.211426,10.675212,10.114516,10.125766,1.560267,1.550011,1.500956,57.24239,87.51722,33.634323,8.623432,87.649475,78.958092,84.091881,1.289283,524.12323,433.074936047145,1.91882455725594,0.0348197020996173,1.03895543776903,0.0803962801420539,482.327358583717,1.95403166451121,0.0116397687231132,1.21737809984293,46.1783543502249,469.875910023333,75.5852914868,0.0109040724554934,1.28125550849494
