P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.001983,28,28.025797,9.9735,9.819497,85.621979,NaN,0.989458680152893,NaN,28.213287,400,399.974304,25,28.400055,8.962805,44.49411,50.003666,401.762695,399.318085,399.006531,5096.211426,10.675212,10.114516,10.125766,1.560267,1.550011,1.500956,57.24239,87.51722,33.634323,8.623432,87.649475,78.958092,84.091881,1.289283,524.12323,433.068488013305,1.9187898108976,0.0348138640307146,1.03903073088444,0.0842084862300112,482.389982987601,1.9542118006304,0.0116441926321424,1.21709830214238,46.1757420651319,469.861920745967,75.5722330887297,0.0109039800074763,1.2813152338963
8,8.001983,28,28.025797,9.9735,9.817831,85.619247,NaN,0.989458680152893,NaN,28.204983,400,400.01889,25,28.404491,8.965259,44.900272,50.003666,401.770569,399.324646,399.020844,5106.425293,10.643493,10.10014,10.117541,1.565404,1.543966,1.504113,57.260685,87.396286,33.608112,8.62424,87.709534,78.963844,84.104622,1.297012,527.610657,433.066756979035,1.91878369349136,0.0348135061184685,1.03904162303784,0.0842084862300112,482.386657856445,1.95420253250466,0.011643999649937,1.21711191426329,46.1757420651319,469.859787475294,75.5705681905316,0.0109038516897814,1.28132874632715
8,8.00211,28,28.024958,9.9735,9.817233,85.604805,NaN,0.989213943481445,NaN,28.201136,400,400.044464,25,28.398188,8.967662,45.074974,50.003666,401.722961,399.31131,398.995605,5106.956055,10.65361,10.112699,10.115895,1.575669,1.555633,1.514715,57.271187,87.588387,33.64555,8.594728,87.632996,78.975311,84.0849,1.34672,532.820557,433.06580570732,1.91877876925767,0.0348127209405369,1.03905214837874,0.0847065572707493,482.370229367049,1.95415946333755,0.0116434318174657,1.21716787664424,46.174465545356,469.857155459132,75.5674681449017,0.0109040593675073,1.28133131245791
8,8.004084,28,28.022352,9.9735,9.803934,85.581741,NaN,0.989112913608551,NaN,28.209339,400,400.026245,25,28.38529,8.967852,44.81871,50.003666,401.722961,399.31131,398.995605,5106.956055,10.65361,10.112699,10.115895,1.575669,1.555633,1.514715,57.271187,87.588387,33.64555,8.594728,87.632996,78.975311,84.0849,1.34672,532.820557,433.046856995371,1.91868752172955,0.0347996592504528,1.03924206307915,0.0924474609353751,482.345726950255,1.954099620633,0.0116432075294133,1.21723312648811,46.1705003861222,469.822495756508,75.5371709801641,0.0109031111654588,1.28150716127128
8,8.004248,28,28.02433,9.9735,9.806776,85.553268,NaN,0.990227103233337,NaN,28.204411,400,400.039032,25,28.377522,8.972173,44.569912,50.003666,401.675842,399.283508,398.968933,5106.043457,10.635036,10.093225,10.111955,1.583825,1.562748,1.505983,57.243092,87.484779,33.658287,8.58199,87.659218,79.00898,84.096138,1.28449,517.09668,433.04938431101,1.91869443661253,0.0347994222261989,1.03923199862002,0.093090510643151,482.308354625556,1.95398901814992,0.0116401287869921,1.21741311248118,46.1735100380413,469.827063486267,75.5432018766641,0.010902523099506,1.28151147323903
8,8.003139,28,28.024151,9.9735,9.814965,85.555283,NaN,0.990227937698364,NaN,28.18656,400,399.978516,25,28.377567,8.979315,44.66748,50.003666,401.736511,399.284149,399.021057,5107.312012,10.643832,10.098581,10.103954,1.572039,1.548497,1.500833,57.274277,87.616188,33.650749,8.581254,87.50415,78.920914,84.111961,1.305004,530.029053,433.060775749892,1.91874833491361,0.0348069135949772,1.03912059112537,0.0887418891335301,482.311053125382,1.95399712192918,0.0116403677112323,1.21739962042447,46.1732376849936,469.845662678437,75.5574928532545,0.0109037200722255,1.28139055898444
8,8.002026,28,28.023193,9.9735,9.827211,85.583572,NaN,0.990598201751709,NaN,28.184875,400,399.944824,25,28.387836,8.977647,44.870499,50.003666,401.736511,399.284149,399.021057,5107.312012,10.643832,10.098581,10.103954,1.572039,1.548497,1.500833,57.274277,87.616188,33.650749,8.581254,87.50415,78.920914,84.111961,1.305004,530.029053,433.076391218067,1.91881721101127,0.0348152988307877,1.0389825540625,0.084377125124945,482.346803104605,1.9540998909575,0.0116428833822484,1.2172400607195,46.1717800407978,469.868636205528,75.5742282737905,0.0109055200134748,1.28122893021128
8,8.001287,28,28.022018,9.9735,9.834427,85.625793,NaN,0.990119814872742,NaN,28.195906,400,399.950165,25,28.3941,8.982384,44.875671,50.003666,401.549072,399.09079,398.790436,5104.475586,10.669697,10.109649,10.121622,1.567423,1.536106,1.496422,57.249172,87.651825,33.611164,8.613828,87.581154,78.96302,84.103424,1.286024,523.34436,433.085807433986,1.91885957877681,0.0348206707369681,1.03889695988465,0.0814787939772259,482.399801139499,1.95425143263483,0.011646499922339,1.21700718350398,46.1699921678217,469.882129588652,75.5832956754601,0.010906844412472,1.28112376978684
8,8.002813,28,28.023117,9.9735,9.829686,85.616989,NaN,0.990642547607422,NaN,28.204422,400,399.881042,25,28.388062,8.974417,44.631039,50.003666,401.549072,399.09079,398.790436,5104.475586,10.669697,10.109649,10.121622,1.567423,1.536106,1.496422,57.249172,87.651825,33.611164,8.613828,87.581154,78.96302,84.103424,1.286024,523.34436,433.076918659393,1.9188093928064,0.0348117612261341,1.03900735646747,0.0874634882258647,482.387580941525,1.95421380398909,0.0116452853042112,1.21707200576205,46.1716644014072,469.865826935301,75.5719409117683,0.010905384183156,1.28124544050256
8,8.003757,28,28.024519,9.9735,9.824827,85.6008,NaN,0.990184307098389,NaN,28.186518,400,399.862793,25,28.378115,8.980615,44.578564,49.999706,401.627319,399.134521,398.889893,5091.194336,10.627891,10.07198,10.087871,1.574645,1.567471,1.505696,57.23959,87.618492,33.62117,8.595728,87.633163,79.016747,84.041458,1.383909,529.578735,433.06941790041,1.91877127416122,0.0348058375079266,1.03908827842633,0.091165252841563,482.365956095124,1.95414897665631,0.0116433855873605,1.21717946121962,46.173797604879,469.854063110497,75.564507484526,0.0109040648638905,1.28134352093419
8,8.001665,28,28.023586,9.9735,9.817973,85.594986,NaN,0.989979684352875,NaN,28.178549,400,399.922516,25,28.370098,8.980715,44.784348,49.999706,401.717773,399.253387,398.946899,5106.542969,10.672693,10.11635,10.116743,1.570228,1.557195,1.514181,57.235859,87.624397,33.641582,8.56839,87.55304,78.995674,84.042252,1.30003,521.627747,433.067730608226,1.91879104671165,0.0348151810682213,1.03902413144858,0.0829613214977485,482.360157830967,1.95413584227401,0.0116434779282811,1.217190633022,46.1723780143201,469.859940735233,75.5679315275994,0.0109048254717215,1.28129060204971
8,8.000708,28,28.023695,9.9735,9.817973,85.594986,NaN,0.988834500312805,NaN,28.178549,400,399.922516,25,28.370098,8.962446,44.84301,49.999706,401.717773,399.253387,398.946899,5106.542969,10.672693,10.11635,10.116743,1.570228,1.557195,1.514181,57.235859,87.624397,33.641582,8.56839,87.55304,78.995674,84.042252,1.30003,521.627747,433.070216567478,1.91881160737386,0.0348201306768042,1.03897429124653,0.0792078357391688,482.360008467953,1.95413507215426,0.0116434191501329,1.21719271510309,46.1725438633358,469.867229532135,75.5737561417507,0.0109052163680471,1.28124627579209
8,8.002431,28,28.022392,9.9735,9.821922,85.574501,NaN,0.988934338092804,NaN,28.160915,400,399.928589,25,28.375351,8.952308,44.958656,49.999706,401.755585,399.344391,399.015594,5096.731445,10.621205,10.089848,10.096481,1.582384,1.5654,1.52126,57.238163,87.476563,33.64183,8.583741,87.467171,78.984367,84.07103,1.320186,521.767334,433.06984391723,1.91878909097516,0.0348120684844834,1.03903821022195,0.0859654346376146,482.336859225047,1.95407477090294,0.0116426743561804,1.21727002003527,46.1705612502741,469.857956677346,75.5648945365048,0.0109052270709964,1.28128309339731
8,8.002431,28,28.022392,9.9735,9.818667,85.513618,NaN,0.988934338092804,NaN,28.147564,400,399.975342,25,28.393862,8.946974,44.788387,49.999706,401.624786,399.151733,398.765686,5096.929688,10.654549,10.113489,10.11378,1.591836,1.56509,1.522003,57.260876,87.499039,33.577042,8.612625,87.614861,78.967667,84.079453,1.220739,517.100342,433.06646181322,1.91877713882303,0.0348113692309627,1.03905949219084,0.0859654346376146,482.262738915515,1.9538681315455,0.011638371060661,1.21757431589292,46.1705612502741,469.85378880292,75.5616416788728,0.0109049763397938,1.28130949344337
8,8.002658,28,28.023289,9.9735,9.814454,85.459953,NaN,0.989617109298706,NaN,28.146679,400,399.924744,25,28.398308,8.95308,44.56094,49.999706,401.624786,399.151733,398.765686,5096.929688,10.654549,10.113489,10.11378,1.591836,1.56509,1.522003,57.260876,87.499039,33.577042,8.612625,87.614861,78.967667,84.079453,1.220739,517.100342,433.061494441929,1.91875679166339,0.034809290498647,1.03909887245268,0.0868556457666045,482.196159113463,1.95367957427776,0.0116340926732108,1.21786044736616,46.1719261112689,469.847671690527,75.5579859935347,0.0109042169866314,1.28136333211254
8,8.00265,28,28.024246,9.9735,9.815054,85.443901,NaN,0.989138603210449,NaN,28.125008,400,399.867645,25,28.401505,8.953451,44.598919,49.999706,401.650421,399.191498,398.866241,5101.631836,10.624962,10.092065,10.105744,1.594938,1.574571,1.51521,57.299141,87.536575,33.607025,8.576101,87.535027,79.029465,84.049713,1.104779,501.058746,433.062138684293,1.91875916683505,0.0348094607586565,1.03909453071871,0.0868242730156226,482.175295219971,1.95361828850236,0.0116324413842957,1.21795939000115,46.1733822300739,469.849543454279,75.560639887795,0.0109039120806704,1.28136756559946
8,8.001971,28,28.023869,9.9735,9.818612,85.457626,NaN,0.988848626613617,NaN,28.10672,400,399.876343,25,28.406288,8.961994,44.702824,49.999706,401.650421,399.191498,398.866241,5101.631836,10.624962,10.092065,10.105744,1.594938,1.574571,1.51521,57.299141,87.536575,33.607025,8.576101,87.535027,79.029465,84.049713,1.104779,501.058746,433.067599641452,1.91878681906765,0.0348137359561559,1.03903589173989,0.084161424086119,482.192528838778,1.95366756944591,0.0116336153956448,1.21788325026202,46.1728086121013,469.858775084887,75.5673745833239,0.0109046318831398,1.2813027431811
8,8.002437,28,28.021906,9.9735,9.816646,85.489281,NaN,0.989386737346649,NaN,28.100819,400,399.932281,25,28.408976,8.959015,44.656109,49.999706,401.697876,399.243256,398.950256,5111.986816,10.673592,10.112622,10.129919,1.587781,1.569284,1.518064,57.293953,87.487206,33.668907,8.547609,87.691124,79.027832,84.016731,1.402025,528.548279,433.064346273161,1.91876958874905,0.0348109040384384,1.03907302117117,0.0859889646948204,482.23377225979,1.95378894305651,0.0116369123920062,1.21768687899083,46.1698217462635,469.850626033091,75.5585673894781,0.0109049981232412,1.28132135707183
8,8.001934,28,28.021261,9.9735,9.814464,85.5308,NaN,0.989335477352142,NaN,28.099688,400,399.969269,25,28.406189,8.960351,44.717636,50.001778,401.659973,399.148499,398.806976,5102.605957,10.653128,10.103167,10.117378,1.594116,1.579087,1.521298,57.287361,87.468269,33.637878,8.565165,87.533165,79.039536,84.04525,1.33241,530.061462,433.063385788635,1.91877238257874,0.0348130361377543,1.03906108767594,0.0840163154805964,482.285209691599,1.95393445165184,0.0116401956130485,1.21746670888215,46.1688402904493,469.850896882575,75.5579746161649,0.0109052958559037,1.28130879500546
9,8.835836,31.5,31.108202,13.72,13.550109,91.188202,NaN,0.990761697292328,NaN,29.450918,400,399.863495,25,29.684341,8.909529,49.296604,49.981876,401.637451,399.398712,398.635437,5711.411621,11.288155,10.81706,10.864858,1.46444,1.481063,1.403906,62.027981,95.680069,36.202564,12.825745,95.843391,87.555908,89.934792,1.142892,505.990601,434.842548282954,1.91530411551468,0.0316496959335066,1.05680660857621,3.2331297393261,485.081216552941,1.95222675658926,0.0105125335127756,1.24636158348477,50.6773500858849,471.82287184789,80.8283788866441,0.0098032796217604,1.31932271325929
9,8.835748,31.5,31.107862,13.72,13.551178,91.262199,NaN,0.99066174030304,NaN,29.460342,400,399.897308,25,29.678902,8.929091,49.452248,49.981876,401.725525,399.499603,398.767914,5707.02832,11.285398,10.813759,10.85442,1.456147,1.480989,1.412751,62.040703,95.51902,36.204277,12.829874,95.641655,87.550034,89.933884,1.136367,509.386505,434.843900234441,1.91530980253161,0.0316502871103833,1.05679499670369,3.23280949519955,485.173881383529,1.95248204932683,0.0105175256837165,1.24595285071639,50.6768731462009,471.824551616457,80.8292487663691,0.00980349186843906,1.3193057074633
9,8.83598,31.5,31.106716,13.72,13.555701,91.320023,NaN,0.991000294685364,NaN,29.46007,400,399.932892,25,29.670324,8.936916,49.577431,49.981876,401.725525,399.499603,398.767914,5707.02832,11.285398,10.813759,10.85442,1.456147,1.480989,1.412751,62.040703,95.51902,36.204277,12.829874,95.641655,87.550034,89.933884,1.136367,509.386505,434.848094222818,1.91532186971469,0.0316501856126426,1.05677610837856,3.23365376998476,485.247442932048,1.95268720484038,0.0105218168782378,1.24561799598953,50.6752655487896,471.827699641946,80.8302754685325,0.00980407027909074,1.31926558164515
9,8.836319,31.5,31.10655,13.72,13.564985,91.358788,NaN,0.990451693534851,NaN,29.455868,400,399.926666,25,29.66478,8.925286,49.737228,49.982086,401.62677,399.430908,398.689789,5707.243164,11.25851,10.805978,10.837758,1.437659,1.462444,1.401035,62.01487,95.584396,36.260292,12.795462,95.624924,87.612534,89.919342,1.127598,504.535248,434.857049172375,1.91534936088121,0.0316505681355333,1.05673049406162,3.23488740007468,485.295945972717,1.95282075529167,0.0105244245292288,1.24540523661944,50.6750326817841,471.837268318716,80.8373317775885,0.00980465075634179,1.31919747671577
9,8.837369,31.5,31.108335,13.72,13.564951,91.382355,NaN,0.991359949111938,NaN,29.455685,400,399.910034,25,29.663347,8.924747,49.812935,49.982086,401.431549,399.250458,398.500336,5707.449219,11.273549,10.806929,10.861669,1.450415,1.475286,1.414044,62.029339,95.682816,36.238186,12.811934,95.634346,87.621986,89.92485,1.221059,517.922546,434.854362219767,1.91532839921125,0.0316460400601128,1.05678323344945,3.23870815171267,485.322922241854,1.95288960625605,0.0105251694875401,1.24531118570389,50.6775366523557,471.831598221539,80.8351510835854,0.00980370802827104,1.3192652037756
9,8.837276,31.5,31.109032,13.72,13.559365,91.393227,NaN,0.990112662315369,NaN,29.456306,400,399.899445,25,29.668398,8.912278,49.790157,49.982086,401.431549,399.250458,398.500336,5707.449219,11.273549,10.806929,10.861669,1.450415,1.475286,1.414044,62.029339,95.682816,36.238186,12.811934,95.634346,87.621986,89.92485,1.221059,517.922546,434.848693760452,1.91530965513541,0.0316453319820231,1.05681623900247,3.23836975609652,485.335534587674,1.9529221919793,0.0105255693898674,1.24526547479609,50.678514362637,471.825646429314,80.8314665239843,0.0098031362267848,1.31931721150425
9,8.837797,31.5,31.11141,13.72,13.561996,91.395493,NaN,0.99053555727005,NaN,29.461491,400,399.849976,25,29.672554,8.914395,49.835484,49.982086,401.538391,399.346924,398.649384,5710.262695,11.23265,10.784411,10.834242,1.449191,1.46912,1.401055,62.021152,95.64402,36.257984,12.803926,95.608345,87.601639,89.91494,1.212117,519.680115,434.850158681826,1.91530901422594,0.0316436110052687,1.05682456247819,3.24026546462767,485.335195852274,1.95291439702264,0.0105246584441513,1.24529750613569,50.6818499507311,471.827750657838,80.835882277163,0.00980240688724451,1.3193414188593
9,8.838736,31.5,31.114033,13.72,13.564957,91.378975,NaN,0.990048110485077,NaN,29.482975,400,399.81427,25,29.668156,8.921485,49.959675,49.982086,401.601593,399.382751,398.701782,5709.12793,11.248562,10.789648,10.846328,1.469521,1.490917,1.423712,62.033424,95.727737,36.262959,12.79006,95.843704,87.651222,89.886909,1.226154,510.356689,434.850916955744,1.91530129607126,0.0316401564681526,1.0568515698468,3.24368189345677,485.311138235719,1.95284082994286,0.0105224113832765,1.24543554689841,50.6855289649515,471.827589577248,80.8388715336375,0.00980146728050695,1.31938509317202
9,8.838271,31.5,31.117325,13.72,13.560252,91.340752,NaN,0.990819573402405,NaN,29.484661,400,399.837006,25,29.654379,8.922702,50.220261,49.982086,401.601593,399.382751,398.701782,5709.12793,11.248562,10.789648,10.846328,1.469521,1.490917,1.423712,62.033424,95.727737,36.262959,12.79006,95.843704,87.651222,89.886909,1.226154,510.356689,434.847118633532,1.91529317982499,0.0316412244262252,1.05686003691773,3.24199008591847,485.259151019588,1.95268870637272,0.0105184482683964,1.24570364159402,50.6901459727819,471.827942954289,80.843044134659,0.00980031852775378,1.31943610697222
9,8.838524,31.5,31.115814,13.72,13.561604,91.317719,NaN,0.989413678646088,NaN,29.482775,400,399.865845,25,29.653847,8.923715,50.050873,49.982086,401.567902,399.337982,398.652222,5711.282227,11.272296,10.803636,10.858519,1.470064,1.49643,1.431928,61.99564,95.57325,36.25238,12.793129,95.783272,87.710617,89.856186,1.177034,510.457855,434.847908635836,1.91529314316685,0.0316404036629404,1.05686357636146,3.24291058307801,485.232467884822,1.9526198578411,0.0105176153988919,1.2458002188357,50.6880268530481,471.826449114514,80.8401197003765,0.00980077320072625,1.31942180058602
9,8.838006,31.5,31.117138,13.72,13.559259,91.250633,NaN,0.990500092506409,NaN,29.48345,400,399.83017,25,29.661211,8.922071,50.061642,49.982086,401.590088,399.25647,398.645966,5714.489258,11.251722,10.790619,10.82394,1.48497,1.503226,1.423907,62.003029,95.686882,36.252136,12.795261,95.674355,87.735229,89.841393,1.259686,525.801392,434.846738358205,1.9152947780602,0.0316421681378411,1.05685347556338,3.24102590750857,485.147116502695,1.95238183519827,0.0105126398332161,1.24618909311338,50.6898837168124,471.828325451729,80.8431122261727,0.00980040571110034,1.31943045553564
9,8.838337,31.5,31.115267,13.72,13.559259,91.250633,NaN,0.989980280399323,NaN,29.48345,400,399.83017,25,29.661211,8.919223,50.105675,49.982086,401.590088,399.25647,398.645966,5714.489258,11.251722,10.790619,10.82394,1.48497,1.503226,1.423907,62.003029,95.686882,36.252136,12.795261,95.674355,87.735229,89.841393,1.259686,525.801392,434.845902500512,1.91528820976909,0.0316407432762225,1.05687003689283,3.24223021753107,485.14960845675,1.95239407158444,0.0105134725579935,1.24615410330006,50.6872596865524,471.82416664162,80.8377409690396,0.00980084289963141,1.31942853498656
9,8.840138,31.5,31.116938,13.72,13.553435,91.201637,NaN,0.989806115627289,NaN,29.468559,400,399.781738,25,29.664021,8.916627,50.101509,49.982086,401.49176,399.190735,398.544342,5704.405762,11.244796,10.782289,10.831432,1.476725,1.509494,1.430336,61.980072,95.569969,36.261337,12.805502,95.597778,87.715347,89.85569,1.14327,509.51651,434.835198413848,1.91523100216761,0.0316318366732254,1.05699948210875,3.24878237785185,485.086318255027,1.95221555639886,0.0105095238988141,1.24645201893719,50.6896032277698,471.805553782867,80.8256172682597,0.00979923580105118,1.31958303037239
9,8.840138,31.5,31.116938,13.72,13.554152,91.192825,NaN,0.989806115627289,NaN,29.460211,400,399.758057,25,29.660618,8.925585,50.226688,49.987148,401.500275,399.248474,398.475983,5704.068848,11.261406,10.801255,10.840987,1.478866,1.507913,1.437997,62.031284,95.533295,36.242184,12.813481,95.818512,87.671135,89.869026,1.231102,519.95575,434.835956280741,1.91523364554698,0.0316319789454953,1.05699464071691,3.24878237785185,485.075334308258,1.95218540947901,0.0105089473542742,1.24650004254959,50.6896032277698,471.806489475796,80.8263263522495,0.00979928679001902,1.31957662522998
9,8.839919,31.5,31.117687,13.72,13.559084,91.212837,NaN,0.990118682384491,NaN,29.446068,400,399.764313,25,29.655602,8.919718,50.702019,49.987148,401.500275,399.248474,398.475983,5704.068848,11.261406,10.801255,10.840987,1.478866,1.507913,1.437997,62.031284,95.533295,36.242184,12.813481,95.818512,87.671135,89.869026,1.231102,519.95575,434.841722383169,1.91525617332763,0.0316338999138369,1.05695038445011,3.24798569475394,485.09928004791,1.9522489703491,0.0105099233098821,1.24640503340706,50.6906536519551,471.815197837142,80.8338143520289,0.00979949562724972,1.3195291829579
9,8.84117,31.5,31.118053,13.72,13.556282,91.251289,NaN,0.990427017211914,NaN,29.440733,400,399.790405,25,29.652277,8.920447,50.735989,49.987148,401.635254,399.473206,398.642426,5689.616699,11.248128,10.795566,10.836096,1.479673,1.505558,1.434113,62.059738,95.760719,36.252739,12.819429,95.752304,87.639671,89.904388,1.233316,516.842712,434.835601103751,1.91522102146588,0.0316279615644493,1.0570319233845,3.25253641022442,485.14671531249,1.9523780945932,0.0105122755312998,1.2462026390558,50.6911669361309,471.803113445666,80.8250907314254,0.00979870730459361,1.31961784165171
9,8.840064,31.5,31.118635,13.72,13.561168,91.239197,NaN,0.990163326263428,NaN,29.425474,400,399.825775,25,29.646416,8.92072,50.443291,49.987148,401.616821,399.427551,398.620331,5696.712402,11.220487,10.783893,10.825975,1.489511,1.499417,1.431725,62.058994,95.759979,36.259613,12.833647,95.743546,87.605652,89.939484,1.334326,525.363037,434.843558869832,1.91526097886645,0.0316336894791956,1.05694357677902,3.24851318065765,485.13087052561,1.95233293327157,0.0105112257004423,1.24627929057841,50.6919831323597,471.817827911289,80.8369320749336,0.00979930265881922,1.31952657452294
9,8.842382,31.5,31.118589,13.72,13.567218,91.17157,NaN,0.991076648235321,NaN,29.412134,400,399.830597,25,29.649294,8.910541,50.31543,49.987148,401.616821,399.427551,398.620331,5696.712402,11.220487,10.783893,10.825975,1.489511,1.499417,1.431725,62.058994,95.759979,36.259613,12.833647,95.743546,87.605652,89.939484,1.334326,525.363037,434.844099686604,1.91523729376151,0.0316249179908737,1.05701875053913,3.25694479371526,485.046637279819,1.95210188164253,0.0105068218793896,1.24664691124691,50.6919186224393,471.80939869284,80.8304895833331,0.00979885967179654,1.31958351771723
9,8.84207,31.5,31.120781,13.72,13.572507,91.086639,NaN,0.990255892276764,NaN,29.393871,400,399.906342,25,29.652449,8.893828,50.10667,49.987148,401.65213,399.443604,398.628723,5698.359375,11.243961,10.797055,10.841384,1.495368,1.499336,1.440006,62.039948,95.463882,36.211376,12.85326,95.740547,87.661316,89.910721,1.296325,525.809753,434.850478007599,1.91526298104971,0.0316273091258255,1.0569674404248,3.25581000588545,484.937812212998,1.95179682036938,0.0105002870391555,1.24715250172924,50.6949925771432,471.820639528782,80.8416083550798,0.00979869468158047,1.31954217070903
9,8.841269,31.5,31.121742,13.72,13.586182,91.033089,NaN,0.990850150585175,NaN,29.38093,400,399.928406,25,29.658249,8.910297,49.995407,49.987148,401.65213,399.443604,398.628723,5698.359375,11.243961,10.797055,10.841384,1.495368,1.499336,1.440006,62.039948,95.463882,36.211376,12.85326,95.740547,87.661316,89.910721,1.296325,525.809753,434.866953434157,1.91532927709171,0.0316334673993714,1.05683516458099,3.25289651804582,484.869735366913,1.95160713375795,0.010496352307479,1.24746439453372,50.6963401834585,471.845050128485,80.8612484770851,0.00979968378247313,1.3193907912672
9,8.841485,31.5,31.12307,13.72,13.598389,90.993851,NaN,0.991432785987854,NaN,29.366438,400,399.970428,25,29.658434,8.920997,49.857944,49.987148,401.726898,399.479034,398.757874,5701.695801,11.278472,10.801869,10.855726,1.4811,1.51023,1.434201,62.05217,95.57972,36.238007,12.850997,95.742561,87.667816,89.892128,1.240912,518.440186,434.879308593602,1.91536998214649,0.0316349593841579,1.05676373244588,3.25368219729177,484.819007807664,1.95146400774626,0.0104931908669505,1.24770518941471,50.6982023786159,471.860761876516,80.8747319674854,0.00980006869950658,1.31930493178284
9,8.840831,31.5,31.122707,13.72,13.598736,90.944313,NaN,0.990679979324341,NaN,29.362768,400,400.057434,25,29.657478,8.92303,49.757351,49.987148,401.749969,399.565369,398.783539,5710.346191,11.280391,10.818951,10.863508,1.498578,1.51997,1.446606,62.037556,95.527153,36.234066,12.842321,95.760643,87.696182,89.878342,1.143327,509.975159,434.881325778218,1.91538423227971,0.031637841918414,1.05672871941862,3.2513032906935,484.757677844052,1.95129661987775,0.0104901055162963,1.24797131492823,50.6976933661015,471.865451049539,80.8778558784442,0.00980045289459448,1.31926700006974
9,8.840466,31.5,31.12373,13.72,13.592162,90.891151,NaN,0.989733815193176,NaN,29.356781,400,400.052826,25,29.657562,8.905586,49.796219,49.987148,401.749969,399.565369,398.783539,5710.346191,11.280391,10.818951,10.863508,1.498578,1.51997,1.446606,62.037556,95.527153,36.234066,12.842321,95.760643,87.696182,89.878342,1.143327,509.975159,434.875299936693,1.91536724489439,0.0316381084769284,1.05675474280953,3.24997555575231,484.689955804697,1.9511076578526,0.0104861649183852,1.2482842974567,50.6991278439781,471.860439617187,80.8752702889326,0.00979981706105045,1.31931783978828
9,8.839109,31.5,31.127003,13.72,13.590452,90.878296,NaN,0.990349054336548,NaN,29.354206,400,400.087646,25,29.657654,8.895383,49.68589,49.988808,401.796173,399.609894,398.923431,5707.535156,11.265631,10.793354,10.853162,1.492238,1.530491,1.446573,62.010353,95.656525,36.199028,12.849264,95.774147,87.742905,89.866142,1.231549,514.259399,434.876917821787,1.91538786121116,0.0316436091562571,1.05669844559856,3.24503892926333,484.669525832567,1.95104210993569,0.0104838667150574,1.24841736421838,50.7037170833138,471.870945822671,80.8871143782965,0.0097992286274108,1.31929912803818
9,8.843042,31.5,31.130299,13.72,13.590626,90.887527,NaN,0.990621447563171,NaN,29.341534,400,400.075684,25,29.660372,8.920656,49.413864,49.988808,401.902618,399.689575,398.937927,5708.205078,11.240279,10.80161,10.836079,1.469732,1.496767,1.421305,62.028114,95.750206,36.222328,12.823933,95.851494,87.702408,89.88456,1.110101,508.327271,434.867174496068,1.91531049009343,0.031626722702246,1.05689385694018,3.2593452069346,484.676636461821,1.95105215102908,0.0104830070500777,1.24842865070687,50.7083381894634,471.846783546057,80.8727094281734,0.0097967440026418,1.31951777449685
9,8.845002,31.5,31.12821,13.72,13.589788,90.942856,NaN,0.990781664848328,NaN,29.334045,400,400.138306,25,29.658009,8.92012,49.524483,49.988808,401.902618,399.689575,398.937927,5708.205078,11.240279,10.80161,10.836079,1.469732,1.496767,1.421305,62.028114,95.750206,36.222328,12.823933,95.851494,87.702408,89.88456,1.110101,508.327271,434.861340760603,1.91526852970343,0.0316181294265988,1.05699752330597,3.26647291044179,484.748497274097,1.95125555193226,0.0104875632599894,1.24808330135808,50.7054093836745,471.829882411615,80.8574239799987,0.00979656396366465,1.31959950313453
9,8.84765,31.5,31.129753,13.72,13.592208,91.007484,NaN,0.990390062332153,NaN,29.342369,400,400.136902,25,29.659666,8.915889,49.565788,49.988808,401.860901,399.612335,398.889008,5709.452637,11.236493,10.793402,10.837301,1.488304,1.522656,1.438732,62.060528,95.742218,36.266285,12.811316,95.886002,87.700813,89.907799,1.204924,518.979553,434.857213241174,1.91522494138873,0.0316072298633151,1.05711365696904,3.27610069173392,484.827084325241,1.95146693129602,0.0104911126702421,1.24775616233711,50.7075727050897,471.815963521942,80.8487066666677,0.00979525881062695,1.31971982361082
9,8.846535,31.5,31.128016,13.72,13.59802,91.028091,NaN,0.990573108196259,NaN,29.334848,400,400.120239,25,29.666466,8.905718,49.444386,49.988808,401.878387,399.647552,398.855652,5708.190918,11.245332,10.805743,10.851002,1.474993,1.506399,1.429138,62.065704,95.992783,36.261414,12.835164,95.73584,87.640305,89.94458,1.210207,514.409912,434.866171916121,1.91526847556522,0.0316131731047481,1.05701866180999,3.27204696264459,484.855116873044,1.95154891284255,0.0104932349039673,1.24761004929532,50.7051373852673,471.829673192319,80.8570353558495,0.00979662134255877,1.3195977862404
9,8.847534,31.5,31.130512,13.72,13.59802,91.028091,NaN,0.990819156169891,NaN,29.334848,400,400.120239,25,29.666466,8.905348,49.076923,49.988808,401.878387,399.647552,398.855652,5708.190918,11.245332,10.805743,10.851002,1.474993,1.506399,1.429138,62.065704,95.992783,36.261414,12.835164,95.73584,87.640305,89.94458,1.210207,514.409912,434.863649924413,1.91524866746582,0.0316088806210816,1.05706862542599,3.27567897644343,484.851781373481,1.95153256240123,0.0104921252570381,1.24765708077935,50.708636809632,471.825106085867,80.8565346441058,0.00979548778148015,1.31966955517738
9,8.848131,31.5,31.133242,13.72,13.592714,91.028984,NaN,0.989958643913269,NaN,29.339348,400,400.073761,25,29.673241,8.913878,49.013657,49.988808,401.697906,399.467041,398.739014,5712.275391,11.247025,10.798209,10.834951,1.483086,1.515421,1.436662,62.078846,95.84111,36.271458,12.837948,95.81131,87.624969,89.927773,1.224759,521.467712,434.856533663861,1.91521726956441,0.0316052638556788,1.0571343069464,3.27784931151513,484.849247220335,1.95151773905189,0.0104909702703994,1.24770361506927,50.7124640529307,471.81666504588,80.8533763314783,0.00979406047696305,1.31977166041053
9,8.848131,31.5,31.133242,13.72,13.576033,91.034912,NaN,0.989958643913269,NaN,29.333023,400,400.023438,25,29.682537,8.909227,49.160419,49.988808,401.66275,399.425201,398.655487,5712.601563,11.231141,10.797366,10.831523,1.4801,1.506448,1.442277,62.06963,95.775002,36.28294,12.834463,95.945152,87.645859,89.949013,1.162135,514.671204,434.838898666701,1.91515576665857,0.0316019561491816,1.05724700748264,3.27784931151513,484.856643510711,1.95153804837919,0.0104913585665653,1.24767100701892,50.7124640529307,471.794893313423,80.8368806730435,0.00979287461781599,1.31992080433903
9,8.846731,31.5,31.13241,13.72,13.56495,91.038872,NaN,0.990346491336823,NaN,29.350393,400,400.001465,25,29.689188,8.911203,49.437454,49.988808,401.66275,399.425201,398.655487,5712.601563,11.231141,10.797366,10.831523,1.4801,1.506448,1.442277,62.06963,95.775002,36.28294,12.834463,95.945152,87.645859,89.949013,1.162135,514.671204,434.830717498498,1.91514266460515,0.031605772709273,1.05725182881647,3.27275957432789,484.862695972106,1.95155706435355,0.0104919877516534,1.24763355465213,50.7112976828759,471.789440623785,80.8317626759818,0.00979287242039207,1.31994466135948
9,8.845688,31.5,31.134274,13.72,13.573986,91.0597,NaN,0.989880204200745,NaN,29.380329,400,399.916199,25,29.687521,8.923874,49.671169,49.988808,401.593994,399.343811,398.605774,5706.104492,11.24003,10.785323,10.833163,1.483073,1.50701,1.436515,62.078449,95.791023,36.325848,12.809164,95.937439,87.670158,89.934258,1.175803,511.505157,434.842904757727,1.91519666885058,0.031612046932564,1.05713852568112,3.26896732524068,484.886190505436,1.95161620443903,0.0104925233440813,1.24755418260957,50.7139107664192,471.810383069845,80.8498405366421,0.00979335262958589,1.31983143788212
9,8.848972,31.5,31.134254,13.72,13.583183,91.079559,NaN,0.991043567657471,NaN,29.38842,400,399.88147,25,29.681211,8.929538,49.86388,49.99218,401.596649,399.432007,398.613953,5719.09375,11.271892,10.81597,10.87062,1.482611,1.502628,1.434564,62.091198,95.917824,36.306641,12.824697,95.802826,87.580597,89.956215,1.177097,514.31842,434.844333893986,1.91516545381669,0.0315997617285662,1.05724078524799,3.280906497346,484.910991310359,1.95168435505279,0.0104938326386713,1.2474447442919,50.7138827296955,471.799313496246,80.8414299426249,0.00979275679653373,1.31990694943527
9,8.850258,31.5,31.135088,13.72,13.584929,91.110176,NaN,0.990299582481384,NaN,29.386253,400,399.838593,25,29.671339,8.926785,50.089733,49.99218,401.596649,399.432007,398.613953,5719.09375,11.271892,10.81597,10.87062,1.482611,1.502628,1.434564,62.091198,95.917824,36.306641,12.824697,95.802826,87.580597,89.956215,1.177097,514.31842,434.842932004401,1.9151463933459,0.0315945855596041,1.05729336991309,3.28558091426038,484.948068441126,1.9517837438988,0.0104954664076841,1.24729247444939,50.715051849155,471.793382975732,80.8379261808338,0.00979213828672341,1.31996113561884
9,8.851562,31.5,31.13533,13.72,13.585394,91.124969,NaN,0.990170359611511,NaN,29.379881,400,399.896118,25,29.663584,8.906391,50.148968,49.99218,401.629791,399.418579,398.735352,5720.577637,11.255495,10.790591,10.837948,1.483728,1.510824,1.442508,62.05759,95.804474,36.309593,12.83657,95.742996,87.592033,89.971497,1.164193,510.332733,434.840130164484,1.915122254643,0.0315890796637683,1.05735552439523,3.29032023543317,484.96619605577,1.951832811165,0.0104963271460857,1.24721595236783,50.7153910854555,471.785075200842,80.8319194438283,0.00979160004800527,1.3200220150331
9,8.849985,31.5,31.134655,13.72,13.581251,91.130325,NaN,0.990614950656891,NaN,29.392454,400,399.909515,25,29.660809,8.901022,50.225449,49.99218,401.502075,399.340179,398.55954,5718.737793,11.250894,10.79423,10.849423,1.493282,1.514331,1.433365,62.023815,95.582237,36.304455,12.817379,95.812233,87.559845,89.991371,1.178066,510.823822,434.839732770343,1.91513824396967,0.0315950284971969,1.0573045688443,3.2845886430859,484.973776877783,1.95185556673653,0.0104969777263078,1.24717393087794,50.714444863343,471.790074207612,80.8349058421763,0.00979211147615809,1.31997678198115
9,8.849648,31.5,31.134718,13.72,13.587646,91.146339,NaN,0.989295721054077,NaN,29.397507,400,399.842957,25,29.656782,8.911699,50.740044,49.99218,401.502075,399.340179,398.55954,5718.737793,11.250894,10.79423,10.849423,1.493282,1.514331,1.433365,62.023815,95.582237,36.304455,12.817379,95.812233,87.559845,89.991371,1.178066,510.823822,434.847345159231,1.91516850607157,0.031597743550735,1.05724446406444,3.2833637197192,484.9936643626,1.95190997789635,0.0104979977784769,1.24708744019625,50.714533178088,471.80084835333,80.843143172897,0.00979267599221961,1.31990396732265
9,8.850269,31.5,31.135836,13.72,13.594447,91.191826,NaN,0.989147663116455,NaN,29.434124,400,399.777008,25,29.660368,8.913337,51.097244,49.99218,401.411469,399.234741,398.460388,5715.574707,11.271621,10.799644,10.862,1.489795,1.511701,1.440863,62.027237,95.660835,36.332764,12.792192,95.746277,87.578407,89.9673,1.188061,508.209137,434.852967240043,1.91518126985936,0.0315964253752178,1.05722959141942,3.28562089540469,485.048894243439,1.95205835350678,0.0105004770448864,1.24685972035152,50.7161003910307,471.806461499579,80.8487219725326,0.00979258560042196,1.3198836629035
9,8.852257,31.5,31.135916,13.72,13.593626,91.216988,NaN,0.990546584129333,NaN,29.466873,400,399.770935,25,29.664295,8.908037,50.888214,49.99218,401.411469,399.234741,398.460388,5715.574707,11.271621,10.799644,10.862,1.489795,1.511701,1.440863,62.027237,95.660835,36.332764,12.792192,95.746277,87.578407,89.9673,1.188061,508.209137,434.847078933596,1.91513883197142,0.0315877285874352,1.05733465492809,3.29284596220276,485.080159364964,1.95214393257677,0.0105020873661788,1.24672385997947,50.7162125333741,471.791517114708,80.8374948075929,0.00979174331530677,1.31998737233505
9,8.851076,31.5,31.136625,13.72,13.591048,91.189697,NaN,0.9901442527771,NaN,29.513489,400,399.826782,25,29.660643,8.897026,50.230694,49.99218,401.555054,399.401825,398.607239,5710.435547,11.288791,10.809398,10.86347,1.490829,1.510373,1.446205,62.040176,95.781258,36.303143,12.838837,95.820671,87.669044,89.931198,1.23463,512.611389,434.847335712191,1.91515273838836,0.0315922868162183,1.05729295740587,3.28855395489853,485.045187576267,1.9520459059962,0.0104999870720759,1.24688614713653,50.7172063850309,471.797134085445,80.8425911791774,0.00979179806834571,1.31996038829369
9,8.852066,31.5,31.135719,13.72,13.59114,91.177116,NaN,0.990878701210022,NaN,29.520214,400,399.869965,25,29.660086,8.893358,49.79126,49.99218,401.577606,399.449951,398.659821,5709.855957,11.280231,10.803938,10.857632,1.49843,1.504712,1.440349,62.036037,95.900024,36.283939,12.856483,95.865753,87.768959,89.885254,1.172186,511.951843,434.844932760316,1.91513345137673,0.0315880555264049,1.05734190183318,3.29215185651032,485.030708385761,1.95200877541613,0.0104995666970075,1.24693790035036,50.7159363824423,471.789419559094,80.8356720547861,0.00979169886077226,1.31999855095878
9,8.852907,31.5,31.139606,13.72,13.596339,91.202232,NaN,0.990594863891602,NaN,29.506731,400,399.926056,25,29.665031,8.893304,49.948181,49.987267,401.754669,399.558228,398.827271,5713.503906,11.274891,10.796958,10.842965,1.483383,1.503131,1.438815,62.013264,95.871887,36.271038,12.873246,95.816315,87.785988,89.879135,1.143407,500.29068,434.848305976962,1.91513595106378,0.0315854768753151,1.0573488536304,3.29520801736135,485.056842438367,1.95206930378853,0.0104994821785557,1.24687357692615,50.7213848533379,471.794110239816,80.8438362947908,0.00979057744049364,1.3200295266551
9,8.852861,31.5,31.140087,13.72,13.597416,91.241974,NaN,0.99062180519104,NaN,29.512371,400,400.005096,25,29.665482,8.911575,50.228325,49.987267,401.754669,399.558228,398.827271,5713.503906,11.274891,10.796958,10.842965,1.483383,1.503131,1.438815,62.013264,95.871887,36.271038,12.873246,95.816315,87.785988,89.879135,1.143407,500.29068,434.849560903491,1.91514083418816,0.0315858877587171,1.05733926868046,3.29504086083938,485.10575042345,1.95220214299971,0.0105018675367682,1.24666572116744,50.7220590417243,471.796309767234,80.8460731006008,0.00979052686268359,1.32002226081626
9,8.852681,31.5,31.139757,13.72,13.597416,91.241974,NaN,0.99022251367569,NaN,29.512371,400,400.005096,25,29.665482,8.925249,50.193535,49.987267,401.787109,399.627838,398.872803,5713.54541,11.243467,10.793221,10.843184,1.479666,1.497597,1.430412,62.017464,95.860847,36.287914,12.870092,95.809898,87.722656,89.899384,1.235157,519.127502,434.850015462293,1.91514440217753,0.0315866602093874,1.05733025756516,3.2943867637909,485.106190163735,1.95220430085276,0.0105020141938708,1.24665954111597,50.7215965017155,471.797249731938,80.846393767593,0.00979069493277871,1.32001045864797
9,8.85218,31.5,31.14286,13.72,13.58267,91.220833,NaN,0.989707291126251,NaN,29.514332,400,400.037476,25,29.660606,8.924529,49.92244,49.987267,401.787109,399.627838,398.872803,5713.54541,11.243467,10.793221,10.843184,1.479666,1.497597,1.430412,62.017464,95.860847,36.287914,12.870092,95.809898,87.722656,89.899384,1.235157,519.127502,434.835688870425,1.91509995732278,0.0315858871018713,1.05740490666205,3.2925661408496,485.075697104509,1.9521116742656,0.0104992528158472,1.24683300912891,50.7259456274656,471.78455431923,80.8404572437345,0.00978890466805145,1.32014790056854
9,8.85218,31.5,31.14286,13.72,13.58587,91.154701,NaN,0.989707291126251,NaN,29.497564,400,400.032837,25,29.665043,8.912203,49.597237,49.987267,401.5672,399.357117,398.636414,5712.937988,11.296071,10.805611,10.862045,1.497651,1.517581,1.448588,62.052258,95.756813,36.260864,12.871432,95.767418,87.720428,89.916786,1.281927,527.511841,434.839072531483,1.91511175800869,0.0315865215038851,1.057383255547,3.2925661408496,484.993229594621,1.95188532520727,0.0104949267580963,1.24719456926583,50.7259456274656,471.788731668755,80.8436215822528,0.00978913214886442,1.32011925307057
9,8.853256,31.5,31.142746,13.72,13.591615,91.078751,NaN,0.989962875843048,NaN,29.49268,400,399.911346,25,29.671112,8.906629,49.815468,49.987267,401.5672,399.357117,398.636414,5712.937988,11.296071,10.805611,10.862045,1.497651,1.517581,1.448588,62.052258,95.756813,36.260864,12.871432,95.767418,87.720428,89.916786,1.281927,527.511841,434.842429530392,1.91511161319516,0.0315830428807449,1.05739827876272,3.29647620531944,484.898641622936,1.95162598678378,0.0104900063116421,1.24760901111169,50.7257858525177,471.788568809369,80.843362993268,0.00978916364809738,1.32011851821978
9,8.854218,31.5,31.143543,13.72,13.592664,91.01355,NaN,0.990410029888153,NaN,29.503359,400,399.818329,25,29.675922,8.913275,50.044991,49.987267,401.36142,399.221039,398.398865,5710.515137,11.265211,10.800877,10.870774,1.592896,1.575958,1.514158,62.038559,95.887283,36.24374,12.913523,95.908493,87.643913,89.966736,1.172192,513.498718,434.841109017814,1.91509641273395,0.0315791234174971,1.05743936059178,3.29997170300697,484.816219061433,1.95139737802106,0.010485382371666,1.2479828267033,50.7269028660073,471.78396814088,80.8408233904451,0.00978863090553178,1.32016301531241
9,8.854034,31.5,31.14415,13.72,13.594559,90.954437,NaN,0.990458011627197,NaN,29.502005,400,399.745056,25,29.678106,8.913889,50.168831,49.987267,401.467896,399.254578,398.49527,5706.308105,11.240231,10.784342,10.822847,1.587888,1.579895,1.534331,62.038334,95.943176,36.272682,12.901693,95.943649,87.706848,89.929749,1.318942,524.809326,434.843577573618,1.91510704809693,0.0315802884093245,1.05741732398201,3.29930314764647,484.741625224771,1.95119077777106,0.0104812396823376,1.24832053357096,50.7277535751557,471.788327154583,80.8448452934961,0.00978865334886702,1.32014297975468
9,8.85329,31.5,31.144188,13.72,13.593623,90.895821,NaN,0.990448832511902,NaN,29.4921,400,399.712921,25,29.680561,8.915226,50.294918,49.987267,401.399109,399.17215,398.479065,5711.617188,11.249269,10.776376,10.839391,1.593091,1.60074,1.537396,62.024841,96.045311,36.273064,12.882645,95.97715,87.735756,89.910172,1.241539,520.298828,434.844466902611,1.91511834393317,0.0315832950266137,1.05738639840884,3.29659975170438,484.668393277629,1.95098952324116,0.0104773804973026,1.24864563929691,50.7278068316378,471.792363037823,80.8479475536425,0.00978885966064397,1.32011592155122
9,8.854096,31.5,31.143629,13.72,13.590751,90.832779,NaN,0.990165412425995,NaN,29.496239,400,399.676453,25,29.689156,8.902382,50.174881,49.987267,401.399109,399.17215,398.479065,5711.617188,11.249269,10.776376,10.839391,1.593091,1.60074,1.537396,62.024841,96.045311,36.273064,12.882645,95.97715,87.735756,89.910172,1.241539,520.298828,434.839394277525,1.91509177624728,0.0315792676118811,1.05744619529564,3.29952842290817,484.590414389168,1.95077691260472,0.0104734942898607,1.24898488948442,50.7270233956052,471.782411051152,80.8397459409897,0.00978851566332256,1.32017509215788
9,8.854776,31.5,31.143642,13.72,13.594979,90.801651,NaN,0.990129828453064,NaN,29.469091,400,399.611023,25,29.696541,8.909321,49.956871,49.987267,401.380798,399.159393,398.40451,5719.989258,11.273743,10.801868,10.861663,1.60857,1.610752,1.547788,62.035831,95.727623,36.294827,12.873671,95.701996,87.68689,89.922302,1.270839,518.784424,434.842147640337,1.91509388979003,0.0315771886000589,1.05745164263241,3.30199910576391,484.551515861814,1.95067000148739,0.0104714463017063,1.24915824586844,50.7270416151734,471.783171949455,80.8403377243369,0.00978855249518599,1.32017008435384
9,8.85477,31.5,31.147007,13.72,13.595917,90.804855,NaN,0.990207135677338,NaN,29.471893,400,399.612915,25,29.697063,8.905915,50.191364,49.987267,401.380798,399.159393,398.40451,5719.989258,11.273743,10.801868,10.861663,1.60857,1.610752,1.547788,62.035831,95.727623,36.294827,12.873671,95.701996,87.68689,89.922302,1.270839,518.784424,434.843154681047,1.91509746783143,0.0315774002529704,1.05744499504671,3.30197730624258,484.551005992033,1.95065891958217,0.010470162500451,1.24920431554695,50.7317574795596,471.787732245677,80.8477834244498,0.00978760946958976,1.3201934648098
9,8.854896,31.5,31.149639,13.72,13.596605,90.842949,NaN,0.991512894630432,NaN,29.482384,400,399.628174,25,29.696423,8.897005,50.314442,49.981453,401.319519,399.142975,398.318268,5715.422852,11.269805,10.818403,10.86293,1.581603,1.577609,1.535328,62.064369,95.982445,36.292042,12.859578,95.877602,87.724815,89.912254,1.037349,497.150055,434.843563969961,1.91509750764439,0.0315769961457778,1.05744665003814,3.30243509376561,484.5950616168,1.95077238844004,0.0104714930888194,1.24904238275619,50.7354458056596,471.790322335314,80.8528670739468,0.00978681883001339,1.3202184492405
9,8.855847,31.5,31.148497,13.72,13.606174,90.859978,NaN,0.989765226840973,NaN,29.512482,400,399.743439,25,29.698662,8.900581,50.467243,49.981453,401.707458,399.520386,398.787567,5714.501953,11.288429,10.811867,10.86186,1.599064,1.577872,1.529489,62.072369,95.689026,36.251301,12.892673,95.868309,87.696724,89.906288,1.238608,516.564636,434.851280862009,1.9151139470538,0.0315748137717816,1.05742953467242,3.30589014109711,484.61786096445,1.95083830928735,0.0104731169033579,1.24892611625697,50.7338455057595,471.795024259554,80.8550741615495,0.0097874790528769,1.32016765480956
9,8.853921,31.5,31.151867,13.72,13.610329,90.880142,NaN,0.991023004055023,NaN,29.49786,400,399.921387,25,29.706076,8.907804,50.28841,49.981453,401.707458,399.520386,398.787567,5714.501953,11.288429,10.811867,10.86186,1.599064,1.577872,1.529489,62.072369,95.689026,36.251301,12.892673,95.868309,87.696724,89.906288,1.238608,516.564636,434.860537511332,1.91516743752254,0.0315838988370519,1.05730504265984,3.29889256225522,484.638528794239,1.95088539026047,0.0104729432233988,1.24887805159479,50.7385677993782,471.817259101992,80.8759137001347,0.00978749670908352,1.32006994504784
9,8.855036,31.5,31.152235,13.72,13.618337,90.912758,NaN,0.990350842475891,NaN,29.507435,400,399.943054,25,29.707129,8.905227,50.201641,49.981453,401.604645,399.446686,398.678101,5712.524902,11.25594,10.803202,10.8628,1.609024,1.58296,1.541532,62.10125,95.867897,36.30228,12.883718,95.906952,87.75106,89.912628,1.157915,507.206482,434.866189362656,1.91517486670588,0.0315807025080388,1.05730672569598,3.30294374079625,484.678766496931,1.95099486052754,0.0104749182008631,1.24870413220545,50.7390834439527,471.820249416482,80.8786153407719,0.00978752924361809,1.32005542636649
9,8.85507,31.5,31.151176,13.72,13.627459,90.915016,NaN,0.991577446460724,NaN,29.533516,400,399.831848,25,29.705164,8.918714,50.438961,49.981453,401.398529,399.223267,398.443115,5717.549805,11.278385,10.817596,10.867789,1.598731,1.579594,1.539073,62.081593,95.84874,36.2925,12.888513,95.85482,87.731987,89.920944,1.267749,520.050842,434.875748013042,1.91520782405032,0.0315823642239066,1.05724681974725,3.30306726844771,484.683004008111,1.95100954706454,0.0104755362913884,1.24867157226464,50.7375995516671,471.830880823068,80.8854137193558,0.00978848281024391,1.3199653992475
9,8.855964,31.5,31.152519,13.72,13.630668,90.939461,NaN,0.990603148937225,NaN,29.52701,400,399.744812,25,29.700457,8.930569,50.735741,49.981453,401.398529,399.223267,398.443115,5717.549805,11.278385,10.817596,10.867789,1.598731,1.579594,1.539073,62.081593,95.84874,36.2925,12.888513,95.85482,87.731987,89.920944,1.267749,520.050842,434.876884194813,1.91520194098973,0.0315791655556034,1.05726986110156,3.30631519069078,484.711728532906,1.95108457947482,0.0104765423838752,1.24856160657046,50.7394813837818,471.830112567038,80.8864240257086,0.00978796562609679,1.3199924583493
9,8.855964,31.5,31.152519,13.72,13.632048,90.979019,NaN,0.990603148937225,NaN,29.501087,400,399.735352,25,29.693874,8.939186,50.844639,49.981453,401.393829,399.250854,398.466064,5717.833984,11.270548,10.817206,10.863979,1.587651,1.56984,1.514423,62.067387,95.737183,36.298779,12.871636,95.906891,87.81649,89.883087,1.21152,517.7276,434.878343220792,1.91520702857977,0.0315794389747042,1.05726054388922,3.30631519069078,484.761114804557,1.95122021533997,0.0104791345218548,1.24834283537229,50.7394813837818,471.831913762971,80.887788582256,0.0097880636721332,1.31998011981551
9,8.856461,31.5,31.151588,13.72,13.634847,91.073029,NaN,0.99057525396347,NaN,29.496437,400,399.825928,25,29.690947,8.927134,50.905174,49.981453,401.564148,399.345917,398.649323,5722.333984,11.266278,10.805529,10.871068,1.604648,1.577053,1.530522,62.082375,95.837257,36.267506,12.908938,95.900887,87.767365,89.917038,1.151232,511.522095,434.880048077425,1.915207500705,0.0315778621197576,1.05726649915294,3.30812069597761,484.879690927515,1.95154849625402,0.0104857048518125,1.24780697273017,50.7381768591333,471.83116963022,80.8861210061807,0.00978835269655373,1.31997010752746
9,8.85583,31.5,31.154186,13.72,13.634847,91.073029,NaN,0.990702986717224,NaN,29.496437,400,399.825928,25,29.690947,8.892858,50.740162,49.981453,401.564148,399.345917,398.649323,5722.333984,11.266278,10.805529,10.871068,1.604648,1.577053,1.530522,62.082375,95.837257,36.267506,12.908938,95.900887,87.767365,89.917038,1.151232,511.522095,434.881640666402,1.91522000219345,0.031580568235232,1.05723494937512,3.30582838140441,484.876220013806,1.95153148758212,0.0104845514588081,1.24785591336252,50.7418171210803,471.838138606538,80.8944808475254,0.00978781250327122,1.31996453541691
9,8.857674,31.5,31.152946,13.72,13.632911,91.220016,NaN,0.989982962608337,NaN,29.4881,400,399.772919,25,29.687084,8.899538,50.60302,49.984188,401.462097,399.328491,398.597626,5720.306152,11.243702,10.790374,10.85365,1.617659,1.592978,1.544586,62.073013,95.866241,36.307281,12.890845,95.923027,87.733551,89.915131,1.316137,525.215088,434.874939421215,1.91517633189524,0.0315722775408969,1.05734023440531,3.31252697058909,485.061232526504,1.95204292050227,0.0104947193489461,1.24702655523606,50.7400796893631,471.821464023834,80.88037851223,0.00978734372085291,1.32005864449756
