P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.857447,31.5,31.154522,13.72,13.625842,91.312401,NaN,0.990633249282837,NaN,29.450062,400,399.72879,25,29.680984,8.900841,50.141495,49.984188,401.457489,399.263397,398.537567,5716.144531,11.242886,10.790545,10.85093,1.605121,1.569325,1.518001,62.071514,95.768906,36.308353,12.871969,96.096474,87.740395,89.936516,1.159834,511.933777,434.868037988393,1.91515476567578,0.0315718502543414,1.05737663993688,3.31170241795354,485.174317310121,1.95234869832977,0.0105000585613997,1.24655219752718,50.7422878996814,471.815371371349,80.877631912555,0.00978645433728421,1.32012598456253
9,8.856327,31.5,31.156008,13.72,13.619499,91.392967,NaN,0.990558624267578,NaN,29.435274,400,399.776398,25,29.66556,8.908385,49.601597,49.984188,401.457489,399.263397,398.537567,5716.144531,11.242886,10.790545,10.85093,1.605121,1.569325,1.518001,62.071514,95.768906,36.308353,12.871969,96.096474,87.740395,89.936516,1.159834,511.933777,434.864158667465,1.91515356934436,0.0315753958118374,1.05736346778332,3.30763390730652,485.272752940791,1.95261447135465,0.0105046614776907,1.24614220248458,50.7443699263211,471.816402068196,80.8801746767119,0.00978598461301213,1.32014304341584
9,8.856791,31.5,31.155619,13.72,13.622223,91.456123,NaN,0.989868938922882,NaN,29.415998,400,399.798401,25,29.653585,8.907489,49.51973,49.984188,401.386932,399.218781,398.46347,5720.370117,11.261809,10.803975,10.878477,1.605462,1.58639,1.536552,62.047676,95.803291,36.305008,12.874859,95.916954,87.729721,89.94043,1.156381,514.265503,434.865867485891,1.91515441933901,0.0315739458796676,1.05736827524003,3.30931948021981,485.351960426133,1.9528328524837,0.0105089574171711,1.2457929027275,50.7438249080354,471.816322314226,80.8796530142336,0.00978611791642484,1.32013727509042
9,8.857225,31.5,31.155186,13.72,13.624823,91.473335,NaN,0.989501297473907,NaN,29.402964,400,399.773041,25,29.647049,8.891839,49.814285,49.984188,401.386932,399.218781,398.46347,5720.370117,11.261809,10.803975,10.878477,1.605462,1.58639,1.536552,62.047676,95.803291,36.305008,12.874859,95.916954,87.729721,89.94043,1.156381,514.265503,434.867520973952,1.91515540690582,0.0315726001670166,1.05737241909541,3.31089601185397,485.373977476145,1.95289448498117,0.0105102730770621,1.24569179871796,50.7432182361578,471.816248199622,80.8790834485446,0.00978626709990827,1.32013075379652
9,8.857212,31.5,31.156082,13.72,13.62976,91.478119,NaN,0.989748299121857,NaN,29.397577,400,399.737122,25,29.65827,8.886555,50.191879,49.984188,401.525848,399.33844,398.613617,5720.666992,11.286658,10.8135,10.886772,1.596033,1.577759,1.524165,62.072605,95.802956,36.31459,12.897037,95.894218,87.791367,89.909981,1.097285,508.122589,434.872773955306,1.91517386731591,0.0315736340434352,1.0573384112976,3.31084878940396,485.378746495829,1.95290498150616,0.0105101873329596,1.24568262091098,50.7444736052854,471.823660638098,80.8857608398973,0.00978635351301678,1.32009449535621
9,8.855556,31.5,31.157072,13.72,13.635169,91.459793,NaN,0.990090668201447,NaN,29.386732,400,399.858612,25,29.670437,8.88394,50.29847,49.984188,401.690491,399.454346,398.777008,5718.670898,11.24623,10.789436,10.859819,1.59563,1.575266,1.519346,62.058949,95.914291,36.303932,12.929581,96.00444,87.737137,89.935936,1.277516,527.290405,434.882672626558,1.91522661789737,0.0315818072286612,1.05721907736027,3.30483294812177,485.354601667289,1.95283590869543,0.010508551666061,1.24580010605357,50.7458606431387,471.843305541671,80.90181665118,0.00978707241682242,1.31997597791382
9,8.859423,31.5,31.15877,13.72,13.636599,91.453346,NaN,0.990811467170715,NaN,29.393579,400,399.893951,25,29.672565,8.896955,50.364048,49.984188,401.690491,399.454346,398.777008,5718.670898,11.24623,10.789436,10.859819,1.59563,1.575266,1.519346,62.058949,95.914291,36.303932,12.929581,96.00444,87.737137,89.935936,1.277516,527.290405,434.874424104755,1.91515528225453,0.0315655112733403,1.05740280185189,3.31887948714399,485.344313277294,1.9528027972725,0.0105073768660192,1.24586659533111,50.7482395426741,471.819711275109,80.8859562475517,0.00978518751074116,1.32016519643646
9,8.860635,31.5,31.159792,13.72,13.639324,91.463371,NaN,0.990219235420227,NaN,29.413052,400,399.855072,25,29.678452,8.893085,50.585281,49.984188,401.552948,399.22876,398.58667,5722.302734,11.279979,10.800067,10.871735,1.574149,1.552285,1.503522,62.054798,95.989761,36.342449,12.908497,95.976555,87.742844,89.95649,1.178978,513.792358,434.874246151794,1.91514132277422,0.0315608575976814,1.05744501498987,3.32328101929272,485.355444764398,1.952830382002,0.0105075773651963,1.24583139315262,50.7496713165482,471.815769145904,80.8841819671734,0.00978461141337348,1.32020881197639
9,8.86105,31.5,31.159897,13.72,13.633963,91.504189,NaN,0.990287482738495,NaN,29.442005,400,399.79953,25,29.679775,8.893518,50.536278,49.984188,401.449402,399.214691,398.430389,5724.359375,11.284184,10.8149,10.883399,1.587154,1.551632,1.505611,62.05135,95.987846,36.325783,12.912998,96.025002,87.773483,89.930862,1.223626,517.407349,434.867529384845,1.91511333512628,0.0315580177814303,1.0575020227106,3.32478804021542,485.406153159716,1.95296914603026,0.0105101942342037,1.2456127795398,50.7498184145169,471.805963397983,80.8768792407958,0.00978404058765482,1.32027775670937
9,8.862637,31.5,31.161144,13.72,13.632695,91.527435,NaN,0.989415109157562,NaN,29.451868,400,399.786743,25,29.683567,8.899035,50.394173,49.984188,401.449402,399.214691,398.430389,5724.359375,11.284184,10.8149,10.883399,1.587154,1.551632,1.505611,62.05135,95.987846,36.325783,12.912998,96.025002,87.773483,89.930862,1.223626,517.407349,434.862181617232,1.91507722610374,0.0315509690854971,1.05759002906142,3.33055054254061,485.433451631636,1.95304041070556,0.0105111570082094,1.24551051867045,50.7515653482579,471.794399966488,80.8695999573096,0.0097829701629011,1.32037733114463
9,8.86295,31.5,31.163282,13.72,13.641077,91.536118,NaN,0.990438759326935,NaN,29.45858,400,399.85025,25,29.683216,8.895864,50.334698,49.996735,401.604736,399.401581,398.597137,5717.951172,11.274554,10.81089,10.861121,1.594595,1.558372,1.523087,62.069336,95.981163,36.307247,12.904366,96.121964,87.775543,89.920456,1.235485,516.303406,434.87025592923,1.91510193700236,0.0315512887476991,1.05754898850413,3.33168697443568,485.441427941121,1.95305612047068,0.0105107741153842,1.24550341322613,50.7545603643934,471.805239825165,80.8803449938547,0.0097828039682701,1.32033768269896
9,8.862166,31.5,31.161282,13.72,13.641077,91.536118,NaN,0.990708887577057,NaN,29.45858,400,399.85025,25,29.683216,8.892652,49.87188,49.996735,401.72226,399.445496,398.662537,5717.664063,11.262694,10.800263,10.85922,1.58671,1.556803,1.520021,62.066994,96.016655,36.304943,12.946554,95.972954,87.786369,89.923561,1.236586,516.526123,434.872235115787,1.91511746377278,0.0315546463690591,1.05750975959628,3.32884039149923,485.444083000175,1.95306916539462,0.010511662103926,1.24546625814647,50.7517586703506,471.808780124709,80.8806549412099,0.00978370399116163,1.32028092668417
9,8.861141,31.5,31.163433,13.72,13.649724,91.548607,NaN,0.990853250026703,NaN,29.486269,400,399.897491,25,29.676086,8.875816,49.454384,49.996735,401.72226,399.445496,398.662537,5717.664063,11.262694,10.800263,10.85922,1.58671,1.556803,1.520021,62.066994,96.016655,36.304943,12.946554,95.972954,87.786369,89.923561,1.236586,516.526123,434.883966165055,1.91516964631572,0.0315607495421735,1.05740005155419,3.32511848829193,485.456782187438,1.95309778717267,0.0105115216179614,1.24543888625528,50.7547718865616,471.829359334871,80.8987928332043,0.00978406312593855,1.32017475287935
9,8.863102,31.5,31.164141,13.72,13.646944,91.512367,NaN,0.99068683385849,NaN,29.488474,400,399.964172,25,29.671455,8.872119,49.451126,49.996735,401.776093,399.578827,398.725525,5723.126465,11.284232,10.812693,10.88401,1.588352,1.556824,1.527607,62.070442,95.977371,36.304329,12.952356,96.026634,87.694145,89.995003,1.129921,511.412537,434.876076767863,1.91512056101459,0.0315517997173792,1.05751691978404,3.33223884098669,485.41070371525,1.95296939370252,0.0105088434925803,1.24564753727813,50.7557636486616,471.81267370111,80.8869938714839,0.00978290473704476,1.32030064192348
9,8.863102,31.5,31.164141,13.72,13.654505,91.448959,NaN,0.99068683385849,NaN,29.484241,400,400.010834,25,29.667139,8.881959,49.863617,49.996735,401.57254,399.460114,398.562225,5717.332031,11.269179,10.801242,10.868005,1.579092,1.552592,1.532486,62.080532,96.0373,36.3316,12.945447,96.038612,87.70594,89.99157,1.183809,511.815704,434.884072460072,1.91514843992677,0.0315532969705479,1.05746581466088,3.33223884098669,485.33170883199,1.95275275014566,0.0105047060126347,1.24599037890044,50.7557636486616,471.822543973105,80.894469839216,0.0097834418555581,1.32023296246062
9,8.865968,31.5,31.164768,13.72,13.663475,91.403091,NaN,0.990398466587067,NaN,29.4855,400,399.955078,25,29.663572,8.880985,50.04084,49.996735,401.57254,399.460114,398.562225,5717.332031,11.269179,10.801242,10.868005,1.579092,1.552592,1.532486,62.080532,96.0373,36.3316,12.945447,96.038612,87.70594,89.99157,1.183809,511.815704,434.886324958901,1.91512476852015,0.0315428035847201,1.05754852111184,3.34264309412993,485.273718103038,1.95259188034728,0.0105014334736471,1.24625069893191,50.7566419316871,471.81477670389,80.8893300941584,0.00978279744870651,1.32029639889885
9,8.864618,31.5,31.166172,13.72,13.663931,91.366745,NaN,0.990272700786591,NaN,29.477276,400,399.916779,25,29.664415,8.879544,50.384953,49.996735,401.605774,399.565857,398.632416,5723.358398,11.250259,10.797792,10.859094,1.569424,1.561858,1.516168,62.105129,96.084831,36.371372,12.91198,96.071144,87.791687,89.921318,1.127298,515.111755,434.890214196848,1.91515317689977,0.0315486723444955,1.05747793281426,3.33774259310974,485.226549913979,1.9524584435277,0.010498436977743,1.24647431527419,50.758608562996,471.826208049895,80.8996529807164,0.00978292300322603,1.32024080927779
9,8.862905,31.5,31.168633,13.72,13.661756,91.356796,NaN,0.990855813026428,NaN,29.464785,400,399.921173,25,29.662935,8.885913,50.769955,49.996735,401.718811,399.64682,398.772705,5723.314453,11.243009,10.793829,10.841097,1.547184,1.53945,1.482647,62.097961,95.961838,36.347038,12.922043,96.036713,87.751839,89.922485,1.185737,507.23288,434.892237096382,1.91517907454894,0.0315555763904583,1.05740698330645,3.33152359152217,485.2108729353,1.9524083479446,0.0104966951536067,1.24657439759011,50.762055602963,471.837784805095,80.9113391397944,0.00978268270347546,1.32020139694643
9,8.863931,31.5,31.169432,13.72,13.657941,91.362709,NaN,0.990091562271118,NaN,29.462364,400,399.970245,25,29.66428,8.892143,50.978764,49.996735,401.718811,399.64682,398.772705,5723.314453,11.243009,10.793829,10.841097,1.547184,1.53945,1.482647,62.097961,95.961838,36.347038,12.922043,96.036713,87.751839,89.922485,1.185737,507.23288,434.885613676223,1.91514469372762,0.0315504276029753,1.05748405357202,3.33524856648694,485.217180444133,1.95242335116904,0.0104967268201352,1.24655716248973,50.7631746894673,471.826393616249,80.903658211463,0.00978178044043823,1.32029244995342
9,8.863237,31.5,31.170126,13.72,13.65798,91.355865,NaN,0.990326941013336,NaN,29.457825,400,400.006317,25,29.673357,8.887748,51.087631,50.015076,401.727509,399.57074,398.819214,5718.359863,11.239213,10.785995,10.855173,1.585254,1.5613,1.514763,62.113075,96.098946,36.365536,12.913793,96.08815,87.789261,89.942719,1.258519,521.826416,434.887406412097,1.91515857911254,0.031553406959634,1.05744908671333,3.33272897963286,485.207725134055,1.95239541290494,0.0104959719259245,1.24660736326133,50.7641466937628,471.831988681355,80.9087186915182,0.0097818394992868,1.32026535468841
9,8.864168,31.5,31.169523,13.72,13.662807,91.326935,NaN,0.989949822425842,NaN,29.45339,400,400.009247,25,29.677452,8.901278,50.997978,50.015076,401.718414,399.522797,398.776123,5720.012695,11.26669,10.802325,10.871058,1.60546,1.572263,1.521941,62.075436,95.990341,36.380985,12.936006,96.082726,87.77655,89.958092,1.17252,508.611298,434.890161223175,1.91515794221083,0.0315503763431624,1.0574630270682,3.33610896767982,485.172461452097,1.95230040154445,0.0104943497674163,1.24675360301347,50.7633021434469,471.831173330889,80.9073863232446,0.00978200832176338,1.32026115785825
9,8.864096,31.5,31.171505,13.72,13.666086,91.264053,NaN,0.990615427494049,NaN,29.452232,400,399.959045,25,29.674601,8.904731,50.927345,50.015076,401.718414,399.522797,398.776123,5720.012695,11.26669,10.802325,10.871058,1.60546,1.572263,1.521941,62.075436,95.990341,36.380985,12.936006,96.082726,87.77655,89.958092,1.17252,508.611298,434.893810295498,1.91517145700595,0.0315513338125322,1.05743727891113,3.3358475818149,485.091410742305,1.95207230105326,0.010489361657867,1.24713382757563,50.7660780467073,471.8378971566,80.9148285586714,0.0097816734448987,1.32024723215878
9,8.864985,31.5,31.170298,13.72,13.643817,91.251099,NaN,0.990076959133148,NaN,29.488161,400,400.006989,25,29.667675,8.901522,50.739269,50.015076,401.777527,399.646545,398.90799,5719.517578,11.23306,10.783864,10.854963,1.596524,1.568335,1.516914,62.061569,96.152557,36.378643,12.931803,96.049278,87.756531,89.959587,1.2314,518.056152,434.868016175278,1.9150717423095,0.0315431187427199,1.05763229345892,3.33907485908594,485.076863879458,1.95203585610382,0.0104890503647389,1.24718200947374,50.764387591338,471.801412578906,80.885765409797,0.00978011509708046,1.3204778670538
9,8.864637,31.5,31.171192,13.72,13.640978,91.266876,NaN,0.990556120872498,NaN,29.508711,400,400.032379,25,29.661457,8.8993,50.289303,50.015076,401.712372,399.531494,398.822845,5718.749023,11.243197,10.788154,10.854965,1.588815,1.559235,1.517152,62.061394,96.007835,36.35994,12.93836,96.147888,87.779312,89.939301,1.232026,516.469543,434.86589215474,1.91506816374927,0.0315440462083618,1.05763408764971,3.33781156702906,485.095348528144,1.95208400776808,0.010489685000227,1.24711253520367,50.7656396816896,471.801019966605,80.88652808377,0.00977977773411351,1.32049507874462
9,8.863048,31.5,31.173483,13.72,13.658769,91.291107,NaN,0.990063190460205,NaN,29.507526,400,400.030243,25,29.652163,8.89091,50.064251,50.015076,401.712372,399.531494,398.822845,5718.749023,11.243197,10.788154,10.854965,1.588815,1.559235,1.517152,62.061394,96.007835,36.35994,12.93836,96.147888,87.779312,89.939301,1.232026,516.469543,434.888717710415,1.91516523047633,0.0315543725457664,1.05743430670542,3.33204278395004,485.122513384546,1.95215195407634,0.010490252304638,1.24702311599411,50.7688482096251,471.837627299648,80.9169687201433,0.00978095957170524,1.32028117988625
9,8.863746,31.5,31.175392,13.72,13.678457,91.338921,NaN,0.989766836166382,NaN,29.49086,400,400.060059,25,29.638912,8.885462,50.163456,50.015076,401.721191,399.551575,398.815552,5729.01123,11.274582,10.807389,10.887579,1.60303,1.568357,1.517925,62.104752,95.88147,36.365814,12.944316,95.998154,87.804642,89.951042,1.213802,512.016724,434.907774311524,1.91522399261179,0.0315552815930035,1.05733628036623,3.33457693323641,485.179590554342,1.95230306422777,0.0104925293068295,1.2467980724345,50.7715216081279,471.860300844321,80.9364053230705,0.00978151819414845,1.32015677983321
9,8.863804,31.5,31.177008,13.72,13.682944,91.354385,NaN,0.989701390266418,NaN,29.485449,400,400.068237,25,29.6395,8.879616,50.246967,50.015076,401.721191,399.551575,398.815552,5729.01123,11.274582,10.807389,10.887579,1.60303,1.568357,1.517925,62.104752,95.88147,36.365814,12.944316,95.998154,87.804642,89.951042,1.213802,512.016724,434.912372203899,1.91523938451328,0.0315559215048065,1.05730890936283,3.33478750047448,485.196719155985,1.95234540476803,0.010492822614506,1.24674405725657,50.773784583649,471.867331642672,80.9436461012465,0.00978132945598061,1.32013483279296
9,8.86454,31.5,31.177944,13.72,13.685492,91.344574,NaN,0.990130364894867,NaN,29.487818,400,400.055023,25,29.653114,8.880429,50.449207,50.015076,401.804291,399.611084,398.870544,5724.547852,11.247581,10.81022,10.85153,1.598163,1.55602,1.531729,62.106518,95.927597,36.393501,12.904825,96.110222,87.801025,89.973991,1.228042,515.590759,434.913209666092,1.91523420745933,0.0315532746244671,1.05732848411669,3.33745943584699,485.183240880183,1.95230573295668,0.0104917667762565,1.24681500051581,50.7750952748893,471.8664139944,80.9440601334036,0.00978094875071205,1.32015629864256
9,8.862615,31.5,31.180214,13.72,13.685492,91.344574,NaN,0.990374207496643,NaN,29.487818,400,400.055023,25,29.653114,8.876366,50.348206,50.015076,401.657043,399.516418,398.777039,5725.42627,11.245567,10.798826,10.862636,1.590131,1.556787,1.51023,62.111588,95.857391,36.385609,12.927813,96.141518,87.803299,89.961716,1.175185,512.504333,434.91806526851,1.91527231432351,0.0315615178226333,1.05723235146265,3.33047066439764,485.180218483478,1.95229090718449,0.0104907602268544,1.24685745624071,50.7782738529309,471.882127970955,80.9586532781506,0.0097810011783663,1.32008550139531
9,8.86438,31.5,31.179993,13.72,13.686815,91.312637,NaN,0.98937726020813,NaN,29.484442,400,400.017242,25,29.661419,8.88492,50.141598,50.013687,401.564301,399.377808,398.600769,5722.768555,11.26499,10.802226,10.866817,1.567814,1.540951,1.501861,62.088238,95.95002,36.4212,12.939992,95.909027,87.797226,89.964081,1.15062,507.523041,434.915012096889,1.91524225139221,0.0315542215272551,1.05731156975516,3.33687859457041,485.140689203988,1.95218308890619,0.0104887721099434,1.24702749854335,50.7779644046352,471.871266398294,80.9501637140908,0.00978048857870886,1.3201562943479
9,8.866377,31.5,31.179594,13.72,13.683188,91.296371,NaN,0.990985512733459,NaN,29.491802,400,399.941589,25,29.654253,8.895313,49.925449,50.013687,401.564301,399.377808,398.600769,5722.768555,11.26499,10.802226,10.866817,1.567814,1.540951,1.501861,62.088238,95.95002,36.4212,12.939992,95.909027,87.797226,89.964081,1.15062,507.523041,434.906139251235,1.91518935234456,0.031544955451354,1.05743580251729,3.34412765337419,485.120935947977,1.95213003764336,0.0104878863255676,1.24710883270308,50.7774057130818,471.852145005896,80.9352073934587,0.00977958961800189,1.320280826059
9,8.866377,31.5,31.179594,13.72,13.674586,91.322319,NaN,0.990985512733459,NaN,29.492413,400,399.892517,25,29.644892,8.894863,49.766273,50.013687,401.423248,399.324402,398.48822,5726.15918,11.275109,10.817192,10.883278,1.581865,1.559593,1.496675,62.090122,95.784752,36.401459,12.939485,95.971939,87.815384,89.946327,1.161202,508.862885,434.897042938651,1.91515763896771,0.0315432527654532,1.05749389071564,3.34412765337419,485.153294090073,1.95221882159849,0.0104895814962469,1.24696720078847,50.7774057130818,471.840915901425,80.9267025534611,0.00977897887525196,1.32035779820703
9,8.867548,31.5,31.180031,13.72,13.676807,91.398567,NaN,0.991371750831604,NaN,29.487215,400,399.824158,25,29.64469,8.888266,49.759563,50.013687,401.423248,399.324402,398.48822,5726.15918,11.275109,10.817192,10.883278,1.581865,1.559593,1.496675,62.090122,95.784752,36.401459,12.939485,95.971939,87.815384,89.946327,1.161202,508.862885,434.896436850256,1.91514264890335,0.0315386817743639,1.05753742410754,3.34837778064747,485.247775595898,1.95247676484599,0.0104943669645512,1.24656014561057,50.7780176130638,471.836035624253,80.9235243721669,0.00977855903772275,1.32039835203274
9,8.867838,31.5,31.180925,13.72,13.684258,91.473328,NaN,0.989613890647888,NaN,29.491735,400,399.763916,25,29.64946,8.901463,49.778381,50.013687,401.364349,399.308655,398.48175,5718.157715,11.255085,10.804868,10.874249,1.599646,1.570145,1.526613,62.116222,95.919022,36.358303,12.945277,96.017639,87.79837,89.949356,1.230941,520.781555,434.903584700939,1.91516438029109,0.0315389158055339,1.05750158656863,3.34943026598785,485.33976630767,1.95272650654994,0.0104988497412099,1.24617106413458,50.779269396626,471.844604426748,80.9310736003496,0.00977870923320612,1.32035410717972
9,8.869013,31.5,31.182367,13.72,13.690103,91.489136,NaN,0.990578532218933,NaN,29.518417,400,399.803436,25,29.661526,8.890271,49.951447,50.013687,401.339203,399.268738,398.511261,5727.915039,11.244943,10.796987,10.867699,1.59442,1.569041,1.515197,62.099758,95.999367,36.382023,12.944905,96.076508,87.795517,89.979553,1.169591,509.563477,434.906801371036,1.91516267575207,0.0315350462963606,1.0575208313474,3.35369438060269,485.357548961349,1.95277112338434,0.0104992416295845,1.24611229363946,50.7812884333421,471.845410936547,80.9333933856643,0.00977824366395868,1.32037197486373
9,8.869327,31.5,31.183167,13.72,13.698986,91.505013,NaN,0.989876091480255,NaN,29.536919,400,399.741028,25,29.677467,8.890949,49.797157,50.013687,401.339203,399.268738,398.511261,5727.915039,11.244943,10.796987,10.867699,1.59442,1.569041,1.515197,62.099758,95.999367,36.382023,12.944905,96.076508,87.795517,89.979553,1.169591,509.563477,434.915403004923,1.91518921077624,0.0315354611136315,1.05747654374485,3.35483382504884,485.376269974863,1.95282015996849,0.0104999225789113,1.24604123665679,50.7824085330603,471.855588934874,80.9420500376035,0.0097785145700033,1.32031518646063
9,8.870336,31.5,31.185015,13.72,13.702281,91.546745,NaN,0.989609241485596,NaN,29.540316,400,399.839844,25,29.694468,8.898066,49.456898,50.013687,401.776978,399.453033,398.967682,5727.480957,11.28301,10.780021,10.841687,1.575386,1.55224,1.497784,62.091507,95.800804,36.376457,12.954385,96.016685,87.849579,89.936234,1.213192,511.883118,434.916342251411,1.91518139313015,0.0315317980995958,1.05750470463221,3.35849508230581,485.425811306669,1.95295068894832,0.010501824773552,1.24584995933479,50.7849958771794,471.854627767483,80.9435119575695,0.00977780951265579,1.32035175299636
9,8.870807,31.5,31.184734,13.72,13.6986,91.613174,NaN,0.990651488304138,NaN,29.505367,400,399.989258,25,29.704605,8.890072,49.491997,50.013687,401.776978,399.453033,398.967682,5727.480957,11.28301,10.780021,10.841687,1.575386,1.55224,1.497784,62.091507,95.800804,36.376457,12.954385,96.016685,87.849579,89.936234,1.213192,511.883118,434.911261346339,1.9151585031943,0.0315290558698667,1.05755309060027,3.36020404531007,485.50893273146,1.95317939675554,0.0105062797273071,1.24548639640127,50.7846024630218,471.846247913375,80.9368324052158,0.00977745306582971,1.32040464115458
9,8.872119,31.5,31.185959,13.72,13.699189,91.675659,NaN,0.989954352378845,NaN,29.520588,400,400.02533,25,29.704481,8.886065,49.594494,50.013687,401.773376,399.422058,398.913422,5722.35498,11.293682,10.788951,10.856904,1.584852,1.55085,1.504465,62.082886,95.999603,36.396191,12.952012,96.083588,87.888733,89.958038,1.097663,511.221161,434.908574361475,1.91513471632665,0.0315235636566117,1.05761467379267,3.3649641080271,485.585122802316,1.95338472565461,0.0105098077067715,1.24517300508688,50.7863175043536,471.839023031205,80.9328125869924,0.00977662751046755,1.32047406169076
9,8.872299,31.5,31.189487,13.72,13.699189,91.675659,NaN,0.990222692489624,NaN,29.520588,400,400.02533,25,29.704481,8.891402,49.739536,50.00576,401.800049,399.45575,398.950378,5725.344238,11.30331,10.789989,10.84363,1.580718,1.562421,1.504827,62.075417,95.934792,36.384331,12.952844,96.178902,87.826569,89.974075,1.09444,506.585327,434.908120243527,1.91513115509933,0.0315227942881141,1.05762366953263,3.36561712400396,485.580446539689,1.95336174523471,0.0105082434226803,1.24523834414359,50.7912565279455,471.841211048023,80.9386505869049,0.00977550063944929,1.3205163027908
9,8.871883,31.5,31.192253,13.72,13.707729,91.687973,NaN,0.990363001823425,NaN,29.518908,400,400.052185,25,29.70966,8.882451,50.068806,50.00576,401.800049,399.45575,398.950378,5725.344238,11.30331,10.789989,10.84363,1.580718,1.562421,1.504827,62.075417,95.934792,36.384331,12.952844,96.178902,87.826569,89.974075,1.09444,506.585327,434.918201436186,1.91517087089384,0.0315262619992336,1.0575452022196,3.364107916394,485.592114193646,1.95338575940262,0.0105078192650875,1.24522340740345,50.7951284829487,471.857978175056,80.9546259577133,0.00977543568810995,1.32044619941768
9,8.873188,31.5,31.19278,13.72,13.707203,91.665215,NaN,0.98964512348175,NaN,29.504498,400,400.056061,25,29.703846,8.89183,50.466377,50.00576,401.699707,399.421661,398.858032,5721.245117,11.318985,10.801155,10.870726,1.590508,1.558255,1.510651,62.090958,95.908745,36.390171,12.939301,96.096039,87.872414,89.950813,1.074729,509.415497,434.914353276124,1.91514311506578,0.0315205803069219,1.05761395127809,3.36884215079931,485.56307532983,1.95330464530296,0.0105061033541456,1.24535549542491,50.795866167597,471.848664943093,80.9481975070664,0.00977474329290203,1.32051860962649
9,8.87418,31.5,31.193241,13.72,13.704306,91.658615,NaN,0.98971700668335,NaN,29.495525,400,400.028259,25,29.692001,8.893188,50.47126,50.00576,401.791809,399.435791,398.946106,5727.080566,11.294597,10.785374,10.854983,1.579447,1.564827,1.498609,62.089436,95.910851,36.389965,12.957411,95.950798,87.905136,89.946991,1.318513,528.994873,434.908786700825,1.91511281001506,0.0315157684447085,1.05768309906271,3.37244054320644,485.554244627899,1.95327911154627,0.0105054690918601,1.24539954003436,50.7965114586679,471.838384686528,80.9409590076743,0.00977402162780261,1.3205966068874
9,8.876329,31.5,31.192728,13.72,13.706451,91.653984,NaN,0.989871144294739,NaN,29.49585,400,400.030457,25,29.685469,8.901078,49.792698,50.00576,401.791809,399.435791,398.946106,5727.080566,11.294597,10.785374,10.854983,1.579447,1.564827,1.498609,62.089436,95.910851,36.389965,12.957411,95.950798,87.905136,89.946991,1.318513,528.994873,434.905633643642,1.91507821120413,0.0315070132869911,1.05777601737718,3.38023481065636,485.549157353854,1.95326664370952,0.0105053947912936,1.2454149473678,50.7957933794139,471.825632341714,80.9306948339404,0.00977350936160586,1.32067579059173
9,8.874443,31.5,31.190622,13.72,13.706068,91.63678,NaN,0.988919794559479,NaN,29.504768,400,400.04425,25,29.687817,8.906601,49.356865,50.00576,401.812714,399.495819,398.886139,5725.110352,11.306472,10.815035,10.867178,1.57856,1.554232,1.504781,62.087536,96.073097,36.380959,12.957562,96.138588,87.863693,89.959602,1.241344,517.487976,434.909986826559,1.91511410429605,0.031514993359153,1.05768433463457,3.3733945016109,485.530523571703,1.95322162843096,0.0105052074636354,1.24546849616996,50.7928453779548,471.836283053351,80.9362638601713,0.0097748319430598,1.32056852530375
9,8.87431,31.5,31.191956,13.72,13.703035,91.624008,NaN,0.989619314670563,NaN,29.507046,400,400.02655,25,29.696318,8.902956,49.052471,50.00576,401.581207,399.254242,398.742615,5726.936523,11.333173,10.811394,10.869927,1.580472,1.560738,1.507694,62.097363,96.185501,36.353634,12.976582,96.188828,87.819427,89.977577,1.223554,513.750244,434.907114395144,1.91510555194016,0.0315149616042082,1.05769818787249,3.37291208424534,485.512846454011,1.95316932732668,0.010503783950935,1.24556202671916,50.7947127436481,471.834558705409,80.93653903568,0.00977426722812321,1.32060200425845
9,8.87431,31.5,31.191956,13.72,13.695149,91.582497,NaN,0.989619314670563,NaN,29.499918,400,399.947968,25,29.693283,8.897366,49.174179,50.00576,401.581207,399.254242,398.742615,5726.936523,11.333173,10.811394,10.869927,1.580472,1.560738,1.507694,62.097363,96.185501,36.353634,12.976582,96.188828,87.819427,89.977577,1.223554,513.750244,434.898773177001,1.91507647317234,0.0315134015580476,1.05775151126893,3.37291208424534,485.461137283907,1.95302756253119,0.0105010786241645,1.24578588428878,50.7947127436481,471.824262416943,80.9287425814808,0.00977370739149028,1.32067266273355
9,8.875838,31.5,31.191031,13.72,13.694671,91.520134,NaN,0.99047976732254,NaN,29.510155,400,400.016235,25,29.69825,8.875946,49.556885,50.00576,401.814056,399.577026,398.98111,5725.172363,11.319427,10.815424,10.871507,1.586606,1.56151,1.513468,62.094482,96.036987,36.367428,12.965809,96.139687,87.880264,89.953194,1.262579,523.163818,434.894411674804,1.91504448290957,0.0315067800560233,1.05783116026396,3.37845411463235,485.384664637013,1.95282053978835,0.0104974226442521,1.24610577093735,50.7934179127803,471.812031456223,80.9183853013577,0.00977336886562573,1.32074161311683
9,8.875472,31.5,31.193319,13.72,13.695848,91.48246,NaN,0.989818930625916,NaN,29.528713,400,400.110565,25,29.708708,8.876853,49.979076,50.00576,401.900848,399.597839,399.04953,5723.416992,11.302586,10.804809,10.844772,1.567029,1.539314,1.498029,62.108559,95.977829,36.3587,12.966284,96.118675,87.816986,89.998695,1.183498,516.031433,434.896580342899,1.9150560635406,0.0315085760815749,1.05780489060629,3.37712670430909,485.334673902016,1.95267686239361,0.0104939514814466,1.24635249900953,50.7966206394991,471.818367930385,80.9258948854961,0.00977290576873766,1.32073525118339
9,8.875294,31.5,31.196407,13.72,13.699613,91.453751,NaN,0.990611553192139,NaN,29.534422,400,400.144836,25,29.718878,8.887598,50.292191,50.00576,401.900848,399.597839,399.04953,5723.416992,11.302586,10.804809,10.844772,1.567029,1.539314,1.498029,62.108559,95.977829,36.3587,12.966284,96.118675,87.816986,89.998695,1.183498,516.031433,434.901012075465,1.91507346858894,0.0315100811511433,1.05777051930462,3.37648111824723,485.294783879741,1.95255857409831,0.0104907103717106,1.24656590082786,50.8009429083427,471.827548515042,80.936505835246,0.00977231503469882,1.3207223513487
9,8.87477,31.5,31.196806,13.72,13.699207,91.456314,NaN,0.990586459636688,NaN,29.556566,400,400.167664,25,29.71957,8.898987,50.170956,49.996281,401.927155,399.608459,399.042542,5722.691406,11.283277,10.793475,10.844324,1.584031,1.555537,1.506884,62.086098,95.957382,36.369118,12.974078,96.073769,87.809433,89.986443,1.196012,514.756592,434.901904808187,1.91508233706635,0.0315122391787714,1.05774706589718,3.3745805722487,485.297448246538,1.95256473360639,0.0104907008318932,1.24655942193163,50.8015013635268,471.831078654195,80.9396515879305,0.00977236614206397,1.32070459643022
9,8.875012,31.5,31.200249,13.72,13.702587,91.457275,NaN,0.989696502685547,NaN,29.577551,400,400.200317,25,29.719515,8.892179,50.048656,49.996281,401.80899,399.516724,398.911499,5730.754883,11.325073,10.816164,10.870212,1.594914,1.565094,1.518965,62.101788,96.154137,36.366146,12.996032,95.975517,87.982018,89.902618,1.29197,523.542969,434.904869371308,1.91509001342844,0.0315118740227437,1.0577363079749,3.37545831584043,485.29406783725,1.95254555649305,0.0104892384291224,1.24661843159121,50.8063200809673,471.837161283107,80.9483371716458,0.00977148187127937,1.32071872397989
9,8.87683,31.5,31.200287,13.72,13.705512,91.437256,NaN,0.99050760269165,NaN,29.591719,400,400.143707,25,29.714012,8.905998,50.214844,49.996281,401.80899,399.516724,398.911499,5730.754883,11.325073,10.816164,10.870212,1.594914,1.565094,1.518965,62.101788,96.154137,36.366146,12.996032,95.975517,87.982018,89.902618,1.29197,523.542969,434.903376288529,1.9150648393434,0.0315046881567505,1.05780741634347,3.38205169681976,485.269060147451,1.95247685727674,0.0104879154468994,1.24672796403867,50.8063732622764,471.82828439484,80.9416611028407,0.0097709859230835,1.32078027384861
9,8.876265,31.5,31.2041,13.72,13.713912,91.405937,NaN,0.990253210067749,NaN,29.607861,400,400.028595,25,29.704491,8.901943,50.250656,49.996281,401.726685,399.414154,398.796112,5725.41748,11.29335,10.805578,10.844607,1.579226,1.559296,1.514025,62.08754,96.133377,36.401352,12.988267,96.114571,88.033974,89.878159,1.088101,505.818512,434.913686974875,1.915106988226,0.0315087622797092,1.05772237453784,3.38000270784977,485.22493689695,1.95234486240483,0.0104841831175425,1.24696967149169,50.8117093281737,471.846934973003,80.9603005031154,0.00977065449469506,1.32071413800545
9,8.877796,31.5,31.203077,13.72,13.712899,91.387589,NaN,0.990080177783966,NaN,29.611979,400,400.008423,25,29.707266,8.902893,50.116482,49.996281,401.737854,399.500336,398.867493,5730.032227,11.270667,10.795602,10.854005,1.589449,1.558955,1.508758,62.094521,96.144585,36.399685,12.997981,96.033882,88.002556,89.889778,1.099007,508.980896,434.908753020604,1.91507297402342,0.0315020246784409,1.05780574525477,3.38555469616762,485.203418360911,1.95228877620609,0.0104834385201776,1.24705055198144,50.8102777509824,471.833890859724,80.9492120687149,0.00977030638529291,1.32078706538902
9,8.878345,31.5,31.203819,13.72,13.712782,91.344429,NaN,0.989137232303619,NaN,29.619251,400,400.023834,25,29.706758,8.896583,49.985363,49.996281,401.737854,399.500336,398.867493,5730.032227,11.270667,10.795602,10.854005,1.589449,1.558955,1.508758,62.094521,96.144585,36.399685,12.997981,96.033882,88.002556,89.889778,1.099007,508.980896,434.907244133847,1.91506168541269,0.0314996578843663,1.05783398184577,3.38754540308526,485.148602256565,1.95213626202957,0.0104802922775286,1.24730000545422,50.8113161029201,471.830618520688,80.9476137825177,0.00976986677692864,1.32082157307778
9,8.877173,31.5,31.206602,13.72,13.715192,91.305649,NaN,0.990389883518219,NaN,29.609028,400,400.081055,25,29.701111,8.88885,49.946419,49.996281,401.806305,399.490753,398.838013,5732.475098,11.318116,10.824386,10.868527,1.575964,1.55196,1.506287,62.106857,96.201851,36.363422,13.023004,96.155846,87.933495,89.951851,1.227764,518.636353,434.912750251764,1.91509375008223,0.031505138062434,1.05775910034516,3.38329554834473,485.096518856804,1.95198536132159,0.010476527733232,1.24756425137448,50.8152104496926,471.844691693923,80.9615664263818,0.00976965004512391,1.32077012792723
9,8.878312,31.5,31.205238,13.72,13.715192,91.305649,NaN,0.989676356315613,NaN,29.609028,400,400.081055,25,29.701111,8.881458,50.090981,49.996281,401.958954,399.641693,399.012543,5729.374023,11.296937,10.81071,10.849781,1.578451,1.555384,1.494459,62.090881,96.397896,36.382938,13.012832,96.185181,87.926888,89.950874,1.243795,516.158997,434.909876750065,1.91507122500717,0.0315002753491141,1.05781603097964,3.38742574573092,485.098336724495,1.95199427024441,0.0104771315211873,1.24753867682051,50.8133017920603,471.835382821581,80.952902314647,0.00976962520689471,1.32081189272957
9,8.878229,31.5,31.207451,13.72,13.718605,91.268494,NaN,0.989612102508545,NaN,29.593882,400,400.158386,25,29.70158,8.886461,49.978355,49.996281,401.958954,399.641693,399.012543,5729.374023,11.296937,10.81071,10.849781,1.578451,1.555384,1.494459,62.090881,96.397896,36.382938,13.012832,96.185181,87.926888,89.950874,1.243795,516.158997,434.913696423347,1.91508545156959,0.0315013045930617,1.05778880234966,3.38712478786402,485.049029711481,1.95185261279667,0.0104737248543196,1.2477837831255,50.8163984300587,471.842582522668,80.9609754301343,0.00976923598673588,1.3207983802517
9,8.877285,31.5,31.208376,13.72,13.718563,91.230835,NaN,0.990072190761566,NaN,29.618273,400,400.207825,25,29.702549,8.880619,50.184162,49.996021,401.73996,399.414124,398.71344,5731.712891,11.316925,10.828457,10.871237,1.580006,1.543735,1.503328,62.124805,96.136665,36.418846,12.990635,96.159592,87.932587,89.949829,1.261383,517.463928,434.916033389158,1.9151039648509,0.0315053265102352,1.05774190987106,3.3837016960951,485.000801400895,1.95171760444648,0.0104708547530344,1.24800789608079,50.8176927260764,471.850042000532,80.9677191359419,0.00976931515374535,1.32076219142345
9,8.879365,31.5,31.210279,13.72,13.713252,91.21666,NaN,0.990007877349854,NaN,29.616877,400,400.130554,25,29.69273,8.877005,50.365944,49.996021,401.874237,399.53009,398.884094,5735.611328,11.290429,10.807628,10.857935,1.569995,1.542338,1.489378,62.111584,96.114265,36.420731,12.999092,96.167526,87.986153,89.920197,1.294434,519.188843,434.905167777047,1.91504324767659,0.0314953972375311,1.05788179912768,3.39124373779794,484.980570801055,1.95165661477478,0.0104690862429104,1.24812159441477,50.8203553830693,471.830400289029,80.9551032877127,0.00976757669398002,1.32092791530118
9,8.87978,31.5,31.212185,13.72,13.713682,91.222771,NaN,0.989620804786682,NaN,29.631769,400,400.045685,25,29.683634,8.880639,50.235794,49.996021,401.874237,399.53009,398.884094,5735.611328,11.290429,10.807628,10.857935,1.569995,1.542338,1.489378,62.111584,96.114265,36.420731,12.999092,96.167526,87.986153,89.920197,1.294434,519.188843,434.904575557355,1.91503662695311,0.0314937112290851,1.05789964004759,3.39274836070746,484.985654572225,1.95166509079655,0.0104686422997484,1.24812383054857,50.8230221098726,471.829917484757,80.9569961912329,0.00976687846275211,1.32096216523761
9,8.87978,31.5,31.212185,13.72,13.718948,91.277344,NaN,0.989620804786682,NaN,29.643307,400,400.075134,25,29.669613,8.886362,50.126137,49.996021,401.90506,399.546844,398.854706,5732.625,11.310698,10.824258,10.868372,1.576653,1.543703,1.492332,62.106632,96.40934,36.424595,12.996541,96.185669,87.9701,89.953499,1.312799,525.490723,434.910146363036,1.9150560464715,0.0314947525238101,1.05786400879708,3.39274836070746,485.053760252271,1.95185198890201,0.0104722080638542,1.24782410874722,50.8230221098726,471.836794123668,80.962202064668,0.00976725214341883,1.3209149384897
9,8.881092,31.5,31.213612,13.72,13.721783,91.370384,NaN,0.990174055099487,NaN,29.65205,400,400.094757,25,29.65402,8.892855,50.467064,49.996021,401.90506,399.546844,398.854706,5732.625,11.310698,10.824258,10.868372,1.576653,1.543703,1.492332,62.106632,96.40934,36.424595,12.996541,96.185669,87.9701,89.953499,1.312799,525.490723,434.909835381995,1.91504055946891,0.0314897149913312,1.05791041780029,3.3975047956493,485.167933789074,1.95216114348586,0.0104776522368218,1.24734155217648,50.825018573481,471.832703732823,80.960796238529,0.00976652680542961,1.32096618752821
9,8.881914,31.5,31.21159,13.72,13.715388,91.416603,NaN,0.990826368331909,NaN,29.6532,400,400.185272,25,29.649336,8.892184,50.569134,49.996021,402.082733,399.743805,399.027802,5733.940918,11.331797,10.838429,10.879116,1.585265,1.550485,1.50532,62.118317,96.213593,36.409866,13.009583,96.201546,87.924469,89.976151,1.274853,520.718933,434.900995729914,1.91500072272434,0.0314849440790861,1.05799481174409,3.40048454814342,485.228269738028,1.95233246714691,0.0104815635385606,1.24705153726666,50.8221896459237,471.816622623322,80.9462269303978,0.00976636574766102,1.32104384326339
9,8.881844,31.5,31.214672,13.72,13.721964,91.433083,NaN,0.990240633487701,NaN,29.649908,400,400.227936,25,29.653303,8.887173,50.527348,49.996021,402.082733,399.743805,399.027802,5733.940918,11.331797,10.838429,10.879116,1.585265,1.550485,1.50532,62.118317,96.213593,36.409866,13.009583,96.201546,87.924469,89.976151,1.274853,520.718933,434.908129570995,1.91502635898895,0.0314865428284337,1.05794679081398,3.40023080603493,485.244719761685,1.95236872760346,0.0104812749321082,1.2470193305223,50.8265015344026,471.828710422297,80.9590292068121,0.00976593616610378,1.32101082069009
9,8.882246,31.5,31.215363,13.72,13.739383,91.448509,NaN,0.99090588092804,NaN,29.642857,400,400.237335,25,29.653694,8.899591,50.559906,49.996021,402.103271,399.758423,399.0578,5730.067383,11.31347,10.830024,10.852999,1.581809,1.554769,1.510082,62.096966,96.260506,36.40173,13.03786,96.320129,87.955467,89.984482,1.267468,520.180847,434.925542994025,1.91508264590808,0.0314882717038715,1.05784905141889,3.40168799019119,485.263036420009,1.9524169799955,0.0104819755500651,1.24694822579643,50.8274682357563,471.849317450385,80.9754480849562,0.00976681228270212,1.32088052065327
9,8.884396,31.5,31.215746,13.72,13.75494,91.441254,NaN,0.990068137645721,NaN,29.644125,400,400.17981,25,29.659189,8.899456,50.470024,49.996021,401.949249,399.588287,398.956848,5726.49707,11.287717,10.806018,10.834148,1.575028,1.546271,1.501819,62.121227,96.095467,36.411572,13.03598,96.26799,87.938759,89.991707,1.233154,517.06427,434.9365776956,1.91509751318057,0.0314821780228672,1.05785129200958,3.40948054381164,485.25348011922,1.95238966817998,0.0104813327825407,1.24699488588238,50.8280040412787,471.854956438156,80.98017096397,0.00976698365483014,1.32084802665688
9,8.883779,31.5,31.219368,13.72,13.755163,91.401291,NaN,0.98959869146347,NaN,29.618317,400,400.185883,25,29.66275,8.890304,50.326927,49.996021,401.949249,399.588287,398.956848,5726.49707,11.287717,10.806018,10.834148,1.575028,1.546271,1.501819,62.121227,96.095467,36.411572,13.03598,96.26799,87.938759,89.991707,1.233154,517.06427,434.938369480198,1.91511052904585,0.0314848528551144,1.05781897260052,3.40724440766098,485.198820497429,1.9522293286176,0.0104771228437508,1.24728048846355,50.8330708555728,471.863103269342,80.9906292464719,0.00976614962886408,1.32085086572557
9,8.883893,31.5,31.21909,13.72,13.755163,91.401291,NaN,0.990289509296417,NaN,29.618317,400,400.185883,25,29.66275,8.899276,50.106689,49.996021,402.080322,399.7258,399.06366,5726.432617,11.334262,10.830405,10.871511,1.557982,1.532835,1.488497,62.158951,96.269753,36.423389,12.990033,96.317398,87.912254,90.010117,1.253711,520.846497,434.938082011202,1.91510827605904,0.0314843667558139,1.05782466541481,3.40765757615407,485.199190581355,1.95223114276465,0.0104772458197264,1.24727528819866,50.832681977838,471.862033896717,80.9894903509586,0.00976618951109139,1.3208536955577
9,8.884173,31.5,31.221416,13.72,13.746327,91.310349,NaN,0.989135384559631,NaN,29.615732,400,400.310059,25,29.655266,8.903335,50.022606,50.000481,402.122589,399.801361,399.194092,5733.734375,11.334786,10.830942,10.871109,1.570584,1.54542,1.488906,62.15501,96.122337,36.411976,13.016971,96.274239,88.021317,89.972702,1.20934,514.765076,434.92802861338,1.91507016211503,0.0314814265787094,1.05789837649027,3.40867235900697,485.082637798981,1.95190470358342,0.010470280347835,1.24781634676925,50.8359355976633,471.850807801776,80.9837468194957,0.00976475998019778,1.32096849079955
9,8.884118,31.5,31.222805,13.72,13.747922,91.263817,NaN,0.990122377872467,NaN,29.619776,400,400.357391,25,29.647961,8.882495,49.793011,50.000481,402.122589,399.801361,399.194092,5733.734375,11.334786,10.830942,10.871109,1.570584,1.54542,1.488906,62.15501,96.122337,36.411976,13.016971,96.274239,88.021317,89.972702,1.20934,514.765076,434.929854666071,1.91507713047364,0.0314819763178659,1.0578848443548,3.40847302856781,485.022715716463,1.95173629001128,0.0104666269291504,1.24809782257932,50.8378784466947,471.854631855044,80.9882870384067,0.00976447829779196,1.32096476812174
9,8.884118,31.5,31.222805,13.72,13.749103,91.212662,NaN,0.990122377872467,NaN,29.634777,400,400.221039,25,29.649529,8.873337,49.577984,50.000481,401.850372,399.478333,398.875549,5734.34375,11.331948,10.823477,10.876219,1.584244,1.554639,1.509507,62.194069,96.112045,36.384903,13.021824,96.218597,87.967926,89.984688,1.182374,509.78009,434.931104023357,1.91508148517481,0.0314822097296912,1.05787686005137,3.40847302856781,484.958862077147,1.95156105482894,0.0104632845265136,1.24837924208281,50.8378784466947,471.856174024227,80.989454499796,0.00976456206950341,1.32095418009338
9,8.883708,31.5,31.225197,13.72,13.747382,91.192848,NaN,0.989666640758514,NaN,29.646416,400,400.171509,25,29.652596,8.872458,49.435219,50.000481,401.941986,399.544891,398.999237,5731.06543,11.301408,10.803048,10.839417,1.576764,1.55688,1.510638,62.168297,96.185059,36.379253,13.061617,96.180489,88.047081,89.937218,1.236453,516.179443,434.930317450611,1.91508324268546,0.0314836177821572,1.05786801330109,3.40698708139604,484.930931690589,1.95147752884358,0.0104609320425499,1.24853346808433,50.8412240722987,471.859132035237,80.9945270395383,0.00976388001136109,1.32097267356225
9,8.883842,31.5,31.226992,13.72,13.749956,91.198997,NaN,0.989934265613556,NaN,29.656122,400,400.147736,25,29.656731,8.878751,49.410858,50.000481,401.941986,399.544891,398.999237,5731.06543,11.301408,10.803048,10.839417,1.576764,1.55688,1.510638,62.168297,96.185059,36.379253,13.061617,96.180489,88.047081,89.937218,1.236453,516.179443,434.932702444591,1.91509008521955,0.0314835551349121,1.05785730731189,3.40747273811314,484.936212172322,1.95148686826353,0.0104605404636144,1.24853336669415,50.8437345580168,471.863307880444,80.9998142480187,0.00976347449673884,1.32097312075207
9,8.88342,31.5,31.22522,13.72,13.752331,91.176468,NaN,0.990890860557556,NaN,29.644341,400,400.167358,25,29.668861,8.865673,49.611183,50.000481,402.030518,399.605194,399.033447,5728.229492,11.306744,10.807598,10.848022,1.570351,1.540464,1.501083,62.112926,96.162231,36.378429,13.035857,96.309006,88.017075,89.969429,1.217037,517.606018,434.936279024211,1.91510718251466,0.0314858240120129,1.05782017993628,3.40594326319638,484.910449254018,1.9514212440652,0.0104598511982898,1.24862425697814,50.8412562407977,471.867632730798,81.000989601011,0.00976433363017015,1.32091469359221
9,8.884493,31.5,31.229401,13.72,13.752348,91.154312,NaN,0.990034461021423,NaN,29.642866,400,400.187714,25,29.679193,8.875319,49.812561,50.000481,402.048462,399.684662,399.037628,5725.401367,11.320498,10.822265,10.867662,1.581442,1.5481,1.50368,62.086197,96.125191,36.393852,13.007722,96.296692,88.015625,89.96859,1.163781,515.079285,434.933591099899,1.91508603905535,0.0314812522193974,1.05787365568531,3.40983208130058,484.877197367945,1.95131796964471,0.0104565548156925,1.24882542591331,50.8471036056416,471.864226850493,81.003363042244,0.0097626758972445,1.32100588472591
9,8.884277,31.5,31.229185,13.72,13.752434,91.125534,NaN,0.991137862205505,NaN,29.637228,400,400.222992,25,29.687349,8.884016,49.782501,50.000481,402.048462,399.684662,399.037628,5725.401367,11.320498,10.822265,10.867662,1.581442,1.5481,1.50368,62.086197,96.125191,36.393852,13.007722,96.296692,88.015625,89.96859,1.163781,515.079285,434.934226800616,1.91509062495611,0.0314821901297114,1.05786228560831,3.40904927220777,484.84154509298,1.95122072173726,0.0104547686077947,1.24898049060151,50.8468015324899,471.865640089246,81.0041770511148,0.00976282872450245,1.32099267896866
9,8.886547,31.5,31.231567,13.72,13.752434,91.125534,NaN,0.990102887153625,NaN,29.637228,400,400.222992,25,29.687349,8.896403,49.941463,50.000481,402.112335,399.723511,399.130432,5729.349609,11.341563,10.828177,10.869573,1.567017,1.541056,1.493253,62.107727,96.265305,36.397144,13.022967,96.129303,88.066475,89.963432,1.254233,519.369446,434.928501842966,1.9150457653977,0.0314725141652688,1.05797568628506,3.4172752988261,484.838361180336,1.95120514530504,0.0104537160411788,1.24902545647026,50.8501326373894,471.852078372968,80.9967324468259,0.00976125334856382,1.32112444778858
9,8.888233,31.5,31.231541,13.72,13.748392,91.116272,NaN,0.989429593086243,NaN,29.632149,400,400.280151,25,29.69523,8.878103,49.998802,50.00309,402.120178,399.75589,399.194244,5731.974609,11.326331,10.816989,10.860846,1.56039,1.533701,1.483211,62.127171,96.318512,36.433998,13.017071,96.222534,88.1017,89.924149,1.189492,510.963409,434.919972552115,1.914997543495,0.0314645319400038,1.05808730190828,3.42338400054598,484.826827227354,1.9511735567977,0.0104531218509141,1.24907624066885,50.8500962787967,471.834975675943,80.9837566623395,0.00976033367412146,1.3212415411381
9,8.889143,31.5,31.23373,13.72,13.742123,91.159027,NaN,0.989476501941681,NaN,29.639603,400,400.322845,25,29.695341,8.867266,49.956753,50.00309,402.120178,399.75589,399.194244,5731.974609,11.326331,10.816989,10.860846,1.56039,1.533701,1.483211,62.127171,96.318512,36.433998,13.017071,96.222534,88.1017,89.924149,1.189492,510.963409,434.911043369328,1.91495644061109,0.0314594171131866,1.05817526284944,3.42668074216022,484.877301764128,1.95130583179649,0.0104549502012744,1.24888101136568,50.8531573092073,471.82255627467,80.9769504506227,0.00975888850700503,1.32136245237997
9,8.890666,31.5,31.236088,13.72,13.740695,91.225227,NaN,0.989135563373566,NaN,29.656288,400,400.339722,25,29.692459,8.877302,49.959415,50.00309,402.14035,399.710144,399.132568,5732.428223,11.336392,10.824243,10.869241,1.553249,1.523468,1.479027,62.132145,96.296944,36.44421,13.013229,96.260757,88.044762,89.929291,1.152227,511.126007,434.905689448363,1.9149210799328,0.0314526496131474,1.05826112081474,3.43219768645042,484.956817957787,1.95151731030496,0.0104582349261203,1.24856001533375,50.856454475584,471.812335174514,80.9720090310885,0.00975750341365311,1.32147103593987
9,8.889984,31.5,31.236847,13.72,13.742685,91.270958,NaN,0.989310920238495,NaN,29.683636,400,400.33844,25,29.689861,8.897465,50.132145,50.00309,401.917694,399.551453,398.940125,5730.289551,11.331858,10.826095,10.866671,1.561815,1.541283,1.491462,62.142609,96.204361,36.471115,13.003166,96.201065,88.099998,89.945198,1.173796,518.872437,434.909516170782,1.91494189582172,0.0314559466866744,1.05821351603098,3.42972728475144,485.012897555449,1.95166902821539,0.0104608869816532,1.24832245974812,50.857515735651,471.820447214656,80.9790469600015,0.00975767680524065,1.3214275538644
