P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.889697,31.5,31.234533,13.72,13.738766,91.300072,NaN,0.990056753158569,NaN,29.693867,400,400.224976,25,29.68013,8.895746,50.20393,50.00309,401.917694,399.551453,398.940125,5730.289551,11.331858,10.826095,10.866671,1.561815,1.541283,1.491462,62.142609,96.204361,36.471115,13.003166,96.201065,88.099998,89.945198,1.173796,518.872437,434.906093164725,1.91493311124369,0.0314563944497611,1.05822572394328,3.42868764483012,485.05232456186,1.95178385784171,0.0104638107255557,1.24811894509497,50.8542801575305,471.815078382021,80.9722426762502,0.00975819972237627,1.32142691927709
9,8.890923,31.5,31.236757,13.72,13.735828,91.317505,NaN,0.989386916160583,NaN,29.702032,400,400.17749,25,29.680216,8.893193,50.324055,50.00309,401.884064,399.485291,398.909027,5738.723633,11.329204,10.831834,10.854613,1.56214,1.540192,1.494709,62.147076,96.320442,36.448994,13.012936,96.225822,88.005188,89.996513,1.249673,526.746338,434.899890254094,1.91489804831445,0.0314505937912648,1.05830698600659,3.43312857787504,485.071117251602,1.95182903584663,0.0104639663113214,1.24806497352122,50.8573898955962,471.80483198232,80.9671238667307,0.00975686048644634,1.32153352720638
9,8.890923,31.5,31.236757,13.72,13.747617,91.30542,NaN,0.989386916160583,NaN,29.697807,400,400.139923,25,29.683725,8.901802,50.536026,50.00309,401.884064,399.485291,398.909027,5738.723633,11.329204,10.831834,10.854613,1.56214,1.540192,1.494709,62.147076,96.320442,36.448994,13.012936,96.225822,88.005188,89.996513,1.249673,526.746338,434.91236616392,1.91494153478985,0.0314529230866008,1.05822705334024,3.43312857787504,485.056033985455,1.95178765076836,0.0104631772555565,1.24813133315381,50.8573898955962,471.820231543598,80.9787771304285,0.0097576967695097,1.32142757636195
9,8.89189,31.5,31.240358,13.72,13.749034,91.268616,NaN,0.989036440849304,NaN,29.674665,400,400.171844,25,29.67979,8.91485,50.701157,50.00309,401.929504,399.597321,399.017273,5734.942871,11.293118,10.810538,10.848955,1.569772,1.54324,1.483444,62.154278,96.272423,36.426929,13.069254,96.180153,88.033455,89.982193,1.09973,503.940613,434.911425932692,1.91492765689989,0.0314490865720177,1.05826581291592,3.43663101088623,485.00528982288,1.9516380742133,0.0104591830291356,1.24840135393943,50.8624246739151,471.81883046655,80.9819827698152,0.00975635344210816,1.32149566933591
9,8.89186,31.5,31.241051,13.72,13.745547,91.289749,NaN,0.989477515220642,NaN,29.672455,400,400.097534,25,29.6835,8.899842,50.785027,50.00309,401.943268,399.574249,399.031006,5732.731445,11.290384,10.803587,10.845505,1.560922,1.538003,1.478759,62.168617,96.270432,36.395061,13.089247,96.473572,88.00766,89.997246,1.194963,509.534515,434.907811415452,1.91491538710531,0.0314485253656591,1.05828795336567,3.43652235647653,485.030746749232,1.95170593943638,0.0104602570486009,1.24829811687884,50.863393547311,471.815161451422,80.9800273496705,0.00975591037900836,1.32153216307307
9,8.891956,31.5,31.239342,13.72,13.743407,91.35955,NaN,0.989915072917938,NaN,29.665197,400,400.112305,25,29.681873,8.87756,50.491585,50.00309,401.943268,399.574249,399.031006,5732.731445,11.290384,10.803587,10.845505,1.560922,1.538003,1.478759,62.168617,96.270432,36.395061,13.089247,96.473572,88.00766,89.997246,1.194963,509.534515,434.905304423025,1.91490559641742,0.0314476939531823,1.05830726794319,3.4368700496135,485.120142999948,1.95195611969846,0.0104655688206184,1.24788284793318,50.8610041883307,471.810026989958,80.974117503539,0.00975623291569589,1.32153974830645
9,8.89246,31.5,31.242241,13.72,13.738456,91.45948,NaN,0.989887714385986,NaN,29.657238,400,400.126343,25,29.676702,8.883176,50.107147,49.999027,401.888916,399.550598,398.971741,5739.695313,11.312773,10.815937,10.873627,1.58128,1.551457,1.496434,62.167603,96.394455,36.443764,13.041239,96.288307,88.008247,90.012535,1.192581,514.176331,434.89879275165,1.91487737469427,0.0314445706931752,1.05836607386962,3.43869539216041,485.240959192761,1.95227919854258,0.0104708074492535,1.24739061271242,50.8650572299312,471.802861152498,80.9721299015494,0.00975482381588151,1.3216361402298
9,8.892756,31.5,31.242702,13.72,13.729115,91.552666,NaN,0.98932147026062,NaN,29.668732,400,399.993286,25,29.678352,8.884414,50.116646,49.999027,401.755585,399.328339,398.749268,5741.48877,11.34339,10.838401,10.871863,1.562444,1.538906,1.493284,62.127857,96.359879,36.471062,13.031326,96.33194,88.045998,90.000717,1.175423,508.132141,434.888159109405,1.91483706444961,0.0314414654255066,1.05844430066345,3.43976738237382,485.356562251201,1.95259489387581,0.010476678446945,1.24689174385998,50.8657017188183,471.789036276992,80.9622160798173,0.00975391096037426,1.32173882245066
9,8.891505,31.5,31.244179,13.72,13.726128,91.648438,NaN,0.990132212638855,NaN,29.65568,400,399.963287,25,29.679964,8.882673,50.380184,49.999027,401.755585,399.328339,398.749268,5741.48877,11.34339,10.838401,10.871863,1.562444,1.538906,1.493284,62.127857,96.359879,36.471062,13.031326,96.33194,88.045998,90.000717,1.175423,508.132141,434.888155324582,1.91485076310825,0.031446199548393,1.05840194526184,3.43523659161502,485.473994500154,1.95291260260026,0.0104822644230258,1.24639986580916,50.8677665494146,471.795327824763,80.9687261641417,0.0097537330330431,1.32171948087239
9,8.893892,31.5,31.243088,13.72,13.726128,91.648438,NaN,0.989120721817017,NaN,29.65568,400,399.963287,25,29.679964,8.885223,50.407623,49.999027,401.674225,399.315399,398.71991,5737.626465,11.335412,10.830923,10.868455,1.565256,1.529193,1.49417,62.166183,96.433151,36.462917,13.021318,96.260513,87.975784,90.008965,1.197203,513.590149,434.882129790146,1.91480359804816,0.0314360416106637,1.05852148227986,3.44388125715625,485.475442410399,1.95291970666465,0.0104827464881262,1.24637958957553,50.8662413501907,471.777562037704,80.95399256951,0.00975315212346911,1.32182413825889
9,8.895078,31.5,31.244514,13.72,13.731462,91.717293,NaN,0.989531397819519,NaN,29.642067,400,399.934692,25,29.670963,8.888976,50.483452,49.999027,401.869659,399.474365,398.869476,5734.274902,11.314454,10.823696,10.861543,1.561742,1.527733,1.480296,62.18119,96.378693,36.414398,13.067204,96.388794,88.003197,90.006447,1.233234,518.324585,434.884782040982,1.91479984793827,0.0314320503169551,1.058544638908,3.44817577757806,485.559358379368,1.95314562067356,0.0104865986667194,1.24603404873177,50.8682348652562,471.777624869894,80.9557298597786,0.00975265397087243,1.32184687167443
9,8.893356,31.5,31.24394,13.72,13.731153,91.773163,NaN,0.989678859710693,NaN,29.627413,400,400.030914,25,29.661753,8.894217,50.204121,49.999027,401.869659,399.474365,398.869476,5734.274902,11.314454,10.823696,10.861543,1.561742,1.527733,1.480296,62.18119,96.378693,36.414398,13.067204,96.388794,88.003197,90.006447,1.233234,518.324585,434.888801738981,1.91483272886242,0.0314393149543956,1.05846050324939,3.44194025293996,485.629726346666,1.95334011488614,0.0104904875310907,1.24572239584845,50.8674324351052,471.788708496334,80.9634349510234,0.00975345768721405,1.32176118806504
9,8.895633,31.5,31.248016,13.72,13.731383,91.802071,NaN,0.989755272865295,NaN,29.623755,400,400.040314,25,29.657551,8.889318,50.097198,49.999027,400.993011,398.715515,398.305206,5731.09375,11.320506,10.761668,10.878062,1.635143,1.556059,1.499081,62.1446,96.15107,36.434258,13.039857,96.322029,88.118851,89.964859,1.222908,520.1604,434.883297367969,1.91478859211753,0.0314296742275788,1.05857297423369,3.45018529101213,485.660337430319,1.95341227830145,0.010490566680969,1.24564235270022,50.8731302772347,471.777054257461,80.9594478270288,0.00975139143848954,1.32190769670461
9,8.896992,31.5,31.253323,13.72,13.737781,91.792007,NaN,0.989652395248413,NaN,29.610886,400,399.7948,25,29.661205,8.885954,50.192844,49.999027,401.852081,399.498962,398.870178,5734.601074,11.328369,10.827316,10.867646,1.586398,1.557932,1.504213,62.131207,96.449371,36.431873,13.048745,96.387306,88.131378,89.94548,1.255898,514.034241,434.886639563223,1.91478535461114,0.0314251592555402,1.05859755749022,3.45510548416945,485.64077123361,1.95334341147432,0.0104875677418372,1.24579469700684,50.8805480602404,471.781082439003,80.9687830628166,0.00974974433840022,1.3219661466545
9,8.898048,31.5,31.252935,13.72,13.739635,91.743439,NaN,0.990241348743439,NaN,29.597054,400,399.932343,25,29.665167,8.872372,50.329105,49.999027,401.852081,399.498962,398.870178,5734.601074,11.328369,10.827316,10.867646,1.586398,1.557932,1.504213,62.131207,96.449371,36.431873,13.048745,96.387306,88.131378,89.94548,1.255898,514.034241,434.885936539368,1.9147713376671,0.0314210361965958,1.05863784707882,3.45892828931954,485.580773447982,1.95318011185244,0.0104845798402332,1.24604916330246,50.8800057723274,471.775740519382,80.9642825035991,0.00974959073661019,1.32199666655355
9,8.89826,31.5,31.254639,13.72,13.728152,91.665749,NaN,0.989453434944153,NaN,29.597237,400,400.012177,25,29.668127,8.876013,50.332466,49.999027,401.824768,399.491028,398.888184,5732.747559,11.307976,10.814978,10.852211,1.5922,1.5619,1.508147,62.168949,96.330795,36.452744,13.040942,96.399284,88.066803,89.972069,1.256306,522.264648,434.87324446254,1.91472477468636,0.0314178669233461,1.058726570994,3.45969570517025,485.481690333262,1.95290364776246,0.0104787712523582,1.24650057155387,50.8823873272893,471.76091332581,80.9550864017458,0.00974818690205635,1.32212660014151
9,8.897387,31.5,31.253733,13.72,13.727265,91.634201,NaN,0.990267753601074,NaN,29.59325,400,400.015442,25,29.665485,8.88061,50.097256,49.999027,401.824768,399.491028,398.888184,5732.747559,11.307976,10.814978,10.852211,1.5922,1.5619,1.508147,62.168949,96.330795,36.452744,13.040942,96.399284,88.066803,89.972069,1.256306,522.264648,434.874509653135,1.91473874623099,0.0314214026603379,1.05868885446337,3.45653545607416,485.443565866701,1.95280174215004,0.0104771173005198,1.24665461952729,50.8811210906899,471.764977525041,80.9570868593933,0.00974872595876702,1.32208384567198
9,8.898046,31.5,31.254715,13.72,13.734892,91.600838,NaN,0.989593982696533,NaN,29.572081,400,399.93924,25,29.65942,8.877216,50.045692,50.000053,401.701447,399.275757,398.716949,5734.806641,11.297405,10.80658,10.834435,1.584918,1.561512,1.523242,62.151939,96.351013,36.45961,13.052954,96.581314,88.104713,89.944061,1.110463,507.46051,434.880920392784,1.91475387484073,0.0314201078701924,1.05866999727052,3.4589210494787,485.400666371587,1.95268131415741,0.01047451096089,1.24685389022832,50.8824935444987,471.771292043857,80.9630266835734,0.00974872359986497,1.32205625664775
9,8.898046,31.5,31.254715,13.72,13.745203,91.58313,NaN,0.989593982696533,NaN,29.55356,400,399.893555,25,29.655859,8.869113,50.00407,50.000053,401.636688,399.281342,398.684906,5735.287109,11.327438,10.822358,10.862524,1.574445,1.546662,1.502701,62.138546,96.53273,36.452053,13.052285,96.445374,88.075249,89.967781,1.166413,515.777527,434.8918359777,1.91479192281421,0.0314221444280978,1.05859990124639,3.4589210494787,485.378586231414,1.95262077782995,0.0104733575168778,1.24695007262184,50.8824935444987,471.784765522809,80.9732183469358,0.00974945498200323,1.32196337300907
9,8.898318,31.5,31.258879,13.72,13.752274,91.574104,NaN,0.989325046539307,NaN,29.529404,400,399.928467,25,29.646152,8.8773,49.856865,50.000053,401.636688,399.281342,398.684906,5735.287109,11.327438,10.822358,10.862524,1.574445,1.546662,1.502701,62.138546,96.53273,36.452053,13.052285,96.445374,88.075249,89.967781,1.166413,515.777527,434.898634708069,1.91481264108158,0.0314223847400876,1.0585654784577,3.45990565616637,485.36179791932,1.95256279248953,0.0104709313203812,1.24707674264834,50.888312819696,471.796161982599,80.9867722320589,0.00974861013597798,1.32195246544246
9,8.899811,31.5,31.257317,13.72,13.750496,91.534187,NaN,0.990212202072144,NaN,29.523939,400,399.993805,25,29.65177,8.875931,49.75861,50.000053,401.826843,399.450409,398.909119,5731.297363,11.309169,10.806413,10.843502,1.566942,1.54726,1.491007,62.149494,96.262032,36.436512,13.065665,96.394928,88.072144,89.985092,1.246618,517.662476,434.892984299013,1.91477659639258,0.0314156885185081,1.05865231377474,3.46530972912979,485.31409081134,1.95243646626472,0.0104690200396891,1.2472648726988,50.8861299640872,471.781874743181,80.9741143919629,0.00974838358801212,1.32202556575434
9,8.899656,31.5,31.259169,13.72,13.74771,91.451714,NaN,0.989409208297729,NaN,29.527142,400,400.028839,25,29.659248,8.890641,49.682232,50.000053,401.917999,399.500488,398.962555,5743.898438,11.307466,10.811841,10.847567,1.578087,1.550991,1.514056,62.138954,96.639938,36.429523,13.072944,96.401215,88.09166,89.978409,1.176102,510.620392,434.890426116453,1.91476937699549,0.0314157969731438,1.05866348967624,3.46474872188173,485.208741360916,1.95214223943112,0.0104628266084443,1.24774963757301,50.8887180779551,471.78112351165,80.9757402965114,0.00974769202262689,1.32206082960904
9,8.898729,31.5,31.258974,13.72,13.745352,91.33358,NaN,0.989906549453735,NaN,29.532738,400,400.030579,25,29.655455,8.887937,49.650799,50.000053,401.917999,399.500488,398.962555,5743.898438,11.307466,10.811841,10.847567,1.578087,1.550991,1.514056,62.138954,96.639938,36.429523,13.072944,96.401215,88.09166,89.978409,1.176102,510.620392,434.890269732788,1.91477898332189,0.031419270791027,1.05863309235409,3.46139338276623,485.061561477322,1.95173906044148,0.0104552060335337,1.24839379928218,50.8884455770357,471.784335287729,80.9779386705089,0.00974793486316108,1.32203551998618
9,8.900063,31.5,31.262285,13.72,13.745352,91.33358,NaN,0.99035769701004,NaN,29.532738,400,400.030579,25,29.655455,8.88691,49.952442,50.000053,401.818542,399.400543,398.828247,5733.138672,11.308555,10.805181,10.853087,1.571482,1.548762,1.505512,62.157913,96.346115,36.433571,13.067708,96.558434,88.023666,90.03875,1.213432,516.978821,434.886902369417,1.91475263812003,0.0314136019172891,1.05869990808197,3.46622180260584,485.057146655621,1.95171745096713,0.0104537452303789,1.24845598853515,50.8930723217945,471.778233018531,80.9772456062267,0.00974644037486771,1.32213137985704
9,8.900461,31.5,31.26276,13.72,13.753371,91.261314,NaN,0.989108145236969,NaN,29.545004,400,400.006744,25,29.644806,8.886196,50.209427,50.000053,401.629578,399.240112,398.684937,5739.419434,11.33079,10.815823,10.874223,1.580354,1.556835,1.512089,62.155083,96.405525,36.431675,13.079079,96.647461,88.080223,90.023857,1.165343,511.2211,434.894387322727,1.91477436941305,0.0314134944545124,1.05866532173994,3.46766225993588,484.966277336526,1.95146675431244,0.0104488179449247,1.24886308323333,50.89373604854,471.786391698442,80.9839792958301,0.00974671628123589,1.32208284049789
9,8.900717,31.5,31.262239,13.72,13.775316,91.213791,NaN,0.98954826593399,NaN,29.543064,400,399.975525,25,29.63711,8.889901,50.257828,50.000053,401.629578,399.240112,398.684937,5739.419434,11.33079,10.815823,10.874223,1.580354,1.556835,1.512089,62.155083,96.405525,36.431675,13.079079,96.647461,88.080223,90.023857,1.165343,511.2211,434.91697222918,1.91485028293908,0.0314167397404613,1.05852908157361,3.46858875958321,484.907617265834,1.95130726543322,0.0104459438289704,1.24911582096493,50.8930080446781,471.812768149184,81.0033142768006,0.00974833071282217,1.32189261929313
9,8.900864,31.5,31.265795,13.72,13.788914,91.220718,NaN,0.98981100320816,NaN,29.530701,400,399.893646,25,29.63471,8.887985,50.258514,50.00349,401.735718,399.356049,398.786469,5739.750977,11.347762,10.829413,10.878193,1.576935,1.55207,1.505295,62.155415,96.323418,36.428371,13.084943,96.41011,88.056114,90.02536,1.247078,516.946228,434.930994706694,1.91489754372167,0.0314187996037784,1.0584441878406,3.46912076396359,484.911520451084,1.95130778360827,0.0104448280143762,1.24914455367122,50.8979767261708,471.832972655709,81.0228105845276,0.00974817771919863,1.32181121360386
9,8.90101,31.5,31.264345,13.72,13.781431,91.233429,NaN,0.989567816257477,NaN,29.529118,400,399.896118,25,29.637064,8.887744,50.280518,50.00349,401.652374,399.155975,398.683014,5741.305664,11.3257,10.808069,10.847725,1.569204,1.553562,1.509132,62.146294,96.319443,36.401089,13.083632,96.478035,88.063881,90.054138,1.071834,501.772552,434.922705870028,1.91486705761655,0.0314167021376073,1.05850224229268,3.46964914271848,484.929334150668,1.95136082840064,0.0104462977350684,1.24904694424358,50.8959507425911,471.820761996349,81.0118558361933,0.00974802457521853,1.3218717528327
9,8.900065,31.5,31.266832,13.72,13.778438,91.288406,NaN,0.990617573261261,NaN,29.545437,400,399.865631,25,29.640839,8.892618,50.510643,50.00349,401.652374,399.155975,398.683014,5741.305664,11.3257,10.808069,10.847725,1.569204,1.553562,1.509132,62.146294,96.319443,36.401089,13.083632,96.478035,88.063881,90.054138,1.071834,501.772552,434.921921750082,1.91487467243792,0.0314201264044157,1.05847528499016,3.46622904120522,484.994676169507,1.95153300687223,0.0104487909271912,1.24879026304995,50.8994256084802,471.825883162554,81.0186752559331,0.00974742877956773,1.32187685555926
9,8.901209,31.5,31.266922,13.72,13.77991,91.368614,NaN,0.990898489952087,NaN,29.568293,400,399.839966,25,29.646345,8.885582,50.479378,50.00349,401.627319,399.222565,398.655029,5737.175293,11.334694,10.820658,10.868622,1.564596,1.534905,1.497531,62.185513,96.400223,36.412098,13.076713,96.433258,88.035896,90.070679,1.0895,504.697845,434.920593850349,1.91485751802761,0.0314155564621287,1.05852251580534,3.47036931966778,485.094701465482,1.95180718280245,0.0104539859609081,1.24835045700476,50.8995513534759,471.81989537011,81.0142521454704,0.0097470722842135,1.3219195530295
9,8.899008,31.5,31.266376,13.72,13.778313,91.448776,NaN,0.990138530731201,NaN,29.574945,400,399.882172,25,29.649139,8.88096,50.385414,50.00349,401.690918,399.337952,398.74704,5743.115234,11.347423,10.836985,10.877379,1.566227,1.551859,1.500321,62.19659,96.42717,36.447296,13.071496,96.584938,88.088997,90.019646,1.257542,522.944763,434.924455860373,1.91489507980868,0.0314245936939981,1.05842327352234,3.46240326984275,485.195481018663,1.95208519150889,0.0104594552175506,1.24790060286309,50.8987884961236,471.832666366965,81.0232668654492,0.00974795699762656,1.32182275115998
9,8.899008,31.5,31.266376,13.72,13.780983,91.496201,NaN,0.990138530731201,NaN,29.592655,400,399.929443,25,29.653265,8.88768,50.248203,50.00349,401.690918,399.337952,398.74704,5743.115234,11.347423,10.836985,10.877379,1.566227,1.551859,1.500321,62.19659,96.42717,36.447296,13.071496,96.584938,88.088997,90.019646,1.257542,522.944763,434.927281826343,1.91490492879427,0.0314251208437376,1.0584051690522,3.46240326984275,485.254656553377,1.95224748411781,0.0104625468842139,1.24764128148948,50.8987884961236,471.836154627878,81.0259058672331,0.00974814625792112,1.3217987384106
9,8.900495,31.5,31.268543,13.72,13.786201,91.523102,NaN,0.989382684230804,NaN,29.582121,400,399.952148,25,29.661434,8.89271,49.741749,50.00349,401.641388,399.305939,398.778961,5743.733398,11.335008,10.821104,10.866633,1.571627,1.546303,1.512317,62.201065,96.434189,36.450626,13.07182,96.579971,88.160065,89.974213,1.225679,519.923218,434.929053884743,1.91489482030962,0.0314198318441283,1.05844413545955,3.46778531182821,485.285335321707,1.9523253963517,0.0104633441314086,1.24753491144916,50.9018161119368,471.8346867713,81.0273613783524,0.00974730542093769,1.32184400947932
9,8.901209,31.5,31.270081,13.72,13.791685,91.561455,NaN,0.98995053768158,NaN,29.569162,400,399.937622,25,29.658075,8.887863,49.426857,50.00349,401.641388,399.305939,398.778961,5743.733398,11.335008,10.821104,10.866633,1.571627,1.546303,1.512317,62.201065,96.434189,36.450626,13.07182,96.579971,88.160065,89.974213,1.225679,519.923218,434.933057482679,1.91490095503492,0.0314178808642485,1.05844264719247,3.47036931966778,485.331133558253,1.95244656380415,0.0104651645419345,1.24735451056127,50.9039648228139,471.838358676483,81.0319603711262,0.0097469644394811,1.32184368951073
9,8.901638,31.5,31.272158,13.72,13.791685,91.561455,NaN,0.990113139152527,NaN,29.569162,400,399.937622,25,29.658075,8.883347,49.574856,50.00349,401.724792,399.368317,398.847321,5732.826172,11.300344,10.802903,10.840257,1.578919,1.558669,1.513772,62.179688,96.349869,36.487522,13.057256,96.454048,88.235649,89.947357,1.11753,509.711609,434.931975451498,1.91489248704542,0.0314160584179268,1.05846409387729,3.47192182063282,485.328372529404,1.95243303379757,0.0104642484645615,1.24739326635806,50.9068664287404,471.83738382369,81.0336821634348,0.00974618213862079,1.32188410519013
9,8.902048,31.5,31.271667,13.72,13.799583,91.601921,NaN,0.989563941955566,NaN,29.576674,400,399.943939,25,29.655556,8.880294,49.708141,50.00349,401.58728,399.263031,398.743835,5731.751465,11.296574,10.790297,10.854263,1.568364,1.553434,1.500461,62.182816,96.413467,36.457298,13.094193,96.444305,88.207863,89.942856,1.265678,525.783325,434.939301018945,1.91491352766107,0.0314158757191968,1.05843104368635,3.47340551008506,485.379497427655,1.95257461393638,0.0104671006194807,1.24716381071004,50.9061805066714,471.844357565643,81.0383765320136,0.00974673286800354,1.32182813067823
9,8.905317,31.5,31.273607,13.72,13.800487,91.625458,NaN,0.990445733070374,NaN,29.596283,400,399.903595,25,29.657667,8.888531,49.715065,50.00349,401.58728,399.263031,398.743835,5731.751465,11.296574,10.790297,10.854263,1.568364,1.553434,1.500461,62.182816,96.413467,36.457298,13.094193,96.444305,88.207863,89.942856,1.265678,525.783325,434.932013146821,1.91485234808321,0.0314021735333373,1.05858833238969,3.48523337630127,485.40627375934,1.9526424541552,0.0104677775797168,1.24707199446093,50.9088906178796,471.824579551288,81.0257119433117,0.00974497875174627,1.32199580045139
9,8.905557,31.5,31.27515,13.72,13.796297,91.627144,NaN,0.988989949226379,NaN,29.586113,400,399.882629,25,29.65597,8.886399,49.752811,49.998314,401.696503,399.298889,398.725037,5736.395996,11.327765,10.812638,10.871661,1.565816,1.539289,1.49644,62.190498,96.682892,36.415134,13.131212,96.506386,88.202629,89.975456,1.222683,519.343079,434.926972194706,1.91483215427033,0.0314003280129841,1.0586287708771,3.4861016131,485.406326935301,1.95263817219366,0.0104672068695758,1.24709157034689,50.9110460398958,471.818931002251,81.0232664617002,0.00974413061376578,1.32205976154268
9,8.906204,31.5,31.276087,13.72,13.799406,91.614182,NaN,0.991204500198364,NaN,29.584858,400,399.8927,25,29.654617,8.888172,49.764759,49.998314,401.685547,399.297974,398.791656,5738.416504,11.304385,10.802037,10.843565,1.574666,1.55828,1.500369,62.203503,96.43792,36.439167,13.120809,96.391647,88.175453,90.008804,1.238743,517.049744,434.928631422885,1.91483085680789,0.0313981956025206,1.05864002566279,3.48844214690797,485.388916923757,1.95258775495401,0.010465949734688,1.24717949430029,50.9123548976715,471.819384485868,81.0247190385388,0.0097438262748007,1.32207184728481
9,8.905406,31.5,31.278847,13.72,13.806787,91.569138,NaN,0.990010976791382,NaN,29.580261,400,399.901978,25,29.65094,8.889967,49.803509,49.998314,401.685547,399.297974,398.791656,5738.416504,11.304385,10.802037,10.843565,1.574666,1.55828,1.500369,62.203503,96.43792,36.439167,13.120809,96.391647,88.175453,90.008804,1.238743,517.049744,434.938457661016,1.91487383249813,0.0314030389322756,1.05855004326007,3.48555534950623,485.329064513473,1.95241574159003,0.0104617994525582,1.24747621712726,50.9162100521934,471.837295049911,81.0415347897668,0.00974382891468013,1.32199326264854
9,8.908081,31.5,31.28089,13.72,13.809363,91.504501,NaN,0.989338517189026,NaN,29.583641,400,399.92041,25,29.648563,8.886258,50.047386,49.998314,401.722412,399.32196,398.748047,5740.180176,11.309554,10.813475,10.860687,1.570635,1.543827,1.506002,62.217751,96.65332,36.433887,13.129576,96.46257,88.178787,89.964767,1.33906,526.308044,434.93443796675,1.91483055594348,0.0313921961304818,1.05866630496603,3.49523150169949,485.245701614469,1.95218129461098,0.0104566878406321,1.24786728996029,50.9190635325515,471.823957542199,81.0338652555504,0.00974238850203982,1.32211830001516
9,8.90651,31.5,31.283411,13.72,13.80368,91.449142,NaN,0.989925622940063,NaN,29.585348,400,399.921295,25,29.656601,8.883325,50.405483,49.998314,401.719543,399.388367,398.772156,5734.184082,11.319401,10.819832,10.87838,1.576543,1.559965,1.505805,62.241207,96.294968,36.42067,13.146818,96.567726,88.208061,89.960297,1.104198,498.837738,434.932384168676,1.91484058656206,0.0313977403918192,1.05862631918325,3.4895490625895,485.173255410771,1.95197538068515,0.0104519686042707,1.24821763145706,50.9225844389792,471.829966250402,81.0413949086696,0.00974182971572833,1.32211781501176
9,8.906796,31.5,31.285004,13.72,13.800399,91.450768,NaN,0.988966584205627,NaN,29.600685,400,399.933105,25,29.6754,8.882317,50.296062,49.998314,401.719543,399.388367,398.772156,5734.184082,11.319401,10.819832,10.87838,1.576543,1.559965,1.505805,62.241207,96.294968,36.42067,13.146818,96.567726,88.208061,89.960297,1.104198,498.837738,434.928189346827,1.91482283875089,0.0313958793748108,1.05866289283824,3.49058360491262,485.173163639692,1.95197056246675,0.0104513726739394,1.2482385607224,50.9248091570638,471.825231951636,81.0397002225051,0.009741014042272,1.32217629381035
9,8.906512,31.5,31.285357,13.72,13.805168,91.481087,NaN,0.99010306596756,NaN,29.610239,400,400.035065,25,29.691866,8.883227,49.913994,49.998314,401.799561,399.462311,398.893585,5739.678711,11.352658,10.828377,10.892138,1.582898,1.565786,1.510855,62.238113,96.36441,36.428982,13.137867,96.584602,88.24559,89.97467,1.223401,515.117737,434.93395435266,1.9148460365718,0.0313980255103054,1.05861632119991,3.4895562972406,485.210536575356,1.95207204999742,0.0104531933928517,1.24807900515579,50.9253021302621,471.833792325952,81.0465927446114,0.00974135440445093,1.32212303564295
9,8.906512,31.5,31.285357,13.72,13.811895,91.445335,NaN,0.99010306596756,NaN,29.632813,400,400.075439,25,29.690332,8.890741,50.001579,49.998314,401.925323,399.528381,398.979553,5739.595703,11.313782,10.811458,10.86456,1.579488,1.555349,1.505785,62.230701,96.591743,36.491402,13.113315,96.460533,88.201881,89.998993,1.266575,518.866272,434.941075511138,1.91487085255633,0.0313993528041596,1.0585706836436,3.4895562972406,485.165911752549,1.95194966051302,0.0104508629551774,1.24827497562057,50.9253021302621,471.842582146893,81.0532411593184,0.00974183104459579,1.32206248500443
9,8.908309,31.5,31.28817,13.72,13.811359,91.352951,NaN,0.989390850067139,NaN,29.65626,400,400.104279,25,29.680216,8.901031,50.176128,49.998314,401.925323,399.528381,398.979553,5739.595703,11.313782,10.811458,10.86456,1.579488,1.555349,1.505785,62.230701,96.591743,36.491402,13.113315,96.460533,88.201881,89.998993,1.266575,518.866272,434.935976000552,1.91483342149001,0.0313916227248264,1.05866415799774,3.49605613406908,485.046816343749,1.95161490669698,0.0104435988662163,1.24883572218778,50.9292303979528,471.832064185624,81.0486159814298,0.00974027384628928,1.32218059509917
9,8.908638,31.5,31.285851,13.72,13.813056,91.259933,NaN,0.990564167499542,NaN,29.637983,400,400.089752,25,29.680475,8.899277,50.148102,49.994251,401.801697,399.440125,398.90271,5739.937012,11.306066,10.808647,10.850176,1.575745,1.550476,1.503074,62.227303,96.423508,36.459587,13.120961,96.697136,88.158798,90.023514,1.328848,526.734192,434.936942771387,1.91483319150815,0.031390561948379,1.0586690904262,3.49724603605927,484.933724887618,1.95131124853749,0.0104385496674754,1.24930569685167,50.9259920060966,471.829723876881,81.0441004354423,0.00974096046850351,1.32215908586199
9,8.910618,31.5,31.28583,13.72,13.811202,91.190605,NaN,0.991130173206329,NaN,29.632912,400,400.008026,25,29.688124,8.88597,50.080845,49.994251,401.801697,399.440125,398.90271,5739.937012,11.306066,10.808647,10.850176,1.575745,1.550476,1.503074,62.227303,96.423508,36.459587,13.120961,96.697136,88.158798,90.023514,1.328848,526.734192,434.929985726203,1.9147872916922,0.0313817994749941,1.05878069854696,3.50440644857207,484.847127780531,1.95107364955939,0.0104340313936348,1.24968949002285,50.9259626795654,471.813446258488,81.0317647001492,0.0097400851301173,1.32227094395382
9,8.911915,31.5,31.283535,13.72,13.809416,91.166595,NaN,0.989930331707001,NaN,29.624783,400,399.941742,25,29.69025,8.876577,50.2472,49.994251,401.758453,399.361786,398.82016,5736.16748,11.302186,10.799,10.852789,1.589519,1.564908,1.517721,62.219315,96.621964,36.480564,13.13239,96.505775,88.132179,90.019447,1.167279,507.986511,434.924822835659,1.91475511744993,0.031375948866902,1.05885771969572,3.50909623000916,484.820189636565,1.95100628290803,0.0104334736387736,1.24977944722136,50.9227576154573,471.799815578481,81.018738717436,0.00974015105077819,1.32232767836743
9,8.912251,31.5,31.285902,13.72,13.809416,91.166595,NaN,0.990264892578125,NaN,29.624783,400,399.941742,25,29.69025,8.879601,50.198952,49.994251,401.767365,399.361298,398.83017,5742.273926,11.334394,10.815668,10.877984,1.590746,1.567145,1.517778,62.230957,96.521027,36.508301,13.131298,96.520401,88.213821,89.982872,1.191121,515.611328,434.923975182764,1.91474848981986,0.0313745247344189,1.05887453190874,3.5103110778727,484.817024866919,1.95099081765186,0.0104324311099326,1.24982418974221,50.9260632276088,471.799773665683,81.0215100970042,0.00973931840192087,1.32236640503252
9,8.913589,31.5,31.287237,13.72,13.807313,91.192024,NaN,0.990363001823425,NaN,29.652613,400,400.012299,25,29.702082,8.886644,50.10067,49.994251,401.767365,399.361298,398.83017,5742.273926,11.334394,10.815668,10.877984,1.590746,1.567145,1.517778,62.230957,96.521027,36.508301,13.131298,96.520401,88.213821,89.982872,1.191121,515.611328,434.918372586854,1.91471433817476,0.0313684398739401,1.05895579268386,3.5151484330454,484.847020493075,1.95106932581531,0.0104335044305379,1.24970819143277,50.9279275229889,471.788978365766,81.0149277556708,0.0097382646917071,1.32246256909678
9,8.914137,31.5,31.287354,13.72,13.808048,91.205345,NaN,0.989467620849609,NaN,29.6495,400,400.039673,25,29.71117,8.889421,50.055328,49.994251,401.917847,399.576294,398.934296,5740.258789,11.302182,10.819167,10.859849,1.578313,1.548807,1.512735,62.217972,96.574318,36.529945,13.127529,96.679138,88.239967,89.977089,1.193215,515.700378,434.917768266097,1.91470624202758,0.0313662630560452,1.05897822314555,3.51712949368778,484.86351100924,1.95111425102041,0.0104343230148883,1.2496364798899,50.928090907695,471.786224938457,81.0129842910111,0.00973807433416407,1.32248347201159
9,8.912574,31.5,31.289768,13.72,13.811993,91.232468,NaN,0.990493357181549,NaN,29.630884,400,400.067017,25,29.706385,8.894238,49.963989,49.994251,401.881287,399.454529,398.882355,5737.77832,11.303323,10.806308,10.853023,1.588563,1.562227,1.519594,62.191811,96.6343,36.51722,13.118188,96.517906,88.241951,90.010658,1.281268,526.84021,434.925889050266,1.91475162782531,0.0313736640971822,1.05887317695327,3.51147889015294,484.89417805477,1.95119150271226,0.0104350312895253,1.24953165215404,50.9314618320894,471.804650081906,81.0297756968647,0.00973822685959283,1.32239554403126
9,8.913053,31.5,31.289593,13.72,13.81138,91.289764,NaN,0.990294933319092,NaN,29.644793,400,400.070618,25,29.702871,8.903908,49.748215,49.994251,401.881287,399.454529,398.882355,5737.77832,11.303323,10.806308,10.853023,1.588563,1.562227,1.519594,62.191811,96.6343,36.51722,13.118188,96.517906,88.241951,90.010658,1.281268,526.84021,434.924031549387,1.91473991808134,0.0313715132634898,1.05890131161483,3.51321066443586,484.965995724831,1.95138908262611,0.0104388489168054,1.24921123152319,50.9312174678861,471.800332329611,81.0263034062301,0.00973805410173788,1.3224224886696
9,8.911913,31.5,31.292164,13.72,13.816314,91.325256,NaN,0.990125596523285,NaN,29.662653,400,400.135925,25,29.701189,8.901573,49.903446,49.994251,402.024567,399.619202,398.981964,5737.294434,11.322057,10.818901,10.872799,1.591181,1.56797,1.529863,62.215557,96.633202,36.522427,13.124943,96.754227,88.139969,90.042633,1.283928,528.880615,434.932131719352,1.91478060910725,0.0313773179511602,1.05881074776012,3.50908899866607,485.006899080902,1.95149394910521,0.010440032950629,1.24906358173071,50.9348074192006,471.817248107742,81.0421395176523,0.00973806970397202,1.32234755664928
9,8.913733,31.5,31.29315,13.72,13.825703,91.321754,NaN,0.989284098148346,NaN,29.673244,400,400.160431,25,29.699951,8.888667,50.340027,49.994251,401.985779,399.583374,398.907379,5741.458984,11.344898,10.83252,10.8796,1.593762,1.569636,1.539251,62.220974,96.488037,36.492893,13.142353,96.605797,88.238419,90.007713,1.085243,511.250061,434.937482440927,1.91477935665711,0.0313714566552567,1.0588379939039,3.5156690126164,485.001209225599,1.95147551371885,0.0104393702794144,1.24910146944476,50.9361841340937,471.817764657087,81.0436975358829,0.00973775196227615,1.32236000087741
9,8.913822,31.5,31.292789,13.72,13.831252,91.313797,NaN,0.989768147468567,NaN,29.676922,400,400.145477,25,29.700527,8.883139,50.33828,49.994251,401.985779,399.583374,398.907379,5741.458984,11.344898,10.83252,10.8796,1.593762,1.569636,1.539251,62.220974,96.488037,36.492893,13.142353,96.605797,88.238419,90.007713,1.085243,511.250061,434.943133378028,1.91479807488293,0.0313721738176816,1.05880475740983,3.51599075655037,484.991751682185,1.95145059879013,0.0104390100109271,1.24913861675214,50.9356800872596,471.824043034691,81.0480180836498,0.00973821894525456,1.32231085051203
9,8.913822,31.5,31.292789,13.72,13.827157,91.278458,NaN,0.989768147468567,NaN,29.684385,400,400.106567,25,29.702595,8.893061,50.305458,50.001156,401.884888,399.494202,398.860138,5740.515625,11.304899,10.810401,10.852363,1.578976,1.551162,1.517558,62.20491,96.614769,36.529724,13.118604,96.695648,88.303848,89.96595,1.185883,514.726501,434.938797515607,1.91478296625361,0.0313713662880126,1.05883256818524,3.51599075655037,484.947604921879,1.95132946494601,0.0104367036168756,1.24933396234927,50.9356800872596,471.818691617925,81.0439711213907,0.00973792880501074,1.32234774850444
9,8.915223,31.5,31.294823,13.72,13.827518,91.309921,NaN,0.990740716457367,NaN,29.676153,400,400.034668,25,29.704473,8.903289,50.157173,50.001156,401.841431,399.439148,398.773407,5738.566406,11.328404,10.818545,10.86184,1.565953,1.550015,1.507249,62.212372,96.505287,36.533302,13.110407,96.724075,88.255806,89.972954,1.221046,515.828003,434.935646148882,1.91475667120046,0.0313655022398574,1.0589001841088,3.52105519289995,484.984195549856,1.95142404097639,0.0104378615298068,1.24919831993135,50.9385200034214,471.811358691035,81.0408341138062,0.00973681806160762,1.32243134297164
9,8.914821,31.5,31.297773,13.72,13.833247,91.384964,NaN,0.990474581718445,NaN,29.669445,400,400.012451,25,29.707226,8.889813,50.152985,50.001156,401.841431,399.439148,398.773407,5738.566406,11.328404,10.818545,10.86184,1.565953,1.550015,1.507249,62.212372,96.505287,36.533302,13.110407,96.724075,88.255806,89.972954,1.221046,515.828003,434.942726313745,1.91478573630559,0.0313683347837444,1.05884115908745,3.51960207556186,485.073990749366,1.95166194525326,0.010441458324056,1.24883979759507,50.942638601611,471.824525797007,81.0542835634001,0.00973649769154182,1.32238841965
9,8.915568,31.5,31.301073,13.72,13.839663,91.439926,NaN,0.989001274108887,NaN,29.644329,400,399.941315,25,29.705328,8.880904,50.311275,50.001156,401.835846,399.545929,398.856995,5746.421387,11.300602,10.816101,10.861961,1.554562,1.545148,1.487851,62.21479,96.742065,36.523022,13.146478,96.56958,88.211304,90.018486,1.220667,514.892639,434.947635999613,1.91479467938339,0.0313664356236872,1.05883493532188,3.52230223181635,485.138224897288,1.95182868792278,0.0104435892191152,1.24859932475752,50.9472454857337,471.830906424663,81.0630151100555,0.00973568685641827,1.32239798262721
9,8.915135,31.5,31.303902,13.72,13.839663,91.439926,NaN,0.989746689796448,NaN,29.644329,400,399.941315,25,29.705328,8.884446,50.458504,50.001156,401.835846,399.545929,398.856995,5746.421387,11.300602,10.816101,10.861961,1.554562,1.545148,1.487851,62.21479,96.742065,36.523022,13.146478,96.56958,88.211304,90.018486,1.220667,514.892639,434.948727898748,1.91480321664386,0.0313682697209028,1.05881328944032,3.52073710178854,485.134455910085,1.95181024719806,0.0104423440737352,1.24865239161109,50.9511945381553,471.836684597747,81.0707332191526,0.00973500859886959,1.32240405309122
9,8.916037,31.5,31.304798,13.72,13.850721,91.46405,NaN,0.98943704366684,NaN,29.645082,400,400.05658,25,29.709562,8.889009,50.533401,50.001156,401.995819,399.664856,398.972382,5756.401367,11.344106,10.841917,10.882269,1.534093,1.527461,1.47247,62.229458,96.714279,36.539272,13.140388,96.555992,88.166344,90.04351,1.065548,496.992371,434.958161731235,1.91482622918458,0.0313666293043229,1.05878331299312,3.52399742345045,485.163383458808,1.95188702094823,0.0104435220852445,1.24853662636353,50.9524452223574,471.845708473642,81.0786176852866,0.00973518368218309,1.32235638351069
9,8.915936,31.5,31.30979,13.72,13.849982,91.441612,NaN,0.990709185600281,NaN,29.643478,400,400.159363,25,29.714165,8.899282,50.74548,50.001156,401.865997,399.588196,398.875854,5746.59082,11.302895,10.824286,10.847224,1.548129,1.538445,1.469954,62.241112,96.570229,36.513905,13.16889,96.61467,88.189247,90.054436,1.189033,516.02301,434.957633937521,1.91482549403101,0.0313669113843518,1.05878328088081,3.52363236653866,485.128716378797,1.9517776428261,0.0104398631343421,1.24875358764174,50.9594128053704,471.850307488906,81.0880035188242,0.00973368387959904,1.32240567413152
9,8.918044,31.5,31.310726,13.72,13.856351,91.411179,NaN,0.989596903324127,NaN,29.646601,400,400.123444,25,29.705217,8.900075,50.905499,50.001156,401.865997,399.588196,398.875854,5746.59082,11.302895,10.824286,10.847224,1.548129,1.538445,1.469954,62.241112,96.570229,36.513905,13.16889,96.61467,88.189247,90.054436,1.189033,516.02301,434.959062722379,1.91480743655947,0.0313592407151609,1.05884539431209,3.53125092752333,485.089462850421,1.95166729397188,0.0104374675437361,1.24893869731681,50.960719130037,471.844821916673,81.0849631445354,0.00973305875807569,1.32245867787123
9,8.917883,31.5,31.311968,13.72,13.856805,91.381027,NaN,0.990027010440826,NaN,29.64995,400,400.112732,25,29.701649,8.902534,50.251038,50.001156,401.838593,399.529907,398.893311,5746.675293,11.315536,10.824792,10.853497,1.565329,1.541416,1.49083,62.242573,96.631165,36.510555,13.157692,96.721809,88.246033,90.031395,1.23549,517.798523,434.959949351359,1.91481228494647,0.0313600118065316,1.05883426735952,3.53066910241012,485.050146061752,1.95155588703086,0.0104349552653518,1.24912827700913,50.9624524750303,471.84774822323,81.0886457774002,0.00973278228472344,1.32245865321199
9,8.918565,31.5,31.312119,13.72,13.860348,91.331505,NaN,0.989065945148468,NaN,29.636925,400,400.102142,25,29.696724,8.884779,49.829395,50.001156,401.838593,399.529907,398.893311,5746.675293,11.315536,10.824792,10.853497,1.565329,1.541416,1.49083,62.242573,96.631165,36.510555,13.157692,96.721809,88.246033,90.031395,1.23549,517.798523,434.961981394006,1.91481191340525,0.0313578230043108,1.05884429865623,3.53313367375324,484.988078449646,1.95138517623354,0.0104316589410067,1.24940467126012,50.9626632081368,471.84776357359,81.0888360836665,0.00973273022780509,1.32246099725944
9,8.919607,31.5,31.312122,13.72,13.860655,91.294724,NaN,0.989943206310272,NaN,29.631588,400,400.029633,25,29.688276,8.875885,49.748989,50.016216,401.711884,399.353119,398.73526,5745.071777,11.33216,10.830807,10.877997,1.574635,1.558191,1.505381,62.248837,96.722359,36.562187,13.125188,96.684418,88.195541,90.031082,1.194574,508.329559,434.959679406177,1.91479250907571,0.0313534731712468,1.05889428434803,3.53689891740686,484.942116348001,1.95125905858526,0.0104292578831037,1.24960830426302,50.9626673948791,471.84089277563,81.0836442636293,0.00973235688939331,1.32250842257567
9,8.919607,31.5,31.312122,13.72,13.858921,91.230789,NaN,0.989943206310272,NaN,29.635427,400,400.010071,25,29.688511,8.871843,49.833954,50.016216,401.873993,399.457581,398.798248,5743.712402,11.346456,10.852403,10.866393,1.56428,1.54725,1.507728,62.233559,96.748154,36.510101,13.17592,96.799561,88.255257,90.021027,1.299723,518.248718,434.957843273281,1.9147861116183,0.0313531314212921,1.05890605813732,3.53689891740686,484.862211308182,1.95103978788486,0.0104250848438921,1.24996298997084,50.9626673948791,471.838626586131,81.081930719829,0.00973223409648196,1.32252405124957
9,8.918089,31.5,31.31398,13.72,13.853816,91.201752,NaN,0.989712297916412,NaN,29.660921,400,400.027283,25,29.685989,8.874675,49.958839,50.016216,401.873993,399.457581,398.798248,5743.712402,11.346456,10.852403,10.866393,1.56428,1.54725,1.507728,62.233559,96.748154,36.510101,13.17592,96.799561,88.255257,90.021027,1.299723,518.248718,434.956265065956,1.91479719711904,0.0313585505327001,1.05886485238192,3.53141354803216,484.823429684709,1.95092803672792,0.0104223719293865,1.25015954917528,50.9652603234832,471.844361679456,81.0884661189298,0.00973189412686152,1.32251464861448
9,8.920506,31.5,31.313072,13.72,13.839544,91.179344,NaN,0.990625381469727,NaN,29.679129,400,400.081482,25,29.677504,8.887367,50.213776,50.016216,401.844086,399.470062,398.904419,5741.460938,11.32973,10.82347,10.855703,1.559595,1.542178,1.490828,62.215103,96.721115,36.544483,13.150105,96.712631,88.294907,90.025208,1.178351,507.255768,434.935055981718,1.91469689327716,0.0313455080044814,1.05908270535265,3.54014716722548,484.79662908209,1.95085707482231,0.0104213077722425,1.25026711542955,50.9639931807919,471.807948048748,81.0598602242979,0.00973023903736088,1.32275116992441
9,8.92114,31.5,31.315079,13.72,13.843393,91.167984,NaN,0.98999959230423,NaN,29.675417,400,400.066467,25,29.678505,8.890656,50.04459,50.016216,401.827515,399.418243,398.827667,5752.522461,11.344345,10.832614,10.874115,1.557143,1.535878,1.486297,62.213402,96.709755,36.555943,13.149414,96.773651,88.20472,90.076134,1.300846,524.809387,434.937533226348,1.91469860064639,0.0313435843506277,1.05908824373275,3.54243777562255,484.779741047568,1.95080497985878,0.0104196833987605,1.25036838984814,50.9667939741004,471.810505622645,81.0641695607537,0.00972967487296397,1.32276609728268
9,8.921755,31.5,31.31542,13.72,13.855549,91.145271,NaN,0.990316331386566,NaN,29.668779,400,400.025818,25,29.688965,8.89157,50.126965,50.016216,401.827515,399.418243,398.827667,5752.522461,11.344345,10.832614,10.874115,1.557143,1.535878,1.486297,62.213402,96.709755,36.555943,13.149414,96.773651,88.20472,90.076134,1.300846,524.809387,434.948856131131,1.91473133687634,0.0313433785097654,1.05903634894178,3.54465962071941,484.750883702231,1.95072479293241,0.0104180498049843,1.25050150572687,50.9672698298021,471.822433206052,81.0735906115447,0.00973020175554245,1.32268929720913
9,8.921213,31.5,31.315228,13.72,13.855549,91.145271,NaN,0.990740478038788,NaN,29.668779,400,400.025818,25,29.688965,8.883795,50.648033,50.016216,401.623871,399.225494,398.636108,5751.382813,11.303732,10.813825,10.855654,1.555382,1.528292,1.484353,62.200142,96.518547,36.575794,13.13097,96.716698,88.241905,90.038383,1.162211,512.004761,434.950222916374,1.91474201840672,0.031345671345395,1.05900924774429,3.54270151286693,484.751140616541,1.95072604724921,0.0104181342096289,1.25049786862963,50.9670018998201,471.826030047491,81.0760827263585,0.00973046386791397,1.32266135845415
9,8.921489,31.5,31.318142,13.72,13.869842,91.177696,NaN,0.991339802742004,NaN,29.647114,400,399.909515,25,29.689932,8.885415,50.891899,50.016216,401.87149,399.412506,398.804932,5753.227051,11.338011,10.839554,10.874187,1.565543,1.540607,1.50073,62.219746,96.611412,36.561596,13.11719,96.743034,88.370888,89.987144,1.134931,506.528717,434.964662842441,1.91478931513959,0.0313473203739078,1.05892595561591,3.54369864172952,484.787787572764,1.95081830618561,0.0104189712625842,1.25037224006437,50.9710681566626,471.845619682358,81.0943426714621,0.00973050492109035,1.3225735022498
9,8.923235,31.5,31.320313,13.72,13.870439,91.229973,NaN,0.990350008010864,NaN,29.648808,400,399.881805,25,29.688463,8.889877,50.94997,50.016216,401.87149,399.412506,398.804932,5753.227051,11.338011,10.839554,10.874187,1.565543,1.540607,1.50073,62.219746,96.611412,36.561596,13.11719,96.743034,88.370888,89.987144,1.134931,506.528717,434.960893146881,1.91475711425222,0.0313400530116246,1.05900915653103,3.55000602661539,484.850243966751,1.95098351418643,0.0104214305101545,1.25012228326366,50.9740974224984,471.836325126588,81.0898844829439,0.00972924137864383,1.32267284661281
9,8.924219,31.5,31.32246,13.72,13.866104,91.265999,NaN,0.990733504295349,NaN,29.644241,400,399.957275,25,29.686916,8.898326,50.757946,50.01915,401.840759,399.438904,398.803833,5749.624512,11.346149,10.845567,10.8825,1.559635,1.536168,1.495832,62.230255,96.584244,36.555771,13.122543,96.828255,88.310822,90.010277,1.176476,511.308929,434.953821102421,1.91472173093364,0.0313350381373806,1.05908780545705,3.55356029396251,484.892408998779,1.95109308504401,0.0104228383708815,1.24996264577018,50.9770930381482,471.825879764367,81.0845285516837,0.00972792405346993,1.32277977808515
9,8.924026,31.5,31.324488,13.72,13.854211,91.328293,NaN,0.989479005336761,NaN,29.603939,400,400.024841,25,29.684132,8.89537,50.381607,50.01915,401.804749,399.395874,398.807159,5748.581055,11.310734,10.822796,10.857309,1.555652,1.535841,1.496271,62.241547,96.666992,36.555328,13.149014,96.791718,88.346748,90.005424,1.251121,509.892029,434.941711668805,1.91468164635189,0.0313335107147109,1.05915903225207,3.55286318962294,484.967556410969,1.9512934799161,0.0104260114802804,1.24965544052861,50.979922470142,471.813653241176,81.0776861468206,0.00972655204268341,1.32289711852009
9,8.924336,31.5,31.326504,13.72,13.856967,91.370399,NaN,0.989599466323853,NaN,29.580753,400,400.006042,25,29.683764,8.902695,49.83474,50.01915,401.804749,399.395874,398.807159,5748.581055,11.310734,10.822796,10.857309,1.555652,1.535841,1.496271,62.241547,96.666992,36.555328,13.149014,96.791718,88.346748,90.005424,1.251121,509.892029,434.94384885326,1.91468570849411,0.0313327431473845,1.05915579062392,3.5539828853598,485.017480029441,1.95142467781177,0.0104278715484218,1.2494604114732,50.9827350173098,471.817052995789,81.0826421347172,0.00972603081065704,1.32290636673696
9,8.924618,31.5,31.327042,13.72,13.872538,91.402382,NaN,0.990488886833191,NaN,29.563206,400,399.99585,25,29.685699,8.90823,49.638264,50.01915,401.67215,399.313751,398.682098,5743.118164,11.323407,10.826643,10.871532,1.560739,1.542563,1.498279,62.261452,96.803413,36.523628,13.169762,96.908134,88.35704,89.988899,1.195541,512.702942,434.959629137048,1.91473761061364,0.0313346189004649,1.05906402271384,3.55500142180762,485.056721279675,1.95153078568489,0.0104297203188437,1.24929382911821,50.9834855638971,471.835962093969,81.0975730888907,0.00972686676881109,1.32278454925487
9,8.924618,31.5,31.327042,13.72,13.883273,91.407173,NaN,0.990488886833191,NaN,29.555489,400,399.94278,25,29.692751,8.912025,49.91618,50.01915,401.67215,399.313751,398.682098,5743.118164,11.323407,10.826643,10.871532,1.560739,1.542563,1.498279,62.261452,96.803413,36.523628,13.169762,96.908134,88.35704,89.988899,1.195541,512.702942,434.970997797874,1.9147772188211,0.0313367337586637,1.05899110104406,3.55500142180762,485.062706583051,1.95154720380295,0.0104300326312858,1.24926738081324,50.9834855638971,471.849993417413,81.1081808912108,0.009727626722325,1.32268773024648
9,8.922805,31.5,31.326651,13.72,13.888358,91.406807,NaN,0.990757405757904,NaN,29.567329,400,399.980652,25,29.696901,8.907524,49.981461,50.01915,401.749939,399.449524,398.777344,5755.46875,11.341611,10.848749,10.889335,1.567819,1.536628,1.497014,62.271355,96.741684,36.550724,13.169873,96.603859,88.41246,90.020844,1.212861,513.528748,434.980952176209,1.91483169464971,0.031345401937228,1.05886603470804,3.54845274788198,485.062770712134,1.95154849837764,0.0104301806024965,1.24926205048993,50.9829400933101,471.868911932041,81.1220221087682,0.00972878815351192,1.3225509219426
9,8.924354,31.5,31.329897,13.72,13.882323,91.415192,NaN,0.99039763212204,NaN,29.570759,400,400.021606,25,29.699898,8.911207,49.771828,50.01915,401.721741,399.412048,398.731903,5760.575684,11.321672,10.851206,10.874779,1.561869,1.535052,1.490428,62.251087,96.760452,36.575298,13.154055,96.688095,88.384674,89.992256,1.251706,520.844116,434.970657247753,1.91477891462701,0.0313376627615437,1.05898436186172,3.5540478990514,485.068917761758,1.95155607339473,0.0104293007893274,1.24927678819587,50.9874683136202,471.853371297638,81.1141126746713,0.00972681074434559,1.32271074490535
