P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.924855,31.5,31.329449,13.72,13.885911,91.455856,NaN,0.989658057689667,NaN,29.574924,400,400.008698,25,29.696615,8.913755,49.583839,50.01915,401.721741,399.412048,398.731903,5760.575684,11.321672,10.851206,10.874779,1.561869,1.535052,1.490428,62.251087,96.760452,36.575298,13.154055,96.688095,88.384674,89.992256,1.251706,520.844116,434.973193994666,1.91478228274705,0.0313362514766903,1.0589850297752,3.55585740708028,485.120310771858,1.95169831795266,0.0104321477078063,1.24904414292352,50.9868433685988,471.854128736222,81.114155265196,0.0097270085004175,1.32269825207299
9,8.924976,31.5,31.331823,13.72,13.885911,91.455856,NaN,0.990076303482056,NaN,29.574924,400,400.008698,25,29.696615,8.897985,49.825607,50.01915,401.697449,399.369415,398.746094,5749.654785,11.339228,10.837211,10.888225,1.568801,1.554894,1.495423,62.250462,96.669777,36.573452,13.151129,96.84166,88.417931,90.003853,1.199309,511.190979,434.972888991012,1.91477989918048,0.031335739950998,1.05899107462446,3.5562944224921,485.117147266115,1.95168284926587,0.0104311045952105,1.24908871280551,50.9901549392508,471.855593422759,81.1180713563493,0.0097262573033796,1.32272665952067
9,8.925117,31.5,31.333565,13.72,13.889869,91.479904,NaN,0.989489376544952,NaN,29.561676,400,399.958557,25,29.681843,8.909343,50.224907,50.01915,401.519775,399.18222,398.58374,5749.854004,11.343604,10.833885,10.875975,1.547409,1.533631,1.478332,62.256767,96.747589,36.553429,13.185195,96.827568,88.306671,90.044647,1.251524,515.339172,434.976725032404,1.91479172412165,0.0313359235532509,1.05897124752374,3.55680366621084,485.144863143697,1.95175387899534,0.010431906018038,1.2489889563609,50.9925847869343,471.861476950277,81.1245803177038,0.00972596655194138,1.32271433093973
9,8.924272,31.5,31.333733,13.72,13.887107,91.486473,NaN,0.990996479988098,NaN,29.551758,400,399.830597,25,29.676937,8.903654,50.206329,50.01915,401.519775,399.18222,398.58374,5749.854004,11.343604,10.833885,10.875975,1.547409,1.533631,1.478332,62.256767,96.747589,36.553429,13.185195,96.827568,88.306671,90.044647,1.251524,515.339172,434.975930036352,1.91479817976265,0.0313389518936332,1.05894778808174,3.55375172476806,485.152843848563,1.95177528529108,0.0104322601341683,1.24895594896517,50.9928191179545,471.863927423648,81.1266316848113,0.00972604047699767,1.32270015376081
9,8.92517,31.5,31.33485,13.72,13.882082,91.467621,NaN,0.990855574607849,NaN,29.555239,400,399.90448,25,29.682039,8.899285,49.912193,50.020157,401.762512,399.410858,398.8349,5752.371094,11.325088,10.827417,10.861728,1.551585,1.537872,1.489426,62.243282,96.681244,36.572197,13.170688,96.745224,88.315514,90.062714,1.198747,517.449463,434.968345009037,1.91476195050498,0.0313341655730865,1.05902676999318,3.55699508249199,485.127809239807,1.95170343160812,0.0104305413059372,1.24908071707105,50.9943771151746,471.852178721195,81.1190711283326,0.00972501363118359,1.32279932476037
9,8.92569,31.5,31.333887,13.72,13.880959,91.432648,NaN,0.990349113941193,NaN,29.541189,400,399.955475,25,29.684696,8.900112,49.758724,50.020157,401.762512,399.410858,398.8349,5752.371094,11.325088,10.827417,10.861728,1.551585,1.537872,1.489426,62.243282,96.681244,36.572197,13.170688,96.745224,88.315514,90.062714,1.198747,517.449463,434.965844793298,1.91474756348073,0.0313317463271885,1.05906038404458,3.55887308358956,485.085405523298,1.95158988435212,0.0104286855207,1.2492554465741,50.9930339205236,471.846145364106,81.1133707596471,0.0097250237338805,1.32282533698032
9,8.927794,31.5,31.336111,13.72,13.880198,91.422226,NaN,0.989898025989532,NaN,29.530891,400,399.938843,25,29.685944,8.882438,49.876053,50.020157,401.594452,399.223297,398.632874,5752.209961,11.348133,10.83895,10.881978,1.570611,1.557614,1.506574,62.26685,96.795692,36.581329,13.177835,96.787376,88.321304,90.070702,1.176767,513.013489,434.959734190664,1.91470331087547,0.0313227054259338,1.05917072464501,3.56647092275193,485.06942025205,1.95153967711247,0.0104270294077142,1.24935476880723,50.9961359118865,471.832631130821,81.1057865511165,0.00972351418209396,1.32295472074231
9,8.929683,31.5,31.338659,13.72,13.873212,91.41468,NaN,0.989804685115814,NaN,29.537432,400,399.872101,25,29.688343,8.877674,49.762859,50.020157,401.60675,399.161224,398.658112,5752.227051,11.34001,10.817779,10.879608,1.563011,1.551787,1.49418,62.224201,96.662903,36.589489,13.174835,96.813477,88.362663,90.065742,1.028193,495.534576,434.947570894568,1.91464032275901,0.0313133504773427,1.05931272247031,3.57329121647552,485.056594757248,1.95149721019976,0.0104254185602762,1.24944435341333,50.9996895994831,471.812794902149,81.093808838512,0.00972154921818853,1.32313311216987
9,8.929976,31.5,31.341774,13.72,13.867785,91.406067,NaN,0.990900158882141,NaN,29.541357,400,399.842804,25,29.695463,8.875901,49.826588,50.020157,401.60675,399.161224,398.658112,5752.227051,11.34001,10.817779,10.879608,1.563011,1.551787,1.49418,62.224201,96.662903,36.589489,13.174835,96.813477,88.362663,90.065742,1.028193,495.534576,434.941082880948,1.9146145216018,0.0313110442481253,1.05936433524573,3.57434900468598,485.041678607299,1.95144738754025,0.0104234893852826,1.24955054649614,51.0040337718253,471.806683055272,81.0928761552614,0.00972012944524078,1.32322593294877
9,8.929138,31.5,31.342936,13.72,13.878898,91.399467,NaN,0.990829527378082,NaN,29.547115,400,399.892395,25,29.705338,8.875803,49.647614,50.020157,401.737274,399.415802,398.826904,5744.181641,11.34209,10.825351,10.902468,1.561139,1.54698,1.49026,62.252445,96.792412,36.581329,13.197988,96.795898,88.34021,90.07917,1.172395,516.469666,434.954968336359,1.91467204152625,0.0313167720833687,1.05924676817406,3.57132358856751,485.031881494995,1.95141719090445,0.0104225490372019,1.24960890784839,51.0056542076728,471.828189112161,81.1105047281634,0.0097208876845647,1.32309616877913
9,8.929138,31.5,31.342936,13.72,13.898694,91.420815,NaN,0.990829527378082,NaN,29.556911,400,399.774139,25,29.710125,8.876781,49.409626,50.020157,401.406616,398.975952,398.482391,5748.800781,11.345401,10.817276,10.870432,1.561164,1.557288,1.499875,62.261074,96.791855,36.585495,13.192557,96.859016,88.435921,90.023972,1.249519,522.551086,434.975935853004,1.9147450892012,0.0313206707414918,1.05911218993679,3.57132358856751,485.058556886012,1.95149036234596,0.0104239403851258,1.24949088801144,51.0056542076728,471.854067736423,81.1300651901604,0.00972228867498001,1.32291746490724
9,8.928847,31.5,31.340815,13.72,13.898767,91.453941,NaN,0.989972293376923,NaN,29.555712,400,399.735657,25,29.712025,8.88423,49.325432,50.020157,401.406616,398.975952,398.482391,5748.800781,11.345401,10.817276,10.870432,1.561164,1.557288,1.499875,62.261074,96.791855,36.585495,13.192557,96.859016,88.435921,90.023972,1.249519,522.551086,434.97674666307,1.91475108908726,0.0313219142671787,1.05909715574847,3.57027294648151,485.10277143781,1.9516177002631,0.0104270301997894,1.24926813896701,51.0026963886142,471.854131192169,81.1276040242556,0.00972303356496006,1.32288261917324
9,8.929189,31.5,31.342602,13.72,13.891186,91.452347,NaN,0.989875435829163,NaN,29.54015,400,399.892273,25,29.720974,8.873069,49.368725,50.020157,401.740143,399.289429,398.745758,5744.342773,11.309573,10.816463,10.847386,1.557873,1.545858,1.491397,62.255749,96.743408,36.580303,13.194076,96.764107,88.393593,90.043404,1.181352,510.401276,434.967855276025,1.9147163818215,0.0313189767772077,1.0591657571162,3.57150771905964,485.098398270809,1.95160059564398,0.0104261416884575,1.24931050283963,51.0051884417899,471.843572685153,81.1217369958625,0.00972183726376459,1.32298449941009
9,8.928615,31.5,31.347174,13.72,13.891186,91.452347,NaN,0.990290880203247,NaN,29.54015,400,399.892273,25,29.720974,8.893445,49.935387,50.020157,401.740143,399.289429,398.745758,5744.342773,11.309573,10.816463,10.847386,1.557873,1.545858,1.491397,62.255749,96.743408,36.580303,13.194076,96.764107,88.393593,90.043404,1.181352,510.401276,434.969302311409,1.91472768617221,0.0313214012905331,1.05913707026049,3.56943530268131,485.092304113052,1.95157080831273,0.0104241345522384,1.24939640639669,51.0115637966389,471.852022129283,81.133532356929,0.00972069674845246,1.32300033821629
9,8.930184,31.5,31.346771,13.72,13.881065,91.422501,NaN,0.990027725696564,NaN,29.516041,400,399.913269,25,29.733362,8.903563,50.180664,50.014179,401.749237,399.252167,398.758362,5758.793945,11.321912,10.818236,10.859857,1.559646,1.537285,1.492809,62.287994,96.889488,36.604626,13.165551,96.792389,88.433479,90.030128,1.173091,510.549408,434.954626139251,1.91465943753716,0.0313127815310423,1.05928433460706,3.57509991012768,485.055549582952,1.95147114916171,0.0104223667387665,1.2495536950421,51.0110018688666,471.827451688094,81.1144849701492,0.00971950755048138,1.32316350732358
9,8.931489,31.5,31.34977,13.72,13.878736,91.384941,NaN,0.991029620170593,NaN,29.503809,400,399.876343,25,29.735994,8.908976,50.201302,50.014179,401.5914,399.138885,398.566071,5750.720215,11.314032,10.826473,10.874925,1.5653,1.531691,1.486092,62.295208,96.748283,36.612171,13.186843,96.862053,88.499847,90.015419,1.29844,518.51709,434.948868030465,1.91462514132864,0.0313068131340319,1.05936546337042,3.57981081882036,485.004610969549,1.95132284806427,0.0104186025632691,1.24981796261157,51.0151834236156,471.818216465885,81.1110540404595,0.00971795983550943,1.32327601563622
9,8.932254,31.5,31.350819,13.72,13.879925,91.348465,NaN,0.99031400680542,NaN,29.533529,400,399.793518,25,29.740311,8.912124,50.411453,50.014179,401.5914,399.138885,398.566071,5750.720215,11.314032,10.826473,10.874925,1.5653,1.531691,1.486092,62.295208,96.748283,36.612171,13.186843,96.862053,88.499847,90.015419,1.29844,518.51709,434.948198332412,1.91461446452884,0.0313038181747211,1.05939563943355,3.58257214465863,484.957618507677,1.95119093305424,0.0104157642927387,1.25003994225486,51.0166459872796,471.815453482827,81.110207293411,0.00971744383335877,1.32331214671047
9,8.931021,31.5,31.352379,13.72,13.882713,91.336533,NaN,0.989794731140137,NaN,29.544865,400,399.80304,25,29.73741,8.920031,50.762939,50.014179,401.649231,399.131805,398.610199,5755.524414,11.356682,10.846761,10.884911,1.57742,1.54354,1.504558,62.274288,96.787102,36.617783,13.176519,96.755745,88.509071,89.991592,1.242475,523.435913,434.954261233351,1.91464903572639,0.0313095720686781,1.05931498059837,3.57812144919467,484.940619641547,1.95113983841898,0.0104143018137363,1.25013559320327,51.0188209393562,471.829216833278,81.1224539889047,0.00971764387934467,1.32324232829282
9,8.932817,31.5,31.353508,13.72,13.885525,91.32045,NaN,0.990119814872742,NaN,29.566963,400,399.804932,25,29.734848,8.904568,50.454395,50.014179,401.695587,399.259399,398.755188,5753.235352,11.34728,10.846519,10.875215,1.58552,1.54418,1.51202,62.26273,96.621651,36.593258,13.190802,96.828812,88.486931,90.009239,1.291323,521.045105,434.952711099958,1.91462404670603,0.0313025447835669,1.05938567176706,3.58460422217854,484.919005117149,1.95107731014241,0.010412757724161,1.25024623693839,51.0203949381759,471.82146104345,81.1179286895259,0.00971682976943581,1.32331426340047
9,8.932767,31.5,31.35313,13.72,13.884639,91.322258,NaN,0.989208161830902,NaN,29.567936,400,399.846497,25,29.736469,8.880738,50.302612,50.014179,401.695587,399.259399,398.755188,5753.235352,11.34728,10.846519,10.875215,1.58552,1.54418,1.51202,62.26273,96.621651,36.593258,13.190802,96.828812,88.486931,90.009239,1.291323,521.045105,434.951898572681,1.91462176122072,0.0313025813336081,1.05938920324997,3.58442375738917,484.921770394473,1.95108597717452,0.0104130414594003,1.25022905563342,51.0198679532744,471.820284073123,81.1165920458673,0.00971689808853988,1.32331626446324
9,8.933434,31.5,31.355305,13.72,13.881003,91.332443,NaN,0.990485072135925,NaN,29.570709,400,399.842804,25,29.744553,8.879409,50.418343,50.014179,401.552124,399.129486,398.702484,5757.441406,11.328593,10.824726,10.869277,1.584513,1.544398,1.50398,62.26123,96.757233,36.58009,13.213614,96.792809,88.483192,90.035011,1.27427,520.541931,434.946364384006,1.91459520692957,0.0312990506384741,1.05944733781981,3.5868310949698,484.931599225447,1.95110673025007,0.0104127515012213,1.25021351201846,51.0229001394072,471.812990113165,81.1136537712769,0.00971574372652491,1.32340200879635
9,8.932398,31.5,31.354776,13.72,13.883809,91.312172,NaN,0.990471124649048,NaN,29.557562,400,399.804321,25,29.753983,8.890414,50.349213,50.014179,401.552124,399.129486,398.702484,5757.441406,11.328593,10.824726,10.869277,1.584513,1.544398,1.50398,62.26123,96.757233,36.58009,13.213614,96.792809,88.483192,90.035011,1.27427,520.541931,434.951949834461,1.91462596403923,0.031303975243156,1.05937639583624,3.58309190370232,484.906961636266,1.95104064351873,0.010411661626327,1.2503161889694,51.0221626711848,471.823372368994,81.1208732442793,0.00971649037038462,1.32332163194158
9,8.933455,31.5,31.357063,13.72,13.895911,91.371269,NaN,0.991063237190247,NaN,29.550676,400,399.755219,25,29.758228,8.892691,50.26889,50.014179,401.468933,399.095917,398.578918,5752.417969,11.348612,10.844022,10.887767,1.572095,1.53459,1.489198,62.284019,96.838814,36.591522,13.193563,96.899399,88.440536,90.043602,1.28883,526.888367,434.962104919887,1.91464981565712,0.0313018973991379,1.05934688375407,3.58690688600387,484.977789436281,1.95122842920373,0.010414511689033,1.25003114417271,51.0253508614994,471.834044569035,81.1316436995065,0.00971626928166776,1.3232849799655
9,8.933455,31.5,31.357063,13.72,13.914701,91.454407,NaN,0.991063237190247,NaN,29.564251,400,399.717102,25,29.756989,8.897279,50.363926,50.004585,401.421783,399.052887,398.52002,5759.71875,11.347788,10.835571,10.876051,1.559423,1.529857,1.496572,62.27179,96.796677,36.595074,13.227652,96.652153,88.425926,90.065208,1.270238,518.547302,434.982008847082,1.91471915395814,0.0313055965834193,1.05921910568894,3.58690688600387,485.08169538123,1.9515134443926,0.0104199293299632,1.24957089277004,51.0253508614994,471.858610503371,81.1502092468976,0.00971759865243594,1.32311526628387
9,8.93324,31.5,31.360174,13.72,13.923332,91.528709,NaN,0.989763677120209,NaN,29.556011,400,399.664886,25,29.757998,8.893894,50.399479,50.004585,401.421783,399.052887,398.52002,5759.71875,11.347788,10.835571,10.876051,1.559423,1.529857,1.496572,62.27179,96.796677,36.595074,13.227652,96.652153,88.425926,90.065208,1.270238,518.547302,434.991692506241,1.91475523154544,0.0313082028934112,1.05914973492067,3.58613092380671,485.170382574473,1.95174777043574,0.0104234034085872,1.24921938737619,51.029687455,471.874416193852,81.1658346010767,0.00971736748321152,1.3230565978693
9,8.934109,31.5,31.360064,13.72,13.923332,91.528709,NaN,0.989622235298157,NaN,29.556011,400,399.664886,25,29.757998,8.898331,50.261871,50.004585,401.311646,398.96405,398.426056,5754.995117,11.312496,10.815892,10.862889,1.564775,1.530088,1.495718,62.275185,96.690453,36.533661,13.261742,96.914726,88.43396,90.08522,1.204025,515.614929,434.989502619644,1.91473812647318,0.031304535841935,1.05919313185211,3.58926716817837,485.170529074473,1.95174848656667,0.0104234516596725,1.24921732398486,51.0295341257317,471.868248746574,81.161043072371,0.00971707219851282,1.32309739055494
9,8.935081,31.5,31.360262,13.72,13.915592,91.606323,NaN,0.9900062084198,NaN,29.544943,400,399.60614,25,29.758862,8.892374,50.499271,50.004585,401.409424,399.057831,398.447906,5751.037109,11.308782,10.825576,10.871734,1.577497,1.544498,1.509811,62.279861,96.709755,36.575314,13.232014,96.985657,88.364471,90.083099,1.172882,510.794983,434.978854317038,1.91469043477498,0.0312989115061349,1.05929428954597,3.59277486977368,485.267205843766,1.95201299356868,0.0104284161427149,1.24879424936007,51.0298101181076,471.851543732828,81.1486521269932,0.00971609919639559,1.32321597018235
9,8.936097,31.5,31.359331,13.72,13.913021,91.648621,NaN,0.990037977695465,NaN,29.562866,400,399.593658,25,29.757257,8.881593,50.478924,50.004585,401.409424,399.057831,398.447906,5751.037109,11.308782,10.825576,10.871734,1.577497,1.544498,1.509811,62.279861,96.709755,36.575314,13.232014,96.985657,88.364471,90.083099,1.172882,510.794983,434.973569734609,1.91466094901787,0.0312941199456617,1.05936255031797,3.59644104864401,485.321260261943,1.95216384019496,0.0104315761701212,1.2485448957899,51.0285123844592,471.840192554351,81.1389726285552,0.00971581004255128,1.32327929503206
9,8.934643,31.5,31.361353,13.72,13.91892,91.643875,NaN,0.989914357662201,NaN,29.571194,400,399.709229,25,29.746483,8.878571,50.338142,50.004585,401.315125,398.960144,398.360413,5753.262695,11.338569,10.83314,10.886804,1.58463,1.562121,1.519686,62.286629,96.739807,36.575306,13.237802,96.771988,88.46254,90.051636,1.203079,516.360107,434.983483541011,1.91471133639641,0.031301414366927,1.05924978294297,3.59119427443312,485.312646020656,1.9521344446484,0.0104303803997173,1.24860869090248,51.0313308394287,471.860009261534,81.156340284577,0.00971617632517809,1.3231751937462
9,8.935694,31.5,31.364449,13.72,13.92227,91.6278,NaN,0.989445447921753,NaN,29.580376,400,399.658783,25,29.735542,8.884432,50.095356,50.004585,401.315125,398.960144,398.360413,5753.262695,11.338569,10.83314,10.886804,1.58463,1.562121,1.519686,62.286629,96.739807,36.575306,13.237802,96.771988,88.46254,90.051636,1.203079,516.360107,434.984383193479,1.91470301116951,0.0312976401316007,1.05927951912507,3.59498688341307,485.288456183723,1.95205928079111,0.0104279767582551,1.24875472408405,51.0356460605728,471.860067527503,81.1600458689153,0.00971509865351964,1.32322501028069
9,8.936634,31.5,31.362982,13.72,13.922873,91.591492,NaN,0.98978590965271,NaN,29.582642,400,399.620758,25,29.720636,8.897688,49.933739,50.004585,401.297241,398.965393,398.384125,5755.746582,11.347412,10.843216,10.888242,1.603071,1.583707,1.533826,62.274654,96.859055,36.585892,13.228185,96.809906,88.468048,90.058807,1.212499,511.543671,434.982652792469,1.91468673584792,0.0312937942911739,1.05932238305964,3.59837865597558,485.245064941246,1.95194451594558,0.0104262580238868,1.24892661227929,51.0336013899522,471.85287586058,81.1528759562539,0.00971522166480738,1.3232508937029
9,8.936001,31.5,31.363266,13.72,13.925749,91.562263,NaN,0.989539265632629,NaN,29.580069,400,399.643707,25,29.70771,8.901301,49.682259,50.004585,401.511017,399.071259,398.763489,5756.572754,11.363987,10.808174,10.873424,1.581238,1.566546,1.50999,62.29604,96.997192,36.603966,13.241412,96.737068,88.535469,90.038864,1.236704,520.935608,434.98729469027,1.91470980617199,0.0312970299575214,1.05927120957918,3.59609465148378,485.208179641549,1.95184257287806,0.0104242313511154,1.24909263857938,51.0339972284396,471.861325738904,81.1595976678335,0.00971557968941567,1.32319713093986
9,8.938276,31.5,31.36393,13.72,13.920357,91.50676,NaN,0.989965319633484,NaN,29.577808,400,399.830078,25,29.701302,8.897935,49.47224,50.004585,401.511017,399.071259,398.763489,5756.572754,11.363987,10.808174,10.873424,1.581238,1.566546,1.50999,62.29604,96.997192,36.603966,13.241412,96.737068,88.535469,90.038864,1.236704,520.935608,434.975848579238,1.91464513631478,0.0312863758325014,1.05942155289343,3.60430278775897,485.137958121611,1.95164812107817,0.0104203270342181,1.24941086560492,51.0349226989849,471.839058170388,81.1435554528444,0.0097141431467837,1.32336176228913
9,8.938276,31.5,31.36393,13.72,13.913927,91.421555,NaN,0.989965319633484,NaN,29.599443,400,400.167694,25,29.704679,8.901396,49.52961,49.997112,402.193573,399.508026,399.369873,5755.6875,11.394411,10.807604,10.839836,1.560262,1.553857,1.498426,62.291328,96.847092,36.589226,13.230937,96.790833,88.489716,90.0401,1.182016,518.056213,434.969036357969,1.91462140590376,0.0312851104011838,1.05946531502902,3.60430278775897,485.031482018967,1.95135609702557,0.0104147773188515,1.24988179724497,51.0349226989849,471.830650712894,81.1372024863957,0.00971368825643455,1.32341988578372
9,8.937151,31.5,31.363958,13.72,13.901937,91.385948,NaN,0.99053156375885,NaN,29.609526,400,400.272919,25,29.705421,8.886373,49.680931,49.997112,402.096893,399.405975,399.176483,5747.835449,11.405948,10.820034,10.843778,1.5713,1.559364,1.509212,62.278645,96.784798,36.588203,13.207735,96.895393,88.475761,90.055809,1.188157,517.277344,434.959169706204,1.91459929558353,0.0312874935117607,1.05949069778017,3.60024401620416,484.986936596994,1.95123382539897,0.0104124447171379,1.25007967056428,51.0349617245133,471.822844570867,81.131337268664,0.00971325611828531,1.32347432185106
9,8.937005,31.5,31.36747,13.72,13.901937,91.385948,NaN,0.989431262016296,NaN,29.609526,400,400.272919,25,29.705421,8.875089,49.93322,49.997112,402.096893,399.405975,399.176483,5747.835449,11.405948,10.820034,10.843778,1.5713,1.559364,1.509212,62.278645,96.784798,36.588203,13.207735,96.895393,88.475761,90.055809,1.188157,517.277344,434.959537850711,1.91460216944118,0.0312881091256682,1.05948339520571,3.59971724960582,484.982249409067,1.95121093666008,0.0104109050292178,1.25014586068722,51.0398564237073,471.827273859603,81.1388385015891,0.00971227012716225,1.32350069188644
9,8.936858,31.5,31.369274,13.72,13.898733,91.349983,NaN,0.989827275276184,NaN,29.597023,400,400.252411,25,29.7006,8.874853,50.312672,49.997112,402.085541,399.338623,399.132263,5754.416992,11.390769,10.820651,10.822934,1.56551,1.556445,1.505679,62.260738,96.756805,36.572796,13.218638,96.85891,88.443909,90.090347,1.168433,514.403992,434.956513917638,1.91459323721698,0.0312880982858069,1.05949786507396,3.5991868684618,484.934875341409,1.95107582147527,0.0104077700696765,1.25037963441716,51.0423705038394,471.825861297572,81.1399051971711,0.00971156424480458,1.32353974233661
9,8.937363,31.5,31.370741,13.72,13.915377,91.3489,NaN,0.9905646443367,NaN,29.590492,400,400.183777,25,29.69529,8.881368,50.665009,49.997112,401.886322,399.15448,398.993225,5762.214355,11.392888,10.813527,10.836043,1.588448,1.570848,1.534422,62.210369,96.695259,36.577396,13.247004,96.785431,88.486473,90.062958,1.281747,521.390564,434.972874217584,1.91464472601261,0.0312892449694665,1.0594098023992,3.60100889862093,484.931562129722,1.95106254304829,0.010407056527143,1.25041334116855,51.0444148522114,471.845528415375,81.1565004873984,0.00971211631881392,1.32342755130499
9,8.939042,31.5,31.373779,13.72,13.913582,91.384094,NaN,0.990264773368835,NaN,29.588348,400,400.087097,25,29.702837,8.898485,50.535587,49.997112,401.886322,399.15448,398.993225,5762.214355,11.392888,10.813527,10.836043,1.588448,1.570848,1.534422,62.210369,96.695259,36.577396,13.247004,96.785431,88.486473,90.062958,1.281747,521.390564,434.966739626137,1.91460505746218,0.031281813652977,1.05950596563457,3.60706613977231,484.971510629479,1.95116346218394,0.0104080191202147,1.25027508853888,51.0486482400489,471.83442397308,81.1517033743378,0.00971045582861996,1.32355363093345
9,8.939353,31.5,31.37273,13.72,13.9149,91.423286,NaN,0.990803480148315,NaN,29.598753,400,400.064209,25,29.715858,8.891342,50.536888,49.997112,402.116913,399.360046,399.137726,5758.291016,11.411098,10.829436,10.855095,1.586277,1.569667,1.530823,62.222332,96.869057,36.57214,13.255984,96.847809,88.429436,90.100494,1.201554,516.662231,434.967351963157,1.91460380160727,0.0312807622521239,1.05951254226701,3.60818802415139,485.021906595344,1.95130469769103,0.0104110325254572,1.25003789150307,51.0471865174597,471.832960380724,81.1493568271331,0.00971074257828396,1.32354673000156
9,8.939752,31.5,31.372795,13.72,13.919828,91.476349,NaN,0.990060329437256,NaN,29.597759,400,400.180573,25,29.722717,8.890496,50.726936,49.997112,402.116913,399.360046,399.137726,5758.291016,11.411098,10.829436,10.855095,1.586277,1.569667,1.530823,62.222332,96.869057,36.57214,13.255984,96.847809,88.429436,90.100494,1.201554,516.662231,434.971567287943,1.91461413798453,0.0312800504651135,1.05949893844604,3.60962731181201,485.088142909826,1.95148618059025,0.010414460327805,1.24974536585733,51.0472770924258,471.836685688425,81.1522483741227,0.00971092141308619,1.32352202057127
9,8.93922,31.5,31.373762,13.72,13.922722,91.557755,NaN,0.98986554145813,NaN,29.589863,400,400.239746,25,29.718552,8.898842,50.57515,49.997112,402.095551,399.379181,399.179077,5751.627441,11.434455,10.828057,10.864808,1.584649,1.579891,1.530658,62.224449,96.873703,36.610256,13.228011,96.926231,88.457909,90.066147,1.214298,513.374634,434.975974528066,1.91463528748336,0.0312828620827476,1.05945264454632,3.60770825083654,485.188573773654,1.95175882258037,0.0104193360836475,1.24931423000336,51.0486245518118,471.845118136121,81.1597633811334,0.00971104020236351,1.32347940356156
9,8.938382,31.5,31.374289,13.72,13.927565,91.628922,NaN,0.990156888961792,NaN,29.601482,400,400.281372,25,29.714241,8.888503,50.228851,49.997112,402.040436,399.316345,399.138794,5762.96875,11.434115,10.832598,10.850272,1.569215,1.568858,1.517115,62.250912,96.71508,36.601974,13.235868,96.954086,88.500435,90.063477,1.278731,514.081177,434.983217547911,1.91466965030384,0.0312873474307629,1.05937781677226,3.60468519438422,485.276768750368,1.95199911692775,0.010423735281073,1.24893265545126,51.0493588825342,471.857805181268,81.1699730320756,0.00971154257689036,1.32340025519231
9,8.938382,31.5,31.374289,13.72,13.936842,91.640762,NaN,0.990156888961792,NaN,29.598364,400,400.233521,25,29.70974,8.886162,50.354607,49.997112,402.040436,399.316345,399.138794,5762.96875,11.434115,10.832598,10.850272,1.569215,1.568858,1.517115,62.250912,96.71508,36.601974,13.235868,96.954086,88.500435,90.063477,1.278731,514.081177,434.993045103329,1.91470388285222,0.0312891729018872,1.05931474565808,3.60468519438422,485.291555728154,1.95203965309068,0.0104245053479802,1.24886765224891,51.0493588825342,471.869934615446,81.1791386781007,0.00971219859951809,1.32331644672585
9,8.940942,31.5,31.376047,13.72,13.934061,91.58812,NaN,0.990064144134521,NaN,29.613583,400,400.211731,25,29.700422,8.896996,50.568192,49.989063,402.048737,399.341278,399.122009,5763.40918,11.398575,10.819987,10.846211,1.570494,1.546571,1.502563,62.233597,96.753906,36.593212,13.256948,96.807816,88.528725,90.064995,1.251997,514.143799,434.983647201335,1.91464325115185,0.0312778365724304,1.05946155024309,3.61391963647833,485.22346529082,1.9518479603456,0.0104203104928344,1.24918987285495,51.0518084394098,471.850158681531,81.1662742493235,0.00971051580130524,1.32348162792827
9,8.939414,31.5,31.378222,13.72,13.934061,91.58812,NaN,0.989551246166229,NaN,29.613583,400,400.211731,25,29.700422,8.898634,50.607403,49.989063,402.120026,399.402649,399.150055,5752.12207,11.375921,10.812928,10.837464,1.562813,1.535334,1.50316,62.258965,96.609726,36.569511,13.270508,96.702324,88.514854,90.079445,1.21933,513.85376,434.987498298618,1.91467331496869,0.03128427560834,1.05938520233389,3.60840806876308,485.220570229746,1.95183380943933,0.0104193573457493,1.24923062952589,51.0548388852685,471.862922996763,81.1784909241807,0.00971044754285829,1.32342868140357
9,8.939716,31.5,31.380156,13.72,13.922787,91.518005,NaN,0.989643335342407,NaN,29.627739,400,400.172852,25,29.690794,8.903522,50.546898,49.989063,402.120026,399.402649,399.150055,5752.12207,11.375921,10.812928,10.837464,1.562813,1.535334,1.50316,62.258965,96.609726,36.569511,13.270508,96.702324,88.514854,90.079445,1.21933,513.85376,434.974793066278,1.91462576710855,0.031280784450244,1.05947699580426,3.60949745326326,485.130389977566,1.95158101519927,0.0104139469894132,1.24965349524364,51.0575334051522,471.847953505178,81.169467322661,0.00970896357990305,1.32356353901922
9,8.939184,31.5,31.380301,13.72,13.921374,91.507408,NaN,0.990451216697693,NaN,29.636332,400,400.194489,25,29.683914,8.903234,50.233543,49.989063,402.010376,399.32074,399.102142,5762.265625,11.424495,10.831636,10.866749,1.576867,1.560439,1.507275,62.239433,96.721863,36.56781,13.270831,96.670624,88.509331,90.081718,1.195483,513.350586,434.974637130446,1.91463102102994,0.0312827485515036,1.05946001909561,3.60757838645151,485.116953856203,1.95154375578696,0.0104131936162156,1.24971476039962,51.0577354192258,471.849955856932,81.1711516482906,0.00970902130390613,1.32355204545971
9,8.938567,31.5,31.380486,13.72,13.926555,91.508713,NaN,0.991130948066711,NaN,29.62413,400,400.193146,25,29.68314,8.901209,50.031715,49.989063,402.010376,399.32074,399.102142,5762.265625,11.424495,10.831636,10.866749,1.576867,1.560439,1.507275,62.239433,96.721863,36.56781,13.270831,96.670624,88.509331,90.081718,1.195483,513.350586,434.981681281066,1.91466228268722,0.0312863688115064,1.05939393047017,3.60535259395976,485.118338194342,1.9515470237636,0.0104131975258089,1.249711025356,51.0579931602492,471.861212283224,81.1798753590961,0.00970956550973388,1.32347722695747
9,8.937826,31.5,31.383574,13.72,13.931765,91.490921,NaN,0.989340543746948,NaN,29.619169,400,400.179138,25,29.68438,8.89876,50.166088,49.989063,402.023468,399.326935,399.126251,5755.126953,11.389986,10.807971,10.846652,1.568531,1.550146,1.497376,62.276112,96.770172,36.574043,13.277227,96.779594,88.484711,90.08667,1.209661,511.880737,434.989068097997,1.91469608970609,0.0312905179375316,1.05932148233193,3.60267932536829,485.091986187489,1.951465939904,0.0104106865188496,1.24986742888906,51.0622951692837,471.876189648398,81.1948433507576,0.00970929865760655,1.32342380394664
9,8.939793,31.5,31.383667,13.72,13.939177,91.454277,NaN,0.989246904850006,NaN,29.612261,400,400.18631,25,29.685427,8.892851,50.132072,49.989063,402.024414,399.315552,399.103485,5758.334961,11.424406,10.822124,10.865003,1.581137,1.559517,1.506512,62.268936,96.783546,36.61924,13.247577,96.762794,88.525909,90.097839,1.253889,518.103088,434.991962937395,1.91468473652479,0.031283684876916,1.05936934978148,3.60977520579644,485.046058294039,1.95133971431684,0.0104082596363544,1.25007205617829,51.0624247259256,471.87225701821,81.1919817768272,0.00970905359890162,1.32345248597097
9,8.94018,31.5,31.383661,13.72,13.940252,91.395386,NaN,0.990398406982422,NaN,29.622276,400,400.198914,25,29.684145,8.88096,49.81422,49.989063,402.024414,399.315552,399.103485,5758.334961,11.424406,10.822124,10.865003,1.581137,1.559517,1.506512,62.268936,96.783546,36.61924,13.247577,96.762794,88.525909,90.097839,1.253889,518.103088,434.992126509162,1.91468108930471,0.0312822654591501,1.05938137212316,3.61117115550906,484.972438692169,1.95113779868218,0.0104044260034614,1.25039870504379,51.0624163674411,471.870958831229,81.1909937769267,0.00970898549836003,1.32346135978465
9,8.941013,31.5,31.383385,13.72,13.937706,91.360847,NaN,0.990261852741241,NaN,29.639561,400,400.191498,25,29.678503,8.877108,49.776085,49.989063,402.055267,399.317688,399.12027,5754.001953,11.4113,10.814367,10.867171,1.577642,1.556874,1.49864,62.288696,96.830284,36.623184,13.246328,96.928261,88.509987,90.094513,1.302537,520.357788,434.987329953775,1.91465530565719,0.0312782545498982,1.0594403009794,3.61417571954303,484.929616445841,1.95102111326967,0.01040229610439,1.25058554744757,51.0620318758278,471.861554760087,81.1835619472628,0.00970857323905087,1.32352188187675
9,8.941806,31.5,31.384897,13.72,13.931997,91.351135,NaN,0.989872455596924,NaN,29.622959,400,400.220367,25,29.675171,8.874557,49.994316,49.989571,402.115112,399.371918,399.144287,5758.32373,11.389235,10.812819,10.848233,1.594106,1.574019,1.522011,62.332325,96.809647,36.665897,13.233054,96.933228,88.513817,90.099419,1.261263,515.629272,434.979282645408,1.91461863532473,0.0312737905248251,1.05951877761052,3.61703581066558,484.915450965457,1.95097793644944,0.0104010010043931,1.25066815650035,51.0641381886,471.850029205504,81.1766418913573,0.00970742294070016,1.32362610196508
9,8.941806,31.5,31.384897,13.72,13.927683,91.347244,NaN,0.989872455596924,NaN,29.62673,400,400.198669,25,29.689959,8.866815,50.252499,49.989571,402.115112,399.371918,399.144287,5758.32373,11.389235,10.812819,10.848233,1.594106,1.574019,1.522011,62.332325,96.809647,36.665897,13.233054,96.933228,88.513817,90.099419,1.261263,515.629272,434.974711818055,1.91460271352627,0.0312729417718133,1.05954814740777,3.61703581066558,484.910584573507,1.9509645855502,0.0104007473886704,1.25068982375085,51.0641381886,471.844387721272,81.1723798107948,0.00970711789770223,1.32366512251245
9,8.941466,31.5,31.387695,13.72,13.93587,91.326637,NaN,0.990635693073273,NaN,29.642895,400,400.234985,25,29.701473,8.875676,50.354073,49.989571,402.115814,399.370148,399.197815,5748.414063,11.41463,10.811967,10.842348,1.601528,1.570008,1.525439,62.310913,96.963753,36.614811,13.271895,96.83847,88.581909,90.054123,1.300309,518.857788,434.984243066498,1.91463961792447,0.0312759848106422,1.05947542713176,3.61580956551211,484.88107180126,1.95087563163037,0.0103981790667578,1.25085752305384,51.0680357713706,471.860180094084,81.1876193679499,0.00970699651206465,1.32360129538994
9,8.943104,31.5,31.388206,13.72,13.953891,91.324341,NaN,0.989630222320557,NaN,29.658405,400,400.170959,25,29.703035,8.89165,50.427444,49.989571,402.115814,399.370148,399.197815,5748.414063,11.41463,10.811967,10.842348,1.601528,1.570008,1.525439,62.310913,96.963753,36.614811,13.271895,96.83847,88.581909,90.054123,1.300309,518.857788,434.999207588428,1.91467389854405,0.0312726301610497,1.05943468446706,3.62171685855662,484.877516990894,1.95086442059451,0.0103978056854271,1.25087998577773,51.068747559183,471.872823223585,81.197775872107,0.0097075019440442,1.32352218093054
9,8.945042,31.5,31.389278,13.72,13.953891,91.324341,NaN,0.989941537380219,NaN,29.658405,400,400.170959,25,29.703035,8.900087,50.729031,49.989571,402.109772,399.375671,399.171631,5753.331543,11.39129,10.80758,10.839692,1.596316,1.562982,1.518718,62.298462,96.94796,36.614815,13.284441,96.865593,88.564949,90.048676,1.223053,517.3255,434.994324045561,1.91463578207072,0.031264469862172,1.05953148764625,3.6287050197688,484.876084506444,1.95085743216274,0.0103973364120197,1.25090025099389,51.0702407517713,471.860357477964,81.1896250299876,0.0097064544005697,1.32362574588236
9,8.946034,31.5,31.388046,13.72,13.959444,91.342194,NaN,0.989633798599243,NaN,29.655128,400,400.175171,25,29.690788,8.88696,51.360054,49.989571,402.009338,399.2388,399.053955,5755.871094,11.396437,10.808517,10.849667,1.592822,1.580603,1.519749,62.301628,96.897385,36.620872,13.270336,97.045959,88.6147,90.040878,1.097433,500.822815,434.997707868753,1.91463676616746,0.0312613862146004,1.05954326330461,3.63228159344391,484.900061810337,1.95092673125797,0.0103990395015825,1.25077744003048,51.0685246911808,471.859510322202,81.1875283536779,0.00970683796690997,1.32361162002558
9,8.945415,31.5,31.38999,13.72,13.964983,91.352592,NaN,0.990295767784119,NaN,29.640572,400,400.147522,25,29.68277,8.87476,51.48027,49.989571,402.009338,399.2388,399.053955,5755.871094,11.396437,10.808517,10.849667,1.592822,1.580603,1.519749,62.301628,96.897385,36.620872,13.270336,97.045959,88.6147,90.040878,1.097433,500.822815,435.005136180526,1.9146693788725,0.031265080983431,1.05947467644823,3.63004987540444,484.910470404987,1.95094974112958,0.0103988662181723,1.25075623169651,51.0712324769416,471.87295080095,81.1999813389382,0.00970688707802833,1.32355022968422
9,8.947519,31.5,31.390224,13.72,13.9742,91.386047,NaN,0.991128027439117,NaN,29.632732,400,400.181549,25,29.686512,8.872737,51.624977,49.989571,402.202545,399.463989,399.232849,5758.720215,11.40834,10.829956,10.846098,1.596012,1.584598,1.532694,62.292744,96.901917,36.631287,13.28912,96.971054,88.574982,90.070816,1.180597,509.433411,435.009600678311,1.91466201979854,0.0312580382865316,1.05951706419724,3.63763507880662,484.951998916923,1.95106300029589,0.0104009439287855,1.25057442198493,51.07155840523,471.870572903254,81.1984613853636,0.00970667698145456,1.32357046146773
9,8.945927,31.5,31.391449,13.72,13.990254,91.414368,NaN,0.990940093994141,NaN,29.60537,400,400.198883,25,29.684822,8.88445,51.300499,49.989571,402.070465,399.379333,399.15094,5754.370117,11.425691,10.822262,10.872747,1.602921,1.584003,1.528612,62.306347,96.981873,36.613556,13.287185,96.996994,88.550613,90.08625,1.264195,518.786804,435.030618631469,1.91475255306148,0.0312678945794322,1.05932855308778,3.63189582821229,484.985779298664,1.95115216822203,0.0104022528029793,1.250440088602,51.0732646225873,471.903840944417,81.2250464800717,0.00970804840614463,1.32336047497048
9,8.943903,31.5,31.395102,13.72,13.993355,91.436012,NaN,0.990895807743073,NaN,29.565247,400,400.19455,25,29.681599,8.894542,50.68964,49.989571,402.070465,399.379333,399.15094,5754.370117,11.425691,10.822262,10.872747,1.602921,1.584003,1.528612,62.306347,96.981873,36.613556,13.287185,96.996994,88.550613,90.08625,1.264195,518.786804,435.039000073899,1.91480378554691,0.0312770258832413,1.05920658470999,3.62459808090517,485.007968465796,1.95120260845832,0.0104020636917471,1.25038872883749,51.0783523217467,471.925543329229,81.2457635234121,0.00970794834538622,1.32326985473147
9,8.944748,31.5,31.394461,13.72,13.99208,91.470154,NaN,0.990105986595154,NaN,29.559948,400,400.15387,25,29.686119,8.894968,50.791924,49.990509,401.966461,399.251099,399.0625,5757.686035,11.410748,10.816372,10.849213,1.599964,1.579588,1.528861,62.299881,96.803207,36.643192,13.276822,96.953667,88.534172,90.10717,1.23601,512.987,435.035521856275,1.91478246874168,0.0312732170485564,1.05925736385479,3.62764496971107,485.051510873159,1.95132386157451,0.0104045675752377,1.25018723814952,51.0774596055619,471.917366542621,81.2388269360062,0.00970772979915378,1.32331590486184
9,8.944554,31.5,31.397812,13.72,13.989785,91.513718,NaN,0.990757346153259,NaN,29.555153,400,400.090363,25,29.687115,8.902475,50.75193,49.990509,401.964966,399.222992,398.990082,5758.436523,11.38435,10.816544,10.83345,1.60139,1.582812,1.545226,62.294304,97.010574,36.619377,13.274242,96.897461,88.507713,90.099152,1.238806,510.007599,435.033579368632,1.91477781672751,0.0312735826718123,1.05926325976212,3.62694546650761,485.101502361006,1.95145139679004,0.0104059369580047,1.25000898060881,51.082126361362,471.918970790124,81.2439991140716,0.00970664890847493,1.32335912669007
9,8.944119,31.5,31.397823,13.72,13.996034,91.520363,NaN,0.990742027759552,NaN,29.548164,400,400.054993,25,29.68202,8.898811,50.316376,49.990509,401.964966,399.222992,398.990082,5758.436523,11.38435,10.816544,10.83345,1.60139,1.582812,1.545226,62.294304,97.010574,36.619377,13.274242,96.897461,88.507713,90.099152,1.238806,510.007599,435.041293824246,1.91480942093128,0.0312766429921454,1.05919918674129,3.62537695123757,485.109793888035,1.95147410265414,0.0104063646360978,1.24997241707046,51.08214167982,471.9301819451,81.2524840995104,0.00970725092343001,1.32328192439201
9,8.944574,31.5,31.395367,13.72,14.005239,91.542358,NaN,0.989963710308075,NaN,29.552782,400,400.052002,25,29.671085,8.891799,50.185028,49.990509,401.86142,399.149078,398.866028,5758.297852,11.424749,10.832785,10.864583,1.592272,1.574068,1.531067,62.300301,97.081566,36.629356,13.269843,96.981201,88.552452,90.092651,1.278761,516.709045,435.04989806533,1.9148344292556,0.0312765366952106,1.05915946591804,3.62701758077048,485.140557898485,1.9515654704207,0.0104088709696133,1.24980465576983,51.0787213811927,471.93666073386,81.2544783417752,0.00970845681481111,1.32319744007047
9,8.944574,31.5,31.395367,13.72,14.001494,91.581749,NaN,0.989963710308075,NaN,29.552704,400,400.063324,25,29.664541,8.909949,50.094376,49.990509,401.86142,399.149078,398.866028,5758.297852,11.424749,10.832785,10.864583,1.592272,1.574068,1.531067,62.300301,97.081566,36.629356,13.269843,96.981201,88.552452,90.092651,1.278761,516.709045,435.045931465602,1.91482061573227,0.0312758004714027,1.05918484927743,3.62701758077048,485.189784669274,1.95170044476674,0.0104114338927905,1.24958718877671,51.0787213811927,471.931765183536,81.2507786007544,0.00970819224955978,1.32323121474304
9,8.946314,31.5,31.397673,13.72,14.001834,91.621002,NaN,0.990020155906677,NaN,29.533064,400,400.150024,25,29.675274,8.913759,50.007191,49.990509,402.128998,399.388,399.11908,5762.39502,11.397969,10.822517,10.842822,1.591848,1.570213,1.536268,62.277199,96.949364,36.615231,13.277724,96.908218,88.525139,90.119087,1.279394,525.387207,435.041910823317,1.91478766450394,0.0312685420675972,1.05926927794291,3.63329105608972,485.235761518863,1.95181991188309,0.0104129776339321,1.24941407986,51.0819327913881,471.922325871502,81.2463701635773,0.00970687864565245,1.32333371440011
9,8.943989,31.5,31.396513,13.72,14.001834,91.621002,NaN,0.990443468093872,NaN,29.533064,400,400.150024,25,29.675274,8.915099,50.141575,49.990509,401.987122,399.23941,398.93927,5766.077148,11.384416,10.819075,10.839047,1.620143,1.597191,1.563726,62.263508,96.738342,36.592175,13.303044,96.972557,88.55809,90.101936,1.152706,511.014069,435.047764339637,1.91483337060306,0.0312783307289728,1.05915338958433,3.62490818838381,485.237305323583,1.95182745562851,0.01041348538503,1.24939234446963,51.0803173610335,471.937398111014,81.2563896486245,0.00970809732383298,1.32321091530501
9,8.946063,31.5,31.400621,13.72,14.003813,91.655701,NaN,0.990654230117798,NaN,29.517086,400,400.143097,25,29.686296,8.915626,50.300404,49.990509,401.987122,399.23941,398.93927,5766.077148,11.384416,10.819075,10.839047,1.620143,1.597191,1.563726,62.263508,96.738342,36.592175,13.303044,96.972557,88.55809,90.101936,1.152706,511.014069,435.044639042288,1.91479989867763,0.0312699876063522,1.0592433438131,3.63238614604069,485.275190019532,1.95191958231493,0.0104139435770926,1.24927831965574,51.0860380016092,471.929523170151,81.2552922815619,0.00970624056537308,1.32333179678501
9,8.946413,31.5,31.403158,13.72,14.011963,91.671249,NaN,0.989507973194122,NaN,29.529427,400,400.112518,25,29.690233,8.904243,50.329556,49.990509,402.058685,399.381012,399.097443,5760.5625,11.404056,10.81002,10.867324,1.605533,1.582248,1.537261,62.284607,96.592819,36.600555,13.302124,97.046455,88.532104,90.141258,1.256217,520.154358,435.052390601263,1.91482308141937,0.031270116366106,1.05920553331571,3.63364796753689,485.291238858199,1.95195633214662,0.0104138440840574,1.24924030597348,51.08957063508,471.940201823415,81.2663593171088,0.0097059338548531,1.32329919889439
9,8.945717,31.5,31.403061,13.72,14.024892,91.66703,NaN,0.990058243274689,NaN,29.53581,400,400.128662,25,29.692492,8.90669,50.418819,49.990509,402.04422,399.434113,399.012909,5770.312988,11.422564,10.851249,10.889989,1.59093,1.571142,1.528255,62.275059,96.823929,36.601936,13.302088,96.834839,88.441307,90.183464,1.177252,515.738892,435.067836067886,1.91488444630294,0.0312755873483592,1.05908328302733,3.63113870877652,485.28609728708,1.95194251555256,0.0104136122787783,1.24926168795941,51.0894355720225,471.961856893158,81.2826101176389,0.0097071376115254,1.32314826503288
9,8.944461,31.5,31.405685,13.72,14.039655,91.657166,NaN,0.9894779920578,NaN,29.543209,400,400.159607,25,29.694393,8.896166,50.12331,49.990509,402.04422,399.434113,399.012909,5770.312988,11.422564,10.851249,10.889989,1.59093,1.571142,1.528255,62.275059,96.823929,36.601936,13.302088,96.834839,88.441307,90.183464,1.177252,515.738892,435.086630358345,1.914963570332,0.0312837772026886,1.05892090122551,3.62661013359434,485.270283485503,1.95189167815222,0.0104118229270959,1.24936506907615,51.0930891211357,471.992449326314,81.308831624989,0.00970787623944341,1.32297990655924
9,8.945757,31.5,31.405262,13.72,14.033083,91.655022,NaN,0.98896062374115,NaN,29.543047,400,400.07489,25,29.696627,8.88864,49.900982,49.996113,401.626984,399.336548,398.756927,5769.313965,11.370757,10.847491,10.911027,1.588276,1.57524,1.518602,62.305027,96.939301,36.620026,13.312142,97.03286,88.458435,90.198196,1.122745,510.711884,435.076410145443,1.91491386688277,0.0312770287489236,1.05902983803703,3.63128292302741,485.268167595461,1.95188708538638,0.0104118686165484,1.24936894695524,51.0925001696447,471.974421219945,81.294705779007,0.00970704971848373,1.3230972810098
9,8.94631,31.5,31.403912,13.72,13.999039,91.670876,NaN,0.989623367786407,NaN,29.548241,400,400.000305,25,29.695778,8.885607,49.716217,49.996113,401.626984,399.336548,398.756927,5769.313965,11.370757,10.847491,10.911027,1.588276,1.57524,1.518602,62.305027,96.939301,36.620026,13.312142,97.03286,88.458435,90.198196,1.122745,510.711884,435.038960210939,1.91477743256732,0.0312680094734432,1.05928803847288,3.63327663535978,485.289770020271,1.95195015369737,0.0104134899058074,1.24925646711403,51.0906204955254,471.924755151751,81.2555778290856,0.00970483667071748,1.32341802462843
9,8.947903,31.5,31.406511,13.72,13.988955,91.691086,NaN,0.989558696746826,NaN,29.555727,400,399.903015,25,29.689758,8.886035,49.38636,49.996113,401.499146,399.169098,398.576965,5760.024414,11.330029,10.831803,10.873755,1.59298,1.578561,1.520307,62.308552,96.961197,36.613148,13.35245,96.942802,88.498093,90.191849,1.271551,524.768494,435.024265959092,1.91470891449247,0.0312593233100064,1.0594359520399,3.63901930538242,485.311560416751,1.952002462598,0.0104136663238636,1.24919400847169,51.0942391597397,471.902994433982,81.2422072707035,0.00970275592717556,1.32361043846765
9,8.946871,31.5,31.404827,13.72,14.001637,91.683014,NaN,0.989826679229736,NaN,29.559803,400,399.896729,25,29.685577,8.897652,49.625099,49.996113,401.790283,399.428406,398.859985,5758.899902,11.328632,10.82716,10.878233,1.600824,1.583612,1.532232,62.31374,96.889008,36.618584,13.370402,96.927277,88.500504,90.180595,1.275563,521.512207,435.040299707104,1.9147759887687,0.0312661590050147,1.05929838425894,3.63529909486579,485.303716270313,1.95198576893391,0.0104138784990423,1.24920686452884,51.0918945038079,471.925131439982,81.2569432678047,0.00970453835084092,1.32343025056902
9,8.946871,31.5,31.404827,13.72,14.018127,91.69973,NaN,0.989826679229736,NaN,29.586266,400,399.980072,25,29.680637,8.892553,50.028126,49.996113,401.790283,399.428406,398.859985,5758.899902,11.328632,10.82716,10.878233,1.600824,1.583612,1.532232,62.31374,96.889008,36.618584,13.370402,96.927277,88.500504,90.180595,1.275563,521.512207,435.057766615444,1.91483681519136,0.0312694001850049,1.05918657949729,3.63529909486579,485.324597244623,1.95204300195604,0.0104149648944571,1.24911503152356,51.0918945038079,471.946689247868,81.27323352556,0.00970570305857448,1.32328146919762
9,8.946661,31.5,31.404518,13.72,14.029283,91.727974,NaN,0.98991334438324,NaN,29.618237,400,399.905243,25,29.677818,8.904364,50.092884,49.996113,401.545746,399.238403,398.621979,5765.016602,11.343578,10.849331,10.888841,1.593351,1.55727,1.520231,62.280773,97.035843,36.572083,13.407543,96.988197,88.553894,90.14888,1.216847,506.45163,435.070110942617,1.91488208750097,0.0312724765631844,1.05910056042699,3.634542035663,485.360285728452,1.952141697227,0.0104169353974038,1.24895425329687,51.0914642682082,471.962435150466,81.2847681595718,0.00970666134597758,1.32316786634767
9,8.945804,31.5,31.406328,13.72,14.029283,91.727974,NaN,0.989500164985657,NaN,29.618237,400,399.905243,25,29.677818,8.90521,50.63755,49.996113,401.545746,399.238403,398.621979,5765.016602,11.343578,10.849331,10.888841,1.593351,1.55727,1.520231,62.280773,97.035843,36.572083,13.407543,96.988197,88.553894,90.14888,1.216847,506.45163,435.072267514337,1.9148989298633,0.0312760840766166,1.05905789219053,3.6314523741633,485.357880167037,1.95212993725421,0.0104161434115837,1.24898806884955,51.093984371156,471.970161625958,81.2927454605443,0.00970644833529478,1.32314389777266
9,8.95103,31.5,31.407547,13.72,14.029315,91.734612,NaN,0.990096092224121,NaN,29.626579,400,399.811218,25,29.683805,8.891772,50.998604,49.996113,401.58075,399.245544,398.68277,5765.070801,11.326793,10.83131,10.882483,1.609845,1.583101,1.541002,62.298458,97.060402,36.645817,13.374645,96.972389,88.587692,90.110184,1.156304,517.041504,435.059149064689,1.91479635427269,0.0312541020642202,1.05931795859973,3.65028971231993,485.364550842417,1.95214473920165,0.0104160413391807,1.24897443320639,51.0956815474356,471.934988806781,81.267605279545,0.00970412375127672,1.32340626429883
9,8.954116,31.5,31.410355,13.72,14.025459,91.723816,NaN,0.990007162094116,NaN,29.636902,400,399.847107,25,29.696732,8.892581,51.039402,49.996113,401.72757,399.363983,398.805176,5761.097168,11.340517,10.83208,10.887567,1.615809,1.600143,1.548454,62.293499,97.102356,36.673092,13.363787,96.955772,88.608757,90.101135,1.304098,525.979492,435.04729538751,1.91472149958268,0.0312403719033635,1.05949793836288,3.66140943557377,485.347334226368,1.95208953964865,0.0104141115195691,1.24908613451584,51.0995908426659,471.911184130908,81.252936926098,0.00970186016657434,1.32361614883099
