P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.955221,31.5,31.410107,13.72,14.024101,91.693161,NaN,0.989589393138885,NaN,29.646923,400,399.928436,25,29.702059,8.882071,50.527454,49.996113,401.72757,399.363983,398.805176,5761.097168,11.340517,10.83208,10.887567,1.615809,1.600143,1.548454,62.293499,97.102356,36.673092,13.363787,96.955772,88.608757,90.101135,1.304098,525.979492,435.043074397127,1.91469478142795,0.0312354621761663,1.05956226341881,3.66539035774593,485.309370698894,1.95198619744309,0.0104122280625034,1.24924987205249,51.0992455883334,471.901474636813,81.2453084732517,0.0097014219526809,1.32367922433503
9,8.956385,31.5,31.409908,13.72,14.030341,91.644592,NaN,0.989850461483002,NaN,29.651854,400,399.878235,25,29.69446,8.875566,50.44416,50.000084,401.466492,399.138367,398.580994,5760.135254,11.356182,10.836478,10.912232,1.614032,1.590662,1.53504,62.325546,97.105484,36.676628,13.384189,97.00605,88.678452,90.076202,1.175042,513.508301,435.046755380407,1.91469493947925,0.0312317982508603,1.05957792496097,3.66958343535646,485.2489542027,1.95182115849498,0.010409158137194,1.24951339164927,51.0989685480259,471.901337590367,81.2449697831487,0.00970148381808369,1.32367694611319
9,8.959257,31.5,31.413887,13.72,14.038329,91.591698,NaN,0.989397168159485,NaN,29.636309,400,399.784821,25,29.689993,8.879858,50.351204,50.000084,401.3255,398.924438,398.38739,5766.40332,11.363869,10.847111,10.895768,1.614223,1.597402,1.541311,62.331493,97.112228,36.734745,13.320397,96.972115,88.635948,90.09446,1.225505,508.122406,435.04798872265,1.91466800582495,0.031221307590394,1.05966687837325,3.67992748445755,485.177555786916,1.95161407026428,0.0104039786319442,1.24987978357711,51.104507700074,471.895652317625,81.2453768308796,0.00969979184050371,1.32378074130247
9,8.958494,31.5,31.411613,13.72,14.039243,91.530518,NaN,0.98940098285675,NaN,29.628452,400,399.655609,25,29.695429,8.885991,50.156239,50.000084,401.3255,398.924438,398.38739,5766.40332,11.363869,10.847111,10.895768,1.614223,1.597402,1.541311,62.331493,97.112228,36.734745,13.320397,96.972115,88.635948,90.09446,1.225505,508.122406,435.050878205391,1.91468636238276,0.0312246902278472,1.05962261980844,3.67717964013389,485.104108795971,1.95141917226291,0.0104009930015276,1.2501754583453,51.1013421401129,471.899951952913,81.2459377588451,0.00970081550454114,1.32371415833434
9,8.957706,31.5,31.412624,13.72,14.037991,91.532227,NaN,0.989603221416473,NaN,29.627478,400,399.631622,25,29.69957,8.890867,49.958839,50.000084,401.53952,399.09964,398.592957,5763.801758,11.337625,10.839122,10.872505,1.622949,1.593903,1.54843,62.340061,96.842194,36.702545,13.33933,96.998688,88.613953,90.10601,1.113277,500.627777,435.05153541005,1.91469721877028,0.0312277529902056,1.05959183348104,3.67434157634273,485.104897827352,1.95141845247762,0.010400662134214,1.25018500356165,51.1027495419093,471.904780188547,81.2507799217479,0.0097007244628486,1.32369717284124
9,8.957,31.5,31.412197,13.72,14.046691,91.571533,NaN,0.989719569683075,NaN,29.617577,400,399.663269,25,29.696419,8.888505,49.995777,50.000084,401.53952,399.09964,398.592957,5763.801758,11.337625,10.839122,10.872505,1.622949,1.593903,1.54843,62.340061,96.842194,36.702545,13.33933,96.998688,88.613953,90.10601,1.113277,500.627777,435.062530640186,1.91474318125809,0.0312324264647128,1.05949757828493,3.67179868415928,485.154602137163,1.95155595787463,0.0104034060289831,1.24995948868136,51.1021551243272,471.920655355824,81.2622689785776,0.00970173064193097,1.32358056643029
9,8.957,31.5,31.412197,13.72,14.05125,91.596115,NaN,0.989719569683075,NaN,29.602617,400,399.727234,25,29.698853,8.896222,50.044346,50.000084,401.51886,399.153381,398.636627,5757.327637,11.321504,10.817347,10.882227,1.622598,1.589874,1.542645,62.331749,96.949303,36.659599,13.369253,97.188171,88.632881,90.099968,1.208723,512.587341,435.067360819133,1.9147599994902,0.0312333217871803,1.05946664643366,3.67179868415928,485.185326971669,1.95164019693478,0.0104050048915242,1.24982367124972,51.1021551243272,471.926615983137,81.26677245964,0.00970205262158789,1.32353939834442
9,8.956963,31.5,31.411242,13.72,14.058818,91.582565,NaN,0.989588141441345,NaN,29.586273,400,399.773102,25,29.703661,8.908428,49.927105,50.000084,401.648834,399.278198,398.709503,5761.341309,11.340291,10.834867,10.892433,1.614376,1.575702,1.523268,62.316029,96.95253,36.668766,13.374024,97.093887,88.582565,90.12999,1.145528,507.167908,435.075471775172,1.91478864286825,0.031234963354782,1.05941347924282,3.67166541227499,485.169663313515,1.95159997642462,0.0104045412350932,1.2498805889761,51.1008256662323,471.935841176743,81.2726145359021,0.00970288337101354,1.32346023102238
9,8.95646,31.5,31.40905,13.72,14.06724,91.546677,NaN,0.989835739135742,NaN,29.594761,400,399.851349,25,29.700838,8.910673,50.242622,50.000084,401.648834,399.278198,398.709503,5761.341309,11.340291,10.834867,10.892433,1.614376,1.575702,1.523268,62.316029,96.95253,36.668766,13.374024,97.093887,88.582565,90.12999,1.145528,507.167908,435.085659433563,1.91482958415779,0.0312387298798583,1.05933135708077,3.66985359379117,485.127724957579,1.95149123981501,0.0104031652424331,1.25003783363928,51.0977740569321,471.948224807413,81.2793825452787,0.00970431544703198,1.32333926248203
9,8.957488,31.5,31.411692,13.72,14.073455,91.532204,NaN,0.989420771598816,NaN,29.5956,400,399.836456,25,29.697252,8.907332,50.726547,50.000084,401.59021,399.257324,398.724365,5760.718262,11.319796,10.813636,10.878221,1.604129,1.582689,1.523899,62.288509,96.933235,36.686062,13.383525,97.088463,88.632309,90.116882,1.222492,518.934998,435.089656941185,1.91483232186565,0.0312356324601108,1.05934042653518,3.67355639347193,485.106111289591,1.95142443802553,0.0104010681639231,1.25016760667059,51.1014521164129,471.951758925685,81.2851739482632,0.00970358652735298,1.32335766050429
9,8.955218,31.5,31.412729,13.72,14.073455,91.532204,NaN,0.990220904350281,NaN,29.5956,400,399.836456,25,29.697252,8.890799,50.82814,50.000095,401.490601,399.157013,398.561188,5764.646484,11.319054,10.823189,10.891524,1.630327,1.598615,1.542292,62.313324,97.29361,36.665741,13.400215,97.137032,88.593681,90.115784,1.119787,503.221954,435.095367316161,1.91487689324562,0.0312451680910234,1.05922746149238,3.66537955031777,485.104729122662,1.95141769041306,0.0104006147267959,1.25018710529457,51.1028957091948,471.968563196244,81.2990974475272,0.00970413315463587,1.32325853494394
9,8.957661,31.5,31.413609,13.72,14.08128,91.554893,NaN,0.990326881408691,NaN,29.574104,400,399.787598,25,29.694336,8.889089,50.668335,50.000095,401.490601,399.157013,398.561188,5764.646484,11.319054,10.823189,10.891524,1.630327,1.598615,1.542292,62.313324,97.29361,36.665741,13.400215,97.137032,88.593681,90.115784,1.119787,503.221954,435.09751091563,1.91485778458901,0.0312364422089087,1.05929604471432,3.674179498488,485.13192064106,1.95148974053954,0.0104017061505232,1.25007804440827,51.1041207151583,471.962644117972,81.2956637584384,0.00970350712674455,1.32331360439129
9,8.956491,31.5,31.412741,13.72,14.085127,91.607002,NaN,0.990726351737976,NaN,29.581278,400,399.800354,25,29.69381,8.900666,50.634521,50.000095,401.632385,399.299652,398.707031,5760.936523,11.316135,10.824362,10.872105,1.615625,1.590023,1.530494,62.293152,96.955757,36.676678,13.398981,97.137573,88.559044,90.147644,1.219498,514.931152,435.104528644698,1.9148949415901,0.0312421116607933,1.05921180440337,3.66996525877818,485.198209164847,1.95167396278948,0.0104054750142959,1.24977377355855,51.102912414006,471.974972106431,81.3039549789905,0.00970447511944162,1.32321453765868
9,8.957838,31.5,31.411026,13.72,14.094819,91.654526,NaN,0.990279376506805,NaN,29.588097,400,399.863495,25,29.695797,8.899353,50.500805,50.000095,401.605469,399.322937,398.699829,5762.709961,11.359339,10.849264,10.908672,1.621565,1.581056,1.536431,62.304703,96.944847,36.677097,13.39734,97.070465,88.529648,90.190994,1.300901,514.736023,435.111407001017,1.91490423798697,0.0312383567283713,1.0592132285144,3.67481700117247,485.259879076545,1.95184791598676,0.0104093149509342,1.24947962331926,51.1005249676403,471.976602870676,81.3031620524331,0.00970516028852499,1.32317553678252
9,8.957451,31.5,31.412281,13.72,14.102136,91.694771,NaN,0.989633738994598,NaN,29.593081,400,399.901672,25,29.698294,8.892649,50.445503,50.000095,401.605469,399.322937,398.699829,5762.709961,11.359339,10.849264,10.908672,1.621565,1.581056,1.536431,62.304703,96.944847,36.677097,13.39734,97.070465,88.529648,90.190994,1.300901,514.736023,435.120130129234,1.91493881471284,0.0312414183293838,1.05914451315113,3.67342312705176,485.308491039944,1.95197758229351,0.0104113818123603,1.24928169241479,51.1022720594357,471.990076922426,81.3148274877963,0.00970545105505341,1.32310298042585
9,8.958493,31.5,31.414337,13.72,14.09983,91.743698,NaN,0.99009895324707,NaN,29.597569,400,399.912231,25,29.699745,8.895967,50.412651,50.000095,401.705414,399.352234,398.844788,5764.969238,11.358853,10.834723,10.884538,1.586243,1.55754,1.509049,62.306732,96.864487,36.686085,13.422149,97.021347,88.593147,90.151108,1.143468,509.80304,435.115067625905,1.91490985882397,0.0312365897891347,1.05921190457097,3.6771760386539,485.366875829894,1.95213173060296,0.0104136615036687,1.24905143811798,51.1051341087974,471.981808453664,81.3110062526897,0.00970428872594913,1.32319323883959
9,8.957102,31.5,31.413425,13.72,14.087399,91.775696,NaN,0.989615261554718,NaN,29.593729,400,399.916779,25,29.704939,8.895164,50.446758,50.000095,401.705414,399.352234,398.844788,5764.969238,11.358853,10.834723,10.884538,1.586243,1.55754,1.509049,62.306732,96.864487,36.686085,13.422149,97.021347,88.593147,90.151108,1.143468,509.80304,435.105398522226,1.91489132453039,0.0312399912357469,1.05922682219807,3.67216608019055,485.408051603298,1.95224717180038,0.0104161386645734,1.24885900071568,51.1038645797784,471.974353801705,81.3042954900168,0.00970420360551316,1.32322987185217
9,8.956486,31.5,31.415873,13.72,14.089586,91.781479,NaN,0.990247368812561,NaN,29.596258,400,399.890106,25,29.718731,8.888288,50.277088,50.000095,401.542358,399.251801,398.682373,5764.72998,11.318009,10.814738,10.877327,1.606211,1.571557,1.516294,62.302734,97.085289,36.693096,13.422417,97.133255,88.545433,90.179794,1.269489,517.363953,435.109264176879,1.91491148245205,0.0312430080743653,1.05918139284893,3.66994724831574,485.412022147879,1.95225106505227,0.0104154435900972,1.24887300715089,51.1072721974572,471.983874516897,81.3143814818028,0.00970386562787184,1.32320385436566
9,8.956486,31.5,31.415873,13.72,14.088552,91.757317,NaN,0.990247368812561,NaN,29.582277,400,399.883972,25,29.726154,8.882586,50.029316,50.000095,401.729126,399.394928,398.80191,5764.770508,11.345807,10.835539,10.893894,1.60874,1.577336,1.525933,62.315651,96.867805,36.743988,13.399569,97.171013,88.571068,90.141899,1.223172,518.76886,435.108168979703,1.91490766961009,0.0312428050781141,1.05918838645441,3.66994724831574,485.381845278782,1.95216837043727,0.0104138744013356,1.24900542928905,51.1072721974572,471.982523001803,81.313360089421,0.0097037926420154,1.32321317109346
9,8.958346,31.5,31.415339,13.72,14.093711,91.710732,NaN,0.989793539047241,NaN,29.593857,400,399.956726,25,29.72411,8.895676,49.968628,50.000095,401.729126,399.394928,398.80191,5764.770508,11.345807,10.835539,10.893894,1.60874,1.577336,1.525933,62.315651,96.867805,36.743988,13.399569,97.171013,88.571068,90.141899,1.223172,518.76886,435.108955865163,1.91489018031843,0.0312360059625326,1.05924598629042,3.67664661713007,485.324364399557,1.95201236236548,0.010411081625835,1.24925116850003,51.1065288868882,471.975805558679,81.3076529489734,0.00970361574680017,1.32325084147469
9,8.958031,31.5,31.415489,13.72,14.099682,91.641869,NaN,0.990044295787811,NaN,29.605127,400,399.95871,25,29.721493,8.91668,50.114243,50.000095,401.61676,399.378052,398.755524,5762.850586,11.359566,10.843536,10.917241,1.608134,1.583995,1.530181,62.340256,97.11097,36.707878,13.421151,97.095749,88.625183,90.139954,1.236801,513.149475,435.116072578047,1.91491838146562,0.031238500792385,1.05918993604102,3.67551212038728,485.238124544744,1.95177554833224,0.0104065404593229,1.24963297556832,51.1067376829952,471.985947342522,81.3154945710439,0.00970411123143604,1.3231833520299
9,8.958655,31.5,31.417009,13.72,14.099682,91.641869,NaN,0.989355206489563,NaN,29.605127,400,399.95871,25,29.721493,8.919004,50.222988,50.00832,401.727081,399.359985,398.79425,5764.061523,11.327126,10.83356,10.885294,1.61494,1.585656,1.536349,62.350578,96.88311,36.679825,13.448878,96.9673,88.583565,90.152428,1.307901,524.561401,435.114503500862,1.91490613331323,0.0312358805066922,1.05922096014346,3.67775947518476,485.23610161046,1.95176566686768,0.0104058758861485,1.24966146400454,51.1088534393429,471.98308077036,81.3151230600428,0.00970342736138076,1.32322771030984
9,8.958659,31.5,31.414494,13.72,14.106789,91.583572,NaN,0.990424036979675,NaN,29.601627,400,399.96051,25,29.712469,8.900803,50.523693,50.00832,401.727081,399.359985,398.79425,5764.061523,11.327126,10.83356,10.885294,1.61494,1.585656,1.536349,62.350578,96.88311,36.679825,13.448878,96.9673,88.583565,90.152428,1.307901,524.561401,435.122021156502,1.91493226064648,0.0312372586389924,1.05917310315944,3.67777388092838,485.16659060106,1.9515822756751,0.0104031847217855,1.24993607674665,51.1053526541799,471.989901459453,81.3173080380287,0.00970467113313097,1.32313999869649
9,8.959695,31.5,31.415892,13.72,14.111864,91.588463,NaN,0.991111278533936,NaN,29.612415,400,399.94458,25,29.707933,8.906126,50.595715,50.00832,401.751404,399.381714,398.847534,5766.267578,11.333529,10.834898,10.878479,1.615005,1.589484,1.53817,62.321068,97.151314,36.680573,13.451977,97.197739,88.58638,90.151123,1.230654,518.756775,435.124791813731,1.91493064068501,0.0312339049932405,1.05919028751924,3.68150480422781,485.170842035729,1.95158994448158,0.0104028916044167,1.24993529389275,51.1072986446543,471.990683917182,81.3195501540497,0.00970422673789905,1.323157227543
9,8.962907,31.5,31.419104,13.72,14.11305,91.634552,NaN,0.990063548088074,NaN,29.618019,400,399.963959,25,29.705885,8.917683,50.316036,50.00832,401.751404,399.381714,398.847534,5766.267578,11.333529,10.834898,10.878479,1.615005,1.589484,1.53817,62.321068,97.151314,36.680573,13.451977,97.197739,88.58638,90.151123,1.230654,518.756775,435.117972142147,1.91487198396267,0.0312206581680342,1.05934193955882,3.69307003955959,485.224169133922,1.9517269804152,0.0104044843364449,1.24974108886164,51.1117694321854,471.973008837359,81.3099856496921,0.00970215437012795,1.32333106791426
9,8.960055,31.5,31.420759,13.72,14.116063,91.675705,NaN,0.990019798278809,NaN,29.606201,400,399.982788,25,29.694658,8.922595,50.595387,50.00832,401.700897,399.318451,398.807251,5768.287598,11.339037,10.829553,10.887685,1.611397,1.599447,1.529548,62.327259,96.957924,36.68293,13.465161,97.082825,88.558624,90.15461,1.263715,522.187561,435.128334276335,1.91493905821976,0.0312332177692692,1.05917979586515,3.68280118790216,485.273393378998,1.95185719278839,0.0104064358541491,1.24954528050542,51.114072888891,471.998390466573,81.3311210201403,0.00970294896409528,1.32318286473979
9,8.959859,31.5,31.418959,13.72,14.115162,91.736252,NaN,0.990660786628723,NaN,29.618101,400,399.939209,25,29.688377,8.912292,51.354954,50.00832,401.566559,399.19397,398.612427,5770.40625,11.361131,10.851202,10.906157,1.60781,1.588256,1.534067,62.319263,97.096779,36.6833,13.465331,97.113785,88.596107,90.174484,1.201911,515.795532,435.127872695457,1.91493958246114,0.0312338637391997,1.05917614556817,3.68209538388396,485.351432049045,1.95207621689276,0.0104111567577476,1.24917866990502,51.1115676142123,471.996829718374,81.3278162635893,0.00970349110843128,1.32316449822271
9,8.959193,31.5,31.416824,13.72,14.112341,91.729744,NaN,0.989071726799011,NaN,29.643452,400,399.850891,25,29.69433,8.90705,51.350204,50.00832,401.66217,399.279755,398.749054,5765.914063,11.327469,10.826163,10.866751,1.610293,1.586718,1.530191,62.321884,97.083702,36.6506,13.49951,97.081856,88.600952,90.168877,1.198306,516.828308,435.126559107595,1.91494225130512,0.0312361061530615,1.05916211521278,3.67969700364762,485.346140264049,1.95206780611855,0.0104116674768631,1.24917449963071,51.1085959338228,471.995703990216,81.3244446578868,0.00970417341262642,1.32313771272288
9,8.959193,31.5,31.416824,13.72,14.121198,91.708969,NaN,0.989071726799011,NaN,29.646641,400,399.84494,25,29.699503,8.910009,50.822803,50.00832,401.66217,399.279755,398.749054,5765.914063,11.327469,10.826163,10.866751,1.610293,1.586718,1.530191,62.321884,97.083702,36.6506,13.49951,97.081856,88.600952,90.168877,1.198306,516.828308,435.135939841416,1.91497490643554,0.0312378443081349,1.05910227445254,3.67969700364762,485.32018747847,1.95199667713735,0.0104103177351451,1.24928863072907,51.1085959338228,472.007279545481,81.3331934857962,0.00970479847793713,1.32305796334919
9,8.960695,31.5,31.416914,13.72,14.138655,91.681808,NaN,0.98989349603653,NaN,29.62929,400,399.801605,25,29.70212,8.915773,50.333626,50.00832,401.636475,399.337921,398.781036,5763.081055,11.32524,10.817379,10.893777,1.612078,1.574614,1.522987,62.322548,96.959183,36.65897,13.481884,97.059708,88.570534,90.197556,1.11603,504.436584,435.150653297012,1.91500979139186,0.0312349642198804,1.05905900034001,3.68510577300532,485.286133808928,1.95190308309615,0.0104085134138657,1.24943969253578,51.1087212069272,472.019733191805,81.3427128108671,0.009705439606134,1.32297365559365
9,8.959774,31.5,31.416761,13.72,14.148914,91.680901,NaN,0.989455103874207,NaN,29.627687,400,399.857666,25,29.703918,8.913312,50.13718,50.00832,401.636475,399.337921,398.781036,5763.081055,11.32524,10.817379,10.893777,1.612078,1.574614,1.522987,62.322548,96.959183,36.65897,13.481884,97.059708,88.570534,90.197556,1.11603,504.436584,435.1638317076,1.915065676421,0.0312408431941396,1.05894409080658,3.68178929178669,485.2852040792,1.95190097121787,0.0104085213647492,1.24944181981115,51.1085082424843,472.039395941256,81.3573955221656,0.00970655454831502,1.32283584741667
9,8.959519,31.5,31.417797,13.72,14.154871,91.708954,NaN,0.9911128282547,NaN,29.632977,400,399.863586,25,29.697079,8.915895,50.301651,50.011631,401.533081,399.264191,398.668243,5762.369141,11.358357,10.842383,10.919836,1.630112,1.601218,1.544177,62.315117,97.027481,36.656036,13.482872,97.098686,88.508545,90.235222,1.227314,512.605347,435.170780273136,1.91509263494717,0.0312430824671209,1.05889129115102,3.68087100235897,485.31887499548,1.95199030375365,0.0104098913330704,1.24930691242797,51.1099502603087,472.049958675663,81.3666033664675,0.00970676417202642,1.32277992983139
9,8.960832,31.5,31.419073,13.72,14.154871,91.708954,NaN,0.98999947309494,NaN,29.632977,400,399.863586,25,29.697079,8.921616,50.842846,50.011631,401.533081,399.264191,398.668243,5762.369141,11.358357,10.842383,10.919836,1.630112,1.601218,1.544177,62.315117,97.027481,36.656036,13.482872,97.098686,88.508545,90.235222,1.227314,512.605347,435.16748194883,1.91506687771193,0.0312375704080619,1.05895641896741,3.68559908213604,485.317178339592,1.9519820130912,0.0104093334622897,1.24933078035688,51.1117262849561,472.042065891642,81.3621427083078,0.00970589384898361,1.32285485268719
9,8.963823,31.5,31.419601,13.72,14.157082,91.757538,NaN,0.990115284919739,NaN,29.627449,400,399.866119,25,29.690723,8.928637,50.860985,50.011631,401.533173,399.209839,398.70874,5767.213867,11.365635,10.83471,10.906569,1.621148,1.602831,1.528544,62.306183,97.228409,36.630138,13.536062,97.10659,88.521248,90.223045,1.138108,506.79718,435.16230920275,1.91501635982406,0.0312254534721526,1.05908991125449,3.69636764726107,485.377167747749,1.95214491374228,0.0104122586810172,1.24907384317549,51.1124611751247,472.024669440405,81.3496158812117,0.00970477083047995,1.32298312266396
9,8.963378,31.5,31.419697,13.72,14.165243,91.791809,NaN,0.9894779920578,NaN,29.621445,400,399.836823,25,29.685305,8.927038,50.530087,50.011631,401.604218,399.306702,398.759796,5761.494141,11.324877,10.821176,10.878695,1.628057,1.601946,1.533535,62.28651,97.136147,36.637249,13.530546,97.14167,88.574112,90.22435,1.211428,516.392578,435.172070049317,1.91505516951144,0.0312289208433167,1.05901278851645,3.69476567526203,485.419844035677,1.95226158527187,0.0104144422479286,1.24888778004438,51.1125947904761,472.038520838158,81.3601993888482,0.00970548525023515,1.32288933378758
9,8.962427,31.5,31.421242,13.72,14.181866,91.819244,NaN,0.989867627620697,NaN,29.617365,400,399.834961,25,29.680336,8.92552,50.206753,50.011631,401.604218,399.306702,398.759796,5761.494141,11.324877,10.821176,10.878695,1.628057,1.601946,1.533535,62.28651,97.136147,36.637249,13.530546,97.14167,88.574112,90.22435,1.211428,516.392578,435.192061123712,1.91513508391165,0.0312361709936475,1.05885364849711,3.69134193404585,485.452053991307,1.9523454334032,0.0104155479264262,1.24876641040181,51.1147451183975,472.068351871465,81.3845741612073,0.00970655789950247,1.32270912101789
9,8.962755,31.5,31.422638,13.72,14.196361,91.816208,NaN,0.989103734493256,NaN,29.623962,400,399.77002,25,29.681919,8.923254,50.148605,50.011631,401.540558,399.171783,398.661041,5764.584473,11.326098,10.815832,10.877871,1.620051,1.596097,1.534419,62.334721,96.974457,36.652298,13.533587,97.16571,88.486122,90.238495,1.217561,518.523254,435.206585115764,1.9151820647123,0.0312376369260535,1.05877236662652,3.69252281369933,485.44640918916,1.95232598303601,0.0104147405417232,1.24880905236352,51.116687996948,472.08636362337,81.3998391524126,0.00970704423581872,1.32260787978906
9,8.964118,31.5,31.424547,13.72,14.202055,91.800606,NaN,0.989954650402069,NaN,29.596401,400,399.759033,25,29.683651,8.912687,49.987053,50.011631,401.525024,399.15451,398.609924,5768.48584,11.357157,10.834833,10.905393,1.622106,1.597244,1.537625,62.330185,97.003578,36.652912,13.546699,97.22963,88.530914,90.226578,1.289171,527.959717,435.209192321995,1.91517632197843,0.0312330347626015,1.0588015718378,3.69742959565195,485.424389331024,1.95226020059252,0.0104128931876023,1.24893008529231,51.1193447317978,472.086180543288,81.4019529769519,0.00970636990792304,1.32263997243001
9,8.964118,31.5,31.424547,13.72,14.20213,91.77404,NaN,0.989954650402069,NaN,29.589415,400,399.747345,25,29.684952,8.912119,49.909195,50.011631,401.525024,399.15451,398.609924,5768.48584,11.357157,10.834833,10.905393,1.622106,1.597244,1.537625,62.330185,97.003578,36.652912,13.546699,97.22963,88.530914,90.226578,1.289171,527.959717,435.209271732094,1.91517659832964,0.0312330494663667,1.05880106740153,3.69742959565195,485.391208320605,1.95216927810154,0.0104111682599308,1.24907569726179,51.1193447317978,472.086278524188,81.4020270567666,0.00970637519633681,1.3226392991441
9,8.964034,31.5,31.42643,13.72,14.205434,91.762787,NaN,0.990027248859406,NaN,29.60095,400,399.750397,25,29.688208,8.932423,50.190826,50.011631,401.466797,399.097534,398.477783,5764.940918,11.358417,10.852778,10.89797,1.610894,1.584092,1.533915,62.326221,96.958298,36.672508,13.530817,97.147682,88.608719,90.199318,1.167742,509.827118,435.212980819851,1.91519041909631,0.0312340495897634,1.0587746888521,3.69712721303193,485.374649977004,1.95211853081223,0.010409614532191,1.24917260474335,51.1219651584524,472.093006441352,81.4093352908029,0.00970608299059305,1.3226234838891
9,8.963572,31.5,31.427097,13.72,14.206936,91.751366,NaN,0.990046739578247,NaN,29.61195,400,399.764008,25,29.687353,8.933563,50.324734,50.011631,401.466797,399.097534,398.477783,5764.940918,11.358417,10.852778,10.89797,1.610894,1.584092,1.533915,62.326221,96.958298,36.672508,13.530817,97.147682,88.608719,90.199318,1.167742,509.827118,435.215730692189,1.91520501052403,0.0312362822761338,1.05874171704207,3.69546407043003,485.359496342896,1.95207510079411,0.0104085813203614,1.24924776869236,51.1228933415834,472.098827406564,81.4145232576145,0.00970616502516802,1.32259426566603
9,8.963527,31.5,31.425816,13.72,14.20644,91.719131,NaN,0.990530729293823,NaN,29.623886,400,399.727356,25,29.673395,8.927297,50.18449,50.011898,401.426178,399.120697,398.530304,5760.179688,11.322145,10.825868,10.873241,1.606801,1.579334,1.532337,62.330193,97.269432,36.676575,13.552392,97.005707,88.655655,90.174568,1.112692,510.862457,435.215318503136,1.91520406526823,0.0312363738350364,1.05874282344169,3.69530207256582,485.320927262295,1.95197305271245,0.0104070472885819,1.2494009582459,51.1211107153119,472.097248869701,81.4118185941429,0.00970652563658263,1.32258442272697
9,8.963325,31.5,31.428371,13.72,14.20133,91.65316,NaN,0.989856243133545,NaN,29.631287,400,399.802551,25,29.662277,8.919985,50.080181,50.011898,401.8591,399.127289,398.890137,5771.394531,11.386218,10.81776,10.837942,1.620318,1.601963,1.552635,62.340351,97.085129,36.741215,13.531568,97.134598,88.612617,90.189827,1.162253,508.951935,435.210415296823,1.91518919777089,0.031236219512348,1.05876717796858,3.69457487459863,485.23509061886,1.95173049189284,0.0104016440545109,1.24981217169121,51.1246661700859,472.094457301159,81.4127220103404,0.00970548585398566,1.32264486264693
9,8.966445,31.5,31.42679,13.72,14.20133,91.65316,NaN,0.990758061408997,NaN,29.631287,400,399.802551,25,29.662277,8.915159,50.113136,50.011898,401.8591,399.127289,398.890137,5771.394531,11.386218,10.81776,10.837942,1.620318,1.601963,1.552635,62.340351,97.085129,36.741215,13.531568,97.134598,88.612617,90.189827,1.162253,508.951935,435.202582912036,1.91512803207657,0.0312231334053096,1.05892171265665,3.70580546484319,485.237194778719,1.95174076788494,0.0104023348326211,1.24978253433679,51.1224661287825,472.071236431007,81.3933012687674,0.00970478275849395,1.32277892881213
9,8.965838,31.5,31.428947,13.72,14.198795,91.58931,NaN,0.99052357673645,NaN,29.652096,400,399.90567,25,29.660032,8.928006,50.095341,50.011898,401.797394,399.128357,398.865906,5771.780273,11.42096,10.835626,10.875414,1.636139,1.606101,1.559143,62.338436,97.213928,36.724506,13.540888,97.215408,88.654099,90.15918,1.266979,515.73645,435.201422502614,1.91513058957363,0.031225181681785,1.05890870440877,3.70362077001437,485.154511550613,1.95150794672228,0.0103972413633816,1.25017576860153,51.125467681539,472.074236440767,81.3981142066443,0.0097041941624572,1.32279315046976
9,8.966882,31.5,31.428082,13.72,14.199803,91.570084,NaN,0.98970890045166,NaN,29.660055,400,399.938812,25,29.662159,8.904715,50.293888,50.011898,401.877167,399.149597,398.907867,5765.697266,11.391491,10.82571,10.844921,1.629874,1.607876,1.565613,62.345222,97.2472,36.697414,13.572028,97.079865,88.686798,90.166878,1.203395,514.801147,435.199868757763,1.91511383840826,0.0312210018834185,1.05895364500436,3.70737823210436,485.131627246484,1.95144766926016,0.0103963688986305,1.25026594430898,51.1242640184953,472.067457985806,81.3919693202386,0.009704129281826,1.32282578652354
9,8.966309,31.5,31.430578,13.72,14.20274,91.60997,NaN,0.989930868148804,NaN,29.659513,400,399.95813,25,29.661493,8.90023,50.719269,50.011898,401.877167,399.149597,398.907867,5765.697266,11.391491,10.82571,10.844921,1.629874,1.607876,1.565613,62.345222,97.2472,36.697414,13.572028,97.079865,88.686798,90.166878,1.203395,514.801147,435.204417414245,1.91513589401004,0.0312239800421105,1.05890548420413,3.70531598772487,485.178166899971,1.95156815105271,0.0103978722621951,1.25009211957545,51.1277371765147,472.077699855618,81.4026567508244,0.00970381364465288,1.32279568672077
9,8.966902,31.5,31.432325,13.72,14.204107,91.674904,NaN,0.989332973957062,NaN,29.662735,400,400.046539,25,29.652384,8.916935,50.797989,50.011898,402.220764,399.428864,399.268005,5768.033203,11.404266,10.819898,10.850323,1.517547,1.516105,1.463142,62.356682,97.155403,36.696815,13.579618,97.190994,88.637604,90.193665,1.281833,524.52887,435.204376221678,1.91512930731695,0.0312217617167042,1.05892565959702,3.70745021091483,485.257004216214,1.95177928620407,0.0104013298493081,1.24976634990108,51.130167979858,472.077059721795,81.404233918592,0.00970317137730741,1.32282831076854
9,8.968867,31.5,31.434219,13.72,14.212364,91.67189,NaN,0.989217042922974,NaN,29.659565,400,400.205505,25,29.657728,8.92818,50.48827,50.011898,402.220764,399.428864,399.268005,5768.033203,11.404266,10.819898,10.850323,1.517547,1.516105,1.463142,62.356682,97.155403,36.696815,13.579618,97.190994,88.637604,90.193665,1.281833,524.52887,435.208186930886,1.91512122083671,0.0312151435685366,1.05896741840733,3.71452153901066,485.250717100792,1.95175665325216,0.0104003067181119,1.24981846363605,51.1328032013441,472.076030333849,81.4056902437046,0.00970245705156006,1.32286598725325
9,8.969445,31.5,31.431911,13.72,14.224908,91.617111,NaN,0.990025818347931,NaN,29.666777,400,400.265167,25,29.6677,8.931725,50.183865,50.011898,402.141968,399.366913,399.228455,5766.751953,11.41207,10.818991,10.850452,1.525205,1.514788,1.462483,62.329544,97.063812,36.716843,13.584199,97.146317,88.595116,90.22184,1.190653,516.493652,435.220019434014,1.91515611770969,0.0312151796829804,1.05891162790405,3.71660133071805,485.185318567109,1.95158395756293,0.0103977542753453,1.25007766262745,51.1295919433315,472.086163823628,81.4106279873825,0.0097038066752611,1.32275903265582
9,8.969445,31.5,31.431911,13.72,14.228917,91.579239,NaN,0.990025818347931,NaN,29.661701,400,400.281311,25,29.679008,8.933063,50.127354,50.007614,402.194458,399.395355,399.213928,5771.451172,11.45538,10.845778,10.879632,1.510087,1.516779,1.453923,62.331787,97.075928,36.713299,13.571843,97.209702,88.591942,90.221214,1.243622,519.334595,435.224264556676,1.91517088967806,0.0312159652645589,1.0588846628567,3.71660133071805,485.137971659063,1.95145415044832,0.0103952917475629,1.25028720798592,51.1295919433315,472.091401412711,81.4145876355329,0.00970408930732172,1.32272303360345
9,8.970274,31.5,31.432165,13.72,14.234426,91.539337,NaN,0.990026116371155,NaN,29.685673,400,400.304291,25,29.674305,8.926112,50.121304,50.007614,402.194458,399.395355,399.213928,5771.451172,11.45538,10.845778,10.879632,1.510087,1.516779,1.453923,62.331787,97.075928,36.713299,13.571843,97.209702,88.591942,90.221214,1.243622,519.334595,435.228017552624,1.91517494453536,0.0312135711408028,1.0588886504307,3.71958410814545,485.0877396711,1.9513156949831,0.0103925854939115,1.25051315753823,51.1299453577531,472.093085609209,81.4161605478949,0.00970409182865893,1.32271556129981
9,8.971553,31.5,31.433104,13.72,14.249414,91.48658,NaN,0.991072773933411,NaN,29.670717,400,400.293518,25,29.674051,8.937317,49.95121,50.007614,402.135681,399.333893,399.214752,5766.59375,11.438013,10.825473,10.861427,1.501513,1.507326,1.436286,62.362427,97.309883,36.700935,13.590155,97.186028,88.623695,90.199699,1.072443,500.627777,435.240678658816,1.91520510907622,0.0312111494862641,1.05885118667481,3.72418559711485,485.020505861732,1.95112864693922,0.0103887427483365,1.25082390737428,51.1312518585032,472.104692315726,81.4260432883015,0.0097043914695965,1.32265097472169
9,8.972445,31.5,31.434748,13.72,14.263007,91.475151,NaN,0.990036606788635,NaN,29.654476,400,400.36615,25,29.669613,8.921434,49.827374,50.007614,402.337524,399.489471,399.367981,5760.350098,11.406981,10.814494,10.828635,1.518061,1.518807,1.443707,62.36755,96.965248,36.708752,13.612145,97.150505,88.624702,90.209274,1.259703,523.425049,435.252833618507,1.9152377144017,0.0312100760268121,1.0588039891185,3.72739447411186,485.004016102923,1.95107874017132,0.0103872810780642,1.25091849147994,51.133539204476,472.11784899465,81.4379297348846,0.00970452946273542,1.32258715039759
9,8.97264,31.5,31.434076,13.72,14.264699,91.476563,NaN,0.991054892539978,NaN,29.670826,400,400.347687,25,29.65588,8.92062,49.83358,50.007614,402.337524,399.489471,399.367981,5760.350098,11.406981,10.814494,10.828635,1.518061,1.518807,1.443707,62.36755,96.965248,36.708752,13.612145,97.150505,88.624702,90.209274,1.259703,523.425049,435.254135993231,1.91524012828316,0.0312095907681313,1.05880226855731,3.72809593424159,485.006679090078,1.9510879579087,0.0103876663943735,1.25089796169096,51.1326042423028,472.118052774201,81.4372912726159,0.00970477422004761,1.32257490313787
9,8.975274,31.5,31.438057,13.72,14.264699,91.476563,NaN,0.989734172821045,NaN,29.670826,400,400.347687,25,29.65588,8.919529,50.108807,50.007614,402.334717,399.515594,399.330383,5765.052734,11.404871,10.830462,10.855553,1.505626,1.498711,1.454898,62.394718,97.308098,36.689896,13.620709,97.149208,88.604874,90.258049,1.206743,513.954834,435.247528721504,1.91518854280235,0.031198562994812,1.05893252900795,3.73756991565921,485.001366828559,1.95106204853595,0.0103859283292532,1.25097303216382,51.1381428292544,472.103624416733,81.431077919173,0.00970261113320276,1.32273828723822
9,8.9768,31.5,31.439701,13.72,14.269113,91.518272,NaN,0.990079402923584,NaN,29.666872,400,400.354462,25,29.648306,8.928757,50.225525,50.007614,402.334717,399.515594,399.330383,5765.052734,11.404871,10.830462,10.855553,1.505626,1.498711,1.454898,62.394718,97.308098,36.689896,13.620709,97.149208,88.604874,90.258049,1.206743,513.954834,435.248374790706,1.91517492352632,0.0311930412658389,1.05897834161504,3.74305767925904,485.051346257675,1.95119442796932,0.0103879246838741,1.25077200509567,51.1404298919607,472.100390330527,81.4305720105726,0.00970186498013782,1.32278705886894
9,8.977579,31.5,31.445732,13.72,14.27067,91.592453,NaN,0.991214692592621,NaN,29.664425,400,400.326965,25,29.653473,8.923915,50.292149,50.007614,402.21991,399.42569,399.207092,5765.450195,11.429972,10.841222,10.875148,1.494062,1.498408,1.44265,62.37257,97.291725,36.729061,13.617318,97.228271,88.627998,90.22728,1.203923,508.948303,435.248069419015,1.91516540715459,0.0311900869206869,1.05900640835001,3.74585882866103,485.136079022201,1.95140958012928,0.0103901169472601,1.25047377194739,51.1488191570939,472.102866573958,81.4395570199788,0.00969990190281256,1.32286742481036
9,8.980562,31.5,31.447815,13.72,14.271279,91.653244,NaN,0.991050779819489,NaN,29.674303,400,400.300293,25,29.661158,8.925893,50.492439,50.007614,402.196075,399.418427,399.250458,5770.445801,11.398316,10.820022,10.850839,1.498072,1.500379,1.43563,62.380814,97.290192,36.74094,13.605643,97.264511,88.664299,90.236732,1.220635,520.296509,435.241230564907,1.91510924906122,0.0311777307781,1.05914990830036,3.75658348690109,485.209313229975,1.95160441269479,0.0103931593780134,1.25017638687472,51.1517163660138,472.084974121097,81.4284890842863,0.00969821287755982,1.32302410173894
9,8.980253,31.5,31.447817,13.72,14.272055,91.67791,NaN,0.990196764469147,NaN,29.699949,400,400.280792,25,29.662315,8.943097,50.373959,50.007614,402.196075,399.418427,399.250458,5770.445801,11.398316,10.820022,10.850839,1.498072,1.500379,1.43563,62.380814,97.290192,36.74094,13.605643,97.264511,88.664299,90.236732,1.220635,520.296509,435.242827729573,1.91511815784976,0.0311791746114106,1.05912939404719,3.75547267652917,485.24014573787,1.95168892232398,0.0103947612488207,1.25004013824257,51.1517191477064,472.08813493707,81.4308805470717,0.00969838267131479,1.32300239229809
9,8.980253,31.5,31.447817,13.72,14.27121,91.733986,NaN,0.990196764469147,NaN,29.709637,400,400.302979,25,29.660591,8.942301,50.17244,50.007614,402.2453,399.405273,399.244812,5772.614258,11.41989,10.830192,10.859653,1.51421,1.507861,1.44717,62.375923,97.214546,36.716587,13.620179,97.34053,88.642441,90.250053,1.173188,505.540405,435.241932762832,1.91511504407321,0.0311790091855018,1.05913508049155,3.75547267652917,485.310234313817,1.9518810216352,0.0103984037835401,1.24973087424684,51.1517191477064,472.08703085243,81.4300460198797,0.00969832311913622,1.32300998649962
9,8.979603,31.5,31.448769,13.72,14.269985,91.728233,NaN,0.991253614425659,NaN,29.69025,400,400.397034,25,29.661837,8.921568,50.145088,50.004204,402.318085,399.600311,399.365845,5771.902344,11.4473,10.841077,10.88632,1.496803,1.498475,1.423443,62.403477,97.148796,36.700363,13.622553,97.241058,88.639511,90.2276,1.204856,518.177795,435.242266161488,1.91512325543596,0.0311814872586537,1.05911115730303,3.75313592632244,485.301778424743,1.95185513435491,0.0103976146865605,1.24978038821867,51.1530432178628,472.090865730365,81.4340674836773,0.00969819914172716,1.32299898597071
9,8.98008,31.5,31.450491,13.72,14.26492,91.643745,NaN,0.989961266517639,NaN,29.68018,400,400.44754,25,29.668415,8.912682,50.046749,50.004204,402.318085,399.600311,399.365845,5771.902344,11.4473,10.841077,10.88632,1.496803,1.498475,1.423443,62.403477,97.148796,36.700363,13.622553,97.241058,88.639511,90.2276,1.204856,518.177795,435.235704774359,1.91509525201174,0.031178501083759,1.05916885633632,3.75485075393385,485.193874367788,1.95155446777155,0.0103913744079342,1.25027914299474,51.15543814707,472.082606159926,81.4298556618887,0.00969715532237322,1.32308361761358
9,8.979805,31.5,31.452606,13.72,14.275419,91.552956,NaN,0.989766180515289,NaN,29.689686,400,400.500671,25,29.673809,8.921361,49.913139,50.004204,402.481903,399.788452,399.511414,5775.550293,11.420675,10.839511,10.865846,1.518482,1.515365,1.448675,62.36269,97.409019,36.696323,13.646779,97.339691,88.70668,90.221619,1.176834,510.590302,435.247514516349,1.91513932405745,0.0311817064100612,1.05908459397376,3.75386213004134,485.077520029823,1.95122944534579,0.0103845495231316,1.25082227989143,51.1583795131452,472.100284546473,81.4457120395945,0.00969737393592557,1.32299617577614
9,8.980327,31.5,31.453844,13.72,14.291379,91.521957,NaN,0.989995241165161,NaN,29.69581,400,400.413391,25,29.683878,8.917497,50.037376,50.004204,401.705627,399.459045,398.845337,5770.25,11.343264,10.846461,10.891149,1.53559,1.527357,1.470606,62.367985,97.284363,36.717815,13.638371,97.245049,88.690407,90.228134,1.27951,520.692383,435.263107499554,1.91518791017726,0.031182647928051,1.05900310731165,3.75573869846056,485.037091736591,1.95111506317671,0.0103819933502468,1.25101798229779,51.1601011484233,472.11871392569,81.4611024990386,0.00969793766224394,1.32288946730614
9,8.979773,31.5,31.457369,13.72,14.300694,91.528145,NaN,0.98988151550293,NaN,29.699066,400,400.166016,25,29.687445,8.914927,50.227051,50.004204,401.705627,399.459045,398.845337,5770.25,11.343264,10.846461,10.891149,1.53559,1.527357,1.470606,62.367985,97.284363,36.717815,13.638371,97.245049,88.690407,90.228134,1.27951,520.692383,435.274360970746,1.91523307032183,0.0311867877200998,1.05891315479466,3.75374708869373,485.040131124954,1.9511133628567,0.0103808585932265,1.25104997644378,51.1650029280389,472.138147139099,81.479948902594,0.00969776093762001,1.32281283541631
9,8.981109,31.5,31.457127,13.72,14.303341,91.591881,NaN,0.990826785564423,NaN,29.705286,400,400.046204,25,29.688047,8.916183,50.260262,50.004204,401.697144,399.410736,398.836426,5768.845215,11.329185,10.838048,10.879996,1.542194,1.52925,1.468852,62.340141,97.13485,36.70932,13.629589,97.3004,88.625992,90.262352,1.133766,508.475281,435.273813990603,1.91521667385865,0.031181719656238,1.05896140165452,3.75854980223727,485.120179261054,1.95133353615051,0.0103851086475727,1.25069120525276,51.1646664225068,472.132097817327,81.4750905931535,0.00969751884283147,1.32285048779374
9,8.98078,31.5,31.459835,13.72,14.303341,91.591881,NaN,0.990829944610596,NaN,29.705286,400,400.046204,25,29.688047,8.922624,50.302227,50.004204,401.697144,399.410736,398.836426,5768.845215,11.329185,10.838048,10.879996,1.542194,1.52925,1.468852,62.340141,97.13485,36.70932,13.629589,97.3004,88.625992,90.262352,1.133766,508.475281,435.274638950568,1.9152231126816,0.0311830951364674,1.05894514306811,3.75736714807738,485.116570293199,1.95131593165891,0.0103839277790036,1.25074214163381,51.168431831201,472.137007207144,81.4819943011632,0.00969684294146878,1.32286045959573
9,8.981791,31.5,31.462116,13.72,14.297501,91.612885,NaN,0.989560902118683,NaN,29.695869,400,400.042175,25,29.700998,8.930988,50.390766,50.004204,401.882904,399.624146,399.065186,5778.904297,11.362929,10.85823,10.916554,1.527856,1.502666,1.455185,62.349777,97.062355,36.730385,13.640756,97.267677,88.600342,90.286453,1.242609,513.617737,435.26591919927,1.91518181133041,0.0311777257466131,1.05903434639878,3.76100127915981,485.139800535569,1.95137312559961,0.0103842985540959,1.25066848698478,51.1716033089892,472.124572246025,81.4752837921335,0.00969538042323051,1.32298272467435
9,8.981791,31.5,31.462116,13.72,14.284244,91.57692,NaN,0.989560902118683,NaN,29.699291,400,400.140503,25,29.703962,8.941092,50.325893,50.004204,401.792023,399.584229,399.106812,5776.560547,11.370625,10.852906,10.933312,1.505599,1.479825,1.442768,62.366501,97.177277,36.71035,13.647715,97.290833,88.580132,90.312134,1.259802,518.115112,435.251878990199,1.91513296577496,0.0311751310605234,1.05912348204668,3.76100127915981,485.094816654018,1.95124979589345,0.0103819606348208,1.25086814778378,51.1716033089892,472.107250691987,81.4621915769725,0.00969444658638333,1.32310182481092
9,8.982382,31.5,31.462696,13.72,14.274323,91.536835,NaN,0.989398002624512,NaN,29.691372,400,400.17337,25,29.697472,8.922803,49.999649,50.017868,401.885193,399.544647,398.988831,5780.324219,11.344721,10.851059,10.912201,1.50281,1.481409,1.437113,62.366638,97.220734,36.698673,13.660632,97.251091,88.602753,90.305931,1.179673,507.996124,435.239888237821,1.91508483890325,0.0311707190345012,1.05921949586084,3.76312553933178,485.043897519104,1.95110852845642,0.0103791012679786,1.2511019986321,51.1724097059048,472.090746842205,81.4504024829387,0.00969335542609129,1.32322473645984
9,8.98263,31.5,31.465206,13.72,14.264889,91.51619,NaN,0.989244818687439,NaN,29.688009,400,400.166473,25,29.694571,8.920665,49.740917,50.017868,401.885193,399.544647,398.988831,5780.324219,11.344721,10.851059,10.912201,1.50281,1.481409,1.437113,62.366638,97.220734,36.698673,13.660632,97.251091,88.602753,90.305931,1.179673,507.996124,435.229272883649,1.91504521616347,0.0311678359098376,1.0592953199621,3.76401690645775,485.014718371087,1.95102137176945,0.010376664463106,1.25126431241512,51.1758993233583,472.079129560395,81.4445834101289,0.00969185778199603,1.32334524999673
9,8.982736,31.5,31.465643,13.72,14.260838,91.544418,NaN,0.990078091621399,NaN,29.681829,400,400.143677,25,29.697454,8.937922,49.503654,50.017868,401.89209,399.508514,399.051453,5775.725586,11.377911,10.850796,10.926422,1.497752,1.492239,1.428668,62.369694,97.216988,36.749706,13.62744,97.225784,88.61557,90.321136,1.200056,505.972473,435.224715582941,1.91502821040681,0.0311665999249224,1.05932787176591,3.76439788836541,485.049453993431,1.95111537774077,0.0103783098554243,1.25111532341145,51.1765068559001,472.073522965779,81.440862181898,0.00969140383641615,1.32339091824077
9,8.983801,31.5,31.470631,13.72,14.272959,91.59111,NaN,0.991082906723022,NaN,29.684958,400,400.165131,25,29.709383,8.934017,49.742836,50.017868,401.89209,399.508514,399.051453,5775.725586,11.377911,10.850796,10.926422,1.497752,1.492239,1.428668,62.369694,97.216988,36.749706,13.62744,97.225784,88.61557,90.321136,1.200056,505.972473,435.234882807204,1.91505203674418,0.0311645226616996,1.05929893019162,3.76822549009466,485.101216379891,1.95124310793438,0.0103791718175871,1.25094956048151,51.1834408764072,472.086805582429,81.4567813450795,0.00969038887172421,1.32338002823217
9,8.983725,31.5,31.473717,13.72,14.290149,91.638092,NaN,0.990729153156281,NaN,29.687176,400,400.167633,25,29.712276,8.934702,49.785904,50.017868,401.83783,399.481476,398.980591,5780.650391,11.382791,10.86377,10.92495,1.506811,1.511044,1.445148,62.358002,97.274399,36.700737,13.652031,97.348389,88.64566,90.301445,1.213074,519.937744,435.253281807225,1.91511687257776,0.0311682045936407,1.0591794305489,3.76795235802064,485.155871422291,1.95138416264832,0.0103808805069839,1.25074673924444,51.1877304171529,472.112788076932,81.4800543192204,0.00969071854430541,1.32325103171592
9,8.984426,31.5,31.472893,13.72,14.29238,91.636734,NaN,0.989508628845215,NaN,29.708115,400,400.204498,25,29.705215,8.932874,49.779667,50.017868,402.023804,399.574402,399.00528,5777.061035,11.380589,10.876444,10.916069,1.50509,1.515712,1.453397,62.331715,97.39415,36.699242,13.662004,97.124275,88.684273,90.290764,1.196774,518.614746,435.253886405708,1.91511137508834,0.0311657125205097,1.05919909792037,3.77047157593563,485.155270615564,1.95138486055887,0.01038115128737,1.25073878440437,51.1865850893141,472.110039988241,81.4770061067867,0.00969085633330478,1.32325663614954
9,8.983903,31.5,31.471849,13.72,14.292514,91.628395,NaN,0.990394115447998,NaN,29.724806,400,400.229034,25,29.697147,8.93591,50.05365,50.017868,402.023804,399.574402,399.00528,5777.061035,11.380589,10.876444,10.916069,1.50509,1.515712,1.453397,62.331715,97.39415,36.699242,13.662004,97.124275,88.684273,90.290764,1.196774,518.614746,435.255340253432,1.91512210374844,0.0311679237265888,1.05917232388061,3.76859205934767,485.146231446073,1.95136305200054,0.0103810643177249,1.2507654237653,51.185133936207,472.112832913616,81.4778859555634,0.00969136911583765,1.3232205659237
9,8.984408,31.5,31.473202,13.72,14.290068,91.604088,NaN,0.989867210388184,NaN,29.723137,400,400.26535,25,29.693289,8.932464,50.224838,50.017868,402.120544,399.688324,399.223297,5775.891113,11.343017,10.841538,10.889451,1.526324,1.5234,1.460971,62.331524,97.343697,36.709465,13.663814,97.333054,88.652519,90.294983,1.149098,515.590881,435.251482674147,1.91510320773647,0.0311653352686762,1.05921376635737,3.77040689031026,485.114024209517,1.95127090628082,0.0103788951395545,1.25092582886602,51.1870145900168,472.107443074311,81.4754079075254,0.00969060915704144,1.32327949398886
9,8.984286,31.5,31.47448,13.72,14.29118,91.58036,NaN,0.989393830299377,NaN,29.71913,400,400.232788,25,29.70326,8.932479,50.084412,50.017868,402.05835,399.543762,399.102081,5776.378906,11.370413,10.847268,10.896225,1.509144,1.51592,1.452043,62.341591,97.290627,36.758228,13.646798,97.318001,88.679512,90.276894,1.297711,522.844788,435.252966556626,1.91510969291585,0.0311660625517115,1.0592002468818,3.7699684629506,485.08263678696,1.95118121633239,0.0103767960562951,1.25108179130791,51.1887909363511,472.110981342631,81.4795884766778,0.00969035645160756,1.32327578097571
9,8.983576,31.5,31.475819,13.72,14.291972,91.570038,NaN,0.99074375629425,NaN,29.723404,400,400.177612,25,29.724333,8.927442,49.609703,50.017868,402.05835,399.543762,399.102081,5776.378906,11.370413,10.847268,10.896225,1.509144,1.51592,1.452043,62.341591,97.290627,36.758228,13.646798,97.318001,88.679512,90.276894,1.297711,522.844788,435.255586431762,1.91512650598948,0.0311691839177702,1.05915979471731,3.76741687034905,485.067937308978,1.95113710408831,0.0103755417598495,1.25116444430483,51.1906520083365,472.118241351983,81.4866534566113,0.00969028317359705,1.32324744800553
9,8.984118,31.5,31.47616,13.72,14.291972,91.570038,NaN,0.990980923175812,NaN,29.723404,400,400.177612,25,29.724333,8.936116,49.442379,50.024826,401.843903,399.468414,398.837677,5767.685547,11.370546,10.856214,10.899738,1.523987,1.526053,1.464596,62.364651,97.370834,36.770493,13.64057,97.391762,88.782585,90.228798,1.140978,510.817871,435.254226864693,1.91511589906438,0.0311669194048371,1.05918660629893,3.76936471955611,485.067482589898,1.95113488725776,0.0103753932237719,1.25117086814353,51.191125953245,472.114810191895,81.4844624913968,0.00968997997000471,1.32327655867457
9,8.985076,31.5,31.474325,13.72,14.303745,91.561378,NaN,0.989045262336731,NaN,29.706493,400,400.098358,25,29.73457,8.950968,49.500404,50.024826,401.843903,399.468414,398.837677,5767.685547,11.370546,10.856214,10.899738,1.523987,1.526053,1.464596,62.364651,97.370834,36.770493,13.64057,97.391762,88.782585,90.228798,1.140978,510.817871,435.264293591966,1.91514053315899,0.0311652211717891,1.05915479414911,3.77280738022887,485.059094460556,1.95111710841561,0.010375629554905,1.25118450391906,51.1885754983087,472.121768125728,81.4875575625635,0.0096909915601812,1.32319907203568
9,8.985076,31.5,31.474325,13.72,14.313875,91.573425,NaN,0.989045262336731,NaN,29.705475,400,400.096008,25,29.738258,8.948958,49.58213,50.024826,401.933289,399.544678,398.964233,5771.833984,11.348252,10.839088,10.889812,1.531288,1.514989,1.455041,62.385387,97.399879,36.767567,13.644096,97.389511,88.792648,90.231743,1.239085,515.56427,435.275022485064,1.91517785639532,0.0311672031933998,1.05908669465395,3.77280738022887,485.074167076362,1.95115843525043,0.0103764127554137,1.25111745392379,51.1885754983087,472.135004537479,81.4975612478299,0.00969170488710817,1.3231080514064
