P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.985439,31.5,31.477015,13.72,14.303761,91.593651,NaN,0.989608466625214,NaN,29.687614,400,400.139191,25,29.748411,8.944707,49.716213,50.024826,401.988525,399.714264,399.061951,5766.274902,11.325519,10.833722,10.891871,1.529397,1.512316,1.447969,62.397335,97.254166,36.763031,13.653143,97.317856,88.780739,90.234467,1.111641,507.155945,435.263400123032,1.91513348945551,0.031163708081527,1.05917263739497,3.77411178164704,485.09588517438,1.95121032744512,0.0103765557231715,1.25105560183145,51.1923142724341,472.121876905959,81.4908107801205,0.00969006419108743,1.32324174433315
9,8.986555,31.5,31.478687,13.72,14.286252,91.556335,NaN,0.990242719650269,NaN,29.670206,400,400.167358,25,29.748991,8.94878,49.857441,50.024826,401.988525,399.714264,399.061951,5766.274902,11.325519,10.833722,10.891871,1.529397,1.512316,1.447969,62.397335,97.254166,36.763031,13.653143,97.317856,88.780739,90.234467,1.111641,507.155945,435.242053997956,1.91504713017594,0.0311556214371003,1.05934571660559,3.77812175863511,485.046966821939,1.95107144732999,0.0103734017309008,1.25129479235188,51.194638023288,472.092871234767,81.4708636492315,0.00968792116165949,1.32346837438679
9,8.986685,31.5,31.478546,13.72,14.271767,91.555481,NaN,0.990095436573029,NaN,29.661406,400,400.143982,25,29.742374,8.927695,49.969494,50.024826,401.856567,399.471191,398.832153,5777.886719,11.385417,10.863977,10.914186,1.553827,1.542011,1.472376,62.374695,97.336937,36.768421,13.645044,97.362411,88.808716,90.242256,1.212676,513.871826,435.226382394629,1.91499119774069,0.0311522439919978,1.0594497955537,3.7785888462306,485.046086282339,1.95106943399657,0.0103734076148891,1.25129689241978,51.1944420647886,472.07290025483,81.4556082815854,0.00968689379145534,1.3236036700616
9,8.988924,31.5,31.478228,13.72,14.270217,91.622482,NaN,0.989892363548279,NaN,29.638947,400,400.102051,25,29.745161,8.919489,50.043716,50.024826,401.845917,399.480316,398.77298,5772.052734,11.346085,10.856172,10.895299,1.545747,1.540351,1.474771,62.35939,97.526329,36.772732,13.623312,97.535736,88.764656,90.252419,1.189007,514.525452,435.219120277603,1.91494166752372,0.0311425943904386,1.0595711937192,3.78663273241324,485.130335684259,1.9513013240677,0.0103779010764855,1.25091820487907,51.1940001133086,472.05502887096,81.44173179637,0.00968604089004131,1.3237217208192
9,8.989,31.5,31.48027,13.72,14.273962,91.680206,NaN,0.989741802215576,NaN,29.628336,400,400.034302,25,29.744776,8.938004,50.105999,50.024826,401.845917,399.480316,398.77298,5772.052734,11.346085,10.856172,10.895299,1.545747,1.540351,1.474771,62.35939,97.526329,36.772732,13.623312,97.535736,88.764656,90.252419,1.189007,514.525452,435.222897564295,1.91495398599723,0.0311430100557659,1.05954968197151,3.78690574535284,485.199815551763,1.95148597362955,0.0103807617591298,1.25063637064609,51.1968379922268,472.061374799223,81.4489340631458,0.00968567484206488,1.32371096723512
9,8.98945,31.5,31.482944,13.72,14.268369,91.672333,NaN,0.989979982376099,NaN,29.621161,400,400.012512,25,29.739353,8.950698,50.209885,50.024826,401.938202,399.427612,398.894836,5774.458008,11.351748,10.839434,10.892232,1.538715,1.553641,1.476219,62.367348,97.208519,36.771587,13.627285,97.346481,88.771774,90.247047,1.117133,510.563873,435.215841756236,1.91492456166231,0.0311400377389774,1.05960974132556,3.78852223371268,485.186408204034,1.95144161569619,0.0103790858519653,1.25073022556091,51.2005539772099,472.053530770458,81.4461620272477,0.00968432506370582,1.32380827071269
9,8.989262,31.5,31.485897,13.72,14.264024,91.651855,NaN,0.99022650718689,NaN,29.602057,400,400.072418,25,29.740404,8.950349,50.248268,50.024826,401.938202,399.427612,398.894836,5774.458008,11.351748,10.839434,10.892232,1.538715,1.553641,1.476219,62.367348,97.208519,36.771587,13.627285,97.346481,88.771774,90.247047,1.117133,510.563873,435.211709670903,1.91491222188019,0.0311399719661015,1.0596297662439,3.78784690822118,485.156860821403,1.95135222189321,0.0103764698569069,1.25089932075397,51.2046573925583,472.052014735828,81.4484994335193,0.00968321979519672,1.3238664547021
9,8.991163,31.5,31.485588,13.72,14.259111,91.629837,NaN,0.991054177284241,NaN,29.599339,400,400.048645,25,29.735308,8.94495,50.466831,50.00816,401.882843,399.357666,398.883545,5780.84375,11.373948,10.844676,10.92312,1.505694,1.51282,1.459553,62.387161,97.337608,36.716759,13.653207,97.526421,88.813812,90.240875,1.254018,517.236389,435.201730398418,1.91485690700192,0.031131079472446,1.05975723859025,3.79467510793341,485.129728937454,1.95127872424005,0.0103751739409995,1.25101579209349,51.2042280280201,472.032101386804,81.4330939335342,0.00968225381663541,1.32399887254964
9,8.992645,31.5,31.485216,13.72,14.259111,91.629837,NaN,0.991062998771667,NaN,29.599339,400,400.048645,25,29.735308,8.937126,50.769466,50.00816,401.852142,399.429993,398.910553,5775.105957,11.394289,10.860993,10.926767,1.511164,1.510968,1.453811,62.405998,97.457039,36.708809,13.658917,97.477806,88.814568,90.261391,1.239143,517.06781,435.198008902007,1.91482790769725,0.0311248987735598,1.05983075954768,3.79999754693512,485.130224649819,1.95128114123726,0.0103753359014448,1.25100879419203,51.2037111187436,472.02145867181,81.4246170284291,0.00968180920263165,1.3240663355872
9,8.991085,31.5,31.487951,13.72,14.259949,91.637306,NaN,0.99057537317276,NaN,29.586855,400,400.04306,25,29.740372,8.928941,50.590343,50.00816,401.852142,399.429993,398.910553,5775.105957,11.394289,10.860993,10.926767,1.511164,1.510968,1.453811,62.405998,97.457039,36.708809,13.658917,97.477806,88.814568,90.261391,1.239143,517.06781,435.202814329455,1.91486152325583,0.0311315688102533,1.0597477038313,3.79439496123587,485.135924043692,1.95128898653567,0.010374630486848,1.25101874237089,51.2075114014332,472.036026092856,81.4388453183371,0.00968164643287372,1.32400998583187
9,8.99252,31.5,31.486265,13.72,14.269045,91.671486,NaN,0.990862965583801,NaN,29.575098,400,400.044403,25,29.740843,8.944425,50.398968,50.00816,401.978973,399.470612,398.994293,5776.860352,11.390168,10.864523,10.905805,1.516928,1.52547,1.463457,62.387737,97.350311,36.729668,13.652246,97.432312,88.764977,90.291573,1.089585,508.67395,435.208850768218,1.91486698352448,0.0311273637196365,1.05975738263853,3.79954864881074,485.180926057419,1.95141714131147,0.0103775847928762,1.250797311174,51.2051687349995,472.03632986136,81.4370861855758,0.00968224705983481,1.32398063121119
9,8.99252,31.5,31.486265,13.72,14.281698,91.669479,NaN,0.990862965583801,NaN,29.566275,400,400.113434,25,29.736557,8.945207,50.142281,50.00816,401.971375,399.46936,399.019287,5775.165039,11.393847,10.858956,10.922455,1.520243,1.524294,1.465427,62.392384,97.331543,36.751961,13.63937,97.464294,88.768723,90.278831,1.245457,519.182922,435.22225933744,1.91491363413559,0.0311298391866372,1.05967189202158,3.79954864881074,485.178415696045,1.95141026022476,0.0103774544350848,1.25080844304953,51.2051687349995,472.052871861664,81.4495808649332,0.00968313843867006,1.32386648983333
9,8.992871,31.5,31.487392,13.72,14.293036,91.635101,NaN,0.989854872226715,NaN,29.574862,400,400.153809,25,29.739693,8.94434,50.221733,50.00816,401.971375,399.46936,399.019287,5775.165039,11.393847,10.858956,10.922455,1.520243,1.524294,1.465427,62.392384,97.331543,36.751961,13.63937,97.464294,88.768723,90.278831,1.245457,519.182922,435.233392609482,1.91494856557667,0.0311305934308848,1.05961274048981,3.80080914280467,485.133910406375,1.95128505630843,0.0103747305763072,1.25102047874454,51.2067346919967,472.066350050048,81.4610910890784,0.00968347408652936,1.32379174755071
9,8.992517,31.5,31.487123,13.72,14.292797,91.636711,NaN,0.990639686584473,NaN,29.580402,400,400.137848,25,29.74847,8.94362,50.07296,50.00816,401.867889,399.537964,399.000519,5777.368164,11.383797,10.863317,10.933319,1.535154,1.518474,1.4636,62.410973,97.605164,36.782288,13.604596,97.355629,88.788612,90.283592,1.257859,523.05188,435.234027748543,1.91495460916749,0.0311320229084874,1.05959681763122,3.79953787519338,485.136282976564,1.95129232537606,0.0103749522804001,1.25100647397271,51.20636092277,472.068232690028,81.4621960591204,0.00968366875452217,1.32377442033323
9,8.994082,31.5,31.489012,13.72,14.289003,91.670654,NaN,0.990612030029297,NaN,29.573206,400,400.14917,25,29.760042,8.941815,49.957684,50.00816,401.968018,399.462585,399.009766,5767.186035,11.359896,10.845919,10.877485,1.534849,1.538162,1.469012,62.374325,97.398102,36.775692,13.630357,97.497566,88.723328,90.322159,1.160904,514.146362,435.226079696546,1.91491000993033,0.0311247553863095,1.05969996843554,3.80515774187978,485.176226827982,1.95139644683706,0.0103763348646963,1.25085354085381,51.2089855911362,472.054246551665,81.4538587533643,0.00968226053843863,1.32390140363577
9,8.995071,31.5,31.489578,13.72,14.286371,91.679077,NaN,0.989896655082703,NaN,29.578691,400,400.126831,25,29.764711,8.946323,49.932785,50.00816,401.968018,399.462585,399.009766,5767.186035,11.359896,10.845919,10.877485,1.534849,1.538162,1.469012,62.374325,97.398102,36.775692,13.630357,97.497566,88.723328,90.322159,1.160904,514.146362,435.220808017317,1.91488096124051,0.0311201180171612,1.05976676637054,3.8087088301458,485.186008819023,1.95142164983951,0.0103766355358605,1.25081745124554,51.2097719949271,472.044493864578,81.4471598281119,0.00968153893725856,1.32397784427869
9,8.993804,31.5,31.49268,13.72,14.285278,91.706802,NaN,0.989959239959717,NaN,29.57052,400,399.985962,25,29.755306,8.943886,49.860966,50.00816,401.636444,399.245575,398.762573,5769.07666,11.327503,10.826974,10.882191,1.550173,1.533281,1.464523,62.376183,97.38092,36.787567,13.606291,97.264648,88.780617,90.26741,1.227722,516.816223,435.222830076907,1.91490171474115,0.0311251857163243,1.05971134988265,3.80415950632334,485.216556112788,1.95149655437692,0.0103770857222456,1.25072200724362,51.214081734945,472.054856253983,81.4586447337794,0.00968102250541036,1.32395647821256
9,8.993606,31.5,31.494862,13.72,14.286909,91.760635,NaN,0.990197896957397,NaN,29.572777,400,399.91095,25,29.746075,8.94699,49.880932,50.000603,401.851837,399.450867,398.933929,5779.29541,11.366494,10.85246,10.916946,1.537002,1.530239,1.463234,62.399368,97.362862,36.784241,13.5921,97.456139,88.73056,90.309128,1.26221,520.408386,435.225055435912,1.91491160093525,0.0311263302548451,1.05969052116529,3.80344851860787,485.280975536712,1.95166689594948,0.0103796306084149,1.25046497687822,51.2171130800133,472.060474369984,81.4654611285721,0.00968056928554612,1.32395298019577
9,8.992556,31.5,31.496477,13.72,14.293663,91.779633,NaN,0.989915788173676,NaN,29.591507,400,399.993958,25,29.743158,8.954085,49.711056,50.000603,401.851837,399.450867,398.933929,5779.29541,11.366494,10.85246,10.916946,1.537002,1.530239,1.463234,62.399368,97.362862,36.784241,13.5921,97.456139,88.73056,90.309128,1.26221,520.408386,435.23484748624,1.91495703859606,0.0311320296672796,1.05959290588995,3.79967793195732,485.30258298091,1.95172151362936,0.0103801606383075,1.25039024130045,51.2193566135827,472.078151063082,81.4807172176851,0.00968096206577612,1.32385715747638
9,8.99383,31.5,31.498131,13.72,14.297076,91.791809,NaN,0.98995041847229,NaN,29.597414,400,400.038757,25,29.740023,8.948675,49.668316,50.000603,401.795715,399.446075,398.848328,5782.207031,11.383238,10.87892,10.938462,1.527127,1.490976,1.454122,62.43261,97.498619,36.752327,13.615063,97.537094,88.798393,90.275314,1.154101,507.486908,435.235266834316,1.91494470033285,0.0311273850395375,1.05963298050433,3.80425286746959,485.315607882951,1.95175249995657,0.0103802309310547,1.2503539641297,51.2216542316038,472.075376708362,81.4805715835512,0.00968023973938182,1.32390300901328
9,8.99596,31.5,31.498302,13.72,14.297076,91.791809,NaN,0.990630030632019,NaN,29.597414,400,400.038757,25,29.740023,8.942293,49.946587,50.000603,401.795715,399.446075,398.848328,5782.207031,11.383238,10.87892,10.938462,1.527127,1.490976,1.454122,62.43261,97.498619,36.752327,13.615063,97.537094,88.798393,90.275314,1.154101,507.486908,435.22992128168,1.91490304139442,0.0311185067596985,1.05973850831993,3.81190060868749,485.31538048896,1.95175139047748,0.010380156522325,1.25035716666331,51.2218917671106,472.060768921725,81.4697397479695,0.00967939368352946,1.3240065377599
9,8.99596,31.5,31.498302,13.72,14.293587,91.758934,NaN,0.990630030632019,NaN,29.621223,400,400.010193,25,29.746012,8.93714,50.233337,50.000603,401.611023,399.173706,398.679016,5778.290039,11.369983,10.858363,10.897767,1.5215,1.514066,1.460913,62.434372,97.251167,36.711575,13.666404,97.41449,88.793747,90.270309,1.167462,513.762329,435.226223812913,1.91489017818753,0.0311178244006587,1.05976207577459,3.81190060868749,485.27427201114,1.95163874147825,0.0103780232568808,1.25053886784127,51.2218917671106,472.056207395533,81.4662945444585,0.00967914797561305,1.32403801412546
9,8.996597,31.5,31.499624,13.72,14.279375,91.699814,NaN,0.989397943019867,NaN,29.612818,400,399.893616,25,29.749689,8.932062,50.446976,50.000603,401.725647,399.266571,398.814331,5778.448242,11.364577,10.854809,10.885009,1.526097,1.524,1.472013,62.427155,97.340622,36.743835,13.657713,97.454483,88.752174,90.285934,1.232438,514.472473,435.209562468519,1.91482531732964,0.0311123904330493,1.05988972987874,3.81418748484725,485.198570195002,1.95142751139759,0.0103736103981427,1.2508911441002,51.2237281185163,472.034486630316,81.4514495968236,0.00967752017683159,1.32420933800577
9,8.997034,31.5,31.501848,13.72,14.262218,91.652107,NaN,0.990236163139343,NaN,29.632601,400,399.896606,25,29.747293,8.932515,50.546848,50.000603,401.725647,399.266571,398.814331,5778.448242,11.364577,10.854809,10.885009,1.526097,1.524,1.472013,62.427155,97.340622,36.743835,13.657713,97.454483,88.752174,90.285934,1.232438,514.472473,435.190279360038,1.91475349717222,0.0311072137395872,1.06002754908141,3.81575627590968,485.135924212961,1.95124947411894,0.0103695448713908,1.25119789823979,51.2268172749256,472.011171686341,81.4364672182461,0.00967549431020532,1.32440640101188
9,8.997948,31.5,31.502869,13.72,14.265106,91.608231,NaN,0.99054080247879,NaN,29.661993,400,399.989044,25,29.740501,8.929983,50.378002,50.000603,401.814789,399.391327,398.972839,5776.31543,11.36313,10.83791,10.909007,1.546775,1.537169,1.468338,62.407909,97.391731,36.771111,13.644219,97.479645,88.890633,90.263336,1.168098,514.821655,435.191045105467,1.91474626959051,0.0311039713563486,1.06005335930736,3.81903726871963,485.07965997356,1.95109233070264,0.0103662505152509,1.25146134368524,51.2282353958582,472.009596729334,81.4364823220673,0.00967505605439329,1.32443380349739
9,8.999397,31.5,31.505236,13.72,14.269904,91.582542,NaN,0.989488542079926,NaN,29.646042,400,400.018066,25,29.738546,8.934585,50.058758,50.000603,401.814789,399.391327,398.972839,5776.31543,11.36313,10.83791,10.909007,1.546775,1.537169,1.468338,62.407909,97.391731,36.771111,13.644219,97.479645,88.890633,90.263336,1.168098,514.821655,435.19249199706,1.91473562408499,0.0310988754133059,1.06009278632992,3.82423824015439,485.044352132904,1.95098880310716,0.0103635519372053,1.25164920242812,51.2315229084086,472.008111948298,81.4381531365603,0.0096741568389907,1.32448235643904
9,9.000295,31.5,31.50588,13.72,14.260249,91.554741,NaN,0.98969578742981,NaN,29.617294,400,399.995392,25,29.738392,8.943262,49.914883,50.000603,401.69339,399.352509,398.845459,5775.370117,11.382977,10.855789,10.933969,1.542392,1.532592,1.471076,62.422371,97.671921,36.77956,13.650647,97.365929,88.786201,90.300995,1.33391,523.220337,435.180000584775,1.91468244719942,0.0310932482185409,1.06020283046675,3.82746116159467,485.008693521709,1.95088920316173,0.0103614650704578,1.25181658718917,51.232417322658,471.989879372634,81.4251476739022,0.00967295191041338,1.3246188866406
9,8.998127,31.5,31.507238,13.72,14.264212,91.541603,NaN,0.988828718662262,NaN,29.626816,400,399.924316,25,29.735228,8.953041,50.027805,49.997616,401.674469,399.312744,398.729858,5782.646484,11.393181,10.873162,10.922334,1.515795,1.510065,1.459682,62.400719,97.531342,36.778564,13.649574,97.464745,88.804832,90.312279,1.103518,512.223938,435.18964782084,1.91473947092032,0.0311030509353766,1.06006830252255,3.81967979695673,484.990434190549,1.95083527824091,0.0103600206545821,1.25191566109085,51.2343033229762,472.011412716515,81.4430065216608,0.00967364180737807,1.32449191605978
9,9.001762,31.5,31.510513,13.72,14.278489,91.550568,NaN,0.989549219608307,NaN,29.641424,400,399.920044,25,29.742546,8.952948,50.156406,49.997616,401.674469,399.312744,398.729858,5782.646484,11.393181,10.873162,10.922334,1.515795,1.510065,1.459682,62.400719,97.531342,36.778564,13.649574,97.464745,88.804832,90.312279,1.103518,512.223938,435.195653345354,1.91472103738685,0.0310907090933646,1.06015201830487,3.83272570211091,484.997286737509,1.95084476498354,0.0103591797331035,1.25192737206173,51.2388514039379,472.008044205563,81.4443259627374,0.00967232723914818,1.32456818366556
9,9.000458,31.5,31.511608,13.72,14.277195,91.565994,NaN,0.989228129386902,NaN,29.658197,400,399.983246,25,29.743477,8.948404,50.138496,49.997616,401.73056,399.379211,398.764954,5778.358398,11.356545,10.860893,10.898698,1.523387,1.517204,1.472775,62.422333,97.445801,36.812546,13.627131,97.709557,88.717018,90.367386,1.197883,522.593323,435.197556455455,1.91474176494026,0.0310958838914783,1.0600960574043,3.82804614248664,485.01513723961,1.95089059926798,0.0103597063862124,1.25186181560641,51.2403719770941,472.016453284397,81.4519660172393,0.00967240127153948,1.32452774328684
9,9.000458,31.5,31.511608,13.72,14.250253,91.568069,NaN,0.989228129386902,NaN,29.644009,400,399.932098,25,29.740967,8.955428,50.15873,49.997616,401.687134,399.248169,398.753845,5778.080566,11.361683,10.840636,10.892682,1.535314,1.531335,1.474604,62.411125,97.715485,36.804962,13.643514,97.629875,88.790092,90.326813,1.115777,502.402161,435.168992887193,1.91464238357488,0.031090614448065,1.06027875302125,3.82804614248664,485.017734840848,1.95089772150526,0.0103598412392579,1.25185022095795,51.2403719770941,471.981213769007,81.425363121762,0.00967050348024222,1.32477155412462
9,9.001316,31.5,31.513197,13.72,14.250253,91.568069,NaN,0.9903484582901,NaN,29.644009,400,399.932098,25,29.740967,8.955842,50.142933,49.997616,401.687134,399.248169,398.753845,5778.080566,11.361683,10.840636,10.892682,1.535314,1.531335,1.474604,62.411125,97.715485,36.804962,13.643514,97.629875,88.790092,90.326813,1.115777,502.402161,435.166836926269,1.91462560076979,0.0310870431207851,1.06032139728711,3.83112523540183,485.0156146466,1.95088739484895,0.0103591506170379,1.25188020911749,51.2425784700887,471.97679959211,81.42390564818,0.00966971615758754,1.32482783339563
9,9.001455,31.5,31.514244,13.72,14.264267,91.600052,NaN,0.98918205499649,NaN,29.678213,400,399.910217,25,29.766607,8.951937,50.126663,49.997616,401.62738,399.303314,398.703918,5781.501953,11.365345,10.860781,10.908794,1.526611,1.517274,1.464244,62.447975,97.450989,36.794834,13.633422,97.573723,88.773392,90.342545,1.202836,513.960876,435.181346415602,1.91467458131541,0.0310892055546135,1.06023319840798,3.83162404198572,485.054254270404,1.95099036010467,0.0103607738223413,1.25172134512944,51.2440322914725,471.995179643319,81.4390147872912,0.00967034386524693,1.32471754233055
9,9.00191,31.5,31.514267,13.72,14.264267,91.600052,NaN,0.989676475524902,NaN,29.678213,400,399.910217,25,29.766607,8.943317,49.865208,49.997616,401.68576,399.327179,398.747589,5777.256348,11.343772,10.843005,10.893211,1.524482,1.517726,1.45943,62.448883,97.368324,36.775074,13.66192,97.566597,88.84623,90.319145,1.249786,519.320129,435.18020337128,1.91466568280067,0.0310873119297287,1.06025580058663,3.83325678547453,485.0542235946,1.95099021067201,0.0103607638265952,1.25172177879778,51.244064227905,471.992046578872,81.4366768544663,0.00967016719250204,1.32473959754954
9,9.004012,31.5,31.517361,13.72,14.274778,91.655823,NaN,0.989811718463898,NaN,29.713451,400,399.914734,25,29.76931,8.938494,49.634331,49.997616,401.68576,399.327179,398.747589,5777.256348,11.343772,10.843005,10.893211,1.524482,1.517726,1.45943,62.448883,97.368324,36.775074,13.66192,97.566597,88.84623,90.319145,1.249786,519.320129,435.186067468929,1.91466335257585,0.0310806215180215,1.06028890521428,3.84079889391217,485.119901284414,1.95116147025456,0.0103630418812736,1.25146916304412,51.2483602053601,471.994212110562,81.4419608573601,0.00966921384254501,1.32477467049824
9,9.003033,31.5,31.516899,13.72,14.269427,91.685028,NaN,0.990627706050873,NaN,29.755354,400,399.890076,25,29.764713,8.938024,49.637386,49.997616,401.737305,399.378418,398.717041,5781.922852,11.363805,10.866341,10.91122,1.508294,1.513976,1.459835,62.426357,97.534187,36.732525,13.689013,97.647614,88.895119,90.295563,1.184826,508.566711,435.182853185845,1.91466275644183,0.0310836480640646,1.06027657906757,3.83728634542206,485.157063539863,1.95126464725304,0.0103651390076437,1.25129795407476,51.2477187456298,471.993554005557,81.4409191762326,0.00966933816059365,1.32477175048478
9,9.004481,31.5,31.518543,13.72,14.27762,91.69989,NaN,0.990001440048218,NaN,29.778679,400,399.911133,25,29.765512,8.940784,50.040817,49.997616,401.783997,399.460114,398.865814,5779.584961,11.353587,10.847075,10.892808,1.525685,1.526265,1.461832,62.418438,97.505623,36.741077,13.677817,97.433609,88.891068,90.293701,1.262422,527.858643,435.187902717559,1.91466466630507,0.0310792263314659,1.06029291954648,3.84248151430393,485.17347003293,1.95130494531393,0.0103653894406597,1.25124624385285,51.2500013089353,471.995820833229,81.4445692940578,0.0096688917612481,1.32478265993214
9,9.005508,31.5,31.52047,13.72,14.282267,91.733208,NaN,0.990492641925812,NaN,29.790216,400,399.961548,25,29.768974,8.937716,50.370827,49.997616,401.783997,399.460114,398.865814,5779.584961,11.353587,10.847075,10.892808,1.525685,1.526265,1.461832,62.418438,97.505623,36.741077,13.677817,97.433609,88.891068,90.293701,1.262422,527.858643,435.190250273443,1.91466172956172,0.0310758635736441,1.06031240090071,3.84616582754217,485.212590488274,1.95140668913578,0.0103667146847291,1.25109739565883,51.2526766760561,471.996642612522,81.4474623306582,0.00966826976879306,1.3248081490953
9,9.007323,31.5,31.52173,13.72,14.273362,91.779472,NaN,0.989856362342834,NaN,29.796452,400,399.931824,25,29.771072,8.955207,50.290825,50.001369,401.638855,399.251343,398.692719,5787.837402,11.351645,10.850625,10.902159,1.536691,1.524719,1.463349,62.39724,97.447144,36.733597,13.678369,97.538223,88.902573,90.303741,1.181769,510.078644,435.176247974441,1.91459339335905,0.0310665763654911,1.06046302028086,3.85267627836043,485.268788891234,1.95155711689336,0.0103691690812552,1.25086450340928,51.2544259384067,471.973629401966,81.4315786973207,0.00966659513470511,1.32498790144412
9,9.007266,31.5,31.524723,13.72,14.275346,91.845528,NaN,0.99013739824295,NaN,29.800028,400,399.901459,25,29.762983,8.956973,50.200127,50.001369,401.638855,399.251343,398.692719,5787.837402,11.351645,10.850625,10.902159,1.536691,1.524719,1.463349,62.39724,97.447144,36.733597,13.678369,97.538223,88.902573,90.303741,1.181769,510.078644,435.178495125784,1.91460182769169,0.0310672011795476,1.06044671233983,3.85247183296724,485.347425305477,1.95176407644632,0.0103721527605847,1.25055515254389,51.2585809102033,471.979513202344,81.4395497146289,0.00966587746208249,1.32499558329513
9,9.00717,31.5,31.52599,13.72,14.291105,91.860863,NaN,0.990457594394684,NaN,29.779755,400,399.886719,25,29.762386,8.954019,49.952515,50.001369,401.66806,399.2612,398.757233,5781.005859,11.352098,10.842232,10.886482,1.537337,1.532386,1.481807,62.430008,97.3181,36.740929,13.684634,97.489891,88.831383,90.325096,1.111582,506.469818,435.195446975588,1.91466184201892,0.0310706809005045,1.06033498135076,3.85212750167921,485.36491799371,1.95180840073873,0.0103725965218964,1.25049416875391,51.2603397039015,472.002018932801,81.4580303823616,0.00966665116995188,1.32486023767784
9,9.00555,31.5,31.527348,13.72,14.310964,91.85379,NaN,0.990577578544617,NaN,29.763624,400,399.88324,25,29.766874,8.948935,49.859375,50.001369,401.526123,399.165955,398.581238,5784.435547,11.386649,10.873589,10.923356,1.537645,1.5228,1.477134,62.438549,97.638367,36.722286,13.680216,97.519402,88.904991,90.284882,1.160904,513.1026,435.220569831005,1.91476675437664,0.0310812985443229,1.06012001347499,3.84631649378446,485.35426802275,1.95177536442001,0.0103715480208065,1.25055864782444,51.2622247580766,472.04053615807,81.4887069428252,0.00966825511733517,1.32461574260351
9,9.005167,31.5,31.52935,13.72,14.314347,91.856415,NaN,0.989775478839874,NaN,29.769136,400,399.819489,25,29.76512,8.944848,49.902977,50.001369,401.526123,399.165955,398.581238,5784.435547,11.386649,10.873589,10.923356,1.537645,1.5228,1.477134,62.438549,97.638367,36.722286,13.680216,97.519402,88.904991,90.284882,1.160904,513.1026,435.225117581835,1.91478671595294,0.0310835526580213,1.06007812305977,3.84494254152395,485.354889639638,1.95177137900446,0.0103708485669862,1.25058162016396,51.2650036390078,472.049550964747,81.4978726812466,0.00966804839003364,1.32458578751122
9,9.007963,31.5,31.52997,13.72,14.308318,91.860298,NaN,0.98994517326355,NaN,29.771858,400,399.845001,25,29.766771,8.935927,49.764671,50.001369,401.637817,399.27002,398.72644,5786.176758,11.366637,10.864412,10.910042,1.532377,1.518067,1.472175,62.419449,97.69236,36.731434,13.673708,97.650856,88.925591,90.291618,1.223055,519.464661,435.211706463411,1.91470983504027,0.0310707488006842,1.06025764020101,3.85497173861808,485.358921523615,1.95178066342727,0.0103708309979504,1.25057177387731,51.2658642033622,472.022885419103,81.4784738527076,0.00966639897468335,1.32478020782192
9,9.009965,31.5,31.532299,13.72,14.300588,91.887917,NaN,0.990637302398682,NaN,29.748198,400,399.834167,25,29.771803,8.949368,49.712715,50.001369,401.676086,399.202393,398.65155,5782.567383,11.353886,10.860536,10.881912,1.525352,1.527687,1.480069,62.399593,97.667213,36.766647,13.671263,97.500862,88.931694,90.286713,1.325564,521.731262,435.198482732009,1.91464219611165,0.0310609183887417,1.06040943265997,3.86215143135843,485.390364463836,1.95186018552574,0.0103716097077596,1.25046285685017,51.2690967528246,472.001150260628,81.4648145731044,0.00966442447000141,1.32496831581245
9,9.009965,31.5,31.532299,13.72,14.300712,91.909584,NaN,0.990637302398682,NaN,29.751888,400,399.859985,25,29.767853,8.954331,49.820347,50.001369,401.676086,399.202393,398.65155,5782.567383,11.353886,10.860536,10.881912,1.525352,1.527687,1.480069,62.399593,97.667213,36.766647,13.671263,97.500862,88.931694,90.286713,1.325564,521.731262,435.198614222726,1.91464265354919,0.031060942621774,1.06040859129359,3.86215143135843,485.417456947635,1.95193440159629,0.0103730138581556,1.25034334735068,51.2690967528246,472.001312474829,81.4649370018957,0.00966443320071717,1.32496719258597
9,9.010628,31.5,31.534826,13.72,14.303333,91.930298,NaN,0.989011764526367,NaN,29.742949,400,399.831726,25,29.772131,8.945472,49.873055,50.001369,401.562378,399.145996,398.607147,5783.628906,11.376845,10.859406,10.912855,1.520805,1.523681,1.474484,62.403011,97.609467,36.802078,13.656949,97.737007,88.975929,90.285309,1.172694,515.937622,435.199728472471,1.91463936598693,0.0310587003904708,1.06042372795991,3.86452885666819,485.43999967667,1.95198897042073,0.0103732585679874,1.25027640704873,51.2726039051731,472.00258875205,81.4688800348437,0.00966362898970366,1.3249992352601
9,9.014565,31.5,31.537331,13.72,14.303333,91.930298,NaN,0.989517331123352,NaN,29.742949,400,399.831726,25,29.772131,8.94169,49.886749,50.003532,401.613922,399.27243,398.70932,5781.830566,11.396354,10.863203,10.926595,1.532107,1.534194,1.485788,62.398403,97.727997,36.816418,13.647038,97.584419,88.925804,90.288155,1.170157,516.023071,435.189839879459,1.91456243807478,0.0310423521423257,1.06061927805217,3.87864367179009,485.436673059058,1.95197274116193,0.0103721708326312,1.25032320397868,51.2760803061874,471.977729727545,81.4530740445923,0.00966142601167928,1.32521199526487
9,9.013178,31.5,31.539871,13.72,14.285476,91.926918,NaN,0.990197539329529,NaN,29.736099,400,399.846985,25,29.772913,8.945741,49.834644,50.003532,401.613922,399.27243,398.70932,5781.830566,11.396354,10.863203,10.926595,1.532107,1.534194,1.485788,62.398403,97.727997,36.816418,13.647038,97.584419,88.925804,90.288155,1.170157,516.023071,435.174384523668,1.91452364927227,0.0310446206515054,1.0606717267164,3.8736715711118,485.429073543681,1.95194470917462,0.0103708490914557,1.25038929313169,51.279605057927,471.966429018036,81.4475426141263,0.00965994085575284,1.32533145921131
9,9.01442,31.5,31.541285,13.72,14.287868,91.908798,NaN,0.98986291885376,NaN,29.717199,400,399.846008,25,29.775101,8.941479,49.814743,50.003532,401.691742,399.280884,398.717163,5783.542969,11.366349,10.86125,10.910069,1.535977,1.531123,1.496581,62.426727,97.721184,36.847034,13.644763,97.597771,88.939079,90.298935,1.098212,506.392761,435.173800935385,1.91450820573483,0.0310399322548867,1.0607172089982,3.87812390455673,485.404537103944,1.9518734820018,0.0103690612608457,1.25051566978827,51.2815671655052,471.96231865379,81.4461090149057,0.00965923152390073,1.32538285825048
9,9.016265,31.5,31.545198,13.72,14.289964,91.86248,NaN,0.990103900432587,NaN,29.722397,400,399.889893,25,29.784439,8.962601,49.817299,50.003532,401.665131,399.321381,398.70282,5784.80957,11.391902,10.876753,10.931955,1.528893,1.526191,1.48256,62.392673,97.671471,36.806225,13.669102,97.706711,88.950867,90.312035,1.100747,508.706421,435.171388178013,1.91447989030556,0.0310326852768393,1.06079469257759,3.88473702433606,485.341407816801,1.95168942933851,0.0103643613007409,1.25084482284818,51.2869965976444,471.956057441792,81.4460003255587,0.00965754404203147,1.32548964945513
9,9.015792,31.5,31.548256,13.72,14.293559,91.836494,NaN,0.989412903785706,NaN,29.726114,400,399.905975,25,29.790697,8.964648,49.978474,50.003532,401.665131,399.321381,398.70282,5784.80957,11.391902,10.876753,10.931955,1.528893,1.526191,1.48256,62.392673,97.671471,36.806225,13.669102,97.706711,88.950867,90.312035,1.100747,508.706421,435.176390176064,1.91450239888977,0.0310353502987491,1.06074671244647,3.88304172558145,485.304834448613,1.95158054609097,0.010361349974986,1.25104599697417,51.291239316939,471.966992239449,81.4578566011018,0.00965707717698968,1.32546328913989
9,9.017065,31.5,31.549553,13.72,14.301059,91.829597,NaN,0.989599108695984,NaN,29.715614,400,399.907806,25,29.79162,8.962253,49.989326,50.003532,401.735504,399.41452,398.834106,5782.259766,11.384978,10.866035,10.915674,1.539951,1.530582,1.477224,62.400906,97.696365,36.81913,13.680156,97.64695,88.987465,90.309448,1.132921,510.632416,435.181147383557,1.91450520514433,0.0310315339044823,1.0607589829199,3.88760418461624,485.294480655523,1.95154849639759,0.010360340171124,1.2511085383094,51.2930386982949,471.969239866954,81.461081877225,0.0096567505981698,1.32546869197808
9,9.017105,31.5,31.550312,13.72,14.290264,91.832695,NaN,0.989918231964111,NaN,29.712322,400,399.946869,25,29.787149,8.95864,49.944237,50.003532,401.719116,399.482971,398.901825,5789.570313,11.357236,10.850554,10.919993,1.542899,1.523644,1.461491,62.421783,97.62471,36.82436,13.650124,97.739731,88.999603,90.2957,1.049607,494.988068,435.169595575552,1.91446458553806,0.0310292589853857,1.06083442707236,3.88774753759492,485.297347011437,1.95155419535216,0.0103602117594557,1.25110559824284,51.2940916631721,471.955568801843,81.4516632748831,0.00965575322421141,1.325575842871
9,9.018181,31.5,31.551357,13.72,14.276278,91.845085,NaN,0.991064310073853,NaN,29.70079,400,399.969452,25,29.782314,8.946293,50.248585,50.003532,401.719116,399.482971,398.901825,5789.570313,11.357236,10.850554,10.919993,1.542899,1.523644,1.461491,62.421783,97.62471,36.82436,13.650124,97.739731,88.999603,90.2957,1.049607,494.988068,435.152053305863,1.9143919403959,0.0310220633533272,1.06098323991652,3.89160355281632,485.311458044858,1.9515898906113,0.0103605616428267,1.25105652861432,51.2955413648251,471.930818278472,81.4342256594755,0.00965406110591143,1.32576463107984
9,9.019694,31.5,31.553587,13.72,14.271235,91.845657,NaN,0.990393280982971,NaN,29.677425,400,399.941254,25,29.781099,8.954305,50.391563,50.003532,401.665649,399.360718,398.794373,5789.861328,11.355547,10.847559,10.92084,1.531655,1.506218,1.452344,62.419201,97.801186,36.815346,13.66032,97.75663,88.982384,90.303452,1.300784,521.071594,435.142898764313,1.9143437619477,0.031014804310124,1.06109296596998,3.89702503947353,485.309207931296,1.95157739616492,0.0103596314755002,1.2510951616445,51.2986348602468,471.915887845987,81.4255951551247,0.00965248871206476,1.32590451307513
9,9.019242,31.5,31.553905,13.72,14.27018,91.85656,NaN,0.990796983242035,NaN,29.671289,400,399.927155,25,29.781322,8.929846,50.438801,50.003532,401.641235,399.351105,398.773682,5792.029297,11.375616,10.869266,10.924467,1.536914,1.522264,1.470183,62.408253,97.812523,36.844093,13.645985,97.801056,88.972466,90.319702,1.268241,523.433472,435.142915761431,1.91434869862738,0.0310164721851097,1.0610776532987,3.89540547351066,485.32242543511,1.95161270580697,0.0103602002566913,1.25104071651578,51.2990759814609,471.917945226782,81.4275219887089,0.00965248974355022,1.32589536464969
9,9.019026,31.5,31.556969,13.72,14.257616,91.899986,NaN,0.989885210990906,NaN,29.688341,400,399.925903,25,29.778612,8.924238,50.376305,50.003532,401.641235,399.351105,398.773682,5792.029297,11.375616,10.869266,10.924467,1.536914,1.522264,1.470183,62.408253,97.812523,36.844093,13.645985,97.801056,88.972466,90.319702,1.268241,523.433472,435.130127052861,1.91430653375748,0.0310149127516466,1.06115264606893,3.8946315000353,485.372675969167,1.95174167099879,0.0103616855477808,1.25085776591647,51.3033261022848,471.905951886656,81.4220916781621,0.00965078803452627,1.326028402323
9,9.019104,31.5,31.558994,13.72,14.250216,91.931717,NaN,0.990143537521362,NaN,29.694233,400,399.983063,25,29.778629,8.949148,49.973919,50.00695,401.728729,399.349548,398.844147,5790.210938,11.401422,10.870118,10.940539,1.539896,1.532669,1.473341,62.407585,97.794823,36.848682,13.644946,97.757195,88.944473,90.349968,1.16215,508.164673,435.122078149188,1.91427768650582,0.0310131432402491,1.06120707643673,3.89491099207186,485.409674099941,1.95183726956033,0.0103628630028119,1.25072029480185,51.3061348323137,471.897677679457,81.418241131144,0.00964964482873401,1.32611877794635
9,9.019104,31.5,31.558994,13.72,14.256408,91.941704,NaN,0.990143537521362,NaN,29.702431,400,400.012848,25,29.783567,8.963585,49.745796,50.00695,401.728729,399.349548,398.844147,5790.210938,11.401422,10.870118,10.940539,1.539896,1.532669,1.473341,62.407585,97.794823,36.848682,13.644946,97.757195,88.944473,90.349968,1.16215,508.164673,435.128649012452,1.91430054937131,0.0310143532829368,1.06116478184898,3.89491099207186,485.422164768136,1.95187148244138,0.0103635098612864,1.25066514952155,51.3061348323137,471.905784197599,81.4243542264785,0.00965008093207428,1.32606238649362
9,9.019028,31.5,31.561111,13.72,14.266882,91.956924,NaN,0.989871740341187,NaN,29.714237,400,400.070221,25,29.793301,8.956409,49.88784,50.00695,401.864777,399.44754,398.987091,5789.743652,11.384137,10.861953,10.91164,1.537686,1.533168,1.481204,62.406166,97.743538,36.875359,13.624885,97.684761,88.993561,90.323853,1.335151,528.069153,435.139954371449,1.91434070458862,0.0310167150871245,1.06108949726409,3.89463866652835,485.438387889144,1.95190990803754,0.0103635776076892,1.25062071838056,51.3090710172758,471.922065447781,81.4391298142069,0.00965022702841806,1.32598347537934
9,9.020392,31.5,31.562986,13.72,14.266882,91.956924,NaN,0.990344643592834,NaN,29.714237,400,400.070221,25,29.793301,8.954184,50.108337,50.00695,401.749512,399.427246,398.859589,5794.339355,11.399372,10.877748,10.952346,1.550108,1.534492,1.478439,62.40123,97.588768,36.829369,13.641346,97.82621,88.972084,90.338318,1.160991,513.090576,435.136524626798,1.91431405326996,0.0310110602391424,1.06115744253334,3.89952593038572,485.435897822258,1.9518977659466,0.0103627646844812,1.25065576029846,51.3116714296224,471.914424544544,81.4355792851728,0.00964916979354746,1.32606698444298
9,9.01927,31.5,31.562338,13.72,14.282351,91.959961,NaN,0.99123477935791,NaN,29.723118,400,400.071381,25,29.801395,8.952504,50.186394,50.00695,401.749512,399.427246,398.859589,5794.339355,11.399372,10.877748,10.952346,1.550108,1.534492,1.478439,62.40123,97.588768,36.829369,13.641346,97.82621,88.972084,90.338318,1.160991,513.090576,435.155759250347,1.91439308093047,0.0310187340479621,1.06099604848188,3.89550580238779,485.440556576987,1.95191236510876,0.0103632422868906,1.25062689075581,51.3107727408551,471.941822085644,81.4554772924815,0.0096508667653038,1.32586604500136
9,9.01897,31.5,31.564701,13.72,14.295083,91.931961,NaN,0.990287184715271,NaN,29.726265,400,400.076477,25,29.800877,8.947912,50.335365,50.00695,401.918579,399.584686,398.985565,5790.434082,11.377824,10.879491,10.919372,1.533239,1.509824,1.466101,62.396008,97.605469,36.846863,13.604853,97.707901,88.984596,90.361015,1.189686,512.936462,435.170021197484,1.91444593590177,0.0310224653125594,1.06089438027373,3.89443083796141,485.402397536367,1.95180114081735,0.0103604045433741,1.25082568731862,51.3140498337128,471.962845785,81.4741211011292,0.00965118299025504,1.32575828732823
9,9.021481,31.5,31.566355,13.72,14.304692,91.892807,NaN,0.990366458892822,NaN,29.711411,400,400.116089,25,29.795631,8.953787,50.331657,50.00695,401.93988,399.574097,399.060608,5791.018555,11.365238,10.856141,10.909805,1.524102,1.531394,1.472681,62.404987,97.63726,36.803944,13.655957,97.772842,89.003632,90.357201,1.169482,515.763,435.17390572058,1.91443235389417,0.0310139325062652,1.06095383849743,3.90342745879724,485.351219793513,1.95165625849808,0.0103571512958701,1.25107323318493,51.3163435452149,471.959625524946,81.4736424652203,0.00965043976864687,1.32580742633298
9,9.020126,31.5,31.567554,13.72,14.303912,91.85955,NaN,0.990512907505035,NaN,29.702774,400,400.141602,25,29.801584,8.948772,50.481842,50.00695,401.93988,399.574097,399.060608,5791.018555,11.365238,10.856141,10.909805,1.524102,1.531394,1.472681,62.404987,97.63726,36.803944,13.655957,97.772842,89.003632,90.357201,1.169482,515.763,435.17648299047,1.9144559403491,0.0310193968750322,1.06089176119852,3.8985728860182,485.308015163997,1.95153449656886,0.0103544767453929,1.25128000115207,51.3180062189336,471.969147037838,81.4822380069808,0.00965053859059061,1.32576072258437
9,9.022099,31.5,31.570332,13.72,14.300288,91.854622,NaN,0.990617692470551,NaN,29.698713,400,400.153625,25,29.802528,8.960089,50.544098,50.00695,401.958221,399.53952,399.034851,5795.658691,11.396169,10.872362,10.924039,1.518869,1.535931,1.467875,62.410458,97.803116,36.824718,13.645893,97.644402,89.016182,90.337288,1.099092,507.590515,435.167680122994,1.91440402868156,0.0310105111982875,1.06101458251975,3.90564139135313,485.298153784288,1.95149959959761,0.0103529536336302,1.25135943679219,51.3218583279581,471.953418376206,81.4736503766122,0.00964873561086532,1.32591493261579
9,9.020912,31.5,31.570658,13.72,14.298805,91.832191,NaN,0.990767776966095,NaN,29.703056,400,400.159821,25,29.79785,8.963403,50.298351,50.00695,401.958221,399.53952,399.034851,5795.658691,11.396169,10.872362,10.924039,1.518869,1.535931,1.467875,62.410458,97.803116,36.824718,13.645893,97.644402,89.016182,90.337288,1.099092,507.590515,435.169089713277,1.91442173896427,0.0310151410738463,1.06096563308553,3.90138896346372,485.269649385422,1.95142057932309,0.0103513586159093,1.25149009057282,51.3223103578278,471.960013463509,81.4790088382229,0.00964897791798839,1.32587439775098
9,9.02125,31.5,31.572392,13.72,14.297872,91.818047,NaN,0.990615010261536,NaN,29.69986,400,400.072296,25,29.794561,8.96458,50.05476,50.011311,401.754822,399.411835,398.830902,5790.937012,11.402053,10.879924,10.938044,1.521445,1.516983,1.461574,62.384026,97.908028,36.863224,13.635698,97.570847,89.006058,90.338844,1.154745,508.150269,435.167250395835,1.91441169332453,0.0310135578705388,1.06098880466263,3.90259989153304,485.249640084535,1.95136083804012,0.0103496905872078,1.25160124719982,51.3247146513182,471.958124057717,81.4796283822061,0.00964827895168139,1.32591559603099
9,9.022772,31.5,31.574902,13.72,14.286442,91.821877,NaN,0.990344524383545,NaN,29.705435,400,400.064575,25,29.788729,8.952067,50.063591,50.011311,401.924744,399.488525,398.984619,5794.33252,11.373952,10.858939,10.904325,1.520278,1.524564,1.46465,62.396183,97.75425,36.845776,13.650446,97.84127,89.005775,90.362328,1.271193,523.912598,435.151296828692,1.9143397721388,0.0310050181612308,1.06114248678264,3.90805222668871,485.251093347303,1.9513577024279,0.0103488515934821,1.25162708927278,51.3281947306739,471.935040642612,81.4651800321821,0.00964617326922073,1.32611667142301
9,9.022877,31.5,31.577106,13.72,14.274343,91.857681,NaN,0.990896344184875,NaN,29.706043,400,400.065674,25,29.783077,8.950564,50.10128,50.011311,401.807678,399.492859,398.89502,5797.790527,11.389481,10.876826,10.945266,1.532751,1.519835,1.463537,62.413605,97.615227,36.853111,13.655146,97.769737,88.924309,90.393265,1.256888,516.928162,435.138193541352,1.91429305186949,0.0310022197463199,1.06123030196522,3.908428347761,485.292971311951,1.95146619019818,0.0103502174293583,1.25146952541299,51.3312503659312,471.920598964118,81.4568896196392,0.00964463782051197,1.32625281985441
9,9.023702,31.5,31.577419,13.72,14.274803,91.885338,NaN,0.990763962268829,NaN,29.714502,400,400.088013,25,29.778694,8.958748,50.113667,50.011311,401.807678,399.492859,398.89502,5797.790527,11.389481,10.876826,10.945266,1.532751,1.519835,1.463537,62.413605,97.615227,36.853111,13.655146,97.769737,88.924309,90.393265,1.256888,516.928162,435.136607192733,1.91427863454105,0.0309988918917366,1.06126826477367,3.91138346992722,485.327164887893,1.95155897812265,0.0103518738268411,1.25132193058812,51.3316842968959,471.915788373868,81.4536316190126,0.00964427140199083,1.32629136271964
9,9.022881,31.5,31.57896,13.72,14.284887,91.893265,NaN,0.989747047424316,NaN,29.688124,400,400.106415,25,29.773687,8.961928,49.863209,50.011311,401.822571,399.469147,398.913971,5797.640137,11.409045,10.885853,10.93556,1.534417,1.525034,1.474362,62.42704,97.92421,36.891758,13.607689,97.854149,89.04747,90.309631,1.242892,513.809204,435.149372718126,1.91433190233895,0.0310042628173921,1.06115852433076,3.90844267611732,485.335035083654,1.95157616800833,0.0103517199606459,1.25130685905208,51.3338206297271,471.936164018311,81.4708124893095,0.00964483629621197,1.32617458871048
9,9.022881,31.5,31.57896,13.72,14.293697,91.883553,NaN,0.989747047424316,NaN,29.66361,400,400.121124,25,29.771713,8.950905,49.763634,50.011311,401.822571,399.469147,398.913971,5797.640137,11.409045,10.885853,10.93556,1.534417,1.525034,1.474362,62.42704,97.92421,36.891758,13.607689,97.854149,89.04747,90.309631,1.242892,513.809204,435.158721259968,1.91436442587385,0.0310059835969476,1.06109842693822,3.90844267611732,485.322882129922,1.95154287574803,0.0103510907924279,1.2513607174513,51.3338206297271,471.947697685332,81.4795096969464,0.00964545634763123,1.32609439897584
9,9.023146,31.5,31.581673,13.72,14.299238,91.908508,NaN,0.990537166595459,NaN,29.654711,400,400.146393,25,29.766762,8.942926,49.845673,50.011311,401.930603,399.578552,399.115753,5788.018555,11.373934,10.851992,10.905921,1.53223,1.534681,1.472978,62.422344,97.709488,36.885994,13.621738,97.91951,89.089005,90.30407,1.138256,509.372101,435.163934674941,1.9143797043939,0.0310059678636095,1.06107383604594,3.90939191906773,485.350501655536,1.9516108431075,0.010351532479279,1.25127320036737,51.3375815407413,471.955732718042,81.4887676556593,0.00964495420360187,1.32608247983146
9,9.022921,31.5,31.582378,13.72,14.299238,91.908508,NaN,0.991521239280701,NaN,29.654711,400,400.146393,25,29.766762,8.961177,49.803902,50.011311,401.962494,399.534851,399.0466,5791.387695,11.37039,10.864379,10.901038,1.519543,1.528622,1.472923,62.442799,97.820122,36.826591,13.662928,97.887253,89.135574,90.313904,1.197348,510.09314,435.164500169946,1.91438409869941,0.0310069000720767,1.06106263937436,3.90858595941921,485.349564457256,1.95160627679683,0.0103512272107125,1.25128640856544,51.338558809225,471.957971080633,81.4912867905529,0.00964483181443426,1.32607833779146
9,9.022012,31.5,31.583021,13.72,14.297975,91.934837,NaN,0.989975154399872,NaN,29.652515,400,400.17923,25,29.759333,8.973665,49.678143,50.011311,401.962494,399.534851,399.0466,5791.387695,11.37039,10.864379,10.901038,1.519543,1.528622,1.472923,62.442799,97.820122,36.826591,13.662928,97.887253,89.135574,90.313904,1.197348,510.09314,435.165444630149,1.91439719024798,0.0310104199705487,1.06102601601321,3.90532972814975,485.381653186792,1.95169235057948,0.0103526539448427,1.25115260598432,51.3394501185614,471.963234081691,81.496013732479,0.00964489335151073,1.32605217362176
9,9.023567,31.5,31.583553,13.72,14.295195,91.939713,NaN,0.990146398544312,NaN,29.635082,400,400.161438,25,29.758286,8.975991,49.58567,50.016434,401.871613,399.510193,398.964264,5794.914551,11.387186,10.877886,10.940125,1.5129,1.504032,1.45568,62.460346,97.815109,36.806801,13.66437,97.791611,89.00386,90.37133,1.280243,522.13092,435.158586490741,1.91435655759779,0.0310034341175901,1.0611223572375,3.91089991841642,485.387046818802,1.95170561554071,0.0103527393389362,1.25113557255199,51.3401875518879,471.949337154433,81.4861614348569,0.00964396323815711,1.32615737812245
9,9.024315,31.5,31.586571,13.72,14.287295,91.935303,NaN,0.990465819835663,NaN,29.624357,400,400.147034,25,29.759815,8.972685,49.639561,50.016434,401.966614,399.584686,399.062897,5795.932129,11.368089,10.8623,10.919916,1.502757,1.497504,1.447005,62.480549,97.726646,36.842033,13.629634,97.830193,89.034821,90.358109,1.252205,521.181213,435.148322918637,1.91431278358969,0.0309987927735692,1.06121350161323,3.91357908332787,485.377518573608,1.95167095957088,0.0103511471527516,1.25121648878806,51.3443707762949,471.936723725678,81.4802090931679,0.00964224652929664,1.32629397169833
9,9.023566,31.5,31.587313,13.72,14.281317,91.922997,NaN,0.990151584148407,NaN,29.597878,400,400.188599,25,29.766169,8.974922,49.574303,50.016434,401.966614,399.584686,399.062897,5795.932129,11.368089,10.8623,10.919916,1.502757,1.497504,1.447005,62.480549,97.726646,36.842033,13.629634,97.830193,89.034821,90.358109,1.252205,521.181213,435.14386209194,1.91430534208179,0.031000727660627,1.06121700599403,3.91089633653041,485.36113442454,1.9516239775323,0.0103500290525275,1.25129855850765,51.3453992080923,471.934800185567,81.4796336958994,0.00964188780077412,1.3263193712893
9,9.025536,31.5,31.588217,13.72,14.273834,91.885315,NaN,0.990915596485138,NaN,29.585394,400,400.124146,25,29.768375,8.970769,49.533932,50.016434,401.749023,399.339935,398.769409,5789.98291,11.37227,10.869274,10.919893,1.508903,1.510281,1.466273,62.466499,97.824669,36.84367,13.614435,97.812195,89.106216,90.316475,1.189486,520.621521,435.130966696988,1.91423923293904,0.0309911071053552,1.06136628338471,3.91795206633947,485.312776813127,1.95148894790628,0.0103471971256839,1.25152451299135,51.3466521505287,471.912228003725,81.4636821443973,0.00964036350141089,1.32649111396038
9,9.023581,31.5,31.590212,13.72,14.268357,91.856049,NaN,0.990712761878967,NaN,29.596474,400,400.024261,25,29.761765,8.965732,49.848244,50.016434,401.749023,399.339935,398.769409,5789.98291,11.37227,10.869274,10.919893,1.508903,1.510281,1.466273,62.466499,97.824669,36.84367,13.614435,97.812195,89.106216,90.316475,1.189486,520.621521,435.13007042219,1.91425719673343,0.0309981339244834,1.06130627508937,3.91095006475751,485.273492983089,1.9513756726243,0.0103444376932112,1.25172454955533,51.3494171172596,471.920521520209,81.4722870521828,0.00964012289751226,1.32646570036406
9,9.024748,31.5,31.590612,13.72,14.263556,91.829071,NaN,0.990125894546509,NaN,29.600893,400,399.99118,25,29.745152,8.957758,50.020317,50.016434,401.873932,399.499695,398.956116,5791.622559,11.358009,10.859447,10.91666,1.513002,1.506132,1.458587,62.446968,97.987938,36.841743,13.632131,97.799156,89.050308,90.381165,1.22657,511.670013,435.122039726356,1.91421667065606,0.0309923625473222,1.06139727223955,3.91512991377209,485.239189523686,1.95128055507306,0.0103425164443722,1.25188216468717,51.3499714800221,471.906535857492,81.4622156198151,0.00963923360452517,1.32656956367683
