P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.026145,31.5,31.592869,13.72,14.260254,91.819542,NaN,0.990351378917694,NaN,29.591862,400,400.031036,25,29.727575,8.962842,49.978107,50.016434,401.826721,399.427612,398.838501,5792.541016,11.388677,10.886254,10.912172,1.505447,1.516558,1.460951,62.462807,97.860695,36.823662,13.65131,97.846024,88.993034,90.403175,1.182163,511.936096,435.115020693234,1.91417718649813,0.0309859330399409,1.06148953233674,3.92013301890012,485.224255493825,1.9512332417263,0.010340922289856,1.25197765056128,51.3530993684157,471.894709829819,81.455963123199,0.00963782166662661,1.32668853063991
9,9.023828,31.5,31.593422,13.72,14.255009,91.776909,NaN,0.99072277545929,NaN,29.584198,400,400.010345,25,29.73004,8.966005,49.88007,50.016434,401.826721,399.427612,398.838501,5792.541016,11.388677,10.886254,10.912172,1.505447,1.516558,1.460951,62.462807,97.860695,36.823662,13.65131,97.846024,88.993034,90.403175,1.182163,511.936096,435.115282142683,1.91420307962719,0.0309945031252037,1.06140985401651,3.91183477973624,485.170138232932,1.95108338750802,0.010337919552844,1.25222580746651,51.3538657227631,471.904424774766,81.4639381767811,0.00963815360323781,1.32662980817327
9,9.02629,31.5,31.596449,13.72,14.244498,91.692833,NaN,0.991155982017517,NaN,29.600199,400,399.996399,25,29.741142,8.953884,49.791397,50.016434,401.811218,399.450928,398.93866,5793.912109,11.365522,10.855828,10.908261,1.525999,1.52228,1.468593,62.478001,97.871155,36.834488,13.623796,97.629921,89.04493,90.358986,1.232478,516.041016,435.09793012652,1.91411615764954,0.0309822547810891,1.06160466415462,3.92065227696554,485.060799271456,1.95077516089536,0.0103311577022775,1.25275318585746,51.3580603904092,471.876518867374,81.4464750444765,0.00963561292530739,1.32687337998187
9,9.026092,31.5,31.599567,13.72,14.242934,91.623466,NaN,0.990574419498444,NaN,29.6005,400,399.921631,25,29.745598,8.954568,49.921177,50.016434,401.677795,399.393433,398.842896,5792.729492,11.358892,10.850259,10.934595,1.516165,1.504748,1.448982,62.454678,98.036919,36.839436,13.621857,97.952477,89.16674,90.285378,1.18746,514.291931,435.096768043806,1.91411424866911,0.0309827689077929,1.06160549678298,3.91994321955013,484.969723316275,1.9505166790078,0.010325308167171,1.25320163829526,51.362380830824,471.878846183295,81.4519067048412,0.0096346660687464,1.326907707197
9,9.026092,31.5,31.599567,13.72,14.251854,91.608299,NaN,0.990574419498444,NaN,29.599331,400,399.937836,25,29.756821,8.96218,49.869568,50.016434,401.677795,399.393433,398.842896,5792.729492,11.358892,10.850259,10.934595,1.516165,1.504748,1.448982,62.454678,98.036919,36.839436,13.621857,97.952477,89.16674,90.285378,1.18746,514.291931,435.106237292287,1.9141471969445,0.0309845115422105,1.06154439340838,3.91994321955013,484.950715359851,1.95046456899055,0.0103243236668006,1.25328698811314,51.362380830824,471.890529852889,81.4607121614936,0.00963529392013241,1.3268262405298
9,9.02645,31.5,31.596523,13.72,14.253861,91.614586,NaN,0.991059005260468,NaN,29.609051,400,399.90155,25,29.771036,8.964628,49.742886,50.018528,401.640411,399.238892,398.713501,5802.070801,11.410979,10.878251,10.943129,1.527676,1.535107,1.470161,62.480831,97.876709,36.891148,13.598061,97.755623,89.204086,90.303886,1.201468,516.94873,435.107467067355,1.91414761638732,0.0309834215541597,1.06154851378728,3.921225244087,484.962659107068,1.95050592954028,0.0103260480213402,1.25319400161286,51.3581629320093,471.887745468207,81.4550235156544,0.00963619082857629,1.32679630365217
9,9.028166,31.5,31.598791,13.72,14.253861,91.614586,NaN,0.990290641784668,NaN,29.609051,400,399.90155,25,29.771036,8.972204,50.309704,50.018528,401.641754,399.359161,398.766418,5801.933594,11.3914,10.880218,10.942027,1.525508,1.52204,1.460426,62.461094,97.978111,36.886948,13.604751,97.881157,89.237717,90.27758,1.149008,509.13736,435.103149358508,1.91411409611891,0.0309763191694463,1.06163415136857,3.92736983501862,484.959630821829,1.9504912073827,0.0103250672995035,1.25323691715142,51.3613056018265,471.878044429406,81.4503871967067,0.00963488974265487,1.3269007162007
9,9.028146,31.5,31.599606,13.72,14.253863,91.638046,NaN,0.990184187889099,NaN,29.609768,400,399.865448,25,29.773228,8.979353,50.438084,50.018528,401.641754,399.359161,398.766418,5801.933594,11.3914,10.880218,10.942027,1.525508,1.52204,1.460426,62.461094,97.978111,36.886948,13.604751,97.881157,89.237717,90.27758,1.149008,509.13736,435.103201807006,1.9141144941693,0.0309764023234677,1.06163313942139,3.9272982248122,484.987942340406,1.95056651374641,0.0103262375896482,1.25312038510352,51.3624348688448,471.878970813386,81.4520466295529,0.00963465935977081,1.32690747037691
9,9.027557,31.5,31.600035,13.72,14.258032,91.662392,NaN,0.990192294120789,NaN,29.613489,400,399.87674,25,29.779861,8.975065,50.174736,50.018528,401.695465,399.353699,398.806183,5800.174805,11.401318,10.874186,10.948221,1.55002,1.535464,1.484445,62.430866,97.817291,36.908039,13.595909,97.937401,89.307701,90.245857,1.16516,507.389465,435.109109627339,1.91414139836618,0.0309796542086193,1.06157518764798,3.9251892505871,485.017876701428,1.9506473561747,0.0103276319761808,1.25299170301893,51.3630292836271,471.888924542589,81.4600542286535,0.00963504677439322,1.32684501884393
9,9.027059,31.5,31.602446,13.72,14.259596,91.69146,NaN,0.989939510822296,NaN,29.616156,400,399.956879,25,29.782167,8.97666,49.811119,50.018528,401.695465,399.353699,398.806183,5800.174805,11.401318,10.874186,10.948221,1.55002,1.535464,1.484445,62.430866,97.817291,36.908039,13.595909,97.937401,89.307701,90.245857,1.16516,507.389465,435.112022821423,1.91415690255247,0.0309820209117623,1.06153963146666,3.92340603014549,485.051080390913,1.95073154293169,0.0103284754285693,1.25287409563675,51.3663698043113,471.896745514694,81.4687920275841,0.00963463827294754,1.3268295797937
9,9.029501,31.5,31.60281,13.72,14.256453,91.74987,NaN,0.990606665611267,NaN,29.634089,400,400.009277,25,29.777576,8.978643,49.745033,50.018528,401.795776,399.486694,398.881561,5799.631836,11.393337,10.887023,10.944484,1.542139,1.535153,1.475591,62.461926,97.887764,36.891148,13.603429,97.805481,89.237961,90.266701,1.217049,517.632446,435.102541932822,1.91409759526897,0.0309713017749939,1.06168302482969,3.93214954588876,485.123766076717,1.95092972182232,0.0103321062082103,1.2525537369994,51.3668741209983,471.876065159665,81.4536359050712,0.00963340195797954,1.32697968941032
9,9.030647,31.5,31.606075,13.72,14.255222,91.780884,NaN,0.990425527095795,NaN,29.62355,400,400.067688,25,29.776443,8.977377,49.971027,50.018528,401.776611,399.469849,398.921539,5799.444336,11.367495,10.872268,10.929032,1.553117,1.529528,1.4887,62.451111,97.933884,36.902588,13.600622,97.79203,89.207512,90.314003,1.20168,509.924561,435.09835114169,1.91407066534657,0.0309663209321726,1.06174867549887,3.93625215359936,485.158260367068,1.95101500395034,0.0103327052968433,1.2524418218094,51.3713975264711,471.869660790781,81.452660770051,0.00963193586944908,1.32707731886257
9,9.031507,31.5,31.607378,13.72,14.258035,91.777733,NaN,0.989837288856506,NaN,29.623375,400,400.025574,25,29.774536,8.973028,50.016994,50.018528,401.776611,399.469849,398.921539,5799.444336,11.367495,10.872268,10.929032,1.553117,1.529528,1.4887,62.451111,97.933884,36.902588,13.600622,97.79203,89.207512,90.314003,1.20168,509.924561,435.099173669284,1.91406426171315,0.0309633136813015,1.06177232461269,3.93933064153367,485.152577863077,1.95099574321867,0.0103319377829819,1.25248397403543,51.3732026297504,471.868645051808,81.4534322358545,0.00963143361206185,1.32710553851982
9,9.032624,31.5,31.610619,13.72,14.260937,91.76738,NaN,0.98875629901886,NaN,29.640114,400,399.90918,25,29.771112,8.993089,49.884483,50.018528,401.67099,399.191711,398.580688,5800.077148,11.3618,10.887715,10.902567,1.521757,1.545421,1.486595,62.479122,98.133095,36.892735,13.608216,97.845078,89.159096,90.336685,1.173642,509.963135,435.099444045575,1.91405316952691,0.0309592618634307,1.06180819378415,3.94332876626032,485.135291712878,1.95093919863104,0.0103298658485251,1.25260293221738,51.3776922758493,471.867833068365,81.4566430087768,0.00963027661969588,1.32716376708341
9,9.033323,31.5,31.611486,13.72,14.264977,91.760788,NaN,0.989891350269318,NaN,29.635876,400,399.913239,25,29.770168,9.003878,49.729496,50.020321,401.788696,399.343231,398.801605,5797.365234,11.404308,10.889171,10.934654,1.52325,1.524642,1.470723,62.497112,98.104462,36.865665,13.622048,98.040169,89.214706,90.326294,1.225693,519.718567,435.101974761956,1.91405444552158,0.0309571610871526,1.06181538493824,3.94583053650257,485.12587894274,1.95091094996871,0.0103290638283261,1.25265616077062,51.3788932397975,471.869120481726,81.4586356160688,0.00963004798537054,1.32716884143403
9,9.033899,31.5,31.613884,13.72,14.264513,91.769974,NaN,0.989256620407104,NaN,29.644049,400,399.958252,25,29.773621,8.975803,49.963928,50.020321,401.788696,399.343231,398.801605,5797.365234,11.404308,10.889171,10.934654,1.52325,1.524642,1.470723,62.497112,98.104462,36.865665,13.622048,98.040169,89.214706,90.326294,1.225693,519.718567,435.100032595067,1.91404148436265,0.0309546896204644,1.06184732744186,3.94789197139272,485.134190015844,1.95092693782985,0.0103286231011634,1.25264994365658,51.3822148021129,471.866833508376,81.459740674375,0.00962910155271297,1.32722369613423
9,9.033627,31.5,31.61413,13.72,14.262948,91.799339,NaN,0.989826142787933,NaN,29.649872,400,399.958282,25,29.788958,8.958241,50.029064,50.020321,401.713745,399.35556,398.770782,5799.942871,11.40013,10.895095,10.941903,1.517355,1.528324,1.475181,62.530857,97.996651,36.881531,13.623153,98.001419,89.254791,90.313171,1.264804,520.136353,435.099055300893,1.91404101355883,0.0309555082976507,1.06184448176128,3.94691852837684,485.170643977726,1.951026133275,0.0103304200875097,1.2524903526833,51.3825555349899,471.866903431733,81.4600834908936,0.00962902082962891,1.32722719760648
9,9.033627,31.5,31.61413,13.72,14.252994,91.830811,NaN,0.989826142787933,NaN,29.650568,400,399.955444,25,29.797863,8.953809,49.950771,50.020321,401.759705,399.297913,398.882233,5803.470215,11.396441,10.867577,10.913557,1.542736,1.544976,1.474519,62.51923,97.877823,36.857609,13.616077,97.979233,89.218155,90.326118,1.126238,509.575531,435.088485360971,1.91400423677812,0.0309535645689836,1.0619127944148,3.94691852837684,485.210059587593,1.95113413158122,0.0103324594368165,1.25231458693897,51.3825555349899,471.853862191494,81.4502578989304,0.00962832026596902,1.32731826428281
9,9.03344,31.5,31.614555,13.72,14.252994,91.830811,NaN,0.990890264511108,NaN,29.650568,400,399.955444,25,29.797863,8.972066,49.860176,50.020321,401.759705,399.297913,398.882233,5803.470215,11.396441,10.867577,10.913557,1.542736,1.544976,1.474519,62.51923,97.877823,36.857609,13.616077,97.979233,89.218155,90.326118,1.126238,509.575531,435.088956045545,1.91400788852664,0.0309543375153472,1.06190345234581,3.94624927348298,485.209493701791,1.9511313779805,0.010332275789254,1.25232258098401,51.3831441946035,471.855566308883,81.4520430725557,0.00962826587165668,1.32731325624826
9,9.03426,31.5,31.617918,13.72,14.238043,91.872787,NaN,0.990062355995178,NaN,29.678545,400,399.977966,25,29.798954,8.982449,49.662689,50.020321,401.781677,399.448425,398.87912,5797.469238,11.354139,10.86144,10.917835,1.543132,1.530761,1.48738,62.499298,98.074768,36.850258,13.637016,97.967743,89.295151,90.322327,1.165608,507.628998,435.071014147316,1.91393662821138,0.0309480286237947,1.06204714240145,3.94918389656146,485.257580979423,1.95125360291361,0.0103335418686775,1.25215171424454,51.3878020039135,471.833535293869,81.4394130940116,0.00962592779182824,1.32752176066337
9,9.036924,31.5,31.619705,13.72,14.238375,91.897606,NaN,0.990204393863678,NaN,29.681189,400,399.99585,25,29.795849,8.970071,49.833496,50.020321,401.781677,399.448425,398.87912,5797.469238,11.354139,10.86144,10.917835,1.543132,1.530761,1.48738,62.499298,98.074768,36.850258,13.637016,97.967743,89.295151,90.322327,1.165608,507.628998,435.064658692501,1.91388583088686,0.0309370872987465,1.06217808465512,3.9587164568614,485.286279109163,1.95132716144017,0.0103343771097565,1.25204704260172,51.3902768691656,471.817243375254,81.4292494867056,0.00962443926236761,1.32766469186585
9,9.034033,31.5,31.620934,13.72,14.24043,91.917534,NaN,0.989970862865448,NaN,29.70607,400,399.990021,25,29.794636,8.964261,50.348835,50.020321,401.71875,399.376862,398.824158,5801.897461,11.380397,10.876154,10.923614,1.533271,1.534317,1.485389,62.501854,97.964447,36.830502,13.65388,97.986984,89.247437,90.326385,1.172987,513.797241,435.074120761334,1.91394988253591,0.0309494329309672,1.06201938632781,3.94837152710613,485.30959423705,1.95138754913817,0.0103351364660568,1.25195921359264,51.3919788810601,471.841138287611,81.4486979966632,0.00962530095579585,1.32751755503336
9,9.033797,31.5,31.62278,13.72,14.242035,91.932907,NaN,0.990288376808167,NaN,29.720472,400,399.951691,25,29.789963,8.96911,50.788212,50.020321,401.388153,399.012482,398.479889,5801.291016,11.351551,10.8583,10.906627,1.533561,1.531279,1.480637,62.500584,97.972221,36.87112,13.62278,98.011932,89.24617,90.335197,1.201045,509.549011,435.076419454024,1.91396042257392,0.030950721760001,1.06199655946723,3.94752693285108,485.326385256049,1.9514283164478,0.0103353342525708,1.25190835223018,51.3945352632808,471.846652606693,81.4550292478339,0.00962496358081124,1.32750896504204
9,9.035374,31.5,31.623814,13.72,14.246162,91.930496,NaN,0.990121901035309,NaN,29.72385,400,399.767853,25,29.784092,8.97642,51.129852,50.020321,401.388153,399.012482,398.479889,5801.291016,11.351551,10.8583,10.906627,1.533561,1.531279,1.480637,62.500584,97.972221,36.87112,13.62278,98.011932,89.24617,90.335197,1.201045,509.549011,435.076832137108,1.91394487668959,0.0309450109301846,1.06204702829555,3.95317036763174,485.321991863771,1.95141335531812,0.0103347315553782,1.25194115474064,51.3959671183711,471.842135164543,81.4528459553159,0.00962436612289538,1.32755731670017
9,9.037076,31.5,31.625914,13.72,14.242425,91.925659,NaN,0.990101635456085,NaN,29.743496,400,399.792267,25,29.784502,8.969217,50.919346,50.020321,401.88681,399.474487,398.938568,5799.307129,11.391651,10.87869,10.933669,1.537211,1.539918,1.483854,62.504242,98.098206,36.898994,13.59499,97.896225,89.282959,90.316719,1.1861,517.937012,435.068577717383,1.91389783121782,0.0309372503448867,1.06215782396095,3.95926029279883,485.313143295682,1.95138317346311,0.0103335114540987,1.25200745972801,51.3988750279019,471.827473863471,81.4442797769913,0.00962285816201887,1.32769391283026
9,9.035809,31.5,31.628078,13.72,14.235484,91.923149,NaN,0.990455150604248,NaN,29.733477,400,399.889893,25,29.783051,8.980421,50.455048,50.021015,401.478729,399.043304,398.499512,5801.34668,11.406951,10.883247,10.926154,1.515023,1.537058,1.47944,62.519276,97.965416,36.895077,13.623367,97.950035,89.253174,90.343948,1.136141,501.8255,435.064395797477,1.91389691982366,0.0309411285217614,1.06214220365507,3.95472692314576,485.307122561288,1.95136055673762,0.0103324144716213,1.2520620361774,51.4018714004859,471.829233004617,81.4481573581966,0.00962221024981024,1.32771672926591
9,9.035092,31.5,31.628756,13.72,14.221846,91.897316,NaN,0.990013599395752,NaN,29.72946,400,399.808319,25,29.777309,8.997733,50.047661,50.021015,401.478729,399.043304,398.499512,5801.34668,11.406951,10.883247,10.926154,1.515023,1.537058,1.47944,62.519276,97.965416,36.895077,13.623367,97.950035,89.253174,90.343948,1.136141,501.8255,435.05171567479,1.91386051617113,0.0309414272267849,1.06220018776803,3.95216126008251,485.27387407767,1.95126756124889,0.0103304492577662,1.25221862889492,51.4028101568563,471.816976842576,81.4397264702621,0.00962131948713637,1.32781348219389
9,9.035381,31.5,31.631409,13.72,14.216181,91.8442,NaN,0.989948093891144,NaN,29.738529,400,399.816223,25,29.769188,9.006268,49.637768,50.021015,401.642181,399.189697,398.622925,5808.679688,11.392025,10.896582,10.912314,1.517117,1.520654,1.469202,62.54134,97.862862,36.887611,13.636874,97.786873,89.230614,90.338463,1.207652,522.35376,435.044970180126,1.91383393129833,0.0309391266966194,1.06225366423564,3.95319541610053,485.203820696713,1.95106813850451,0.0103258640736962,1.25256489289627,51.4064833389445,471.810102512932,81.437679177417,0.00962004042170997,1.32790466584294
9,9.036042,31.5,31.630383,13.72,14.228393,91.805153,NaN,0.991327881813049,NaN,29.73229,400,399.805573,25,29.764572,8.996099,49.567989,50.021015,401.596436,399.188202,398.636292,5800.260254,11.362115,10.864416,10.912343,1.530242,1.536992,1.478533,62.53896,97.925285,36.907589,13.632607,98.085045,89.20153,90.400551,1.149228,508.832794,435.056277144359,1.91386616091754,0.0309387811479299,1.06220265655954,3.95556064114493,485.156274501263,1.95094076838285,0.0103237773631935,1.25276393577461,51.4050628306332,471.820543785408,81.4443320801994,0.00962095299489875,1.32781493205351
9,9.036413,31.5,31.631735,13.72,14.243916,91.81221,NaN,0.990781664848328,NaN,29.728714,400,399.803955,25,29.764576,8.969879,49.563969,50.021015,401.596436,399.188202,398.636292,5800.260254,11.362115,10.864416,10.912343,1.530242,1.536992,1.478533,62.53896,97.925285,36.907589,13.632607,98.085045,89.20153,90.400551,1.149228,508.832794,435.071830765918,1.91391628777562,0.0309402799903554,1.06211441455879,3.9568881157374,485.163313985273,1.95095623237409,0.0103236509922881,1.2527499101666,51.4069346819498,471.839619682022,81.4602937796292,0.00962151363258722,1.32770342952884
9,9.038263,31.5,31.631016,13.72,14.243629,91.826447,NaN,0.99036318063736,NaN,29.74736,400,399.775909,25,29.765057,8.964138,49.624935,50.021015,401.415314,398.954041,398.392883,5801.585449,11.390583,10.881765,10.927233,1.534044,1.538141,1.480283,62.554707,97.901482,36.906971,13.620298,97.974861,89.195366,90.39769,1.147705,506.120667,435.066867617833,1.91387910399178,0.0309325835360251,1.06220890800031,3.96350698493427,485.182106481149,1.95100975690117,0.0103248837171045,1.25265672993936,51.4059392303954,471.825742366427,81.4489939393436,0.00962101505606226,1.32778883188325
9,9.038263,31.5,31.631016,13.72,14.235377,91.865334,NaN,0.99036318063736,NaN,29.742138,400,399.747955,25,29.766872,8.969089,49.649452,50.021015,401.673431,399.245331,398.654388,5803.554199,11.420568,10.89606,10.941022,1.526006,1.541973,1.479127,62.554707,98.0037,36.902355,13.634737,97.868393,89.254623,90.381493,1.172491,509.687469,435.058102035588,1.91384860328749,0.0309309722640002,1.06226570862672,3.96350698493427,485.230814317908,1.95114320453208,0.0103274025336193,1.2524394724158,51.4059392303954,471.814926968574,81.4408487513546,0.00962043427391957,1.32786451575269
9,9.038751,31.5,31.631493,13.72,14.230538,91.922714,NaN,0.989570558071136,NaN,29.741001,400,399.770081,25,29.775406,8.97155,49.709793,50.021015,401.673431,399.245331,398.654388,5803.554199,11.420568,10.89606,10.941022,1.526006,1.541973,1.479127,62.554707,98.0037,36.902355,13.634737,97.868393,89.254623,90.381493,1.172491,509.687469,435.051732464984,1.91382118715294,0.0309280125019296,1.06232345788804,3.96525276503229,485.302035644417,1.95133695822049,0.0103309118359868,1.25212855479087,51.4065996362662,471.805664422686,81.4344361394931,0.00961977328652653,1.32793710045319
9,9.038282,31.5,31.634188,13.72,14.230859,91.954758,NaN,0.990704476833344,NaN,29.732475,400,399.787262,25,29.792587,8.985794,49.709747,50.021015,401.530548,399.097656,398.567047,5794.146484,11.384291,10.863,10.906141,1.574269,1.585123,1.509292,62.538261,97.791382,36.897839,13.642706,98.140175,89.206085,90.379501,1.128914,504.499115,435.053254792084,1.9138315319596,0.0309300115854002,1.06229777269481,3.96357495721475,485.338572840436,1.95142940942284,0.0103318224290108,1.25200081805323,51.4103307129823,471.811925023839,81.4423299503518,0.00961918535274959,1.32793702396954
9,9.040318,31.5,31.63451,13.72,14.237873,91.96962,NaN,0.990984797477722,NaN,29.738758,400,399.748047,25,29.795443,8.992395,49.499866,50.015667,401.500946,399.019409,398.469635,5808.935547,11.421646,10.888503,10.937086,1.527046,1.536319,1.471539,62.520016,97.931862,36.943832,13.608574,98.11084,89.233414,90.375626,1.214991,514.164368,435.055577782352,1.91381770502845,0.0309229762431713,1.06235135722837,3.97085809898147,485.356751424994,1.95147828723951,0.0103326451640617,1.25192423450428,51.4107764872367,471.807331852308,81.4392509747871,0.00961882831344253,1.32797441034808
9,9.041219,31.5,31.63586,13.72,14.237873,91.96962,NaN,0.991168081760406,NaN,29.738758,400,399.748047,25,29.795443,8.998999,49.468143,50.015667,401.500946,399.019409,398.469635,5808.935547,11.421646,10.888503,10.937086,1.527046,1.536319,1.471539,62.520016,97.931862,36.943832,13.608574,98.11084,89.233414,90.375626,1.214991,514.164368,435.053308377116,1.91380011417527,0.0309192579323235,1.06239645432295,3.97408074487305,485.354956833869,1.95146955185879,0.0103320624335465,1.25194954268864,51.4126453777066,471.802392835596,81.4371244405377,0.00961810027219304,1.32803091693594
9,9.04058,31.5,31.637617,13.72,14.247749,91.960442,NaN,0.990411818027496,NaN,29.750772,400,399.729553,25,29.791777,8.986741,49.518143,50.015667,401.549591,399.165497,398.554016,5808.248047,11.401247,10.888376,10.937768,1.517873,1.517679,1.464233,62.532112,97.789642,36.953457,13.619197,97.935905,89.222725,90.41243,1.221707,516.795837,435.065409453423,1.91384909578583,0.0309238230227699,1.06229645284833,3.97179523074254,485.341130220214,1.95142671100891,0.0103307102072547,1.25203351673457,51.4150776100459,471.821451429743,81.4535486113934,0.00961852123679471,1.32792600118187
9,9.040859,31.5,31.638432,13.72,14.253662,91.962105,NaN,0.991082906723022,NaN,29.762344,400,399.750488,25,29.786306,8.981299,49.647358,50.015667,401.646393,399.171387,398.661804,5795.613281,11.366346,10.854946,10.903634,1.521632,1.527065,1.481153,62.544571,97.981956,36.934029,13.632452,97.844917,89.210587,90.393204,1.216414,521.556824,435.070988179453,1.913865504762,0.0309238258861439,1.06226970670308,3.9727931462557,485.342128779666,1.95142713996449,0.010330466086388,1.25203955247535,51.4162057864544,471.828054074432,81.4594820993866,0.00961859633165151,1.32789301833902
9,9.040986,31.5,31.639921,13.72,14.249934,91.980652,NaN,0.991237580776215,NaN,29.756186,400,399.767914,25,29.790604,8.984179,49.770065,50.015667,401.646393,399.171387,398.661804,5795.613281,11.366346,10.854946,10.903634,1.521632,1.527065,1.481153,62.544571,97.981956,36.934029,13.632452,97.844917,89.210587,90.393204,1.216414,521.556824,435.066708181292,1.91384924625968,0.0309225740260882,1.06230172063331,3.97324738685535,485.363370216942,1.95148110336006,0.0103310235597126,1.25196435423708,51.418266898773,471.823720820869,81.4579751232279,0.00961785328770027,1.32794751343896
9,9.0407,31.5,31.64114,13.72,14.245447,92.008057,NaN,0.989421010017395,NaN,29.761488,400,399.755585,25,29.794764,8.996624,49.939957,50.015667,401.401306,398.962769,398.420685,5805.125488,11.407531,10.88022,10.938888,1.515598,1.519497,1.468058,62.544552,97.851059,36.953648,13.629023,98.099388,89.17691,90.429314,1.230251,521.438782,435.062661824783,1.91383824420001,0.0309228783710897,1.06231830660184,3.97222444456224,485.396058506249,1.95156717578918,0.0103322703723683,1.25183496896135,51.4199542132804,471.820991787985,81.4573578544575,0.00961728896814422,1.32798640328843
9,9.042494,31.5,31.645613,13.72,14.23967,92.036491,NaN,0.99014550447464,NaN,29.762815,400,399.6828,25,29.793728,9.001083,49.973919,50.015667,401.604309,399.070435,398.612335,5805.034668,11.393164,10.871604,10.912024,1.493747,1.510586,1.457387,62.577808,97.85762,36.918861,13.637686,98.098984,89.1334,90.461777,1.128891,511.209106,435.052005997103,1.91378186616801,0.0309143482024044,1.06244789407283,3.97864067909228,485.425709696685,1.95163571764749,0.0103321793592066,1.25176093095605,51.4261452088431,471.805301187546,81.4508193313744,0.00961491389450148,1.3281689046215
9,9.04429,31.5,31.645714,13.72,14.239973,92.041672,NaN,0.989962816238403,NaN,29.751234,400,399.715851,25,29.786762,8.989578,49.933571,50.015667,401.604309,399.070435,398.612335,5805.034668,11.393164,10.871604,10.912024,1.493747,1.510586,1.457387,62.577808,97.85762,36.918861,13.637686,98.098984,89.1334,90.461777,1.128891,511.209106,435.047803772483,1.91374792696459,0.0309069996078588,1.06253572837869,3.98506310530007,485.432060847808,1.95165282329209,0.0103324708124676,1.25173408567723,51.4262849931017,471.79336357265,81.4419507367658,0.00961423847420118,1.32825419545536
9,9.043798,31.5,31.647072,13.72,14.254194,92.076981,NaN,0.990148723125458,NaN,29.746857,400,399.756042,25,29.781898,8.987993,49.90276,50.015667,401.603241,399.169586,398.685577,5799.693359,11.382099,10.861207,10.929937,1.509827,1.515164,1.456828,62.579906,98.096634,36.908787,13.637141,98.070381,89.163681,90.446037,1.141615,511.067017,435.064152443025,1.91381010370249,0.0309118044399224,1.06241307100316,3.98330382805693,485.474452057228,1.95176505466668,0.0103341678085687,1.25156381669137,51.4281644344812,471.816717214219,81.4611357205088,0.00961502682405028,1.32811262545495
9,9.043701,31.5,31.647141,13.72,14.260887,92.079872,NaN,0.990304052829742,NaN,29.742142,400,399.785034,25,29.784294,8.990399,49.874393,50.015667,401.603241,399.169586,398.685577,5799.693359,11.382099,10.861207,10.929937,1.509827,1.515164,1.456828,62.579906,98.096634,36.908787,13.637141,98.070381,89.163681,90.446037,1.141615,511.067017,435.071507266782,1.91383673722965,0.0309135108094474,1.06236212153128,3.98295697016158,485.477978706765,1.95177451543968,0.0103343249257264,1.25154909846663,51.4282599272311,471.826228204044,81.4683785580286,0.00961551368692652,1.32804714575848
9,9.045147,31.5,31.650284,13.72,14.255615,92.069763,NaN,0.990375757217407,NaN,29.732046,400,399.726044,25,29.797129,8.982783,49.65255,50.015667,401.430359,398.914917,398.443451,5800.419922,11.417141,10.878182,10.935678,1.505769,1.519886,1.471087,62.567795,97.936852,36.893211,13.639131,98.10582,89.196129,90.428047,1.113211,508.824432,435.062264836714,1.91378902802806,0.0309065188098771,1.06247078560028,3.98812736510803,485.461153444966,1.95171955470481,0.0103323156601298,1.25166385906359,51.4326095174659,471.812331672875,81.4616221014805,0.00961369114741606,1.32819548713237
9,9.049763,31.5,31.652287,13.72,14.242432,92.022118,NaN,0.990722239017487,NaN,29.732418,400,399.744568,25,29.796913,8.974182,49.52924,50.009823,401.378876,399.014252,398.509247,5802.858887,11.404999,10.875529,10.93753,1.51721,1.526671,1.470167,62.537395,98.103745,36.890663,13.64096,98.180023,89.30867,90.363083,1.15096,510.96347,435.036627956832,1.91365020242088,0.0308849231496352,1.06279292248855,4.00462841262242,485.398850280855,1.95154328677563,0.0103283711985029,1.25196567699004,51.4353812870633,471.765030094224,81.428376395105,0.00961046635557487,1.32855967973407
9,9.050085,31.5,31.654116,13.72,14.234657,91.945854,NaN,0.990605473518372,NaN,29.719641,400,399.701508,25,29.796413,8.97456,49.680187,50.009823,401.378876,399.014252,398.509247,5802.858887,11.404999,10.875529,10.93753,1.51721,1.526671,1.470167,62.537395,98.103745,36.890663,13.64096,98.180023,89.30867,90.363083,1.15096,510.96347,435.027553040712,1.91361516496007,0.0308820796174376,1.06286280159199,4.00577924543381,485.300921354172,1.95126991462359,0.0103226491692111,1.25242436678707,51.4379121533075,471.754364313787,81.4225066476617,0.00960926767097621,1.32866426744592
9,9.051366,31.5,31.656954,13.72,14.231359,91.908821,NaN,0.991100549697876,NaN,29.707792,400,399.758728,25,29.799219,8.977642,49.79697,50.009823,401.654022,399.25293,398.767639,5802.365234,11.382481,10.861282,10.919711,1.511189,1.505016,1.456403,62.540554,98.084518,36.94503,13.63641,98.060318,89.349907,90.365829,1.101541,507.448456,435.020819002783,1.91357796842126,0.03087616077702,1.06294984753149,4.01035725287562,485.250759417984,1.9511244906681,0.0103190290941718,1.25268435531987,51.4418389885659,471.743902419199,81.4179817202698,0.00960773469082428,1.32878386409152
9,9.051366,31.5,31.656954,13.72,14.226002,91.918701,NaN,0.991100549697876,NaN,29.697517,400,399.811584,25,29.796537,8.994417,49.912231,50.009823,401.444916,398.757233,398.424042,5807.310547,11.413078,10.865488,10.893913,1.504704,1.513961,1.451285,62.540413,98.208527,36.954994,13.640913,98.176147,89.401924,90.320541,1.135012,512.455017,435.01512468116,1.91355815372375,0.0308751153535899,1.06298691928199,4.01035725287562,485.263135666815,1.95115839227695,0.0103196685478002,1.25262917740638,51.4418389885659,471.736876812321,81.4126945726762,0.00960735760969508,1.32883321954216
9,9.052366,31.5,31.659786,13.72,14.228916,91.946617,NaN,0.991180837154388,NaN,29.689346,400,399.571014,25,29.790707,9.005877,50.18927,50.009823,401.444916,398.757233,398.424042,5807.310547,11.413078,10.865488,10.893913,1.504704,1.513961,1.451285,62.540413,98.208527,36.954994,13.640913,98.176147,89.401924,90.320541,1.135012,512.455017,435.015701482413,1.913549417712,0.0308715670087589,1.06301691566768,4.01393068967565,485.294334636839,1.95123584420807,0.0103202543676423,1.25252659435502,51.4457572456683,471.736500000105,81.4157528662006,0.00960636821577735,1.32888190811744
9,9.0525,31.5,31.661356,13.72,14.228916,91.946617,NaN,0.991454422473907,NaN,29.689346,400,399.571014,25,29.790707,9.011406,50.189362,50.009823,401.429993,398.513184,398.391632,5804.056152,11.482817,10.864755,10.891427,1.519127,1.515929,1.458263,62.553051,98.084358,36.958366,13.630534,98.070351,89.452003,90.30098,1.082678,503.908142,435.015363696545,1.91354680283273,0.0308710153946891,1.06302363823274,4.01440950759883,485.292246081081,1.95122568584887,0.0103195777339579,1.25255608365655,51.4479293244347,471.737081011577,81.4180426877609,0.00960586218701432,1.32890334936561
9,9.053535,31.5,31.663416,13.72,14.240536,91.954056,NaN,0.989811837673187,NaN,29.653172,400,399.43042,25,29.789946,9.016804,50.063786,50.009823,401.703369,398.716309,398.691132,5806.40625,11.464573,10.844163,10.869781,1.519195,1.525363,1.464546,62.565411,97.924805,36.949043,13.628373,98.090057,89.371422,90.352814,1.289466,522.534241,435.025107067538,1.91356958874805,0.0308690226133255,1.06299512920135,4.0181076599884,485.298823502842,1.95123787874536,0.0103191713168863,1.25255327578271,51.4507791845493,471.747139077429,81.4280421502416,0.00960569713448504,1.32886616505908
9,9.052951,31.5,31.663031,13.72,14.243492,91.970879,NaN,0.990829348564148,NaN,29.64658,400,399.521027,25,29.793743,9.01236,50.035557,50.009823,401.703369,398.716309,398.691132,5806.40625,11.464573,10.844163,10.869781,1.519195,1.525363,1.464546,62.565411,97.924805,36.949043,13.628373,98.090057,89.371422,90.352814,1.289466,522.534241,435.029721029447,1.91359191643826,0.0308720030649081,1.0629453958881,4.01602101222278,485.32040642521,1.95129808001641,0.0103204255532184,1.25245224084841,51.4502465761516,471.754686216666,81.4332674208297,0.00960623384547119,1.32880689331961
9,9.053699,31.5,31.663025,13.72,14.237369,91.998894,NaN,0.990222990512848,NaN,29.647621,400,399.626862,25,29.80899,9.002514,50.030388,50.009823,401.539154,398.50766,398.498505,5808.79834,11.499887,10.862368,10.889154,1.520049,1.517217,1.459659,62.586323,98.277122,36.942055,13.649146,98.118507,89.353264,90.387329,1.222601,512.022766,435.021327160926,1.91355467464664,0.0308677297405669,1.06302527146853,4.01869361816409,485.355499664559,1.95139420732029,0.0103222401983112,1.25229607795997,51.4502382757195,471.74147531855,81.423318763662,0.00960552697472435,1.32889960307857
9,9.055297,31.5,31.665909,13.72,14.238301,91.992332,NaN,0.989582002162933,NaN,29.646406,400,399.602509,25,29.816154,8.998017,50.129341,50.006748,401.713684,398.740936,398.656555,5805.258301,11.493045,10.876473,10.884078,1.520852,1.514963,1.470241,62.581615,98.242592,36.964149,13.643859,98.029556,89.329872,90.414261,1.251782,517.159302,435.018289980234,1.91352694440877,0.0308613361340532,1.06309898065646,4.02440271862326,485.34344766003,1.95135304922428,0.0103205730678648,1.2523867148859,51.4542278734996,471.734412979243,81.4214074884526,0.0096041614213175,1.32899612208122
9,9.056757,31.5,31.667618,13.72,14.241105,91.967758,NaN,0.989854216575623,NaN,29.665609,400,399.655792,25,29.81815,8.986885,50.40184,50.006748,401.713684,398.740936,398.656555,5805.258301,11.493045,10.876473,10.884078,1.520852,1.514963,1.470241,62.581615,98.242592,36.964149,13.643859,98.029556,89.329872,90.414261,1.251782,517.159302,435.01759071094,1.91350883441452,0.0308558774874026,1.06315281104287,4.02961812887787,485.310396816951,1.95125770119474,0.0103182472740558,1.25255575819052,51.4565918934086,471.72963298632,81.4198274443313,0.0096033204090726,1.32905751217402
9,9.057899,31.5,31.668852,13.72,14.248141,91.908394,NaN,0.990159392356873,NaN,29.655615,400,399.672913,25,29.824814,8.978384,50.40279,50.006748,401.806641,398.776459,398.847565,5814.97168,11.485947,10.862772,10.873731,1.522305,1.512782,1.470532,62.526131,98.174606,36.981876,13.631778,98.131088,89.319481,90.412079,1.190666,510.533661,435.022192484523,1.91351258612762,0.0308525536333584,1.06316137067242,4.03369713810156,485.234387597194,1.95104602015871,0.0103138746909226,1.25291051274121,51.4582987944473,471.732148270269,81.4231760462541,0.00960303335280016,1.32905989141957
9,9.057745,31.5,31.671869,13.72,14.24877,91.836388,NaN,0.990414440631866,NaN,29.638834,400,399.72287,25,29.83268,8.97641,50.179535,50.006748,401.888397,399.039337,399.001007,5808.58252,11.493043,10.871328,10.919877,1.525178,1.523963,1.470346,62.549213,98.163521,36.967712,13.651134,98.225258,89.352623,90.397453,1.180247,509.143341,435.023249372369,1.91351791678603,0.0308533095679578,1.06314928896174,4.03314710168513,485.140135641355,1.95077928925118,0.0103079140103885,1.25337080972654,51.4624717672253,471.736935519096,81.4303377649213,0.00960225853921842,1.32907528469775
9,9.059077,31.5,31.676384,13.72,14.241451,91.799286,NaN,0.989896774291992,NaN,29.649529,400,399.827606,25,29.831768,8.993453,50.077797,50.006748,401.888397,399.039337,399.001007,5808.58252,11.493043,10.871328,10.919877,1.525178,1.523963,1.470346,62.549213,98.163521,36.967712,13.651134,98.225258,89.352623,90.397453,1.180247,509.143341,435.012110063617,1.91346485913402,0.0308464055323599,1.06326683830387,4.03790432631035,485.087609135691,1.95062261915061,0.0103035673233078,1.25366450804362,51.4687161188427,471.722457360919,81.424772308413,0.00959993832195734,1.32925051973299
9,9.059582,31.5,31.674725,13.72,14.235617,91.798721,NaN,0.98932158946991,NaN,29.637381,400,399.92926,25,29.824795,8.987072,50.230434,50.006748,401.893921,399.100586,399.088409,5813.674805,11.464664,10.866321,10.910374,1.509944,1.482924,1.441621,62.52129,98.180573,36.978748,13.640927,98.228027,89.357651,90.411766,1.173733,511.227112,435.004633545689,1.91343342371058,0.0308431917320076,1.06333264541111,4.03970779086728,485.08911291004,1.95063142364752,0.0103042449249236,1.25363635854553,51.466421764086,471.709718709635,81.4132315747775,0.00959982197668839,1.32931317592562
9,9.059561,31.5,31.676495,13.72,14.230044,91.819313,NaN,0.990391433238983,NaN,29.638382,400,399.989471,25,29.827686,8.979597,50.225029,50.006748,401.876587,399.093353,399.061188,5813.146973,11.451594,10.864324,10.901919,1.499918,1.504733,1.435986,62.535812,98.206512,36.936455,13.663124,98.204987,89.368973,90.405159,1.330786,529.700317,434.998760440848,1.9134132125686,0.0308421909516097,1.06337025591298,4.03963279681767,485.112567181646,1.95069069158902,0.0103048165722036,1.25355399001412,51.4688696256376,471.704251690704,81.4112077676909,0.00959892370458214,1.32938044917351
9,9.061558,31.5,31.675827,13.72,14.229418,91.832916,NaN,0.989556729793549,NaN,29.645777,400,399.99826,25,29.829195,8.993401,49.918995,50.006748,401.876587,399.093353,399.061188,5813.146973,11.451594,10.864324,10.901919,1.499918,1.504733,1.435986,62.535812,98.206512,36.936455,13.663124,98.204987,89.368973,90.405159,1.330786,529.700317,434.993058601963,1.91337194245985,0.0308338623609368,1.06347491589247,4.04676378711252,485.13050903929,1.95074173673331,0.0103059850166482,1.25346495646371,51.4679458125725,471.688977971474,81.3989304770636,0.00959833256817434,1.32947713240439
9,9.062322,31.5,31.678045,13.72,14.229611,91.824844,NaN,0.990177392959595,NaN,29.616184,400,400.036224,25,29.829517,8.99033,49.742893,50.006748,401.967072,399.229187,399.178406,5808.035156,11.485991,10.871351,10.927178,1.517762,1.515239,1.451593,62.573883,98.299072,36.946426,13.662179,98.218399,89.396759,90.368881,1.182452,510.537292,434.991337010655,1.91335775501877,0.0308307613443888,1.06351196207966,4.04949160424292,485.117434454927,1.95069965131733,0.0103045075187714,1.25355215488349,51.471013144791,471.686076635563,81.399366001641,0.0095974189485231,1.32953366149485
9,9.0631,31.5,31.681129,13.72,14.228748,91.791092,NaN,0.989567875862122,NaN,29.600956,400,400.081757,25,29.840168,8.98968,49.658287,50.006748,401.80127,399.153656,398.97641,5807.171387,11.486354,10.890313,10.920567,1.535595,1.543467,1.487116,62.547245,98.203094,36.999157,13.624004,98.06765,89.413223,90.364433,1.145217,510.271332,434.988456931644,1.91333938701664,0.030827397375681,1.06355705324115,4.05226922937214,485.071008474776,1.95056373608053,0.010300994288038,1.25380025135315,51.4752778109175,471.682523915981,81.400333796769,0.00959617465153554,1.32960887944125
9,9.0631,31.5,31.681129,13.72,14.229058,91.744667,NaN,0.989567875862122,NaN,29.587517,400,400.031891,25,29.856148,8.995582,49.797546,50.006748,401.80127,399.153656,398.97641,5807.171387,11.486354,10.890313,10.920567,1.535595,1.543467,1.487116,62.547245,98.203094,36.999157,13.624004,98.06765,89.413223,90.364433,1.145217,510.271332,434.988786633997,1.91334053429067,0.0308274578374546,1.06355489921877,4.05226922937214,485.012794726093,1.95040421046625,0.0102979867458763,1.25406192789328,51.4752778109175,471.68293068266,81.4006397266738,0.00959619647235018,1.3296060131627
9,9.06358,31.5,31.682526,13.72,14.224507,91.709259,NaN,0.989819884300232,NaN,29.592855,400,400.020233,25,29.860636,8.994432,49.95945,49.992783,401.797363,399.06488,398.892639,5803.975586,11.459601,10.861093,10.892757,1.533731,1.529897,1.486876,62.562603,98.172852,36.953964,13.660253,98.260468,89.412598,90.362663,1.206865,515.688354,434.982735528089,1.91331432912822,0.0308245988802318,1.06361065514058,4.05398284159344,484.966522065895,1.95027345108258,0.0102950910613362,1.2542883437596,51.4772095252243,471.674980206361,81.3963091610873,0.00959529274670222,1.32968478117602
9,9.063437,31.5,31.683121,13.72,14.224507,91.709259,NaN,0.990154981613159,NaN,29.592855,400,400.020233,25,29.860636,9.0027,50.28508,49.992783,401.797363,399.06488,398.892639,5803.975586,11.459601,10.861093,10.892757,1.533731,1.529897,1.486876,62.562603,98.172852,36.953964,13.660253,98.260468,89.412598,90.362663,1.206865,515.688354,434.983096247549,1.91331711822539,0.0308251861489824,1.06360346664733,4.05347233510832,484.965727599939,1.95026959475655,0.0102948350591091,1.25429961508182,51.4780322464637,471.676539990201,81.398184477162,0.00959517317611526,1.3296834708487
9,9.063867,31.5,31.687283,13.72,14.227179,91.665581,NaN,0.990760445594788,NaN,29.590954,400,399.938873,25,29.861656,9.008271,50.73114,49.992783,401.943909,399.115356,398.982208,5804.219238,11.452857,10.862589,10.883714,1.517542,1.531013,1.47277,62.554146,98.32032,37.019531,13.639011,98.268967,89.499893,90.347191,1.223647,521.637451,434.98485353968,1.9133186209122,0.0308239414261039,1.06360650747662,4.05500740620346,484.905375993167,1.95009243267818,0.0102902133445091,1.25462572912214,51.4837868069158,471.681066040634,81.4065003765562,0.00959399447997957,1.32971930435997
9,9.064667,31.5,31.690134,13.72,14.225681,91.69574,NaN,0.990439176559448,NaN,29.572735,400,399.948151,25,29.859829,8.993655,51.072601,49.992783,401.887543,399.151245,398.998077,5804.511719,11.468749,10.868259,10.900085,1.519883,1.524992,1.465678,62.567055,98.275398,37.068291,13.599843,98.215843,89.40741,90.394226,1.144306,510.549408,434.981242203187,1.91329747405363,0.0308203643658651,1.06365713896403,4.05786320633251,484.939403827817,1.95017766123576,0.0102909421822006,1.25450899099857,51.4877283789381,471.676303359623,81.406283457361,0.00959276554649117,1.32979928014449
9,9.06521,31.5,31.691677,13.72,14.22473,91.79023,NaN,0.990749716758728,NaN,29.590773,400,399.97583,25,29.863073,8.98211,51.065208,49.992783,401.887543,399.151245,398.998077,5804.511719,11.468749,10.868259,10.900085,1.519883,1.524992,1.465678,62.567055,98.275398,37.068291,13.599843,98.215843,89.40741,90.394226,1.144306,510.549408,434.978860837805,1.91328336411817,0.0308179495921972,1.06369105455826,4.05980147241507,485.0558589786,1.95049245719945,0.0102964005846896,1.25400444673029,51.4898614949416,471.672780707549,81.4054555294531,0.00959204984043912,1.32984923420883
9,9.067264,31.5,31.693233,13.72,14.22857,91.86097,NaN,0.989949584007263,NaN,29.604389,400,399.955536,25,29.869669,8.987057,51.116833,49.992783,401.835815,399.039764,398.898315,5813.630859,11.454425,10.868291,10.896105,1.515196,1.517076,1.468794,62.568584,98.34877,37.057228,13.588407,98.270424,89.415825,90.388367,1.162634,511.614777,434.977763775547,1.91325752249135,0.0308102679810258,1.06376762684877,4.06713253802684,485.142479680833,1.95072539956234,0.0103003115287148,1.25363567779927,51.4920124999682,471.665110916914,81.4015247125025,0.00959110735925549,1.32992866004463
9,9.067213,31.5,31.694544,13.72,14.225353,91.908226,NaN,0.99042147397995,NaN,29.607126,400,399.937683,25,29.85968,8.992341,51.152443,49.992783,401.867981,399.036682,398.893341,5808.445313,11.478951,10.869179,10.911006,1.517977,1.544632,1.473148,62.582497,98.246834,37.025803,13.614638,98.422623,89.415321,90.400131,1.210658,522.084106,434.974470270947,1.91324660869616,0.0308098499406031,1.06378745048368,4.06695052575145,485.199969343373,1.95087919081578,0.0103028058634173,1.25339509251915,51.4938247539432,471.66249877211,81.4011079261217,0.00959051980564136,1.32996843111995
9,9.065886,31.5,31.695761,13.72,14.227547,91.916359,NaN,0.991522610187531,NaN,29.610212,400,399.950745,25,29.841013,8.98323,50.894123,49.992783,401.867981,399.036682,398.893341,5808.445313,11.478951,10.869179,10.911006,1.517977,1.544632,1.473148,62.582497,98.246834,37.025803,13.614638,98.422623,89.415321,90.400131,1.210658,522.084106,434.980151924743,1.91328060769158,0.0308157239773299,1.06370545061908,4.06221436643267,485.208542480419,1.95089924023077,0.0103028086858475,1.25337240661129,51.4955070146971,471.675720535499,81.4124858977821,0.00959081346731767,1.32989497372506
9,9.064751,31.5,31.696928,13.72,14.232777,91.900558,NaN,0.99071478843689,NaN,29.608667,400,399.846527,25,29.823835,8.992211,50.607594,49.992783,401.315887,398.473206,398.39032,5807.746094,11.489417,10.863078,10.901512,1.52038,1.530699,1.466403,62.600235,98.362015,37.029308,13.620047,98.268791,89.430916,90.416168,1.224487,517.203857,434.988577869276,1.9133220992525,0.0308214033574496,1.06361202873371,4.05816305432359,485.187182905786,1.95083743691419,0.0103012845067817,1.25348302355235,51.4971201126247,471.691551441282,81.4257672916864,0.00959126405217173,1.32980234258607
9,9.066523,31.5,31.700092,13.72,14.230141,91.886505,NaN,0.990354180335999,NaN,29.610069,400,399.7034,25,29.837032,9.002306,50.276524,49.992115,401.908203,399.165649,399.072968,5811.164551,11.472314,10.859978,10.901787,1.526827,1.525733,1.466369,62.625511,98.322807,37.009323,13.625619,98.283966,89.393578,90.442726,1.215974,515.369324,434.981304259279,1.91327778716413,0.0308136152888833,1.06371943553863,4.06448793089578,485.165352014119,1.95076870577159,0.0102990147818255,1.25362155987119,51.5014933494398,471.678873972826,81.4199679506091,0.00958950460272923,1.32994322125272
9,9.066547,31.5,31.699797,13.72,14.22537,91.877808,NaN,0.98998898267746,NaN,29.603239,400,399.886108,25,29.851536,9.000489,50.327232,49.992115,401.908203,399.165649,399.072968,5811.164551,11.472314,10.859978,10.901787,1.526827,1.525733,1.466369,62.625511,98.322807,37.009323,13.625619,98.283966,89.393578,90.442726,1.215974,515.369324,434.976168625522,1.91325965915979,0.0308125864099818,1.06375383596132,4.06457358873837,485.154842116805,1.9507407463641,0.0102985788031506,1.25366485908145,51.5010856190676,471.672163487202,81.4145742187473,0.00958924545993127,1.32998575553653
9,9.066316,31.5,31.702257,13.72,14.229379,91.868721,NaN,0.990460097789764,NaN,29.591377,400,399.931122,25,29.86326,8.993641,50.366047,49.992115,401.628265,398.918335,398.754395,5812.700195,11.491809,10.87501,10.93417,1.546922,1.540702,1.493581,62.600849,98.360153,37.007854,13.638879,98.326965,89.39106,90.455406,1.228033,519.168457,434.98101589451,1.91327900327039,0.0308143162811519,1.06371432804822,4.06374912488189,485.14017161826,1.950693615816,0.0102969332156376,1.25376234061288,51.5044855843369,471.681381234497,81.4244078930505,0.00958890037050353,1.3299607711826
9,9.065408,31.5,31.704054,13.72,14.236056,91.850441,NaN,0.990093231201172,NaN,29.586994,400,399.92749,25,29.864902,9.000859,50.295124,49.992115,401.778595,399.055969,398.873688,5818.088379,11.486851,10.886078,10.917693,1.55192,1.563123,1.506258,62.591663,98.183441,37.006664,13.632586,98.321754,89.382195,90.444572,1.307651,526.763123,434.990408365506,1.9133214227984,0.0308193454827975,1.06362225779717,4.06050822169288,485.114856507026,1.95061919230533,0.0102949777105184,1.25389909704454,51.506969086236,471.698145582575,81.4391337273889,0.00958918605985479,1.32987179761346
9,9.063413,31.5,31.70188,13.72,14.232199,91.860832,NaN,0.990675091743469,NaN,29.591076,400,399.982239,25,29.871803,9.00949,50.353424,49.992115,401.778595,399.055969,398.873688,5818.088379,11.486851,10.886078,10.917693,1.55192,1.563123,1.506258,62.591663,98.183441,37.006664,13.632586,98.321754,89.382195,90.444572,1.307651,526.763123,434.991337810582,1.91334605410491,0.0308267849298255,1.06354880466704,4.05338665509817,485.130782969499,1.95066895801712,0.010296584692182,1.25379959464968,51.5039645462272,471.704794798457,81.4415689157304,0.00959028422781565,1.32978956361616
9,9.065038,31.5,31.702858,13.72,14.232199,91.860832,NaN,0.990017950534821,NaN,29.591076,400,399.982239,25,29.871803,9.007283,50.406246,49.992115,401.994965,399.149689,399.03186,5811.4375,11.465196,10.867646,10.887765,1.53559,1.552791,1.502346,62.576092,98.309074,37.000996,13.6518,98.408432,89.396133,90.43187,1.160219,514.60022,434.98723919589,1.91331436311955,0.0308201123207329,1.0636304713487,4.05918751915436,485.129479506317,1.95066262820878,0.0102961643087466,1.25381805064422,51.505316194691,471.694495430816,81.4349779189052,0.00958939840162642,1.32987807272029
9,9.066367,31.5,31.702723,13.72,14.228726,91.859909,NaN,0.991455137729645,NaN,29.588009,400,400.011749,25,29.885006,9.013059,50.330853,49.992115,401.994965,399.149689,399.03186,5811.4375,11.465196,10.867646,10.887765,1.53559,1.552791,1.502346,62.576092,98.309074,37.000996,13.6518,98.408432,89.396133,90.43187,1.160219,514.60022,434.980192630569,1.91327559169224,0.0308139796203714,1.06372143480932,4.06393115073644,485.128502159311,1.95066033142801,0.0102961625972613,1.25382069531299,51.5051296194036,471.680618414377,81.4243842016741,0.00958870049619858,1.3299737354526
9,9.066367,31.5,31.702723,13.72,14.227806,91.826019,NaN,0.991455137729645,NaN,29.597542,400,399.959381,25,29.891888,9.028849,50.114643,49.992115,401.906342,399.133392,398.94986,5811.444336,11.464817,10.87769,10.912605,1.536654,1.546479,1.490533,62.5653,98.444817,36.991371,13.62441,98.234024,89.370346,90.444168,1.181258,510.164124,434.979214003905,1.9132721863315,0.030813800213146,1.06372783496465,4.06393115073644,485.08600694368,1.95054390393515,0.01029396886381,1.25401149516656,51.5051296194036,471.6794109619,81.4234763276469,0.00958863576188326,1.32998225250007
9,9.06596,31.5,31.70314,13.72,14.224021,91.806267,NaN,0.990682184696198,NaN,29.575382,400,399.990479,25,29.885084,9.016745,49.949718,49.992115,401.814911,399.029236,398.834259,5815.13916,11.496998,10.896059,10.916817,1.519372,1.542209,1.492293,62.556107,98.191132,36.966869,13.635027,98.497719,89.335152,90.472,1.223039,523.317993,434.976214563992,1.91326611310411,0.0308147326033743,1.06373370174857,4.06247849155852,485.060680403376,1.95047333364002,0.0102925107994658,1.25413071805914,51.5057059277229,471.677657399983,81.4226499116289,0.00958839949411254,1.33000140905864
