P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.06673,31.5,31.70628,13.72,14.208746,91.809067,NaN,0.99093109369278,NaN,29.55858,400,399.940277,25,29.868813,9.007798,49.98175,49.992115,401.91394,399.195007,398.981598,5819.256348,11.481474,10.891255,10.910652,1.529604,1.528004,1.479956,62.57975,98.266335,36.991844,13.620625,98.364616,89.349197,90.472946,1.118207,501.490936,434.958021976909,1.91319454911359,0.0308085932904693,1.06387879761687,4.0652267241843,485.060003778917,1.95046262475567,0.0102913426871558,1.2541742863491,51.5100453239119,471.655293631807,81.4095418613432,0.00958612954350657,1.33021035954789
9,9.066292,31.5,31.706436,13.72,14.197254,91.802734,NaN,0.990420162677765,NaN,29.555679,400,399.953613,25,29.863766,8.994495,49.92765,49.992115,401.91394,399.195007,398.981598,5819.256348,11.481474,10.891255,10.910652,1.529604,1.528004,1.479956,62.57975,98.266335,36.991844,13.620625,98.364616,89.349197,90.472946,1.118207,501.490936,434.946901061898,1.91316054387143,0.0308081492951231,1.0639368452992,4.06366346539096,485.051852881312,1.95043985093883,0.0102908656042541,1.25421296475265,51.5102609029244,471.643386432786,81.4007749023299,0.00958543798199264,1.33029699255129
9,9.067943,31.5,31.707653,13.72,14.196378,91.81324,NaN,0.990675091743469,NaN,29.538397,400,399.945007,25,29.869017,8.985717,49.787457,49.990753,401.872101,398.975342,398.873718,5811.345703,11.502789,10.881699,10.911435,1.517501,1.531994,1.472375,62.54562,98.249367,37.01976,13.593462,98.120743,89.396164,90.445313,1.195536,516.937866,434.941801233631,1.91312509653127,0.0308012037868959,1.06402610898517,4.0695557259271,485.063406118625,1.95046807563802,0.0102910229018533,1.25417670394523,51.511942666955,471.631985160145,81.3936412065315,0.00958441175356797,1.33039736891838
9,9.068708,31.5,31.707478,13.72,14.199803,91.83905,NaN,0.990301191806793,NaN,29.528803,400,399.922302,25,29.877789,8.984469,49.596344,49.990753,401.872101,398.975342,398.873718,5811.345703,11.502789,10.881699,10.911435,1.517501,1.531994,1.472375,62.54562,98.249367,37.01976,13.593462,98.120743,89.396164,90.445313,1.195536,516.937866,434.943514307277,1.9131228583958,0.0307987335368771,1.06404074805532,4.07228566328718,485.096007869778,1.95055789482159,0.0102927689534496,1.25402790136392,51.5117008387715,471.631023916845,81.3927121189157,0.00958441988811601,1.33040131147687
9,9.068111,31.5,31.709419,13.72,14.196875,91.84082,NaN,0.990533590316772,NaN,29.528868,400,399.896606,25,29.879271,8.994479,49.543518,49.990753,401.808044,399.008148,398.87912,5813.026855,11.478419,10.872793,10.906416,1.52023,1.532538,1.462574,62.538635,98.300873,37.043911,13.604307,98.249619,89.443115,90.441635,1.202462,516.60321,434.941905934648,1.91312366009808,0.0308006114955586,1.06403110422175,4.07015525646307,485.095639573388,1.95055141230579,0.0102920495346627,1.25405459253588,51.5143829999774,471.633168440597,81.396615117484,0.00958387307926187,1.33041777281777
9,9.069636,31.5,31.711174,13.72,14.194901,91.843742,NaN,0.989679336547852,NaN,29.518589,400,399.907562,25,29.880615,9.006549,49.593117,49.990753,401.870483,398.941284,398.880798,5815.595215,11.470694,10.860031,10.88368,1.523764,1.533891,1.47156,62.566494,98.433701,37.063866,13.60076,98.380325,89.509888,90.405663,1.157634,509.581543,434.935955305644,1.91308660644131,0.0307939712208139,1.06412171468632,4.07559704052909,485.096964000335,1.95055009233766,0.0102914846771609,1.25407127887323,51.5168080267386,471.621713174252,81.3900767529271,0.00958266069758153,1.33052733886347
9,9.069513,31.5,31.711346,13.72,14.196585,91.858498,NaN,0.990032851696014,NaN,29.513439,400,399.897491,25,29.883844,9.01358,49.462982,49.990753,401.870483,398.941284,398.880798,5815.595215,11.470694,10.860031,10.88368,1.523764,1.533891,1.47156,62.566494,98.433701,37.063866,13.60076,98.380325,89.509888,90.405663,1.157634,509.581543,434.938057820188,1.91309524163279,0.0307948041059524,1.06410376062926,4.07515815500147,485.115239184047,1.95059967619264,0.0102923658181355,1.25399140759186,51.5170456874931,471.624939530788,81.3927046706261,0.00958277502620668,1.33050733003119
9,9.068632,31.5,31.7138,13.72,14.20048,91.887779,NaN,0.990150630474091,NaN,29.5264,400,399.876678,25,29.88699,9.007861,49.361538,49.990753,401.838074,398.94696,398.831726,5815.484863,11.480137,10.865533,10.909247,1.536586,1.547179,1.477616,62.585846,98.379799,37.023056,13.619701,98.335693,89.512695,90.410873,1.219484,519.935364,434.944426517516,1.913126847544,0.0307991773300111,1.06403219667809,4.07201446159502,485.148684960327,1.95068438295048,0.0102932063798056,1.25387292782849,51.5204363879776,471.638496987476,81.4057910469095,0.00958266531180811,1.33045147210223
9,9.069737,31.5,31.71488,13.72,14.204948,91.888069,NaN,0.990084588527679,NaN,29.51836,400,399.834015,25,29.890276,8.997074,49.379791,49.990753,401.69696,398.850555,398.71225,5813.266113,11.46497,10.861215,10.892812,1.534075,1.532038,1.482266,62.598282,98.167946,37.025204,13.617369,98.281517,89.487114,90.410995,1.120185,502.996826,434.946391226119,1.91312184185535,0.0307955164297982,1.06405668214833,4.07595742285406,485.147609458512,1.95067839139748,0.0102927612331544,1.25389167172312,51.5219285623402,471.637757095996,81.4065095742735,0.00958225756118932,1.33047429151172
9,9.069822,31.5,31.716816,13.72,14.213781,91.852722,NaN,0.989962041378021,NaN,29.491825,400,399.788727,25,29.89274,8.989856,49.783947,49.990753,401.69696,398.850555,398.71225,5813.266113,11.46497,10.861215,10.892812,1.534075,1.532038,1.482266,62.598282,98.167946,37.025204,13.617369,98.281517,89.487114,90.410995,1.120185,502.996826,434.955575234712,1.9131528909248,0.0307968903409746,1.06399935535904,4.07626071256698,485.100703515693,1.95054443088399,0.0102896424605553,1.25412724643609,51.524603322921,471.650621063838,81.4184632690011,0.00958228725183947,1.33041491680103
9,9.069532,31.5,31.717443,13.72,14.218957,91.80719,NaN,0.990078032016754,NaN,29.489647,400,399.839874,25,29.894913,8.990388,49.884953,49.990753,401.891327,399.019867,398.898041,5811.367676,11.491793,10.871699,10.896988,1.508804,1.512475,1.465685,62.592209,98.222649,37.023525,13.614285,98.186127,89.538925,90.412682,1.090148,504.614746,434.961814254979,1.91317770998067,0.0307990890248016,1.06394867605701,4.07522595062642,485.0427582611,1.95038390065874,0.0102864259563818,1.25439598431088,51.5254695530514,471.660022036679,81.4262694941156,0.00958257741524386,1.33035871559719
9,9.070536,31.5,31.716656,13.72,14.20986,91.767365,NaN,0.989890933036804,NaN,29.482582,400,399.930359,25,29.8962,8.996562,49.830833,49.995441,401.92749,399.050751,398.940063,5812.358398,11.505648,10.875865,10.916925,1.501633,1.518495,1.456122,62.607391,98.458481,36.998241,13.615465,98.388176,89.563736,90.377281,1.287789,524.587891,434.949600991338,1.91312444939592,0.030793197755768,1.06406265487965,4.07880826152808,484.993847995631,1.95025209496225,0.0102841851871843,1.25460621337049,51.5243822731999,471.640383391181,81.4105795527761,0.00958179307506467,1.33048465517752
9,9.070709,31.5,31.718531,13.72,14.201968,91.713028,NaN,0.990352749824524,NaN,29.474623,400,400.008759,25,29.895823,8.998341,50.009739,49.995441,401.92749,399.050751,398.940063,5812.358398,11.505648,10.875865,10.916925,1.501633,1.518495,1.456122,62.607391,98.458481,36.998241,13.615465,98.388176,89.563736,90.377281,1.287789,524.587891,434.940766433148,1.91309185128115,0.0307909493993338,1.06412644343457,4.0794255020412,484.923163279701,1.95005309647914,0.0102798604109308,1.25494959819949,51.5269726444749,471.630621943784,81.4054559561015,0.00958063098965491,1.33058420042933
9,9.070449,31.5,31.720184,13.72,14.201968,91.713028,NaN,0.990850806236267,NaN,29.474623,400,400.008759,25,29.895823,8.999879,50.13475,49.995441,402.077789,399.241455,399.051422,5821.791992,11.501255,10.899377,10.914729,1.519845,1.522554,1.467702,62.572872,98.280602,36.962257,13.660952,98.311928,89.424561,90.445915,1.136082,507.342499,434.94142283155,1.91309692163774,0.0307920154987046,1.06411334422094,4.07849785399287,484.920954969492,1.95004238694657,0.0102791507581925,1.25498096296976,51.5292562158004,471.634003326342,81.4099481244718,0.00958024902685923,1.33058721813747
9,9.071214,31.5,31.721575,13.72,14.2017,91.668114,NaN,0.989985346794128,NaN,29.468231,400,400.052246,25,29.894562,9.005456,50.244804,49.995441,401.946503,399.0336,398.934601,5817.772461,11.472769,10.87429,10.877918,1.524397,1.547541,1.485855,62.588089,98.367203,36.95911,13.668167,98.346916,89.482758,90.436531,1.281905,521.500122,434.939206286232,1.91308101078566,0.0307888266127415,1.06415375889808,4.08122722269911,484.862723502551,1.94987886057963,0.0102756432653398,1.25526250101751,51.5311777691692,471.629694551333,81.4083515956596,0.00957954423693756,1.33064034389673
9,9.071214,31.5,31.721575,13.72,14.212364,91.667534,NaN,0.989985346794128,NaN,29.475574,400,399.958466,25,29.890457,9.00598,49.97224,49.995441,401.946503,399.0336,398.934601,5817.772461,11.472769,10.87429,10.877918,1.524397,1.547541,1.485855,62.588089,98.367203,36.95911,13.668167,98.346916,89.482758,90.436531,1.281905,521.500122,434.950554025017,1.91312050081905,0.030790906079782,1.064079331231,4.08122722269911,484.861995449344,1.94987686491725,0.0102756056751504,1.25526579925905,51.5311777691692,471.643696284151,81.4188745395799,0.00958029459544304,1.33054135052338
9,9.069954,31.5,31.722954,13.72,14.217075,91.656212,NaN,0.990887820720673,NaN,29.524952,400,399.958191,25,29.882101,9.00543,49.825878,49.995441,401.901093,399.074982,398.919647,5819.743164,11.47159,10.870056,10.910578,1.551518,1.545737,1.485419,62.584171,98.364754,36.971607,13.641203,98.478912,89.514,90.422501,1.28785,525.724243,434.95874687518,1.91316251324043,0.0307969913131603,1.06398303553959,4.07673169939619,484.845939129678,1.94982896835582,0.0102742799824946,1.25535641709918,51.5330826800301,471.659914026772,81.4326910092316,0.0095806938724359,1.3304492006975
9,9.070375,31.5,31.722494,13.72,14.217409,91.67012,NaN,0.990296959877014,NaN,29.550957,400,399.952332,25,29.873566,9.01506,49.805214,49.995441,401.737366,398.944397,398.786621,5816.790039,11.502437,10.8841,10.930358,1.555274,1.544409,1.480518,62.597988,98.179871,36.994785,13.619458,98.348412,89.567413,90.410927,1.17939,514.856506,434.958039735759,1.91315554077631,0.0307953299656196,1.06400190065348,4.07823382741987,484.864013016988,1.94987980678819,0.0102753788234674,1.2552685576789,51.5324472565326,471.657001008212,81.42995875173,0.00958069448552676,1.3304622922052
9,9.07022,31.5,31.724365,13.72,14.216969,91.692642,NaN,0.99092173576355,NaN,29.561445,400,399.914459,25,29.875772,9.03054,49.704983,49.995441,401.737366,398.944397,398.786621,5816.790039,11.502437,10.8841,10.930358,1.555274,1.544409,1.480518,62.597988,98.179871,36.994785,13.619458,98.348412,89.567413,90.410927,1.17939,514.856506,434.957962765643,1.91315693398255,0.0307958797899521,1.06399716522606,4.07768079352439,484.889782302466,1.94994517041079,0.01027603529493,1.25517608174965,51.535031727286,471.65928751539,81.4338849628278,0.00958017964285749,1.33047659906727
9,9.072747,31.5,31.725315,13.72,14.2149,91.771912,NaN,0.990415215492249,NaN,29.580551,400,399.943909,25,29.881208,9.033825,49.725632,49.995441,401.909698,399.09552,398.950195,5817.171875,11.468748,10.87282,10.908092,1.556052,1.543264,1.486724,62.582073,98.182098,37.017284,13.606187,98.376862,89.482956,90.437782,1.174034,513.906738,434.949382988024,1.91310000122052,0.0307851163667519,1.06413884463693,4.0866961412695,484.987994086849,1.95021165454439,0.0102807623021756,1.25474449862243,51.5363439460269,471.640010503744,81.4205179727388,0.00957882313347345,1.33062831661079
9,9.074987,31.5,31.725702,13.72,14.216004,91.854668,NaN,0.990236341953278,NaN,29.605894,400,399.949524,25,29.884283,9.021018,49.637184,49.995441,401.645966,398.814178,398.707703,5818.520508,11.505844,10.882909,10.926434,1.517107,1.51958,1.454212,62.614723,98.207359,37.038944,13.594951,98.420166,89.561256,90.415741,1.212866,516.262573,434.944903249843,1.91306041886928,0.0307761528802912,1.06424397876973,4.09468600254348,485.091296337987,1.95049361245401,0.0102859532198154,1.25428415303098,51.5368784936365,471.626346643286,81.4107063512207,0.00957795915485768,1.3307312530984
9,9.077108,31.5,31.728546,13.72,14.215264,91.9039,NaN,0.989401876926422,NaN,29.608934,400,399.856232,25,29.887999,9.017188,49.843689,49.995441,401.645966,398.814178,398.707703,5818.520508,11.505844,10.882909,10.926434,1.517107,1.51958,1.454212,62.614723,98.207359,37.038944,13.594951,98.420166,89.561256,90.415741,1.212866,516.262573,434.938760853204,1.9130163318925,0.0307673215511147,1.06435603275832,4.10225003205613,485.14925081288,1.9506443643882,0.0102879177377901,1.25406042978972,51.540806639503,471.613439006945,81.404363768741,0.00957629908190589,1.33086892272348
9,9.079083,31.5,31.731358,13.72,14.217531,91.903275,NaN,0.989955306053162,NaN,29.625717,400,399.887024,25,29.888247,9.007152,49.931423,49.996929,401.773132,398.986603,398.851654,5809.562012,11.490799,10.884217,10.906928,1.531425,1.529085,1.480828,62.604427,98.525986,37.074669,13.604482,98.439545,89.638458,90.375153,1.161843,505.324921,434.93618715495,1.9129862327248,0.0307596778386123,1.06443973952164,4.10929219015173,485.14471985117,1.95062402833599,0.0102866705357951,1.25411701346185,51.5446903142633,471.605459915866,81.4016875731961,0.0095749142414961,1.33097123339124
9,9.079594,31.5,31.733782,13.72,14.228735,91.909439,NaN,0.990712761878967,NaN,29.618736,400,399.914581,25,29.889565,8.993774,49.749729,49.996929,401.872528,399.083344,398.979706,5810.847168,11.466223,10.872345,10.893674,1.535771,1.539343,1.471251,62.60424,98.466446,37.060524,13.617045,98.375931,89.664116,90.335739,1.25169,523.149414,434.94682270357,1.91301777264865,0.0307597699241143,1.06438716994841,4.11111404904528,485.149220132067,1.95062952576032,0.0102860291213873,1.25412804662992,51.5480379017749,471.618963606193,81.4146944073674,0.00957481264978075,1.33091513411764
9,9.081104,31.5,31.73562,13.72,14.227377,91.922501,NaN,0.990590214729309,NaN,29.613106,400,399.923859,25,29.895744,9.001088,49.697838,49.996929,401.872528,399.083344,398.979706,5810.847168,11.466223,10.872345,10.893674,1.535771,1.539343,1.471251,62.60424,98.466446,37.060524,13.617045,98.375931,89.664116,90.335739,1.25169,523.149414,434.941565024451,1.91298331658061,0.0307533261839799,1.06447276457539,4.11649717260718,485.163152300623,1.95066251045961,0.0102860853253454,1.25408918533564,51.5505760785532,471.608506538626,81.4090068513912,0.00957362688256098,1.33101911666019
9,9.081041,31.5,31.736639,13.72,14.225176,91.946503,NaN,0.990745425224304,NaN,29.600788,400,399.843781,25,29.900225,9.006292,49.793312,49.996929,401.765808,398.983063,398.817932,5806.787109,11.458114,10.872308,10.900307,1.525457,1.530596,1.479811,62.590145,98.370956,37.029305,13.654408,98.410652,89.599182,90.390686,1.262565,522.163513,434.939381169661,1.91297639148088,0.0307531550351964,1.06448498131388,4.11627259219767,485.191894142924,1.95073836586643,0.0102872002208329,1.25397336265605,51.5519832115613,471.607026712845,81.4090977137743,0.00957320084208666,1.331046202272
9,9.082647,31.5,31.74049,13.72,14.237556,91.940094,NaN,0.990301728248596,NaN,29.590744,400,399.841095,25,29.900166,9.006473,49.861324,49.996929,401.765808,398.983063,398.817932,5806.787109,11.458114,10.872308,10.900307,1.525457,1.530596,1.479811,62.590145,98.370956,37.029305,13.654408,98.410652,89.599182,90.390686,1.262565,522.163513,434.948504852784,1.91299095422152,0.0307489974338213,1.06447935846061,4.12199724349796,485.178727580348,1.95069145247312,0.0102851339315096,1.25408202626847,51.5573007207569,471.615876629724,81.4202913554872,0.00957236462458909,1.33104628514436
9,9.083604,31.5,31.741976,13.72,14.243341,91.92054,NaN,0.990288317203522,NaN,29.56782,400,399.858643,25,29.892323,9.016004,49.848969,49.996929,401.754211,398.983582,398.78299,5812.452148,11.492664,10.900021,10.919015,1.533429,1.548888,1.484734,62.602764,98.426437,37.029911,13.667013,98.443283,89.598778,90.371353,1.115652,501.858032,434.952247058575,1.9129937367082,0.0307462105467948,1.06448713896308,4.12540814545042,485.152224123518,1.95061467022782,0.0102832322051723,1.25422015387802,51.5593524723954,471.618285648685,81.4238548105602,0.00957198812727373,1.33105343938353
9,9.086792,31.5,31.741579,13.72,14.243341,91.92054,NaN,0.989939868450165,NaN,29.56782,400,399.858643,25,29.892323,9.01535,50.202621,49.996929,401.758118,399.097839,398.893188,5818.467285,11.48559,10.892281,10.918156,1.531825,1.547655,1.484307,62.612213,98.537086,37.11591,13.607115,98.618187,89.62011,90.397751,1.192878,521.769897,434.944198906718,1.91293163378657,0.0307331778432853,1.06464781638607,4.13676873613355,485.152753121421,1.95061723752783,0.0102834024612079,1.25421266192207,51.5588043335009,471.595886120195,81.4065588273858,0.00957092335740133,1.33120563685514
9,9.086509,31.5,31.744072,13.72,14.246713,91.903473,NaN,0.990355789661407,NaN,29.555254,400,399.850067,25,29.886683,9.019863,50.432407,49.996929,401.731079,399.092102,398.886169,5813.844238,11.492249,10.88256,10.940297,1.542538,1.548765,1.485257,62.605621,98.569771,37.056946,13.632055,98.541008,89.619476,90.389244,1.084161,503.212311,434.948503304795,1.91294963748247,0.0307349912254191,1.06460995587643,4.13576037362083,485.128023901427,1.95054247597796,0.0102812296571138,1.25435591157452,51.562246335366,471.604655522294,81.4160887057534,0.00957054511945061,1.33118413388062
9,9.086877,31.5,31.743677,13.72,14.235838,91.921219,NaN,0.989907920360565,NaN,29.573389,400,399.912903,25,29.881216,9.021441,50.520119,49.996929,401.731079,399.092102,398.886169,5813.844238,11.492249,10.88256,10.940297,1.542538,1.548765,1.485257,62.605621,98.569771,37.056946,13.632055,98.541008,89.619476,90.389244,1.084161,503.212311,434.935996022308,1.91290218209784,0.0307313689494865,1.06470462752304,4.13707159656684,485.150809159097,1.95060600318782,0.0102825466746509,1.25424843020761,51.5617009862457,471.587451743884,81.4026994081578,0.0095697579772501,1.33129961610528
9,9.086877,31.5,31.743677,13.72,14.233073,91.933044,NaN,0.989907920360565,NaN,29.574408,400,399.877075,25,29.88125,9.029006,50.420189,49.984188,401.978333,399.194946,399.217072,5814.258301,11.53403,10.86293,10.935645,1.521428,1.52645,1.464793,62.603119,98.710724,37.062527,13.640933,98.489655,89.586197,90.402786,1.129544,505.751038,434.933052087243,1.91289193820674,0.030730830322505,1.06472399166605,4.13707159656684,485.165640252949,1.95064662773693,0.0102833113142071,1.25418182563929,51.5617009862457,471.583819757604,81.399971283614,0.009569563430661,1.33132536454815
9,9.08655,31.5,31.74457,13.72,14.239191,91.948975,NaN,0.989818930625916,NaN,29.569912,400,400.009735,25,29.88628,9.011632,50.176197,49.984188,401.978333,399.194946,399.217072,5814.258301,11.53403,10.86293,10.935645,1.521428,1.52645,1.464793,62.603119,98.710724,37.062527,13.640933,98.489655,89.586197,90.402786,1.129544,505.751038,434.94039158965,1.91292097385239,0.0307333584511219,1.06466466233956,4.13590646294443,485.184430431947,1.95069557950497,0.0102839584156858,1.25410898997373,51.5629338818319,471.594969060532,81.4094000768009,0.00956985692507252,1.33126088963961
9,9.088147,31.5,31.748493,13.72,14.243531,91.926163,NaN,0.990276575088501,NaN,29.567493,400,400.213867,25,29.886349,9.001552,49.896824,49.984188,402.099274,399.434204,399.514984,5818.444824,11.50781,10.83933,10.942419,1.531677,1.535242,1.46517,62.603634,98.496826,37.082382,13.635801,98.416451,89.546181,90.425156,1.28565,516.789734,434.940980066637,1.91290594491502,0.0307276782146129,1.0647148042013,4.14159643351564,485.15059290418,1.9505918473906,0.0102808015234061,1.25431146612609,51.5683497390635,471.593394361966,81.4128472417736,0.00956843858682887,1.33133599830212
9,9.088627,31.5,31.751488,13.72,14.246974,91.891365,NaN,0.990415930747986,NaN,29.556013,400,400.297211,25,29.879181,8.997892,49.728825,49.984188,402.111053,399.352386,399.411652,5824.778809,11.55689,10.864879,10.961717,1.537093,1.523838,1.469703,62.639809,98.390381,37.101166,13.624367,98.501846,89.506523,90.458206,1.185541,512.126282,434.943433950823,1.9129093513269,0.0307263878586787,1.06471490097759,4.14330648397709,485.102948988274,1.95045290404269,0.0102772674126973,1.25456432476197,51.5724841007375,471.597467790605,81.4194414588226,0.0095676385216121,1.33135594118695
9,9.089156,31.5,31.752361,13.72,14.249084,91.863197,NaN,0.989155113697052,NaN,29.557215,400,400.314941,25,29.877645,8.993767,49.748863,49.984188,402.111053,399.352386,399.411652,5824.778809,11.55689,10.864879,10.961717,1.537093,1.523838,1.469703,62.639809,98.390381,37.101166,13.624367,98.501846,89.506523,90.458206,1.185541,512.126282,434.944344902725,1.9129068654792,0.0307246378937928,1.06472680036547,4.14519102321282,485.066443784273,1.95035043960897,0.0102750712576835,1.25473998727153,51.5736891506952,471.597421625983,81.4204370277647,0.00956733928960894,1.33137049792682
9,9.088886,31.5,31.753302,13.72,14.247034,91.855713,NaN,0.990438580513,NaN,29.559507,400,400.346924,25,29.890495,8.998655,50.09269,49.984188,402.213898,399.506531,399.516205,5815.681641,11.509804,10.849046,10.933563,1.521279,1.510858,1.458394,62.643898,98.62159,37.115257,13.614266,98.537437,89.608231,90.428192,1.216774,522.167175,434.94284390722,1.9129045292742,0.0307253415303982,1.06472753991358,4.1442291704181,485.055797908023,1.95031862476543,0.010274183847405,1.2548001141378,51.5749880355772,471.597493547688,81.4216015289558,0.0095670232846454,1.33138532589672
9,9.08848,31.5,31.753521,13.721493,14.240204,91.851135,NaN,0.990889370441437,NaN,29.554272,400,400.402924,25,29.894047,8.998507,50.351723,49.984188,402.397034,399.560913,399.678955,5819.79248,11.514442,10.843991,10.928318,1.546712,1.542663,1.48639,62.657948,98.539444,37.113617,13.612223,98.546516,89.625969,90.397514,1.120691,507.318481,434.936596864507,1.91288713296874,0.0307256697821158,1.0647548962384,4.14278278825543,485.049761217841,1.95030146960982,0.0102737938271684,1.25483015736392,51.5752903221846,471.591534860439,81.4173844994504,0.00956662976751787,1.33143114365966
10,9.812504,35,34.519741,17.165001,16.690748,95.343552,NaN,0.990140974521637,NaN,30.580429,400,399.908112,25,30.68895,8.891544,54.638542,49.982742,401.538788,399.241211,398.677185,6300.946777,12.000581,11.446609,11.577047,1.503176,1.503241,1.43497,65.678604,105.981583,39.404556,16.304724,106.257484,98.061226,94.244362,1.185285,506.94278,435.750114784746,1.90829227954124,0.028435337578036,1.08348925190156,6.64816015784629,485.809930763793,1.94496488859901,0.0093969562270477,1.28668097207316,55.2682773454975,472.483543080524,85.2832234810161,0.00874854799806586,1.36951553733301
10,9.81382,35,34.521702,17.165001,16.678343,95.27861,NaN,0.99061793088913,NaN,30.586578,400,399.872314,25,30.686979,8.90594,54.202663,49.982742,401.449646,399.197113,398.650726,6300.686523,11.97476,11.43004,11.577354,1.512488,1.519779,1.439825,65.701653,105.981148,39.442471,16.286924,105.98082,98.032295,94.256561,1.318618,520.604492,435.733383968339,1.90822164458815,0.0284283876900021,1.08364821753043,6.65258516282069,485.723757146331,1.94472601425423,0.00939224441057464,1.28713409142284,55.2708103330187,472.459941093736,85.2682222103753,0.0087468154472134,1.36972867345115
10,9.81382,35,34.521702,17.165001,16.673355,95.235512,NaN,0.99061793088913,NaN,30.58926,400,399.840637,25,30.679005,8.88402,53.825947,49.982742,401.449646,399.197113,398.650726,6300.686523,11.97476,11.43004,11.577354,1.512488,1.519779,1.439825,65.701653,105.981148,39.442471,16.286924,105.98082,98.032295,94.256561,1.318618,520.604492,435.727978637966,1.90820299431802,0.0284274681987127,1.08368553477004,6.65258516282069,485.668278289501,1.94457542306616,0.00938959395624238,1.2874103797837,55.2708103330187,472.453256534661,85.2633420954062,0.00874648413121467,1.36978017947144
10,9.812155,35,34.519955,17.165001,16.678236,95.249596,NaN,0.990008175373077,NaN,30.58338,400,399.830536,25,30.6752,8.88414,53.726009,49.982742,401.530121,399.232513,398.747467,6294.483398,11.957926,11.408274,11.539848,1.515469,1.521061,1.437311,65.653946,105.911949,39.421246,16.295721,105.997604,98.044373,94.244087,1.228643,503.96936,435.737429928269,1.90825193761444,0.0284342680411281,1.08356519069397,6.64698658229128,485.688727243701,1.94463538477741,0.00939110140940331,1.2872862207613,55.2685537709548,472.469270593281,85.2730458341985,0.00874777917937896,1.36962885187665
10,9.812986,35,34.519646,17.165001,16.679981,95.302437,NaN,0.990444421768188,NaN,30.585835,400,399.785858,25,30.67124,8.899983,53.690048,49.982742,401.530121,399.232513,398.747467,6294.483398,11.957926,11.408274,11.539848,1.515469,1.521061,1.437311,65.653946,105.911949,39.421246,16.295721,105.997604,98.044373,94.244087,1.228643,503.96936,435.737243651413,1.90824314258504,0.0284316447543003,1.08359397762792,6.64978091823059,485.75714941136,1.94482188736384,0.0093944639828075,1.28694185882016,55.2681546328224,472.46584795464,85.2701953080755,0.00874769821286054,1.36965026753134
10,9.812541,35,34.521408,17.165001,16.683725,95.383011,NaN,0.989858627319336,NaN,30.573357,400,399.783936,25,30.655001,8.892347,53.651775,49.982742,401.490173,399.238098,398.670868,6296.129883,11.983837,11.437503,11.568691,1.498071,1.497068,1.426742,65.677437,106.213898,39.413643,16.325737,106.077324,98.013023,94.258255,1.289611,517.585449,435.742412781087,1.90826534300311,0.0284339118954032,1.08354358968874,6.64828457518757,485.858489676258,1.94509240717499,0.00939876877829136,1.28646142243052,55.2704305859906,472.475346489058,85.2791352402919,0.00874766334953381,1.36960531211831
10,9.811907,35,34.520653,17.165001,16.678993,95.458733,NaN,0.989350080490112,NaN,30.569149,400,399.734497,25,30.653908,8.897186,53.863754,49.982742,401.347198,399.066803,398.550629,6291.958984,11.984772,11.427219,11.571275,1.524672,1.534775,1.454031,65.697884,105.977539,39.425598,16.344584,105.932236,98.012634,94.272667,1.258755,510.637146,435.738870056232,1.90825933961111,0.0284352865690151,1.08354704788396,6.64615261838622,485.956883455734,1.94536129324572,0.00940369624296303,1.28596515695345,55.2694553734183,472.47253425048,85.2762229109318,0.00874774062909071,1.36961488728584
10,9.812484,35,34.52095,17.165001,16.678993,95.458733,NaN,0.989430665969849,NaN,30.569149,400,399.734497,25,30.653908,8.896146,53.969826,49.985718,401.556366,399.294769,398.751038,6295.850586,11.945475,11.412513,11.547246,1.543753,1.541778,1.466128,65.709846,105.947891,39.375408,16.387774,105.914093,98.041412,94.272141,1.206948,509.350342,435.737427843182,1.90824870275227,0.0284332415979901,1.08357609318876,6.64809290507981,485.956490631175,1.94535946986863,0.00940358720708685,1.28597086578895,55.2698390021268,472.468981533889,85.2739669148644,0.00874747931375632,1.36964700002964
10,9.814704,35,34.524315,17.165001,16.675875,95.519562,NaN,0.990389585494995,NaN,30.556232,400,399.804169,25,30.657181,8.900278,54.029762,49.985718,401.556366,399.294769,398.751038,6295.850586,11.945475,11.412513,11.547246,1.543753,1.541778,1.466128,65.709846,105.947891,39.375408,16.387774,105.914093,98.041412,94.272141,1.206948,509.350342,435.728499560258,1.90819612137521,0.0284248010075889,1.08371120051282,6.65555733164683,486.030256331194,1.94555098770774,0.00940608538482827,1.28564965868959,55.2741853176865,472.453078533996,85.2661855411949,0.00874572561644792,1.36982337657866
10,9.81508,35,34.524529,17.165001,16.672384,95.610443,NaN,0.990504741668701,NaN,30.55484,400,399.796143,25,30.655521,8.905629,53.792969,49.985718,401.522034,399.223572,398.744843,6296.087891,11.974941,11.422177,11.556146,1.501208,1.50202,1.439192,65.718361,105.71653,39.386734,16.375454,106.041153,98.013145,94.279259,1.218931,506.116974,435.723776206182,1.90817613653314,0.0284228256115261,1.08375627040114,6.65682145093467,486.146788894389,1.94586649213532,0.00941158112506163,1.28507922659364,55.2744617137892,472.446102838022,85.2613367603885,0.00874531849592614,1.36988056999996
10,9.81116,35,34.522873,17.165001,16.691093,95.69471,NaN,0.98955237865448,NaN,30.562508,400,399.785919,25,30.65188,8.894193,53.593742,49.985718,401.522034,399.223572,398.744843,6296.087891,11.974941,11.422177,11.556146,1.501208,1.50202,1.439192,65.718361,105.71653,39.386734,16.375454,106.041153,98.013145,94.279259,1.218931,506.116974,435.753847036577,1.90831834309905,0.0284401649629055,1.08341906353069,6.64364054245112,486.257239204442,1.94617020299443,0.00941735394876895,1.28451705564036,55.2723228371166,472.495625307326,85.2956089487145,0.00874824795997225,1.36947264619884
10,9.812901,35,34.523712,17.165001,16.706459,95.727821,NaN,0.990827858448029,NaN,30.566191,400,399.819,25,30.653811,8.900329,53.723106,49.985718,401.474426,399.198975,398.624329,6290.058594,11.980784,11.43699,11.572928,1.511092,1.514043,1.442056,65.702003,105.920479,39.386456,16.351749,105.975945,97.977844,94.290886,1.246013,511.789185,435.766144782106,1.90834368943156,0.0284368263229204,1.08339191661537,6.64949510384031,486.298661988547,1.9462803598469,0.00941907429025579,1.28432516125078,55.2734064932447,472.505444693911,85.303733682171,0.00874849380856141,1.36941051204039
10,9.813632,35,34.525394,17.165001,16.705574,95.733902,NaN,0.989696979522705,NaN,30.596325,400,399.805511,25,30.658848,8.89834,53.836048,49.985718,401.568573,399.269501,398.746674,6290.901367,11.990273,11.433551,11.567481,1.507517,1.511855,1.441138,65.692657,105.875214,39.459171,16.308382,106.054543,97.937904,94.303612,1.222044,511.528046,435.76335971468,1.90832690972539,0.0284340728467885,1.08343527727071,6.65195304661728,486.304255900704,1.9462912296016,0.00941882917314429,1.28431906297528,55.2755789083404,472.500901393313,85.3023292886942,0.00874778602444834,1.36947236561636
10,9.814233,35,34.526012,17.165001,16.699247,95.728439,NaN,0.990140736103058,NaN,30.61198,400,399.816254,25,30.659569,8.89278,54.068787,49.985718,401.568573,399.269501,398.746674,6290.901367,11.990273,11.433551,11.567481,1.507517,1.511855,1.441138,65.692657,105.875214,39.459171,16.308382,106.054543,97.937904,94.303612,1.222044,511.528046,435.755002943282,1.90829218322396,0.0284307774065737,1.08351274945677,6.65397376905463,486.296425308493,1.94626842372486,0.00941826767000761,1.28436511698211,55.2763770752183,472.488994313657,85.294337959017,0.00874701866771852,1.36957389095534
10,9.815238,35,34.528854,17.165001,16.694723,95.732185,NaN,0.991196513175964,NaN,30.600979,400,399.805756,25,30.662285,8.901958,54.226082,49.985718,401.529846,399.156006,398.625336,6297.178711,11.97651,11.432567,11.561728,1.49839,1.498019,1.431505,65.700737,106.026436,39.453289,16.296698,106.034508,97.990372,94.308861,1.29554,509.031219,435.747589512134,1.9082567489983,0.0284263834146889,1.08359711957647,6.65735263911296,486.297492041994,1.9462640596467,0.00941745377905197,1.28439577390766,55.2800474621919,472.47877890087,85.2901125496724,0.00874569717104858,1.36969801181902
10,9.81472,35,34.527355,17.165001,16.690037,95.717445,NaN,0.99061506986618,NaN,30.604,400,399.869171,25,30.658651,8.909663,54.265102,49.985718,401.670135,399.284973,398.868042,6291.932129,11.961943,11.410461,11.542159,1.486145,1.489532,1.42756,65.737213,105.91497,39.446033,16.295954,106.093918,98.063866,94.276688,1.202445,510.93338,435.743806339591,1.9082487768697,0.0284273546899305,1.08360607852306,6.65561112469879,486.28053480315,1.94622191638205,0.00941710120380321,1.28445973150642,55.2781115634238,472.474610383704,85.2853638224518,0.00874592059682427,1.36970613378217
10,9.81472,35,34.527355,17.165001,16.681128,95.710381,NaN,0.99061506986618,NaN,30.610302,400,399.911957,25,30.646255,8.903303,54.125244,49.985718,401.670135,399.284973,398.868042,6291.932129,11.961943,11.410461,11.542159,1.486145,1.489532,1.42756,65.737213,105.91497,39.446033,16.295954,106.093918,98.063866,94.276688,1.202445,510.93338,435.734152196293,1.9082154678356,0.0284257126108069,1.08367270259688,6.65561112469879,486.27146122292,1.94619731766173,0.00941666847908599,1.28450409602477,55.2781115634238,472.462671378975,85.2766476433891,0.00874532895440123,1.36979810874576
10,9.815411,35,34.526913,17.165001,16.680559,95.70433,NaN,0.990008234977722,NaN,30.593342,400,399.840973,25,30.646645,8.911188,54.129925,49.989368,401.529724,399.220306,398.702026,6295.291504,11.980871,11.432921,11.562031,1.508461,1.52372,1.455429,65.729736,106.161316,39.448242,16.324064,106.06826,97.965096,94.277229,1.325532,519.494568,435.731808220372,1.90820060363268,0.0284231600935145,1.08371175631796,6.6579342491616,486.264271159252,1.94617895324138,0.00941646004869571,1.28453367897599,55.2775407251725,472.456957139339,85.2719731925503,0.0087451725602173,1.36983506860696
10,9.819255,35,34.527496,17.165001,16.690266,95.694946,NaN,0.990064799785614,NaN,30.580797,400,399.800049,25,30.646273,8.917927,54.253235,49.989368,401.498444,399.195923,398.653717,6299.651855,11.986935,11.437428,11.574658,1.510385,1.517561,1.457278,65.715874,106.102921,39.428886,16.334818,106.297455,97.940315,94.30661,1.190619,504.214966,435.732718931828,1.90816605685707,0.0284113388799936,1.0838327001934,6.67085543142349,486.251448280264,1.946142700432,0.00941567111550857,1.28460377413324,55.2782936621751,472.445084763026,85.2639698897979,0.00874441696454698,1.36993591691562
10,9.819551,35,34.52861,17.165001,16.704531,95.681114,NaN,0.990258932113647,NaN,30.570965,400,399.80835,25,30.652344,8.908048,54.118252,49.989368,401.498444,399.195923,398.653717,6299.651855,11.986935,11.437428,11.574658,1.510385,1.517561,1.457278,65.715874,106.102921,39.428886,16.334818,106.297455,97.940315,94.30661,1.190619,504.214966,435.747439288625,1.90821394190917,0.0284129197275851,1.08374085485544,6.67185024481256,486.232210198613,1.94608769819311,0.00941441469060638,1.28471201515204,55.2797323505058,472.46322196657,85.2784775011981,0.00874499626051402,1.36981395078435
10,9.822158,35,34.527992,17.165001,16.704531,95.681114,NaN,0.989843845367432,NaN,30.570965,400,399.80835,25,30.652344,8.906511,54.08107,49.989368,401.561584,399.221344,398.71109,6297.823242,11.959753,11.424653,11.562217,1.497177,1.50002,1.439095,65.727013,105.860336,39.41814,16.348804,106.051949,97.991196,94.308594,1.270234,513.460083,435.740923443039,1.90816591129463,0.028403695278168,1.08387210476445,6.68061102110681,486.233025052338,1.94609148494404,0.0094146415409194,1.28470021746438,55.2789342317722,472.445466313064,85.2648128203859,0.00874429361234547,1.36994091557005
10,9.822394,35,34.528976,17.165001,16.707237,95.681519,NaN,0.989561796188354,NaN,30.571827,400,399.819244,25,30.660942,8.916612,54.250019,49.989368,401.623962,399.272095,398.798187,6291.103027,11.950085,11.405919,11.541061,1.509691,1.516108,1.443765,65.756241,106.143486,39.464493,16.318716,106.077835,98.047348,94.28698,1.191213,498.400635,435.74326651098,1.90817168224769,0.0284033589697968,1.08386373183958,6.68140400838337,486.232247922392,1.94608686626323,0.00941430516192843,1.284716454515,55.2802050173685,472.448395155197,85.2680704614337,0.00874415653963023,1.3699340870791
10,9.822433,35,34.529259,17.165001,16.703253,95.688126,NaN,0.989970684051514,NaN,30.564461,400,399.839294,25,30.668385,8.909056,54.277802,49.989368,401.623962,399.272095,398.798187,6291.103027,11.950085,11.405919,11.541061,1.509691,1.516108,1.443765,65.756241,106.143486,39.464493,16.318716,106.077835,98.047348,94.28698,1.191213,498.400635,435.738850852639,1.90815606607438,0.0284024870681273,1.08389552146151,6.68153505150764,486.240362794951,1.94610814528296,0.00941460610895125,1.28468029934773,55.2805704919954,472.443045513565,85.2644875198963,0.00874381026855755,1.36997986481133
10,9.824023,35,34.529915,17.165001,16.694416,95.732361,NaN,0.990426599979401,NaN,30.573332,400,399.85083,25,30.664621,8.912363,54.158737,49.989368,401.50354,399.148743,398.662109,6300.178711,11.982435,11.433454,11.560752,1.506115,1.505032,1.454705,65.753036,105.984474,39.465176,16.33477,106.232605,97.94912,94.318336,1.191855,506.301147,435.725296873774,1.9080937253103,0.0283952357583808,1.08404182847658,6.68687724530491,486.296320145492,1.94625817411514,0.00941707509437224,1.28441489139522,55.2814176606985,472.421275680815,85.2493444742997,0.00874254328875854,1.37015830148802
10,9.824709,35,34.531487,17.165001,16.691189,95.783493,NaN,0.990327775478363,NaN,30.586752,400,399.801117,25,30.66037,8.902433,53.764275,49.989368,401.50354,399.148743,398.662109,6300.178711,11.982435,11.433454,11.560752,1.506115,1.505032,1.454705,65.753036,105.984474,39.465176,16.33477,106.232605,97.94912,94.318336,1.191855,506.301147,435.720083286371,1.90806901744478,0.0283922156729126,1.08410060025045,6.68918191524841,486.359916906,1.94642655270301,0.0094196290711774,1.2841242468405,55.283447713689,472.413794701649,85.2456738463786,0.00874172180586305,1.37024121979214
10,9.823703,35,34.534615,17.165001,16.693453,95.803223,NaN,0.989814639091492,NaN,30.591843,400,399.770905,25,30.659651,8.921775,53.595463,49.989368,401.556824,399.220703,398.68457,6300.424316,11.991529,11.442731,11.566262,1.492508,1.49069,1.432784,65.734085,106.109215,39.501373,16.315149,106.193436,97.925278,94.344177,1.119566,494.597961,435.725053041244,1.90809601906291,0.028396189919037,1.08403292077081,6.6858021391501,486.381134065353,1.94647607436982,0.00941968876895312,1.28406022904369,55.2874869371952,472.426206524168,85.2582920507886,0.0087414400966525,1.37019552148597
10,9.823794,35,34.531857,17.165001,16.698812,95.798882,NaN,0.990302622318268,NaN,30.579144,400,399.790833,25,30.660061,8.925858,53.709282,49.989368,401.599365,399.274658,398.780487,6300.112793,11.965168,11.420025,11.555866,1.509822,1.508284,1.435346,65.712334,106.083992,39.496387,16.311811,106.29306,97.902733,94.350609,1.350445,520.450378,435.730634762643,1.90811438505937,0.0283968554048012,1.08399734238813,6.68610787514461,486.37919050047,1.94647784828596,0.00942043531307975,1.28403493996061,55.2839255143739,472.430378020067,85.2581979569071,0.00874243752716829,1.37011916775856
10,9.82523,35,34.534607,17.165001,16.699022,95.755135,NaN,0.990982234477997,NaN,30.571976,400,399.813629,25,30.662556,8.913164,53.817448,49.989368,401.599365,399.274658,398.780487,6300.112793,11.965168,11.420025,11.555866,1.509822,1.508284,1.435346,65.712334,106.083992,39.496387,16.311811,106.29306,97.902733,94.350609,1.350445,520.450378,435.72727221796,1.90808871661319,0.0283918167303872,1.08406812590594,6.69093217398103,486.319389472807,1.9463087331517,0.00941674772036431,1.28436139568297,55.2874766070748,472.423582276432,85.2563677247139,0.00874131235307169,1.37021564573154
10,9.824701,35,34.535233,17.165001,16.700548,95.693535,NaN,0.989931166172028,NaN,30.586651,400,399.763245,25,30.66695,8.895243,54.038376,49.986984,401.351501,399.072754,398.575775,6292.693359,11.941665,11.405833,11.539964,1.524092,1.530156,1.452948,65.75058,106.171272,39.477608,16.333685,106.249252,97.93692,94.347954,1.267287,507.827484,435.730249056125,1.90810416883157,0.0283939680990045,1.08403003142768,6.68915503932681,486.239435561052,1.94609038433265,0.00941274506929818,1.28476030567888,55.2882849332281,472.42966770846,85.261521397018,0.00874143444036881,1.37017870917261
10,9.824701,35,34.535233,17.165001,16.698063,95.635155,NaN,0.989931166172028,NaN,30.60885,400,399.560699,25,30.669588,8.901843,54.174347,49.986984,401.31369,398.760071,398.477417,6289.98291,11.995347,11.407553,11.511579,1.510674,1.516816,1.457697,65.764702,106.164665,39.461361,16.355734,106.213806,97.937042,94.36039,1.233797,508.903717,435.727555218356,1.90809487490635,0.028393510320113,1.08404865709381,6.68915503932681,486.16442052399,1.94588698921389,0.00940916755087738,1.28512807648382,55.2882849332281,472.426336665932,85.2590903190419,0.00874126938435264,1.37020441404399
10,9.825256,35,34.534439,17.165001,16.690033,95.584,NaN,0.990033864974976,NaN,30.585913,400,399.476959,25,30.672098,8.910237,54.109818,49.986984,401.31369,398.760071,398.477417,6289.98291,11.995347,11.407553,11.511579,1.510674,1.516816,1.457697,65.764702,106.164665,39.461361,16.355734,106.213806,97.937042,94.36039,1.233797,508.903717,435.717462209001,1.90805461617494,0.0283900688515663,1.08413684660822,6.69101951711013,486.099720032092,1.94571356045133,0.00940632264214615,1.28543593736834,55.2872596740937,472.411213755001,85.2471501346646,0.00874074761234286,1.37030843176236
10,9.826138,35,34.535881,17.165001,16.680197,95.517235,NaN,0.989774584770203,NaN,30.57984,400,399.612976,25,30.657024,8.912276,53.840584,49.986984,401.577332,399.059235,398.744507,6290.665039,12.00725,11.417985,11.524693,1.505253,1.513967,1.44855,65.746307,106.140335,39.43346,16.36595,106.0942,97.948715,94.349907,1.167924,500.627747,435.704592187113,1.90800157288322,0.028385138995551,1.08425515097636,6.69398236185378,486.011977746462,1.94547190545957,0.00940169831518712,1.28588639267783,55.289121654641,472.393463795553,85.2358389289739,0.00873945469687594,1.37046862657595
10,9.821272,35,34.539268,17.165001,16.676476,95.462395,NaN,0.990424454212189,NaN,30.581793,400,399.82312,25,30.652182,8.897451,53.849007,49.986984,401.759949,399.167542,398.90741,6292.388184,12.030656,11.421694,11.540368,1.515454,1.532651,1.462316,65.757095,106.012283,39.42746,16.368929,105.946709,97.897438,94.35965,1.108227,499.976501,435.712728254304,1.90807731528679,0.0284016603521707,1.0840376710997,6.67763383063357,485.936969486382,1.94525979642451,0.00939709046337378,1.28629982510645,55.2934948687057,472.423569964061,85.2616629809463,0.00873997576009501,1.37029038725533
10,9.8211,35,34.537426,17.165001,16.681362,95.420815,NaN,0.990361511707306,NaN,30.606623,400,399.858368,25,30.656258,8.893607,54.069939,49.986984,401.759949,399.167542,398.90741,6292.388184,12.030656,11.421694,11.540368,1.515454,1.532651,1.462316,65.757095,106.012283,39.42746,16.368929,105.946709,97.897438,94.35965,1.108227,499.976501,435.718454872021,1.9080987594521,0.0284031692610532,1.08399236630316,6.67705584243942,485.885917945134,1.94512598770634,0.00939521326241329,1.28652909495078,55.2911165646404,472.4296458508,85.2640009925028,0.00874080473732654,1.37021399507232
10,9.819351,35,34.538601,17.165001,16.681362,95.420815,NaN,0.991190850734711,NaN,30.606623,400,399.858368,25,30.656258,8.900222,54.127666,49.986984,401.585114,398.732208,398.656891,6295.014648,12.025652,11.408683,11.484313,1.50009,1.506074,1.448696,65.743065,105.962364,39.407482,16.361443,106.223656,97.964249,94.296127,1.148319,496.421661,435.722828157276,1.90813099040424,0.0284093582678563,1.0839042220621,6.67117807607582,485.884362572167,1.94511877257942,0.00939478232019483,1.28655172650731,55.2926336813107,472.442225124028,85.2745187885793,0.00874109120497088,1.37013575307493
10,9.817444,35,34.539352,17.165001,16.692911,95.436424,NaN,0.989425122737885,NaN,30.614922,400,399.761871,25,30.658657,8.916159,53.874271,49.986984,401.585114,398.732208,398.656891,6295.014648,12.025652,11.408683,11.484313,1.50009,1.506074,1.448696,65.743065,105.962364,39.407482,16.361443,106.223656,97.964249,94.296127,1.148319,496.421661,435.740112451724,1.90820931993067,0.0284182371905641,1.08372170903165,6.6647684292949,485.903449677914,1.94516864397994,0.00939546530153959,1.28646674569866,55.2936033231421,472.470957738857,85.2963454376486,0.00874229941408875,1.3699262343409
10,9.817329,35,34.537411,17.165001,16.702494,95.45517,NaN,0.990647792816162,NaN,30.618567,400,399.77652,25,30.663731,8.909476,53.799503,49.986984,401.532623,398.65564,398.584259,6292.948242,12.058864,11.425622,11.496555,1.501567,1.519518,1.451032,65.723114,105.898323,39.403961,16.365913,105.896217,98.040581,94.265587,1.289647,516.102356,435.750784799375,1.90824726803162,0.0284204102813454,1.08364425705549,6.66438187106291,485.930132739468,1.9452459831748,0.00939732804517118,1.28631006371698,55.2910971969262,472.482863237663,85.3028284893613,0.00874344564740724,1.3698034498525
10,9.81518,35,34.538078,17.165001,16.704618,95.461349,NaN,0.989474833011627,NaN,30.607517,400,399.692047,25,30.661684,8.905607,53.691898,49.995537,401.448608,398.555756,398.502777,6290.549316,12.048921,11.408916,11.477242,1.522263,1.540315,1.461786,65.720367,105.850067,39.406895,16.380722,105.997116,98.082565,94.239281,1.331598,519.825623,435.758456259336,1.9082948088177,0.0284284123995069,1.0835202680818,6.65715764673087,485.937198329603,1.94526345099789,0.0093974627054937,1.28628358804119,55.2919584081072,472.500487923859,85.3164543126495,0.00874412752253304,1.36967839475455
10,9.817539,35,34.536972,17.165001,16.692278,95.461075,NaN,0.990253329277039,NaN,30.602488,400,399.609497,25,30.669777,8.90674,53.743694,49.995537,401.448608,398.555756,398.502777,6290.549316,12.048921,11.408916,11.477242,1.522263,1.540315,1.461786,65.720367,105.850067,39.406895,16.380722,105.997116,98.082565,94.239281,1.331598,519.825623,435.739188998437,1.90820520243927,0.0284177841843561,1.08373122767347,6.66508775744057,485.93830905576,1.94526928399201,0.00939785155266287,1.28626405671639,55.2905303655,472.467401112411,85.2910417191156,0.00874280548312696,1.36991556088119
10,9.817597,35,34.537354,17.165001,16.690744,95.436279,NaN,0.990489065647125,NaN,30.610895,400,399.503448,25,30.679571,8.903471,54.040092,49.995537,401.351013,398.447479,398.363159,6289.324219,12.044521,11.403841,11.488156,1.507726,1.517411,1.450758,65.720657,105.59758,39.40469,16.402262,106.097359,98.120102,94.222176,1.135116,500.349609,435.737381567758,1.90819839785008,0.028417296141577,1.0837456254416,6.6652827145258,485.905907354939,1.9451804050321,0.00939618918413661,1.28642920466985,55.2910235995508,472.46529604167,85.2899396664945,0.00874259167913925,1.36993789811326
10,9.818275,35,34.537991,17.165001,16.689819,95.418526,NaN,0.989907562732697,NaN,30.599388,400,399.479004,25,30.675865,8.897626,54.391762,49.995537,401.533386,398.730682,398.675903,6291.152344,12.021783,11.386827,11.481393,1.509869,1.527647,1.451218,65.731194,105.847076,39.414185,16.405199,106.195198,98.172455,94.210388,1.234883,509.86795,435.73468429033,1.90818244463981,0.0284147253888159,1.08378668964206,6.66756163134096,485.882225139198,1.94511452820221,0.00939486548170289,1.28655456471442,55.2918460769704,472.460134682822,85.2868968401153,0.00874215336284426,1.36998787793321
10,9.815444,35,34.540108,17.165001,16.68165,95.445457,NaN,0.990052103996277,NaN,30.598444,400,399.553223,25,30.670357,8.913421,54.620651,49.995537,401.533386,398.730682,398.675903,6291.152344,12.021783,11.386827,11.481393,1.509869,1.527647,1.451218,65.731194,105.847076,39.414185,16.405199,106.195198,98.172455,94.210388,1.234883,509.86795,435.732908052123,1.90820407474109,0.0284232443025064,1.08370525479758,6.65804519123884,485.914069670895,1.94519552929977,0.00939574262353903,1.28642377910146,55.2945794035763,472.469738527703,85.2963154660961,0.00874202231377576,1.36994772763851
10,9.818237,35,34.538834,17.165001,16.678591,95.509224,NaN,0.990505456924438,NaN,30.621834,400,399.634369,25,30.675707,8.912597,54.970348,49.995537,401.803802,398.951263,398.917511,6292.166992,12.028108,11.396165,11.484596,1.510644,1.526214,1.44836,65.728531,106.116226,39.388264,16.408577,106.206886,98.099594,94.227203,1.133119,503.179779,435.722610073891,1.90814115812512,0.0284127906746477,1.08386884735388,6.6674339075746,485.997772417493,1.94542584331772,0.00940012358057572,1.28599392730706,55.2929345174027,472.446073174124,85.2775924418124,0.00874121506946524,1.3701098010334
10,9.818396,35,34.538033,17.165001,16.684753,95.546974,NaN,0.990443825721741,NaN,30.633148,400,399.828064,25,30.679079,8.91932,55.23597,49.995537,401.727448,399.137085,398.995667,6294.873047,12.023882,11.390182,11.525291,1.526181,1.537589,1.464793,65.738075,105.892906,39.428337,16.3867,105.931267,98.123642,94.21917,1.258502,511.783173,435.728891227609,1.90816127112986,0.0284133634603458,1.08383070923532,6.66796832821944,486.047372533869,1.94556242092043,0.00940273331805639,1.28573916829253,55.2919003058233,472.452582080874,85.2814318456266,0.00874176714203828,1.37004678170537
