P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.816682,35,34.541073,17.165001,16.690224,95.521828,NaN,0.990067660808563,NaN,30.624609,400,399.900726,25,30.680769,8.928465,55.038471,49.995537,401.727448,399.137085,398.995667,6294.873047,12.023882,11.390182,11.525291,1.526181,1.537589,1.464793,65.738075,105.892906,39.428337,16.3867,105.931267,98.123642,94.21917,1.258502,511.783173,435.739105146625,1.9082133160742,0.0284204401464427,1.08370344569834,6.66220699724664,486.011021028954,1.94545607106717,0.00940007571943839,1.28595693938698,55.2958253014675,472.473894677662,85.3004470212197,0.00874195160351499,1.36993113757327
10,9.816682,35,34.541073,17.165001,16.692875,95.465683,NaN,0.990067660808563,NaN,30.636,400,399.864197,25,30.683949,8.91667,54.828884,49.995537,401.60318,398.94577,398.769257,6288.040039,12.045457,11.405372,11.533452,1.506902,1.533215,1.459329,65.744316,105.814644,39.424404,16.391573,105.95134,98.079765,94.25219,1.187526,501.825439,435.741978018176,1.90822322794348,0.0284209287032683,1.0836836166641,6.66220699724664,485.938810967721,1.94526019073406,0.0093966303303036,1.28631363004897,55.2958253014675,472.477447608693,85.3030405578127,0.0087421276042167,1.36990375881819
10,9.817424,35,34.540569,17.165001,16.707918,95.411255,NaN,0.990167021751404,NaN,30.654518,400,399.890289,25,30.685431,8.901443,54.761276,49.995392,401.932098,399.243866,399.108521,6299.333984,12.031806,11.401207,11.527936,1.503842,1.518153,1.448558,65.736847,106.139435,39.386379,16.419552,105.956696,98.037415,94.271706,1.245085,513.922302,435.756424996157,1.90826579521217,0.02842107334969,1.08360849767581,6.66470120202467,485.86945733663,1.94507331532529,0.00939347355220351,1.28665058513961,55.2951745976579,472.492265584512,85.3132845736844,0.00874300609247382,1.36978154650344
10,9.8162,35,34.540588,17.165001,16.717669,95.372391,NaN,0.990262567996979,NaN,30.665359,400,400.037598,25,30.694057,8.905877,54.825584,49.995392,401.932098,399.243866,399.108521,6299.333984,12.031806,11.401207,11.527936,1.503842,1.518153,1.448558,65.736847,106.139435,39.386379,16.419552,105.956696,98.037415,94.271706,1.245085,513.922302,435.770048665924,1.90832479824653,0.0284272044375334,1.08347411354448,6.6605866965088,485.819422960037,1.94493750381374,0.00939107958285882,1.28689900923259,55.2951991282962,472.513433100325,85.3287603053535,0.00874404915024108,1.36961888843111
10,9.815735,35,34.538788,17.165001,16.717669,95.372391,NaN,0.989782094955444,NaN,30.665359,400,400.037598,25,30.694057,8.905079,54.795483,49.995392,401.951019,399.274261,399.210266,6302.138672,12.034679,11.395116,11.522194,1.511274,1.524742,1.454066,65.74144,106.129013,39.415546,16.40374,106.32901,98.036697,94.289604,1.222007,510.561371,435.771210262371,1.90833336594831,0.0284288513856716,1.08345073611454,6.65902348651929,485.821807400799,1.94494856120019,0.00939173965031239,1.28686428212196,55.2928751249999,472.514930450676,85.3278066238674,0.00874463937792023,1.36957858696464
10,9.818731,35,34.53904,17.165001,16.735682,95.2715,NaN,0.989973723888397,NaN,30.659147,400,400.144196,25,30.690409,8.916755,54.804436,49.995392,401.951019,399.274261,399.210266,6302.138672,12.034679,11.395116,11.522194,1.511274,1.524742,1.454066,65.74144,106.129013,39.415546,16.40374,106.32901,98.036697,94.289604,1.222007,510.561371,435.783243282255,1.90834549810143,0.0284215609713244,1.08346690817655,6.66909428749,485.691607508583,1.94459456820645,0.00938544681405024,1.28751508978439,55.2932004913062,472.519499953176,85.331429661366,0.00874479347024135,1.36954745610666
10,9.820475,35,34.54245,17.165001,16.738695,95.216064,NaN,0.990048289299011,NaN,30.655519,400,400.065247,25,30.679222,8.925292,54.665794,49.995392,401.651245,399.025024,398.858368,6304.297363,12.034067,11.409286,11.528296,1.498588,1.509086,1.44129,65.754967,106.07196,39.424313,16.424509,106.111061,98.023849,94.304535,1.17143,500.571167,435.782152126932,1.90832463693236,0.0284159431269195,1.08353207030381,6.67495553047115,485.6156953773,1.94437982035076,0.00938078747343051,1.28793742940467,55.2976030784324,472.515003378347,85.3320242275799,0.00874359315179758,1.36963657347744
10,9.821329,35,34.542137,17.165001,16.735607,95.176567,NaN,0.989650130271912,NaN,30.640892,400,399.953156,25,30.678555,8.904546,54.356518,49.995392,401.651245,399.025024,398.858368,6304.297363,12.034067,11.409286,11.528296,1.498588,1.509086,1.44129,65.754967,106.07196,39.424313,16.424509,106.111061,98.023849,94.304535,1.17143,500.571167,435.776673015997,1.90829736535745,0.028412352452652,1.08359805005491,6.67782537155097,485.565236520298,1.94424362983491,0.0093784723061617,1.28818578844327,55.2971989845205,472.504953433141,85.3243308038954,0.00874318509450289,1.3697089264194
10,9.823639,35,34.53952,17.165001,16.731043,95.180489,NaN,0.989475250244141,NaN,30.627621,400,399.933014,25,30.687412,8.910534,54.539856,49.995392,401.734131,399.039246,398.881805,6301.646484,12.068088,11.42368,11.549862,1.493922,1.509854,1.442332,65.731506,106.02887,39.457867,16.411926,106.055695,98.019897,94.288322,1.328118,519.391052,435.765956445516,1.9082377593662,0.0284033404133755,1.08374831345088,6.6855871147543,485.573765228248,1.94427344889704,0.00937967301395216,1.28810969331348,55.2938202313852,472.481298747832,85.304085342412,0.00874276353737027,1.36984924108336
10,9.824059,35,34.539474,17.165001,16.731043,95.180489,NaN,0.989843845367432,NaN,30.627621,400,399.933014,25,30.687412,8.916208,54.711006,49.995392,401.753265,399.137543,398.948364,6294.896484,12.007233,11.390879,11.518111,1.522673,1.534247,1.459722,65.728134,106.117706,39.449505,16.428787,106.035942,98.081841,94.265099,1.243801,510.924866,435.764907105731,1.90823002430058,0.0284018550961405,1.08376944123259,6.68699819309842,485.573826334618,1.94427373193879,0.00937968987865102,1.28810880026654,55.2937608399287,472.478485870238,85.3019796121084,0.00874263737873396,1.3698701766551
10,9.824395,35,34.540184,17.165001,16.735128,95.182625,NaN,0.990521013736725,NaN,30.613068,400,399.935577,25,30.694584,8.913629,54.678978,49.995392,401.894196,399.196014,399.037231,6303.326172,12.034477,11.408417,11.53099,1.515882,1.521819,1.45895,65.722427,105.930504,39.412071,16.432257,106.029289,98.092216,94.264084,1.243441,511.651978,435.768494821915,1.90823910872567,0.0284014192258928,1.08375580493403,6.6881270230615,485.575634581368,1.94427683320264,0.00937956100842467,1.2881088181514,55.2946775271175,472.482362950123,85.3056174991131,0.00874262591639832,1.3698516649977
10,9.825612,35,34.536057,17.165001,16.745613,95.163078,NaN,0.990183413028717,NaN,30.623747,400,400.03241,25,30.689648,8.915796,54.480423,49.995392,401.894196,399.196014,399.037231,6303.326172,12.034477,11.408417,11.53099,1.515882,1.521819,1.45895,65.722427,105.930504,39.412071,16.432257,106.029289,98.092216,94.264084,1.243441,511.651978,435.776817709502,1.90825589637962,0.028399046969012,1.08373864868973,6.69221542866705,485.555938269064,1.94423386735521,0.00937987133287736,1.28815468520149,55.2893489101352,472.484772196436,85.3026819416949,0.00874392842667892,1.36976708577397
10,9.825234,35,34.536396,17.165001,16.761917,95.121849,NaN,0.990377008914948,NaN,30.627312,400,400.055634,25,30.682991,8.903728,54.265507,49.995392,401.854401,399.218719,399.0737,6298.158203,12.031662,11.402627,11.524,1.492725,1.511721,1.435261,65.744293,106.041283,39.407036,16.434761,106.126152,98.024681,94.279633,1.150337,499.044708,435.795429889551,1.90832380079623,0.0284033852491534,1.08359790384201,6.69094561139286,485.502372765194,1.94408756124826,0.0093772092910644,1.28842736895328,55.2897866325898,472.509409808686,85.3210554424127,0.00874505177160863,1.36958282499781
10,9.826147,35,34.538906,17.165001,16.77586,95.124718,NaN,0.989630341529846,NaN,30.618254,400,400.029724,25,30.685738,8.905956,54.211285,49.995392,401.854401,399.218719,399.0737,6298.158203,12.031662,11.402627,11.524,1.492725,1.511721,1.435261,65.744293,106.041283,39.407036,16.434761,106.126152,98.024681,94.279633,1.150337,499.044708,435.808258539147,1.90835910532834,0.0284027240977547,1.0835397505009,6.6940125939297,485.502732329931,1.94408214673259,0.00937646565489972,1.28845764962742,55.2930274793,472.524260737168,85.3347535066051,0.00874506770737742,1.36950868828589
10,9.824377,35,34.538761,17.165001,16.773975,95.147285,NaN,0.990433573722839,NaN,30.614109,400,399.992126,25,30.698509,8.91825,54.226753,49.99519,401.825745,399.121033,398.984863,6296.107422,12.056071,11.411498,11.530225,1.519451,1.527974,1.45168,65.766022,106.028008,39.440369,16.438635,106.112747,98.074165,94.250313,1.303204,514.271362,435.810634782996,1.90838464314416,0.0284086355192154,1.08346493493467,6.68806655075929,485.532000018503,1.94416198592736,0.00937790791647982,1.28830910024444,55.2928402642107,472.53328894013,85.3411810953057,0.00874555647166398,1.36943693146082
10,9.824377,35,34.538761,17.165001,16.770468,95.213577,NaN,0.990433573722839,NaN,30.61484,400,399.984009,25,30.715488,8.933416,54.310875,49.99519,401.93042,399.256531,399.096466,6300.992188,12.041671,11.410883,11.546858,1.506538,1.513738,1.436628,65.767014,106.128525,39.417004,16.430073,106.23584,98.108376,94.229126,1.162176,499.379333,435.806835025629,1.90837153701746,0.0284079899057215,1.08349107840291,6.68806655075929,485.617390437883,1.94439381694877,0.00938198694072988,1.28788189210732,55.2928402642107,472.528590526223,85.3377502312664,0.00874532374920159,1.36947306588934
10,9.826653,35,34.538845,17.165001,16.770679,95.294952,NaN,0.990112483501434,NaN,30.603662,400,400.049164,25,30.721821,8.94232,54.355431,49.99519,401.93042,399.256531,399.096466,6300.992188,12.041671,11.410883,11.546858,1.506538,1.513738,1.436628,65.767014,106.128525,39.417004,16.430073,106.23584,98.108376,94.229126,1.162176,499.379333,435.801381252316,1.90833042741193,0.0283999816779598,1.08360380771906,6.6957122749497,485.722059151478,1.94467771671676,0.00938696007537682,1.28736089965122,55.2929487199253,472.513926894794,85.3271386990692,0.00874457332470173,1.36958722076784
10,9.827582,35,34.539246,17.165001,16.77993,95.363075,NaN,0.990135848522186,NaN,30.575165,400,400.120911,25,30.713991,8.929054,54.554695,49.99519,402.030243,399.255798,399.164368,6290.701172,12.022618,11.398331,11.492943,1.49153,1.503657,1.429598,65.750542,106.128006,39.476997,16.422493,106.28997,98.041878,94.249336,1.291732,512.475281,435.809086193051,1.9083479031403,0.0283984008823431,1.08358145489979,6.698832663948,485.809211912182,1.9449132152394,0.00939099938789652,1.28693263777879,55.2934664639349,472.520542260556,85.332424976487,0.00874478603542317,1.36954273006412
10,9.82575,35,34.539032,17.165001,16.786104,95.386604,NaN,0.990894436836243,NaN,30.567642,400,400.108795,25,30.705389,8.913406,54.660599,49.99519,401.753571,399.120056,398.915527,6305.536133,12.052452,11.422828,11.540412,1.510884,1.521981,1.451519,65.729927,106.086563,39.480553,16.441595,106.175972,98.091118,94.238075,1.145806,495.566956,435.820348817042,1.908404695252,0.0284060132197087,1.08344346556779,6.69267900358381,485.839773804407,1.9449966909584,0.00939252322542911,1.28677823402297,55.2931901622439,472.540714519363,85.34691169002,0.0087458465617163,1.36938416549183
10,9.82647,35,34.538628,17.165001,16.79027,95.372131,NaN,0.990317285060883,NaN,30.570797,400,400.010498,25,30.70083,8.926958,54.697594,49.99519,401.753571,399.120056,398.915527,6305.536133,12.052452,11.422828,11.540412,1.510884,1.521981,1.451519,65.729927,106.086563,39.480553,16.441595,106.175972,98.091118,94.238075,1.145806,495.566956,435.823065436821,1.90840701109341,0.0284042345332744,1.08344855969392,6.69509757578845,485.821684763758,1.94494863617839,0.00939178235422221,1.28686285609732,55.2926685422289,472.54119140577,85.3468005996831,0.00874598602872823,1.36937404308849
10,9.828386,35,34.539478,17.165001,16.78669,95.365677,NaN,0.989663064479828,NaN,30.575377,400,399.963562,25,30.704178,8.927037,54.88409,49.99519,401.805756,399.07309,398.95816,6296.930664,12.059125,11.412269,11.541552,1.517016,1.534899,1.460274,65.714188,106.07766,39.461807,16.47484,106.19677,98.120346,94.232277,1.325886,516.442932,435.814404105669,1.90835837018665,0.0283968036892111,1.08357141132525,6.70153301502933,485.812253132844,1.9449208766735,0.00939107416378487,1.28692048790067,55.2937660044068,472.524497414999,85.3355767572203,0.00874491542610339,1.36951601112041
10,9.826069,35,34.537701,17.165001,16.789124,95.352356,NaN,0.990178346633911,NaN,30.586809,400,399.899078,25,30.709457,8.921715,55.127144,49.99519,401.805756,399.07309,398.95816,6296.930664,12.059125,11.412269,11.541552,1.517016,1.534899,1.460274,65.714188,106.07766,39.461807,16.47484,106.19677,98.120346,94.232277,1.325886,516.442932,435.82282462772,1.90841010906485,0.0284054412470144,1.08343697477216,6.69375058190292,485.797464118064,1.9448852731058,0.00939090741823311,1.28697132785736,55.2914716382085,472.541491249457,85.3459655790111,0.00874626670766437,1.36935692433154
10,9.826624,35,34.538338,17.165001,16.794167,95.322472,NaN,0.9892458319664,NaN,30.585493,400,399.83783,25,30.702415,8.907997,55.297176,49.99519,401.627472,398.995361,398.751709,6288.988281,12.013906,11.401832,11.528516,1.512338,1.521032,1.450938,65.717934,106.081146,39.456806,16.48481,106.171616,98.074257,94.238503,1.311239,515.963867,435.826903254796,1.90841873891784,0.0284044073424432,1.0834272578518,6.69561486418161,485.758156991826,1.94477697833191,0.00938883747466807,1.28717480390166,55.2922941090027,472.545142174596,85.3493560073077,0.00874626487321243,1.36933903752914
10,9.82562,35,34.538628,17.165001,16.790907,95.340134,NaN,0.990236222743988,NaN,30.575905,400,399.836823,25,30.696459,8.908101,55.288551,49.99575,401.709259,399.046509,398.869171,6292.990234,12.014915,11.396372,11.517105,1.509753,1.518732,1.435728,65.749832,106.000084,39.455585,16.500151,106.184998,98.124229,94.244202,1.097821,489.434875,435.82587694632,1.90842503548302,0.0284073568671538,1.08340116484998,6.69224230271129,485.780505741653,1.94483689035235,0.00938981649353825,1.28706738185114,55.2926685422289,472.547653141935,85.3515194370241,0.00874630608141525,1.36932437043847
10,9.825041,35,34.540489,17.165001,16.790907,95.340134,NaN,0.989464938640594,NaN,30.575905,400,399.836823,25,30.696459,8.906234,54.94733,49.99575,401.709259,399.046509,398.869171,6292.990234,12.014915,11.396372,11.517105,1.509753,1.518732,1.435728,65.749832,106.000084,39.455585,16.500151,106.184998,98.124229,94.244202,1.097821,489.434875,435.827321908321,1.90843569216222,0.0284094041546355,1.08337211640725,6.69029725134664,485.77803934101,1.94482545508827,0.00938913407869376,1.2871033234157,55.2950713106378,472.553101284166,85.3576139191336,0.00874604228062932,1.36931223050429
10,9.825041,35,34.540489,17.165001,16.782547,95.375923,NaN,0.989464938640594,NaN,30.570503,400,400.005493,25,30.690319,8.907546,54.687202,49.99575,401.934113,399.353912,399.131927,6297.54834,12.0152,11.404468,11.525737,1.515569,1.524891,1.449447,65.772652,106.137306,39.446369,16.497398,106.156494,98.103607,94.259384,1.175064,507.430298,435.818264657172,1.90840445344595,0.0284078653910712,1.08343438491938,6.69029725134664,485.824099386707,1.94495044570513,0.00939133285085032,1.28687453720084,55.2950713106378,472.541902081056,85.3494354695036,0.00874548761069438,1.36939831814175
10,9.827308,35,34.539825,17.165001,16.78426,95.401947,NaN,0.989404201507568,NaN,30.56076,400,400.069763,25,30.680464,8.916181,54.651211,49.99575,401.835144,399.185791,398.992737,6292.856445,12.052899,11.417566,11.537733,1.499358,1.50757,1.432554,65.754318,106.228462,39.466335,16.511518,106.114754,97.99572,94.296051,1.232577,510.871918,435.814461997704,1.90836912861043,0.0284001662471381,1.08353541006449,6.69791235702615,485.858466069234,1.94504538907447,0.00939317476261485,1.28669561439433,55.2942140209755,472.528657629408,85.3390090841107,0.00874502199763874,1.36948955662372
10,9.826551,35,34.54158,17.165001,16.797285,95.455559,NaN,0.990369617938995,NaN,30.551411,400,400.014862,25,30.68671,8.921546,54.328148,49.99575,401.835144,399.185791,398.992737,6292.856445,12.052899,11.417566,11.537733,1.499358,1.50757,1.432554,65.754318,106.228462,39.466335,16.511518,106.114754,97.99572,94.296051,1.232577,510.871918,435.830463513549,1.90843173312202,0.0284052392244509,1.08340037500284,6.69536965681277,485.92511718049,1.9452217486081,0.00939582296601282,1.28638780233354,55.2964798708383,472.552636113382,85.3585145169656,0.00874570642430964,1.36933323621552
10,9.826252,35,34.54483,17.165001,16.810411,95.547165,NaN,0.990551114082336,NaN,30.55195,400,400.053253,25,30.691366,8.912491,54.163708,49.99575,401.891571,399.240387,399.089813,6299.915039,12.035644,11.410814,11.543563,1.500928,1.513364,1.437616,65.730385,105.862358,39.474796,16.50057,106.153053,97.92601,94.370224,1.219613,514.182373,435.845429524755,1.90848627759484,0.0284087117482561,1.08328769206836,6.69436529995755,486.038636809995,1.94552139559172,0.00940025225931489,1.28586835827749,55.3006756454012,472.575033736076,85.3785662073886,0.00874588381252342,1.36921305824326
10,9.827679,35,34.543594,17.165001,16.81229,95.597137,NaN,0.990441620349884,NaN,30.553055,400,400.069916,25,30.692663,8.922201,54.006123,49.99575,401.807892,399.119629,399.008392,6298.580078,12.017519,11.396562,11.515229,1.503666,1.514223,1.441687,65.750397,105.9729,39.484547,16.507902,106.210304,97.955406,94.350838,1.241343,512.039551,435.843904986741,1.90846704011402,0.0284040131513005,1.08334525306418,6.69915846139583,486.104518403301,1.94570322269924,0.00940376997005543,1.28552823767173,55.2990799973521,472.567055618014,85.3713345940649,0.00874584309408647,1.36925460475721
10,9.827904,35,34.544415,17.165001,16.812151,95.578423,NaN,0.990506052970886,NaN,30.560036,400,400.032776,25,30.691412,8.932431,53.735241,49.99575,401.807892,399.119629,399.008392,6298.580078,12.017519,11.396562,11.515229,1.503666,1.514223,1.441687,65.750397,105.9729,39.484547,16.507902,106.210304,97.955406,94.350838,1.241343,512.039551,435.843193054609,1.90846238084085,0.0284031923436626,1.08335756838356,6.69991416781295,486.079375530926,1.94563294277716,0.00940232143777351,1.2856623793639,55.3001398948925,472.566103191662,85.3715722496852,0.00874556055491065,1.36927503569795
10,9.827146,35,34.545219,17.165001,16.815174,95.579651,NaN,0.990910053253174,NaN,30.557846,400,400.029724,25,30.690485,8.944138,53.696953,49.99575,401.85022,399.237183,399.051788,6300.005859,12.041887,11.417382,11.541604,1.510323,1.525144,1.443694,65.739662,106.154076,39.496983,16.518763,106.255325,98.065971,94.297165,1.180764,504.214966,435.848358984927,1.90848762198608,0.0284064277628771,1.08329707770794,6.69736822487039,486.079892389929,1.94563229439097,0.0094021019181218,1.28567001680737,55.3011778261359,472.575855954881,85.3796088541011,0.00874581300610156,1.36921295509814
10,9.829385,35,34.543953,17.165001,16.827753,95.57106,NaN,0.990037322044373,NaN,30.55999,400,400.005798,25,30.692249,8.924186,53.918983,49.996483,401.710724,399.011108,398.857941,6295.827637,12.046968,11.412931,11.533278,1.519151,1.53319,1.450242,65.780098,106.050102,39.478691,16.535912,106.097282,98.111214,94.276573,1.177462,502.298523,435.856400774443,1.90849342330572,0.0284008291541651,1.08331573941999,6.70488807021627,486.070519310669,1.9456101023258,0.00940203933796204,1.28570013973783,55.2995434629503,472.576828649682,85.3788803178147,0.00874622412835251,1.36918526664424
10,9.830577,35,34.545113,17.165001,16.840212,95.543007,NaN,0.989355683326721,NaN,30.557806,400,399.928192,25,30.684099,8.918509,54.347004,49.996483,401.710724,399.011108,398.857941,6295.827637,12.046968,11.412931,11.533278,1.519151,1.53319,1.450242,65.780098,106.050102,39.478691,16.535912,106.097282,98.111214,94.276573,1.177462,502.298523,435.86692466837,1.90851804062922,0.0283989095442251,1.08328283159312,6.70889096321429,486.032916126112,1.94550515803887,0.00939989344953484,1.28590015232821,55.3010409855631,472.586669361264,85.3873861574448,0.00874637884230212,1.36912822105061
10,9.831223,35,34.546005,17.165001,16.847685,95.535965,NaN,0.989995300769806,NaN,30.578899,400,399.842041,25,30.671341,8.908376,54.628868,49.996483,401.738281,399.115875,398.960846,6298.611328,12.017739,11.39401,11.531199,1.525105,1.530077,1.45475,65.754189,106.309944,39.46735,16.553835,106.08271,98.055023,94.289009,1.294021,517.538452,435.8734090292,1.90853407482791,0.028398002001253,1.08325965041495,6.71106016355117,486.022681738381,1.94547512511198,0.00939913443231617,1.28596193619635,55.3021925013955,472.593198457227,85.3931687599258,0.00874644639945529,1.3690923363103
10,9.829222,35,34.546955,17.165001,16.853724,95.539978,NaN,0.989830434322357,NaN,30.581558,400,399.955688,25,30.669182,8.908136,54.844269,49.996483,401.95105,399.265839,399.129639,6299.696289,12.03968,11.405958,11.541424,1.520171,1.530858,1.457107,65.744568,106.07476,39.481182,16.543589,106.081131,98.023361,94.300201,1.189677,505.980957,435.884939418881,1.90859343209149,0.0284061821403043,1.08311462584362,6.70434066633476,486.026586730026,1.94548329483532,0.00939903228343226,1.28595471540834,55.3034188653621,472.615312089921,85.4104012419725,0.0087472689282304,1.3689378026174
10,9.830497,35,34.547119,17.165001,16.862099,95.540024,NaN,0.989692807197571,NaN,30.581964,400,400.061768,25,30.681728,8.920063,54.87516,49.996483,401.95105,399.265839,399.129639,6299.696289,12.03968,11.405958,11.541424,1.520171,1.530858,1.457107,65.744568,106.07476,39.481182,16.543589,106.081131,98.023361,94.300201,1.189677,505.980957,435.890832119195,1.90860126326096,0.0284032173875288,1.08311627576392,6.70862232411673,486.026429139392,1.94548244931661,0.00939897497773531,1.28595757150751,55.3036305717735,472.618263506265,85.412743590428,0.00874736803221558,1.3689177800891
10,9.831917,35,34.550991,17.165001,16.868912,95.53701,NaN,0.989798069000244,NaN,30.571133,400,400.132294,25,30.697311,8.916444,54.678696,49.996483,402.040985,399.380554,399.228058,6302.077637,12.020465,11.408492,11.526369,1.487945,1.500268,1.420604,65.777901,106.054939,39.469101,16.576681,106.220123,98.098946,94.279869,1.125901,500.656586,435.894671892317,1.90860059703263,0.0283994541315282,1.08313676908755,6.71339042325098,486.017435566065,1.94544818585233,0.00939737067132732,1.28605102639776,55.3086286744556,472.621411428859,85.4194424365866,0.00874641387336588,1.36895541807483
10,9.829587,35,34.553802,17.165001,16.868912,95.53701,NaN,0.989608764648438,NaN,30.571133,400,400.132294,25,30.697311,8.90803,54.165062,49.996483,402.040985,399.380554,399.228058,6302.077637,12.020465,11.408492,11.526369,1.487945,1.500268,1.420604,65.777901,106.054939,39.469101,16.576681,106.220123,98.098946,94.279869,1.125901,500.656586,435.900479238295,1.90864344036854,0.0284076854460345,1.08302021400607,6.70556643855213,486.013720043365,1.94543094364251,0.00939634038268394,1.28610500066759,55.3122569227212,472.639232742844,85.4356545078336,0.00874649032747063,1.36886359533753
10,9.831863,35,34.555004,17.165001,16.879316,95.524384,NaN,0.990241169929504,NaN,30.554541,400,400.103027,25,30.701782,8.901752,53.971043,49.996483,401.936096,399.237152,399.120361,6302.539551,12.052258,11.417507,11.535624,1.498745,1.504824,1.430934,65.787346,105.998352,39.457249,16.564449,106.122299,98.096031,94.280403,1.11867,492.285431,435.906075016583,1.9086404436745,0.0284015577321266,1.08305689448046,6.71320911066067,485.995892055897,1.94537952420362,0.00939512538902133,1.28620826891664,55.3138083106186,472.639209479643,85.4370029309749,0.00874614467464805,1.3688829466088
10,9.831863,35,34.555004,17.165001,16.887949,95.49585,NaN,0.990241169929504,NaN,30.550301,400,400.079407,25,30.694492,8.908514,54.089043,49.996483,401.627716,398.93808,398.79538,6305.879883,12.046949,11.412267,11.560005,1.499037,1.507142,1.427273,65.771385,106.003433,39.523701,16.514565,106.177505,98.151794,94.25695,1.272896,512.063599,435.915424770503,1.90867268046663,0.0284031448496027,1.08299290258952,6.71320911066067,485.959188801847,1.94527996568777,0.00939337479368643,1.28638965763438,55.3138083106186,472.650769324032,85.4454479325159,0.00874671683504144,1.36879433187164
10,9.831367,35,34.55468,17.165001,16.895889,95.457504,NaN,0.98998236656189,NaN,30.519272,400,399.993622,25,30.675528,8.903607,54.405308,49.996483,401.627716,398.93808,398.79538,6305.879883,12.046949,11.412267,11.560005,1.499037,1.507142,1.427273,65.771385,106.003433,39.523701,16.514565,106.177505,98.151794,94.25695,1.272896,512.063599,435.925259129801,1.90871144463897,0.0284063565027095,1.08290930028714,6.71154368583757,485.910284992539,1.94514812634104,0.00939114027656417,1.28662755948597,55.3133901371103,472.66438677463,85.4550288336944,0.00874748368276369,1.3686848231494
10,9.832636,35,34.555962,17.165001,16.899378,95.470543,NaN,0.990071415901184,NaN,30.497076,400,399.925354,25,30.664782,8.908893,54.461735,49.996483,402.061127,399.298462,399.208923,6302.345215,12.022342,11.401607,11.521269,1.491816,1.503031,1.41661,65.780403,106.166893,39.525936,16.521387,106.272163,98.189636,94.250252,1.133088,501.760529,435.925876194671,1.90870114475126,0.0284025155957513,1.08294686771083,6.71580449536896,485.925364551928,1.9451857689513,0.00939147078473477,1.28656916985246,55.3150447435338,472.661814581129,85.4546055626853,0.00874698892916349,1.36872496890668
10,9.83301,35,34.557217,17.165001,16.895493,95.483154,NaN,0.989888608455658,NaN,30.491821,400,400.069397,25,30.671078,8.91311,54.228161,50.000622,402.120026,399.443665,399.351837,6304.505859,12.029159,11.397309,11.52634,1.509096,1.513979,1.449107,65.764702,106.062424,39.547844,16.513386,106.178833,98.202095,94.244118,1.29414,515.860352,435.920737119191,1.90867976448462,0.0284004806897055,1.08299433441898,6.71706016321406,485.939928729871,1.9452220808171,0.00939178485143463,1.28651301605971,55.3166644548825,472.655245254636,85.4512314738333,0.00874630412722858,1.36879531858727
10,9.832966,35,34.56028,17.165001,16.901581,95.525665,NaN,0.990039169788361,NaN,30.498777,400,400.195618,25,30.683693,8.911271,54.166119,50.000622,402.120026,399.443665,399.351837,6304.505859,12.029159,11.397309,11.52634,1.509096,1.513979,1.449107,65.764702,106.062424,39.547844,16.513386,106.178833,98.202095,94.244118,1.29414,515.860352,435.927439859106,1.90870330435455,0.0284017551009358,1.08294704099476,6.71691243945298,485.990564262337,1.94535162925071,0.00939327079375878,1.28630149843934,55.3206173850467,472.666365781018,85.462834602974,0.00874597673326719,1.36875894278001
10,9.833899,35,34.562023,17.165001,16.914749,95.575493,NaN,0.989957451820374,NaN,30.510355,400,400.14212,25,30.691278,8.908352,54.23365,50.000622,401.88385,399.245453,399.07074,6298.233398,12.046116,11.409259,11.536869,1.513543,1.520514,1.441176,65.759125,106.027809,39.531395,16.529741,106.27594,98.138725,94.240479,1.25136,512.578857,435.939375841954,1.90873531910543,0.0284008806197862,1.08289616099864,6.72004474801309,486.052347325342,1.94551475784037,0.00939568806800824,1.2860186116603,55.322866674366,472.679371321263,85.4743158817303,0.00874612086792605,1.36868710149241
10,9.833941,35,34.561718,17.165001,16.917515,95.56488,NaN,0.990322291851044,NaN,30.501329,400,400.102203,25,30.694109,8.902208,54.346344,50.000622,402.17746,399.408203,399.281677,6302.727539,12.032304,11.407218,11.528215,1.505798,1.508828,1.43211,65.817177,106.32312,39.499634,16.534853,106.238838,98.193901,94.258026,1.142373,504.714569,435.942266507196,1.90874487341213,0.0284012406324669,1.08287779005002,6.72018574698706,486.039101490825,1.94547961120417,0.00939514904691482,1.28608008375014,55.3224730875615,472.682530979893,85.4762781085431,0.00874636460548433,1.36865804242514
10,9.834753,35,34.563946,17.165001,16.903725,95.556099,NaN,0.990269422531128,NaN,30.498978,400,400.150513,25,30.691593,8.892307,54.372169,50.000622,402.17746,399.408203,399.281677,6302.727539,12.032304,11.407218,11.528215,1.505798,1.508828,1.43211,65.817177,106.32312,39.499634,16.534853,106.238838,98.193901,94.258026,1.142373,504.714569,435.925310100751,1.9086784653354,0.0283958394994358,1.08302045053742,6.72291163811065,486.024863596636,1.94543531904824,0.00939379442152256,1.28617858536494,55.3253481427701,472.660664223178,85.4628325721272,0.00874464427044143,1.36886108268703
10,9.83408,35,34.564621,17.165001,16.900621,95.552177,NaN,0.990524411201477,NaN,30.508415,400,400.1922,25,30.68791,8.901718,54.506897,50.000622,402.104767,399.36084,399.226654,6307.683594,12.03489,11.410028,11.527454,1.516412,1.52211,1.450386,65.803238,106.087616,39.51263,16.53591,106.318123,98.111336,94.28054,1.27864,508.519623,435.923625027503,1.90867924460039,0.0283976450221907,1.08300981574701,6.72065238323171,486.018926987863,1.9454174980564,0.00939330666371768,1.28621645004148,55.3262191467749,472.661533939259,85.4642344912611,0.00874449394150516,1.36886517925728
10,9.835505,35,34.563911,17.165001,16.902063,95.539742,NaN,0.989634394645691,NaN,30.497524,400,400.186493,25,30.684277,8.905947,54.421021,50.000622,401.877075,399.152496,398.996948,6305.711426,12.043974,11.415711,11.523581,1.524436,1.537632,1.458074,65.793495,106.113007,39.480961,16.554792,106.203735,98.176262,94.264816,1.248042,514.271423,435.921636622196,1.90865843886951,0.0283928794945033,1.08307034786093,6.72543595752973,486.003870992601,1.94537847108048,0.00939280410696801,1.28628180331824,55.3253029792282,472.653451914466,85.4575240893556,0.00874429741466128,1.36891580854399
10,9.836851,35,34.570576,17.165001,16.901897,95.525314,NaN,0.98924845457077,NaN,30.505955,400,400.086639,25,30.681824,8.926104,54.404446,50.000622,401.877075,399.152496,398.996948,6305.711426,12.043974,11.415711,11.523581,1.524436,1.537632,1.458074,65.793495,106.113007,39.480961,16.554792,106.203735,98.176262,94.264816,1.248042,514.271423,435.918103290959,1.90863308241083,0.0283880986002661,1.08313886019612,6.72995385780848,485.976498688685,1.94528725032292,0.00938947832991604,1.28650161924559,55.3339027467994,472.650186228747,85.4627079863644,0.00874222696462079,1.36904713408043
10,9.836884,35,34.568726,17.165001,16.900038,95.506432,NaN,0.989705443382263,NaN,30.508413,400,400.03772,25,30.677883,8.93325,54.607841,50.000622,401.932434,399.241913,399.053162,6302.235352,12.054293,11.423125,11.543614,1.524525,1.524788,1.454969,65.82563,106.093697,39.474926,16.566971,106.369011,98.239021,94.261292,1.253104,511.963745,435.916007497879,1.90862553383042,0.0283876405128696,1.08315429490628,6.73006461772241,485.954652858691,1.9452327054831,0.00938899747689242,1.28658621685392,55.3315158478406,472.645861880876,85.4574483008299,0.008742542769676,1.36905079504867
10,9.836271,35,34.568806,17.165001,16.898321,95.506706,NaN,0.990243196487427,NaN,30.529001,400,399.973907,25,30.679722,8.932371,54.925621,50.000622,401.95462,399.222687,399.054047,6308.53125,12.060806,11.430861,11.534302,1.527128,1.518891,1.463814,65.82402,106.332138,39.482128,16.590614,106.31321,98.247803,94.254799,1.251044,508.152527,435.915675134298,1.90863038768112,0.0283894882179772,1.08313637951182,6.72800712280963,485.954899567507,1.94523317094852,0.00938898499182865,1.28658601119367,55.3316190672099,472.647672454255,85.4588616668891,0.00874260944289411,1.36903818501511
10,9.838387,35,34.570911,17.165001,16.90379,95.541832,NaN,0.990189909934998,NaN,30.524021,400,400.006439,25,30.684219,8.938581,54.982246,50.000622,401.95462,399.222687,399.054047,6308.53125,12.060806,11.430861,11.534302,1.527128,1.518891,1.463814,65.82402,106.332138,39.482128,16.590614,106.31321,98.247803,94.254799,1.251044,508.152527,435.916326590113,1.90861192515134,0.0283830270378495,1.08320161510982,6.73510893153605,485.997305364771,1.94534283216913,0.00939036875228231,1.28640300523053,55.3343349580903,472.642891868178,85.4577605064452,0.00874177015370366,1.36910842436899
10,9.840494,35,34.572697,17.165001,16.902458,95.529945,NaN,0.990685164928436,NaN,30.515993,400,399.964905,25,30.689035,8.920157,54.838322,50.007946,401.745514,399.078094,398.915741,6305.234375,12.059311,11.423419,11.550333,1.544349,1.552082,1.493135,65.804535,106.424202,39.463356,16.606941,106.256622,98.097626,94.315254,1.246767,510.93689,435.909633351741,1.90856823407416,0.0283753508430789,1.08331686879133,6.74217939110048,485.979651798234,1.94529040118789,0.00938898581323428,1.28651293046883,55.3366391681799,472.628785249608,85.4494860021449,0.00874056089005555,1.36924515501256
10,9.842484,35,34.571835,17.165001,16.902458,95.529945,NaN,0.990011811256409,NaN,30.515993,400,399.964905,25,30.689035,8.917075,54.688538,50.007946,402.03244,399.332672,399.227814,6299.617188,12.027069,11.40174,11.516356,1.552263,1.562374,1.494943,65.850731,106.264023,39.509861,16.596556,106.355896,98.091949,94.335144,1.337648,515.868774,435.904673959451,1.90853167038134,0.0283683348837941,1.08341642294056,6.74885618686176,485.980791637114,1.94529568811245,0.00938930140562725,1.2864963599687,55.3355270697381,472.614920295321,85.4383812279234,0.00874012167151095,1.3693378409254
10,9.842484,35,34.571835,17.165001,16.901785,95.506485,NaN,0.990011811256409,NaN,30.518694,400,400.039368,25,30.692051,8.924606,54.5989,50.007946,402.03244,399.332672,399.227814,6299.617188,12.027069,11.40174,11.516356,1.552263,1.562374,1.494943,65.850731,106.264023,39.509861,16.596556,106.355896,98.091949,94.335144,1.337648,515.868774,435.903944818516,1.90852915655406,0.0283682112334049,1.0834214221131,6.74885618686176,485.950608681245,1.94521381787068,0.0093878623800225,1.28664568483451,55.3355270697381,472.614018865834,85.4377229336868,0.00874007707054027,1.36934476271903
10,9.844402,35,34.574207,17.165001,16.900038,95.523705,NaN,0.989666342735291,NaN,30.521387,400,400.12439,25,30.69743,8.924705,54.302792,50.007946,401.785919,399.172211,399.012024,6307.530273,12.038273,11.419823,11.525575,1.546252,1.547384,1.488101,65.832336,106.226181,39.49633,16.608503,106.361832,98.283737,94.282471,1.14317,495.140839,435.897271387829,1.90848739224972,0.0283611307515864,1.08353039334231,6.75529044797116,485.969626914609,1.94525936438526,0.00938805028928988,1.28658167087371,55.3385872220682,472.601115820276,85.4309952031126,0.00873875968645632,1.36948172557253
10,9.844742,35,34.57576,17.165001,16.900864,95.561539,NaN,0.990140974521637,NaN,30.528233,400,400.055359,25,30.693766,8.920973,54.141163,50.007946,401.785919,399.172211,399.012024,6307.530273,12.038273,11.419823,11.525575,1.546252,1.547384,1.488101,65.832336,106.226181,39.49633,16.608503,106.361832,98.283737,94.282471,1.14317,495.140839,435.897318883058,1.90848423153949,0.0283600845216082,1.0835412719164,6.75643093797157,486.016246188619,1.94538185442487,0.00938980197278668,1.2863708964317,55.3405906791735,472.601339546446,85.432922818332,0.00873832628153618,1.36950479504821
10,9.846601,35,34.577385,17.165001,16.911722,95.595001,NaN,0.989050328731537,NaN,30.526798,400,399.961456,25,30.69104,8.923629,54.129562,50.007946,401.781494,399.132477,398.938538,6302.136719,12.073733,11.431989,11.546262,1.549238,1.566649,1.50527,65.838821,106.321793,39.503796,16.618143,106.365242,98.202026,94.297165,1.312798,515.16217,435.904450455602,1.90849064359195,0.0283555303107134,1.08355360200652,6.762666210259,486.057140295714,1.9454886217904,0.00939125856614978,1.28618959405356,55.3426869430675,472.605058777175,85.4374845558773,0.00873804524460912,1.36950215668218
10,9.848471,35,34.576588,17.165001,16.921261,95.615334,NaN,0.990422248840332,NaN,30.522455,400,399.959808,25,30.683903,8.939641,54.273579,50.007946,401.872131,399.26181,399.068359,6304.137695,12.035489,11.411891,11.533806,1.535698,1.545214,1.470036,65.812843,106.481895,39.504158,16.605322,106.443207,98.230171,94.301544,1.24352,509.022858,435.910126074248,1.90849193152568,0.0283506969985254,1.08357627854575,6.76893748321766,486.084343735204,1.94556442271897,0.00939279656129718,1.28604533920666,55.3416588161246,472.604824180314,85.436407884898,0.00873826171895209,1.36949123852634
10,9.848614,35,34.576717,17.165001,16.928078,95.594398,NaN,0.990157604217529,NaN,30.492764,400,400.010315,25,30.683706,8.920176,54.402351,50.007946,401.872131,399.26181,399.068359,6304.137695,12.035489,11.411891,11.533806,1.535698,1.545214,1.470036,65.812843,106.481895,39.504158,16.605322,106.443207,98.230171,94.301544,1.24352,509.022858,435.917156313307,1.90851476984781,0.028351445414798,1.08353277785304,6.76941701423829,486.05724726923,1.94549061318586,0.00939146612436653,1.28618060360813,55.3418252269199,472.613126499177,85.4426168960192,0.00873863553847467,1.36942952262218
10,9.847216,35,34.576736,17.165001,16.91831,95.554626,NaN,0.989557564258575,NaN,30.486549,400,400.101837,25,30.677776,8.913722,54.267494,50.007946,401.947144,399.332977,399.135651,6313.355957,12.045982,11.419518,11.541498,1.519041,1.522096,1.464803,65.792976,106.266052,39.502567,16.626038,106.437073,98.176315,94.333214,1.296964,519.03241,435.910056118465,1.90850395725245,0.0283545743409589,1.08353541478672,6.76472878671467,486.006063155511,1.9453517508275,0.00938902082619868,1.28643358463464,55.3418497369948,472.609265796166,85.4398193040348,0.00873843910344332,1.36945947984821
10,9.847731,35,34.579422,17.165001,16.900408,95.521088,NaN,0.990068852901459,NaN,30.492176,400,400.120758,25,30.67943,8.917871,54.105984,50.001667,401.914886,399.280334,399.108154,6300.118164,12.036202,11.409416,11.520752,1.525073,1.53174,1.466186,65.781349,106.242584,39.520702,16.618053,106.331352,98.150352,94.324837,1.303536,512.341675,435.889373557103,1.9084276187724,0.0283494725115312,1.08369432034173,6.76645591024919,485.959362645372,1.9452182449578,0.00938598097305867,1.28669862876978,55.3453145789054,472.584239027895,85.4245973202972,0.00873643238389225,1.36969469102925
10,9.848707,35,34.579514,17.165001,16.892942,95.512474,NaN,0.991379261016846,NaN,30.492466,400,400.069214,25,30.691231,8.92103,54.119549,50.001667,401.914886,399.280334,399.108154,6300.118164,12.036202,11.409416,11.520752,1.525073,1.53174,1.466186,65.781349,106.242584,39.520702,16.618053,106.331352,98.150352,94.324837,1.303536,512.341675,435.878848813348,1.90838179367324,0.0283446646036346,1.08379879722798,6.76972887425956,485.948157089341,1.94518761593166,0.00938541894800986,1.28675527230626,55.3454332517244,472.567887934862,85.4127646390935,0.00873559711728577,1.36982191639599
10,9.849472,35,34.579796,17.165001,16.89407,95.559311,NaN,0.990990400314331,NaN,30.507956,400,400.046417,25,30.694714,8.922896,54.193848,50.001667,401.82016,399.181732,398.998932,6301.367188,12.054444,11.414183,11.529804,1.518848,1.525715,1.459759,65.784042,106.41259,39.535847,16.607204,106.486259,98.209602,94.303009,1.283301,510.238617,435.878163747172,1.90837195605276,0.0283421787704615,1.08382872828964,6.77229409023084,486.008045085288,1.94534933431991,0.00938818811091225,1.28646258682994,55.3457970081301,472.564606877922,85.4106898494087,0.00873535411421922,1.36985166368383
10,9.847469,35,34.580383,17.165001,16.889717,95.606079,NaN,0.989933371543884,NaN,30.518045,400,400.010529,25,30.696402,8.923063,54.243404,50.001667,401.805908,399.185211,398.995056,6309.263672,12.072532,11.419891,11.558396,1.51756,1.514387,1.452061,65.770393,106.384048,39.503571,16.627136,106.277824,98.21122,94.308441,1.20849,507.998505,435.878440678667,1.90839248583197,0.0283484311320768,1.083760784141,6.76557726561452,486.067427983157,1.94550888549179,0.00939084026482337,1.28617681760835,55.3465541813917,472.572480898086,85.4171050142502,0.00873557574628874,1.36980046271925
10,9.850587,35,34.584026,17.165001,16.886444,95.637932,NaN,0.990035593509674,NaN,30.514717,400,400.005127,25,30.687117,8.921998,54.489971,50.001667,401.805908,399.185211,398.995056,6309.263672,12.072532,11.419891,11.558396,1.51756,1.514387,1.452061,65.770393,106.384048,39.503571,16.627136,106.277824,98.21122,94.308441,1.20849,507.998505,435.8671173499,1.90832297577167,0.0283368535216843,1.08394145297,6.77603266569059,486.103582965385,1.94559764978502,0.00939145906387753,1.28604468773518,55.3512530688006,472.550739252697,85.4053736516069,0.00873345814299365,1.37002596791348
10,9.850224,35,34.585266,17.165001,16.889561,95.63015,NaN,0.990449905395508,NaN,30.508507,400,400.051514,25,30.676964,8.916392,54.895302,50.001667,401.980438,399.30484,399.113251,6299.59082,12.027704,11.404458,11.51067,1.514925,1.50905,1.439664,65.780937,106.397125,39.533142,16.603226,106.412567,98.181435,94.331207,1.187249,504.419586,435.871401272645,1.90834129262691,0.0283387036279918,1.08390001731965,6.77481556804247,486.091937172373,1.94556291325953,0.00939052850070876,1.28611778878258,55.3528523799532,472.558389885994,85.4123670502509,0.0087334820065325,1.36998688130962
10,9.850083,35,34.587589,17.165001,16.889351,95.619003,NaN,0.990423619747162,NaN,30.518265,400,400.058472,25,30.676401,8.922597,54.930477,50.001667,401.891724,399.201721,399.043457,6312.831543,12.041118,11.408212,11.533597,1.523641,1.526319,1.451434,65.780182,106.324348,39.562122,16.600143,106.474693,98.178551,94.346313,1.275576,512.838806,435.87152530096,1.90834309792357,0.0283391613093903,1.08389451464195,6.77434280199674,486.074531981854,1.94550980105092,0.00938899551506767,1.28623304205891,55.3558483850714,472.561065936589,85.4169598679982,0.00873295011271966,1.37000338958725
10,9.851816,35,34.589249,17.165001,16.889351,95.619003,NaN,0.990918457508087,NaN,30.518265,400,400.058472,25,30.676401,8.916604,54.954208,50.001667,401.891724,399.201721,399.043457,6312.831543,12.041118,11.408212,11.533597,1.523641,1.526319,1.451434,65.780182,106.324348,39.562122,16.600143,106.474693,98.178551,94.346313,1.275576,512.838806,435.867203097268,1.90831126482281,0.0283330628708199,1.08398139659887,6.78015311191206,486.072339227461,1.9454996286199,0.00938838823634516,1.28626488444567,55.3579892110961,472.551101305974,85.4115728792682,0.00873198259691699,1.3701066240868
10,9.851816,35,34.589249,17.165001,16.897844,95.636024,NaN,0.990918457508087,NaN,30.528278,400,400.022491,25,30.69417,8.91501,54.832035,50.001667,401.789734,399.123505,398.905243,6311.828125,12.052409,11.417332,11.536475,1.539616,1.546239,1.469313,65.792,106.425903,39.581669,16.609423,106.326988,98.223763,94.332527,1.138756,501.210358,435.876409082357,1.90834300482731,0.0283346228133703,1.08391807742571,6.78015311191206,486.09423182298,1.94555899394108,0.00938943119660817,1.28615690510674,55.3579892110961,472.562482197132,85.4198797182478,0.00873254553656581,1.37001900322453
10,9.851392,35,34.589813,17.165001,16.91044,95.641701,NaN,0.989697992801666,NaN,30.526333,400,399.957458,25,30.7101,8.907409,54.544746,50.001667,401.791504,399.093201,398.820251,6307.816895,12.067348,11.440954,11.555409,1.52708,1.529529,1.449682,65.799606,106.345367,39.544827,16.646097,106.473412,98.207275,94.322479,1.281097,516.08551,435.891118592738,1.9083978600311,0.0283384280767828,1.08380300341407,6.77873161847492,486.100788458219,1.94557533680807,0.00938957269929768,1.28613172102844,55.3587165573304,472.582644606447,85.4352381436164,0.0087333815336617,1.36987286259038
10,9.854551,35,34.590942,17.165001,16.919317,95.617676,NaN,0.990667462348938,NaN,30.526876,400,399.938232,25,30.716482,8.894386,54.413891,50.001667,401.791504,399.093201,398.820251,6307.816895,12.067348,11.440954,11.555409,1.52708,1.529529,1.449682,65.799606,106.345367,39.544827,16.646097,106.473412,98.207275,94.322479,1.281097,516.08551,435.892864389249,1.90837302139841,0.0283289453734615,1.08389512652213,6.78932130809812,486.068395902498,1.94548462538022,0.0093876876251967,1.28630578568674,55.3601725108464,472.574723847236,85.4307387779464,0.00873266698771559,1.36995182905637
10,9.853016,35,34.592247,17.165001,16.922531,95.594444,NaN,0.99042159318924,NaN,30.508865,400,399.919006,25,30.715515,8.918581,54.496395,49.990475,401.85788,399.11377,399.071777,6307.083008,12.054236,11.407839,11.532758,1.505517,1.502447,1.439686,65.813683,106.438171,39.561455,16.614473,106.327324,98.238564,94.340157,1.175491,504.419586,435.900174390764,1.9084132148591,0.028334934560866,1.08379432480882,6.78417595683919,486.03678621181,1.945395583698,0.00938578653327416,1.28647839391156,55.3618553857164,472.590276366415,85.4435742506634,0.00873306307780587,1.36985302174889
10,9.855696,35,34.594349,17.165001,16.919022,95.591507,NaN,0.990240097045898,NaN,30.484299,400,399.99118,25,30.710491,8.934353,54.558071,49.990475,401.85788,399.11377,399.071777,6307.083008,12.054236,11.407839,11.532758,1.505517,1.502447,1.439686,65.813683,106.438171,39.561455,16.614473,106.327324,98.238564,94.340157,1.175491,504.419586,435.889690015717,1.9083508963164,0.0283248649659254,1.08395468231915,6.79315897836858,486.030229871959,1.94537245340663,0.00938483777608244,1.28653742728372,55.36456593229,472.569765230773,85.430989899177,0.0087314478152783,1.37004439913494
10,9.855682,35,34.597988,17.165001,16.908472,95.604095,NaN,0.989629328250885,NaN,30.505117,400,400.064514,25,30.712582,8.936164,54.362362,49.990475,401.874054,399.224365,399.110168,6310.854004,12.060468,11.422977,11.543396,1.503978,1.516456,1.45168,65.806084,106.655212,39.563469,16.623138,106.580109,98.196533,94.340034,1.150725,503.676941,435.878288791196,1.90831172709531,0.0283229771065423,1.0840326196077,6.79311205691425,486.041615801544,1.94539406950533,0.00938427860490818,1.28652728366268,55.3692581409633,472.558897050166,85.4271917971928,0.00872987034744766,1.37018619573014
10,9.854854,35,34.602421,17.165001,16.908232,95.618553,NaN,0.990515530109406,NaN,30.517422,400,400.093048,25,30.719307,8.925672,54.309223,49.990475,401.964478,399.2341,399.167114,6312.879395,12.079098,11.435715,11.545851,1.502317,1.511226,1.444026,65.805336,106.568275,39.574535,16.6299,106.665672,98.245964,94.326653,1.124968,497.111481,435.880093391206,1.90832603408282,0.0283258444420204,1.08399290808723,6.79033689893413,486.054358941277,1.94541734540581,0.00938354390853181,1.28652049876788,55.3749736164043,472.567897083576,85.4387963453337,0.00872904878360882,1.37018769630369
10,9.857228,35,34.602886,17.165001,16.917231,95.617973,NaN,0.990558266639709,NaN,30.526159,400,400.106384,25,30.727564,8.916717,54.047318,49.990475,401.964478,399.2341,399.167114,6312.879395,12.079098,11.435715,11.545851,1.502317,1.511226,1.444026,65.805336,106.568275,39.574535,16.6299,106.665672,98.245964,94.326653,1.124968,497.111481,435.883928771289,1.90831607630321,0.0283191504826556,1.0840447962255,6.79829322249435,486.052998379625,1.94541247272059,0.0093833383918218,1.28653311048143,55.3755731077681,472.564732235717,85.4370148150806,0.00872875945492008,1.37021949360905
10,9.85908,35,34.606491,17.165001,16.918076,95.601616,NaN,0.990655183792114,NaN,30.54232,400,400.021606,25,30.735353,8.918096,53.940033,49.990475,401.780518,399.053589,399.007751,6312.983398,12.069108,11.422493,11.556432,1.517212,1.521829,1.449517,65.803833,106.46209,39.563118,16.627928,106.508163,98.20182,94.352554,1.27212,507.217072,435.880226698566,1.9082852345636,0.028312797159406,1.08413132059792,6.80449909127003,486.027189339742,1.94533331193448,0.00938101845416106,1.28670634488166,55.3802205581688,472.55681927556,85.4353354240472,0.00872733847690559,1.37033802530493
10,9.860463,35,34.609421,17.165001,16.91819,95.57753,NaN,0.990784466266632,NaN,30.552315,400,399.981354,25,30.732536,8.915416,54.497093,49.990475,401.853394,399.100586,399.07959,6311.431641,12.042778,11.405043,11.534645,1.48917,1.500725,1.427681,65.794746,106.387932,39.558975,16.638496,106.495911,98.171959,94.376167,1.235324,513.76825,435.876901398175,1.90826027275337,0.0283079593595918,1.08419980501971,6.80913281483282,485.992322046605,1.94523130075577,0.00937847161569048,1.28691600208652,55.3839975341775,472.550425294185,85.4339981712318,0.00872618562148604,1.37043409957493
10,9.859444,35,34.609646,17.165001,16.920004,95.539925,NaN,0.990266501903534,NaN,30.533234,400,399.9646,25,30.73377,8.916494,54.833721,49.990475,401.853394,399.100586,399.07959,6311.431641,12.042778,11.405043,11.534645,1.48917,1.500725,1.427681,65.794746,106.387932,39.558975,16.638496,106.495911,98.171959,94.376167,1.235324,513.76825,435.881409213192,1.90828575838939,0.0283118721624431,1.0841351846732,6.8057187160058,485.94362541388,1.94509865507111,0.00937608415152317,1.28716012926639,55.3842875643957,472.55976048068,85.4410657873506,0.00872658288323557,1.37036576251951
