P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.86066,35,34.611065,17.165001,16.925844,95.507492,NaN,0.989548981189728,NaN,30.525173,400,399.957123,25,30.739336,8.936527,55.178143,49.990475,401.81781,399.062897,399.005676,6313.24707,12.057602,11.419897,11.55336,1.508638,1.512807,1.439782,65.764755,106.38549,39.540855,16.637634,106.554573,98.233322,94.365852,1.229492,507.687836,435.884708426254,1.90828526432041,0.0283086723209381,1.08415257221666,6.80979282095188,485.899997507631,1.94497670931322,0.0093735769411742,1.28739463082378,55.3861166534483,472.560821593216,85.4434520178687,0.00872623015456107,1.37038025300264
10,9.861044,35,34.611877,17.165001,16.925844,95.507492,NaN,0.990708947181702,NaN,30.525173,400,399.957123,25,30.739336,8.927076,55.228771,49.995289,402.039001,399.27179,399.192169,6309.672852,12.047919,11.419499,11.520213,1.50978,1.515059,1.447156,65.800056,106.656647,39.560135,16.621435,106.429268,98.27076,94.327339,1.276592,520.020691,435.883750909196,1.90827821601142,0.0283073235216094,1.08417181968058,6.81107930178916,485.89892278613,1.94497172950419,0.0093732803029634,1.28741028021294,55.3871632932775,472.559002673894,85.4430471003293,0.00872590839184885,1.37040723732844
10,9.861527,35,34.611954,17.165001,16.926743,95.520393,NaN,0.990609765052795,NaN,30.517799,400,400.067444,25,30.74015,8.927993,55.12793,49.995289,402.039001,399.27179,399.192169,6309.672852,12.047919,11.419499,11.520213,1.50978,1.515059,1.447156,65.800056,106.656647,39.560135,16.621435,106.429268,98.27076,94.327339,1.276592,520.020691,435.883521193909,1.90827271083204,0.0283057921340996,1.08418932334172,6.81269739990302,485.915429239417,1.94501630743602,0.00937404331655778,1.28732930744123,55.387262542584,472.557095745433,85.4417430712668,0.00872579213965267,1.37042316079712
10,9.861527,35,34.611954,17.165001,16.931944,95.524231,NaN,0.990609765052795,NaN,30.525837,400,400.077576,25,30.735197,8.920652,55.169239,49.995289,401.9375,399.246216,399.09259,6312.143555,12.067804,11.434565,11.545738,1.500686,1.501285,1.433723,65.821785,106.630409,39.537022,16.635935,106.290634,98.280136,94.317406,1.136726,495.952179,435.889159961681,1.90829214954044,0.0283067467181415,1.08415052580478,6.81269739990302,485.920369962241,1.94502970882979,0.00937427866171938,1.28730478633869,55.387262542584,472.564066363388,85.4468296421535,0.008726136724419,1.37036945446944
10,9.860506,35,34.617096,17.165001,16.941257,95.528435,NaN,0.989546835422516,NaN,30.539692,400,400.055634,25,30.737459,8.911912,55.001591,49.995289,401.949432,399.2211,399.124359,6312.213379,12.084593,11.429852,11.56661,1.489408,1.491735,1.424972,65.810432,106.63327,39.576183,16.608477,106.488602,98.391327,94.288979,1.258389,509.873962,435.901801464005,1.90834569179806,0.0283120421609242,1.08402995167536,6.80927687792962,485.918977803093,1.9450128593712,0.00937265824399745,1.28737697827855,55.3938899331671,472.587754009986,85.4699559541954,0.00872583957022543,1.37026913473298
10,9.862322,35,34.620003,17.165001,16.954311,95.539589,NaN,0.989832937717438,NaN,30.543163,400,400.01001,25,30.744959,8.921148,54.794205,49.995289,401.949432,399.2211,399.124359,6312.213379,12.084593,11.429852,11.56661,1.489408,1.491735,1.424972,65.810432,106.63327,39.576183,16.608477,106.488602,98.391327,94.288979,1.258389,509.873962,435.911425953818,1.90836114653388,0.0283080593684636,1.08402364375433,6.81536059911184,485.929490631212,1.94503398383285,0.00937228050377216,1.28736170304792,55.3976363407712,472.595833013397,85.4791530376073,0.00872540906048719,1.37025334472881
10,9.8623,35,34.619366,17.165001,16.963142,95.540802,NaN,0.990385413169861,NaN,30.534245,400,400.099243,25,30.74259,8.917418,54.858532,49.995289,402.092682,399.349548,399.2612,6304.724609,12.032616,11.407839,11.524469,1.499537,1.505043,1.432728,65.793381,106.675987,39.575333,16.615532,106.644714,98.422157,94.269798,1.223306,513.433533,435.921053497131,1.9083945471938,0.028309756955522,1.08395679058593,6.815286902693,485.931894994472,1.94504212450852,0.0093725874808459,1.28734168537143,55.3968154261194,472.607255770407,85.4867662717484,0.00872615537707326,1.37015526590432
10,9.863532,35,34.621136,17.165001,16.968817,95.562248,NaN,0.990245819091797,NaN,30.509903,400,400.171997,25,30.743988,8.905947,54.796551,49.995289,402.092682,399.349548,399.2612,6304.724609,12.032616,11.407839,11.524469,1.499537,1.505043,1.432728,65.793381,106.675987,39.575333,16.615532,106.644714,98.422157,94.269798,1.223306,513.433533,435.924135114982,1.90839314795392,0.0283064720854127,1.08397620328172,6.81941371151385,485.957160724905,1.94510615115803,0.00937325580358169,1.28723881710759,55.3990964306058,472.608298444553,85.4895369516154,0.00872570168356306,1.37017548961904
10,9.863096,35,34.621197,17.165001,16.96685,95.573509,NaN,0.990815162658691,NaN,30.496866,400,400.164124,25,30.746466,8.909737,54.501884,49.995289,401.992157,399.235962,399.165161,6320.16748,12.073321,11.429565,11.537625,1.507558,1.506598,1.440372,65.79583,106.505226,39.579975,16.609747,106.639961,98.408264,94.295967,1.23248,509.398438,435.923089346032,1.90839379740981,0.0283076420759939,1.08396902586357,6.81795329434078,485.971575245625,1.94514508971421,0.00937392373753977,1.28716813042003,55.3991750398282,472.608584592462,85.4898150517204,0.00872569841310293,1.37017426122067
10,9.863169,35,34.621635,17.165001,16.948574,95.594307,NaN,0.990104734897614,NaN,30.495113,400,400.174896,25,30.748081,8.919036,54.159828,49.995289,401.897705,399.183044,399.02713,6310.547852,12.077259,11.439663,11.561152,1.501911,1.515309,1.443308,65.806496,106.444595,39.563747,16.628912,106.606232,98.307144,94.332329,1.196042,510.303772,435.903095517764,1.90832416651044,0.0283040325265056,1.08410880251507,6.81819781711806,485.997765318135,1.945215003193,0.0093750383737469,1.28704393016457,55.3997394765494,472.58399491555,85.4723673014417,0.00872435826382333,1.37037054646107
10,9.861012,35,34.623127,17.165001,16.942558,95.645035,NaN,0.990345895290375,NaN,30.503345,400,400.105438,25,30.752903,8.91342,53.777126,49.995289,401.897705,399.183044,399.02713,6310.547852,12.077259,11.439663,11.561152,1.501911,1.515309,1.443308,65.806496,106.444595,39.563747,16.628912,106.606232,98.307144,94.332329,1.196042,510.303772,435.90195048239,1.90834126722782,0.0283105035060726,1.08404560043211,6.81097209649175,486.061075169931,1.94538288821712,0.00937760139108808,1.28674961588322,55.4016621266896,472.591429358486,85.4794867653832,0.00872429987464319,1.37033711560808
10,9.863274,35,34.627663,17.165001,16.932688,95.711342,NaN,0.990706622600555,NaN,30.535612,400,400.059296,25,30.757593,8.912888,54.277733,49.997791,401.926392,399.12674,399.08017,6307.392578,12.053246,11.410159,11.534383,1.501092,1.5087,1.43779,65.826073,106.527458,39.537472,16.660254,106.467537,98.268257,94.369179,1.186642,504.931244,435.885610606685,1.90826286812885,0.0283007486924938,1.08423253534697,6.81854952557461,486.140394579575,1.94558641166559,0.00938000538433804,1.2864154547263,55.4075069873423,472.567270380013,85.4670095587668,0.00872181191568757,1.37059565578967
10,9.862303,35,34.628723,17.165001,16.938107,95.741592,NaN,0.988937497138977,NaN,30.554625,400,399.986847,25,30.766211,8.912535,54.8955,49.997791,401.817017,399.064209,398.924164,6314.869141,12.065959,11.434645,11.552011,1.516047,1.515425,1.444204,65.83197,106.680984,39.526169,16.677959,106.534172,98.25766,94.389717,1.239297,509.524872,435.893906825624,1.90830094117747,0.0283051525994086,1.08414345046007,6.81529695221121,486.177907191384,1.94568541026522,0.00938146989003404,1.28624399431188,55.4088727613072,472.581848802196,85.4788502319893,0.00872222988081329,1.37050024366069
10,9.862786,35,34.630665,17.165001,16.946421,95.742653,NaN,0.990149915218353,NaN,30.567457,400,399.966034,25,30.776833,8.915788,55.012478,49.997791,401.817017,399.064209,398.924164,6314.869141,12.065959,11.434645,11.552011,1.516047,1.515425,1.444204,65.83197,106.680984,39.526169,16.677959,106.534172,98.25766,94.389717,1.239297,509.524872,435.901716150043,1.90832314855927,0.0283049822519118,1.08410566581134,6.81691489475077,486.176709615381,1.94567722523025,0.00938082588258721,1.28627444669009,55.4113748752912,472.591506978453,85.4881026474537,0.00872215312045252,1.37045684945074
10,9.862455,35,34.631973,17.165001,16.956154,95.758698,NaN,0.9903165102005,NaN,30.58346,400,399.9953,25,30.782307,8.916031,54.779709,49.997791,401.911987,399.128845,399.057526,6313.601074,12.049251,11.414439,11.526147,1.49984,1.498868,1.437328,65.830971,106.579018,39.526829,16.678446,106.512634,98.313087,94.377235,1.195097,507.084808,435.913092331763,1.9083655927881,0.0283079304835539,1.08401657627273,6.81580612483191,486.195621655384,1.94572516494999,0.00938133025813239,1.28619785000979,55.4130600667939,472.607869979678,85.5015279653527,0.00872258842600058,1.37035172878508
10,9.866151,35,34.635147,17.165001,16.954069,95.784554,NaN,0.989714920520782,NaN,30.576618,400,399.895294,25,30.785547,8.920537,54.919979,49.997791,401.634888,398.909973,398.773956,6304.549805,12.043639,11.417233,11.521091,1.500191,1.499836,1.438476,65.825775,106.524353,39.544971,16.680483,106.485413,98.316154,94.386978,1.189054,506.682739,435.901619586964,1.90828998954499,0.0282945736522722,1.08421720957577,6.82818524029807,486.224689988419,1.94579588628968,0.00938175365808053,1.28609490956327,55.4171491495069,472.583523800601,85.4873667758991,0.00872048049563052,1.37058990255543
10,9.863764,35,34.636562,17.165001,16.959101,95.788513,NaN,0.990744590759277,NaN,30.558151,400,399.83252,25,30.785446,8.919468,54.818672,49.997791,401.634888,398.909973,398.773956,6304.549805,12.043639,11.417233,11.521091,1.500191,1.499836,1.438476,65.825775,106.524353,39.544971,16.680483,106.485413,98.316154,94.386978,1.189054,506.682739,435.913024652039,1.90835258753754,0.0283038750385573,1.08406016084931,6.82019079441255,486.227915701454,1.9458010313868,0.00938147943023294,1.28609691847485,55.4189720053812,472.607208126274,85.5062546739332,0.0087212469753838,1.37043005752226
10,9.864554,35,34.638802,17.165001,16.959101,95.788513,NaN,0.99015349149704,NaN,30.558151,400,399.83252,25,30.785446,8.928444,54.709656,49.997791,401.819031,399.088501,398.987671,6323.983398,12.068555,11.435883,11.545488,1.49966,1.498931,1.431162,65.813004,106.500084,39.578308,16.680639,106.681068,98.31871,94.395851,1.258227,505.714813,435.911055732501,1.90833809362437,0.0283011017527689,1.08409971537827,6.82283679243488,486.224961847146,1.94578732933627,0.00938066201860655,1.28613974864347,55.4218575349461,472.603963269188,85.5064298714634,0.00872044799831357,1.37049079242498
10,9.864554,35,34.638802,17.165001,16.972143,95.809654,NaN,0.99015349149704,NaN,30.551386,400,399.893005,25,30.795322,8.924558,54.731823,49.997791,401.702332,398.947845,398.802826,6317.741211,12.083604,11.439961,11.564566,1.500956,1.500226,1.430712,65.813583,106.591606,39.58807,16.680477,106.708061,98.439392,94.326309,1.194902,503.772003,435.925193927521,1.90838682659135,0.0283034943469759,1.08400258790961,6.82283679243488,486.252150713987,1.94586102207078,0.00938195508450919,1.28600604106127,55.4218575349461,472.621442053755,85.5191841657086,0.00872131131549733,1.37035622433603
10,9.865804,35,34.640877,17.165001,16.985994,95.791855,NaN,0.989461839199066,NaN,30.5627,400,399.902252,25,30.803764,8.919638,54.582069,49.997791,401.702332,398.947845,398.802826,6317.741211,12.083604,11.439961,11.564566,1.500956,1.500226,1.430712,65.813583,106.591606,39.58807,16.680477,106.708061,98.439392,94.326309,1.194902,503.772003,435.93709386915,1.90841564866116,0.0283016475400345,1.08396205140613,6.82702317212966,486.22652386199,1.9457862873918,0.00938010932994852,1.28615827822047,55.4245303807818,472.633589554028,85.5304040015747,0.0087213196344237,1.37029584612092
10,9.868058,35,34.642345,17.165001,16.99468,95.749855,NaN,0.988728284835815,NaN,30.566177,400,399.835266,25,30.795301,8.92961,54.443558,49.997791,401.70166,398.93396,398.862183,6309.525879,12.04173,11.409173,11.518908,1.507833,1.508867,1.433552,65.851273,106.385612,39.587307,16.688091,106.605942,98.35154,94.378761,1.312895,517.926086,435.940894423143,1.90840676356256,0.0282953315824227,1.08401016490687,6.83457104248629,486.170562597769,1.94563086642337,0.00937700431453901,1.28645241941339,55.426421261125,472.631682899727,85.530678710065,0.00872080694476318,1.37033393277699
10,9.86741,35,34.642105,17.165001,16.989643,95.667389,NaN,0.989725887775421,NaN,30.554062,400,399.814209,25,30.785591,8.926447,54.49921,49.997791,401.70166,398.93396,398.862183,6309.525879,12.04173,11.409173,11.518908,1.507833,1.508867,1.433552,65.851273,106.385612,39.587307,16.688091,106.605942,98.35154,94.378761,1.312895,517.926086,435.93704849605,1.90839982783882,0.0282966812570446,1.08401523213658,6.83240124647421,486.064769486664,1.94534466429211,0.00937204417522384,1.28697173606301,55.4261121297702,472.62898588382,85.5284381862062,0.00872074217225261,1.37035085883961
10,9.86811,35,34.64426,17.165001,16.984238,95.614571,NaN,0.989164769649506,NaN,30.567047,400,399.907257,25,30.78735,8.930346,54.405312,49.99892,401.826843,399.137543,399.010162,6317.874023,12.076315,11.433451,11.539454,1.517777,1.51536,1.449879,65.854485,106.693771,39.564285,16.689959,106.727219,98.434586,94.339668,1.17994,507.282227,435.929445222113,1.90836679543363,0.028293234256338,1.0840904852255,6.83474515726749,485.993936133444,1.94514711988389,0.00936802336772099,1.2873497912287,55.4288878101847,472.619017127416,85.5236098145654,0.00871963555391524,1.37046197051804
10,9.867947,35,34.644165,17.165001,16.980759,95.586983,NaN,0.990100800991058,NaN,30.582119,400,399.881042,25,30.790756,8.931485,54.107384,49.99892,401.466461,398.779907,398.617493,6317.501953,12.08541,11.439392,11.558473,1.495849,1.504373,1.443123,65.853798,106.529091,39.579342,16.70615,106.590355,98.406067,94.311478,1.282524,517.70697,435.926079777884,1.9083567853001,0.028293168023559,1.08410823480312,6.83419937208487,485.958543952634,1.94505138261444,0.00936636784598031,1.28752414307477,55.4287654513222,472.615343916709,85.5208217390856,0.00871948123181032,1.3704887361438
10,9.869157,35,34.645718,17.165001,16.988724,95.599503,NaN,0.989681780338287,NaN,30.580603,400,399.729034,25,30.797695,8.916025,53.815079,49.99892,401.466461,398.779907,398.617493,6317.501953,12.08541,11.439392,11.558473,1.495849,1.504373,1.443123,65.853798,106.529091,39.579342,16.70615,106.590355,98.406067,94.311478,1.282524,517.70697,435.931699872161,1.90836435691786,0.0282903844290018,1.08410947286202,6.83825074441955,485.972609477633,1.94508558232583,0.00936656856943072,1.2874740489832,55.4307656629691,472.619413804054,85.5255541238218,0.00871923957579624,1.37048217846238
10,9.869431,35,34.647236,17.165001,16.998711,95.65271,NaN,0.98994243144989,NaN,30.594229,400,399.704926,25,30.803562,8.916131,54.255196,49.99892,401.560577,398.877838,398.712402,6322.479492,12.078589,11.438392,11.559916,1.513067,1.505789,1.445514,65.83326,106.433784,39.606663,16.690866,106.517532,98.456047,94.299004,1.193296,507.901001,435.941843969346,1.90839664756613,0.0282912547477757,1.08404884125434,6.83916811067604,486.039097090671,1.94526201881866,0.00936927395442298,1.2871637758799,55.4327207262775,472.632319521546,85.5366941515603,0.00871944422523312,1.37040704964254
10,9.869684,35,34.646805,17.165001,17.014194,95.73204,NaN,0.98885840177536,NaN,30.603914,400,399.670959,25,30.790026,8.92144,54.715267,49.99892,401.536926,398.891815,398.714233,6322.128418,12.052611,11.418434,11.542463,1.511377,1.499607,1.446187,65.842957,106.408081,39.600632,16.708645,106.361534,98.481453,94.330818,1.332896,521.790161,435.957997371104,1.908449851995,0.0282932061634623,1.08394633902196,6.84001515079808,486.141756665317,1.94554144305656,0.00937428737320451,1.28665089503749,55.4321656395313,472.651027651025,85.54985731353,0.00872049083464385,1.37025623992928
10,9.869005,35,34.649094,17.165001,17.021297,95.765854,NaN,0.989770948886871,NaN,30.598156,400,399.752411,25,30.780025,8.934218,54.876144,49.99892,401.536926,398.891815,398.714233,6322.128418,12.052611,11.418434,11.542463,1.511377,1.499607,1.446187,65.842957,106.408081,39.600632,16.708645,106.361534,98.481453,94.330818,1.332896,521.790161,435.967387078609,1.90848883269303,0.0282968898522081,1.08385963081739,6.83774183225216,486.18223991492,1.94564536673088,0.00937552153023438,1.28648019309612,55.4351135890218,472.667006824729,85.5641163427168,0.00872062736922002,1.37016986128411
10,9.875305,35,34.652988,17.165001,17.020279,95.810867,NaN,0.990739762783051,NaN,30.575508,400,399.785522,25,30.778702,8.934491,54.617561,49.99892,401.574097,398.909363,398.728882,6327.227539,12.055029,11.427436,11.542645,1.500617,1.487389,1.435696,65.834122,106.551468,39.619747,16.692131,106.558563,98.443169,94.341293,1.312888,517.117126,435.950594858917,1.90836955037769,0.0282746186317954,1.0841820915702,6.85882995644346,486.23500748621,1.94577849597139,0.00937685476726546,1.2862695250078,55.4401282214563,472.627614660442,85.5397888973993,0.00871757287784535,1.3705350191128
10,9.87756,35,34.655521,17.165001,17.020279,95.810867,NaN,0.99028867483139,NaN,30.575508,400,399.785522,25,30.778702,8.924781,54.394463,49.99892,401.574097,398.909363,398.728882,6327.227539,12.055029,11.427436,11.542645,1.500617,1.487389,1.435696,65.834122,106.551468,39.619747,16.692131,106.558563,98.443169,94.341293,1.312888,517.117126,435.944977981903,1.90832822321986,0.0282667203239725,1.08429488137587,6.86637570359187,486.231667494526,1.94576300643702,0.00937593125145134,1.28631795963773,55.443389936637,472.614999457835,85.5334594606056,0.00871622847330097,1.37067258312061
10,9.878553,35,34.654732,17.165001,17.016243,95.869331,NaN,0.990176200866699,NaN,30.562,400,399.778473,25,30.778395,8.923051,54.645386,49.99892,401.57373,398.944519,398.70755,6318.328125,12.062645,11.435609,11.550103,1.509601,1.506881,1.438408,65.826035,106.70372,39.659267,16.678722,106.554405,98.448807,94.356773,1.303008,517.786438,435.93812787622,1.90829494328215,0.0282625037415632,1.08437464058331,6.86969809787848,486.307899477912,1.94597160796156,0.00937979313347598,1.28593323461681,55.442373970855,472.602374901251,85.5233537553156,0.0087158299125422,1.37075726245971
10,9.878553,35,34.654732,17.165001,17.021399,95.906136,NaN,0.990176200866699,NaN,30.570963,400,399.736389,25,30.786362,8.93153,54.990448,49.992062,401.593262,398.94632,398.789581,6324.791016,12.077299,11.432137,11.559361,1.496931,1.49413,1.433959,65.82943,106.556633,39.653698,16.691095,106.638603,98.398781,94.387482,1.20415,505.560791,435.943718812803,1.90831421115719,0.0282634486069847,1.08433621620333,6.86969809787848,486.355223976552,1.94609984552226,0.00938204232204448,1.28570104591665,55.442373970855,472.609285855514,85.5283955586317,0.00871617112583063,1.37070401045428
10,9.878747,35,34.655708,17.165001,17.026789,95.901878,NaN,0.989894092082977,NaN,30.589954,400,399.728943,25,30.789558,8.921953,54.77412,49.992062,401.501312,398.851807,398.62323,6313.575195,12.071554,11.438606,11.571609,1.506044,1.508704,1.444893,65.826096,106.791183,39.646118,16.702789,106.774483,98.350342,94.422096,1.277921,517.10022,435.949080057692,1.90833079751377,0.0282637570889608,1.08430576714198,6.8703471566169,486.34846413637,1.94607904776013,0.00938142628346216,1.28574649627212,55.4436307268219,472.616085816177,85.5344642663943,0.0087162288422512,1.37066719841702
10,9.879274,35,34.656815,17.165001,17.024223,95.913582,NaN,0.990408658981323,NaN,30.581646,400,399.713531,25,30.783497,8.919467,54.540283,49.992062,401.501312,398.851807,398.62323,6313.575195,12.071554,11.438606,11.571609,1.506044,1.508704,1.444893,65.826096,106.791183,39.646118,16.702789,106.774483,98.350342,94.422096,1.277921,517.10022,435.944984949792,1.90831155210271,0.0282614419407683,1.08435124679085,6.87211027287674,486.362054527118,1.94611305829181,0.00938173778886957,1.28569382018826,55.4450561318478,472.610147651841,85.5313884264123,0.00871562037449063,1.37073060955566
10,9.882409,35,34.658318,17.165001,17.026791,95.941269,NaN,0.98996490240097,NaN,30.598419,400,399.646332,25,30.787489,8.898247,54.596611,49.992062,401.863007,399.009521,399.066772,6311.537598,12.072274,11.394822,11.523245,1.484716,1.491377,1.419721,65.848915,106.732666,39.615517,16.727549,106.947525,98.362457,94.450081,1.323895,521.311096,435.93995991632,1.90826370743966,0.0282509411780193,1.08448897886608,6.88259717626261,486.395670914771,1.94620031972896,0.00938288120287437,1.28554805966799,55.4469913793933,472.594296704962,85.5215311026842,0.0087144097805884,1.37087676357066
10,9.881907,35,34.659138,17.165001,17.0257,95.983932,NaN,0.990492284297943,NaN,30.610674,400,399.791473,25,30.796982,8.888727,54.575428,49.992062,401.863007,399.009521,399.066772,6311.537598,12.072274,11.394822,11.523245,1.484716,1.491377,1.419721,65.848915,106.732666,39.615517,16.727549,106.947525,98.362457,94.450081,1.323895,521.311096,435.940027384733,1.90826882744776,0.0282524976492161,1.08447199025073,6.8809181021681,486.449431914103,1.9463438843447,0.00938518770605633,1.28529534229319,55.44804717468,472.596847710486,85.5243227109104,0.0087143022178233,1.37087018538857
10,9.882675,35,34.661713,17.165001,17.024677,95.981964,NaN,0.990532636642456,NaN,30.602484,400,399.978516,25,30.798634,8.89946,54.570877,49.992062,401.888428,399.110809,399.065186,6319.628906,12.074882,11.41908,11.533342,1.489993,1.493616,1.420117,65.882584,106.910957,39.643158,16.701483,106.713989,98.304382,94.453018,1.220126,509.613953,435.93700456772,1.90825093309063,0.02824962327454,1.08451805967104,6.88348685880379,486.443515151703,1.94632130897735,0.00938412883403334,1.28535668828547,55.4513624991127,472.592673282971,85.5242004357441,0.00871336295766161,1.37094347149041
10,9.882624,35,34.665512,17.165001,17.019171,95.961876,NaN,0.990042090415955,NaN,30.595665,400,399.95047,25,30.78735,8.909644,54.916031,49.992062,401.727875,398.85199,398.850861,6321.077148,12.113833,11.438426,11.542081,1.497972,1.496798,1.421479,65.849548,106.665855,39.658863,16.701475,106.950027,98.428757,94.388206,1.2386,503.883881,435.931160176266,1.90823128845921,0.0282487928852784,1.08455658458736,6.8833162819671,486.412694541347,1.94622815508145,0.00938151753838778,1.28555533098672,55.4562533683837,472.588937231123,85.5257873663753,0.00871209706789719,1.37103292625874
10,9.882666,35,34.666271,17.165001,17.013493,95.918167,NaN,0.991017282009125,NaN,30.598001,400,399.848877,25,30.780951,8.912185,55.290668,49.992062,401.758179,398.918365,398.948578,6320.485352,12.095656,11.422667,11.547463,1.517253,1.516999,1.443516,65.821358,106.686058,39.640739,16.73312,106.943764,98.457497,94.396637,1.341271,511.848053,435.924897279235,1.9082092957648,0.0282476055817452,1.08460106631843,6.88345675706245,486.355498754052,1.94607126183186,0.00937857124381268,1.28584517226136,55.4572304607685,472.581710232758,85.5213777981217,0.00871152430314602,1.37110079315784
10,9.883158,35,34.669807,17.165001,17.015774,95.897232,NaN,0.989689230918884,NaN,30.572271,400,399.839233,25,30.78166,8.916825,55.245464,49.992062,401.758179,398.918365,398.948578,6320.485352,12.095656,11.422667,11.547463,1.517253,1.516999,1.443516,65.821358,106.686058,39.640739,16.73312,106.943764,98.457497,94.396637,1.341271,511.848053,435.926145204621,1.90820880699142,0.02824630245226,1.08460867876447,6.88510228889066,486.323920517404,1.94597671280714,0.00937600384648296,1.28604473840153,55.461782274907,472.584615213208,85.5275100273806,0.00871066139485303,1.37113483196919
10,9.882556,35,34.672234,17.165001,17.018774,95.903397,NaN,0.989733159542084,NaN,30.568691,400,399.88623,25,30.787184,8.908441,54.90041,49.992062,401.910797,399.008362,399.084198,6326.185547,12.083591,11.421311,11.530649,1.505494,1.509304,1.444201,65.859665,106.753242,39.656334,16.722033,106.755234,98.406357,94.418266,1.258481,517.747986,435.930899044952,1.90823105053246,0.0282489580345394,1.08455614230821,6.88308884515675,486.328652113606,1.94598336800172,0.0093754963602372,1.28605211558398,55.4649062824373,472.594707478739,85.5376251951958,0.00871046890422635,1.37109571694828
10,9.88316,35,34.672882,17.165001,17.015308,95.891968,NaN,0.989782810211182,NaN,30.579945,400,399.962677,25,30.785223,8.922833,54.767979,49.992062,401.910797,399.008362,399.084198,6326.185547,12.083591,11.421311,11.530649,1.505494,1.509304,1.444201,65.859665,106.753242,39.656334,16.722033,106.755234,98.406357,94.418266,1.258481,517.747986,435.925634792192,1.90820702848361,0.028246210072794,1.08461225776519,6.8851089779285,486.313099729854,1.945939579932,0.00937456202811401,1.28613667600255,55.4657403511839,472.586655423381,85.5324880696162,0.00870988715084326,1.37116817982687
10,9.885227,35,34.673908,17.165001,17.019217,95.851181,NaN,0.989809334278107,NaN,30.573387,400,400.039948,25,30.784313,8.939362,54.704288,49.99308,402.056335,399.178436,399.215729,6322.181641,12.090094,11.429064,11.544024,1.484219,1.486377,1.425782,65.876709,106.85144,39.659634,16.741888,106.928108,98.377625,94.431808,1.189756,508.33313,435.924723670504,1.908183769691,0.0282396974005811,1.08468659794489,6.89202154338005,486.259284335075,1.94579114124505,0.00937169578460362,1.28641424578534,55.4670609344489,472.579206851233,85.5282204297253,0.00870922765763028,1.37124204019507
10,9.885859,35,34.675663,17.165001,17.022888,95.790367,NaN,0.990159332752228,NaN,30.566666,400,400.110321,25,30.796419,8.925023,54.874378,49.99308,402.028778,399.136566,399.234283,6323.691406,12.103533,11.427551,11.532661,1.49068,1.494576,1.422836,65.873482,106.790024,39.664238,16.732347,106.65419,98.43631,94.404541,1.248847,505.108154,435.927130610622,1.90818591408071,0.02823816020941,1.0846908379609,6.89413489228275,486.178725078509,1.94556834959538,0.0093673386660926,1.28683342018839,55.4693197541931,472.581504151025,85.5318876750831,0.0087088417913198,1.37125232897458
10,9.885239,35,34.676991,17.165001,17.018635,95.702278,NaN,0.989671349525452,NaN,30.574751,400,400.095947,25,30.800407,8.932905,55.371159,49.99308,402.028778,399.136566,399.234283,6323.691406,12.103533,11.427551,11.532661,1.49068,1.494576,1.422836,65.873482,106.790024,39.664238,16.732347,106.65419,98.43631,94.404541,1.248847,505.108154,435.92406247652,1.90818137425348,0.0282395488163016,1.08469154570161,6.89206167120534,486.063590094137,1.94525287185387,0.00936146628930568,1.28741943376091,55.4710289311805,472.581032345827,85.5330508423272,0.008708440769663,1.37127717231416
10,9.885706,35,34.680656,17.165001,17.005974,95.639557,NaN,0.99022114276886,NaN,30.583982,400,400.051544,25,30.794865,8.930728,55.510208,49.99308,401.957977,399.114258,399.154358,6327.06543,12.1102,11.436363,11.547417,1.493141,1.498976,1.433764,65.855698,106.808456,39.707977,16.707123,106.778175,98.512848,94.372925,1.282612,512.152649,435.909164479527,1.90812548590621,0.0282355963322224,1.08480955808226,6.89362328392673,485.977982801291,1.94501146113477,0.00935629274599589,1.28789051974195,55.4757456268045,472.564177908625,85.5249204405105,0.00870656677897056,1.3714658322182
10,9.885454,35,34.683022,17.165001,17.005974,95.639557,NaN,0.990551054477692,NaN,30.583982,400,400.051544,25,30.794865,8.933824,55.902573,49.99308,401.844116,398.881409,398.955872,6321.859863,12.116974,11.438571,11.545485,1.562865,1.567552,1.504157,65.837158,106.690048,39.702812,16.702503,106.83976,98.547554,94.34404,1.319574,516.353882,435.909792658402,1.90813010317114,0.0282364773861605,1.0847969266768,6.89278062185934,485.97485391759,1.94499697460557,0.00935543160038027,1.28793607232675,55.4787903534589,472.567893688422,85.5303152542957,0.00870607740789752,1.37147491590012
10,9.886803,35,34.680984,17.165001,17.001263,95.550781,NaN,0.990924596786499,NaN,30.610016,400,400.092438,25,30.787977,8.937173,56.250702,49.99308,401.844116,398.881409,398.955872,6321.859863,12.116974,11.438571,11.545485,1.562865,1.567552,1.504157,65.837158,106.690048,39.702812,16.702503,106.83976,98.547554,94.34404,1.319574,516.353882,435.901318929908,1.90808777230849,0.0282308983051654,1.08489979202811,6.89729135052369,485.863189474352,1.94469932111646,0.00935073569471376,1.28846596609459,55.4761677290387,472.550936666462,85.515638325385,0.00870582011428178,1.37157337093969
10,9.886803,35,34.680984,17.165001,17.019854,95.4674,NaN,0.990924596786499,NaN,30.621529,400,399.924591,25,30.783676,8.935278,56.04863,49.99308,401.425201,398.446716,398.703705,6311.464355,12.0824,11.377582,11.506429,1.61758,1.606767,1.54006,65.849792,106.837402,39.710049,16.711786,106.846046,98.562035,94.33065,1.22426,503.981384,435.921487009551,1.90815727892844,0.0282343043193858,1.08476078940954,6.89729135052369,485.755733533637,1.94440784331275,0.00934562472472532,1.28900264451442,55.4761677290387,472.575866815968,85.5338159165711,0.00870705029319863,1.3713808014478
10,9.888165,35,34.682888,17.165001,17.03035,95.42067,NaN,0.990501761436462,NaN,30.610588,400,399.666351,25,30.780874,8.929254,55.32412,49.99308,401.739014,398.722076,398.893219,6324.158691,12.096756,11.412478,11.510632,1.614346,1.596268,1.547782,65.842239,106.828865,39.725052,16.709322,106.74324,98.603844,94.328476,1.21606,506.995728,435.929478412381,1.90817156714203,0.0282314666283921,1.08475060479287,6.90184507782664,485.692965419097,1.9442327260378,0.00934206593102422,1.28934124885996,55.4786179177701,472.582649488597,85.5409227024536,0.00870684357109328,1.37135883467649
10,9.88975,35,34.684906,17.165001,17.008522,95.432007,NaN,0.990061104297638,NaN,30.613556,400,399.690002,25,30.778549,8.922379,55.173809,49.99308,401.739014,398.722076,398.893219,6324.158691,12.096756,11.412478,11.510632,1.614346,1.596268,1.547782,65.842239,106.828865,39.725052,16.709322,106.74324,98.603844,94.328476,1.21606,506.995728,435.901847147859,1.90806092421322,0.0282219301830033,1.08499325690196,6.90714379133334,485.704905413174,1.94426000605564,0.00934202711302613,1.28930710559442,55.4812146911512,472.54472133187,85.5155591008296,0.00870439845016665,1.37168406331905
10,9.887739,35,34.687836,17.165001,17.010189,95.457214,NaN,0.989967703819275,NaN,30.629814,400,399.805603,25,30.774147,8.930212,55.3993,50.000359,402.042725,399.083923,399.197449,6323.462891,12.114736,11.427305,11.520541,1.618695,1.607619,1.55323,65.831223,106.910011,39.736687,16.696413,106.897758,98.593826,94.330009,1.26297,510.827332,435.908669201083,1.90810399785651,0.0282292622505967,1.08487994951845,6.90042083504255,485.7335175988,1.94433020486116,0.00934250710027251,1.28920107431149,55.4849848152869,472.562721012309,85.532007638375,0.00870445373505194,1.37159175402294
10,9.88796,35,34.690163,17.165001,17.029888,95.476204,NaN,0.990832567214966,NaN,30.631098,400,399.918823,25,30.77594,8.90695,55.429741,50.000359,401.728638,398.715363,398.851349,6327.091797,12.140979,11.434314,11.528564,1.612258,1.600197,1.541352,65.855888,106.907471,39.718777,16.722935,106.891876,98.584076,94.369026,1.328677,515.253601,435.929488096643,1.90817359497153,0.0282320984284491,1.08474378805631,6.90115970854629,485.754913375726,1.94438235045866,0.00934282503490035,1.289123579974,55.4879788580748,472.589711222533,85.5543276914881,0.00870512386512728,1.37142045272293
10,9.889366,35,34.6922,17.165001,17.052967,95.508217,NaN,0.990251958370209,NaN,30.63236,400,399.870972,25,30.776476,8.905525,55.280487,50.000359,401.728638,398.715363,398.851349,6327.091797,12.140979,11.434314,11.528564,1.612258,1.600197,1.541352,65.855888,106.907471,39.718777,16.722935,106.891876,98.584076,94.369026,1.328677,515.253601,435.951018810213,1.90823411133121,0.028231411973269,1.08464190098821,6.90586012386643,485.793479431275,1.94448180406618,0.00934404657391221,1.28895658674142,55.4905996390394,472.613192482037,85.5737616790576,0.00870570317498123,1.37127174740274
10,9.891168,35,34.693413,17.165001,17.05933,95.537506,NaN,0.99021965265274,NaN,30.613226,400,399.806213,25,30.773926,8.91887,55.25238,50.000359,401.695099,398.721741,398.843628,6329.03418,12.121653,11.425154,11.539472,1.604744,1.585248,1.532036,65.875702,106.837318,39.714634,16.734657,106.728546,98.492287,94.402451,1.245244,512.601746,435.953431962796,1.90822489827483,0.0282262818763098,1.08468460171909,6.91188367567071,485.829622144407,1.94457676412936,0.00934540036293617,1.28879142574993,55.4921602123376,472.61094351665,85.5734977948186,0.00870524751367365,1.37130845261944
10,9.891779,35,34.695133,17.165001,17.061485,95.5812,NaN,0.990629136562347,NaN,30.601274,400,399.716736,25,30.771517,8.921917,55.1679,50.000359,401.76889,398.769684,398.87619,6320.666016,12.092351,11.41526,11.498564,1.599402,1.588524,1.528305,65.85347,106.916199,39.700649,16.761154,106.890205,98.496162,94.40519,1.284755,513.409424,435.954247581525,1.9082217662233,0.0282245424156934,1.08469909690821,6.91392587992073,485.883651497584,1.94471894052823,0.00934745171643735,1.28854369969173,55.4943729864639,472.61131725352,85.5757216606391,0.00870477716732056,1.37133301324526
10,9.89344,35,34.697186,17.165001,17.07192,95.610283,NaN,0.990778028964996,NaN,30.609934,400,399.737396,25,30.765434,8.917051,54.809902,50.000359,401.76889,398.769684,398.87619,6320.666016,12.092351,11.41526,11.498564,1.599402,1.588524,1.528305,65.85347,106.916199,39.700649,16.761154,106.890205,98.496162,94.40519,1.284755,513.409424,435.961429464208,1.9082303601782,0.0282206526227653,1.08470435165307,6.91947712034545,485.918406781508,1.94480798873198,0.00934848629492912,1.28839658887927,55.4970140486999,472.61618724994,85.5816019747368,0.00870443399877894,1.37132819419059
10,9.893242,35,34.698147,17.165001,17.077282,95.655212,NaN,0.990360200405121,NaN,30.611853,400,399.836731,25,30.75905,8.922974,54.413704,50.000359,401.947998,398.970886,399.048706,6321.054688,12.093334,11.417325,11.511209,1.601652,1.579228,1.526151,65.880989,106.87738,39.689205,16.768133,106.777084,98.524681,94.43483,1.27757,509.388794,435.967738605855,1.90825402435796,0.0282223254427361,1.08465445841898,6.91881541993132,485.975015799732,1.94495905467491,0.00935088758910337,1.28812710388748,55.4982502748724,472.625512990449,85.5894927608575,0.00870462085756205,1.37127158449846
10,9.892582,35,34.700272,17.165001,17.084772,95.718681,NaN,0.990508198738098,NaN,30.611378,400,399.909851,25,30.761436,8.935309,54.58989,50.000359,401.947998,398.970886,399.048706,6321.054688,12.093334,11.417325,11.511209,1.601652,1.579228,1.526151,65.880989,106.87738,39.689205,16.768133,106.777084,98.524681,94.43483,1.27757,509.388794,435.977505721436,1.90829409557459,0.0282260010249373,1.08456563214281,6.91660967982853,486.053951362098,1.94516767848379,0.00935399887762111,1.28776209262627,55.5009837679723,472.641738253056,85.6037356941786,0.00870481720675968,1.37118035883586
10,9.893026,35,34.703114,17.165001,17.08955,95.772583,NaN,0.989683866500854,NaN,30.602205,400,399.863403,25,30.763401,8.927929,54.63781,50.000359,401.779633,398.866821,398.933044,6326.298828,12.102023,11.419118,11.519159,1.594187,1.570561,1.525118,65.867561,106.899368,39.688782,16.769646,106.76461,98.551361,94.424583,1.243604,507.61084,435.981582335619,1.9083038234631,0.0282253251170888,1.08455223017119,6.91809355354616,486.119602804402,1.94533843874486,0.00935626233797454,1.28747280956858,55.5046393638154,472.647702098093,85.6113082824992,0.00870430388249112,1.37117970108502
10,9.894929,35,34.706036,17.165001,17.091154,95.808624,NaN,0.990357339382172,NaN,30.590687,400,399.719513,25,30.756729,8.921597,54.439068,50.000359,401.992432,398.894653,398.958771,6327.359863,12.149068,11.459485,11.518461,1.614055,1.591129,1.532925,65.89209,106.618057,39.693672,16.791254,106.892548,98.578445,94.367523,1.096082,499.192841,435.978584214622,1.90827498944311,0.0282189749548648,1.08463540280236,6.92445292168759,486.162144462542,1.94544633576471,0.00935740348107198,1.28729934269877,55.5083976112116,472.639900814209,85.6089328483254,0.00870308928257002,1.37128644506997
10,9.894242,35,34.707733,17.165001,17.095427,95.81604,NaN,0.990008175373077,NaN,30.588678,400,399.876129,25,30.745977,8.908929,54.281879,49.997761,402.221161,399.192352,399.191803,6324.791504,12.137156,11.462016,11.524967,1.614777,1.598562,1.547079,65.883736,106.887413,39.707741,16.797146,106.860878,98.612602,94.351135,1.305175,515.50769,435.98492906571,1.90830352965119,0.0282221551162703,1.08456922654022,6.92215723922743,486.169451618078,1.94546183658295,0.00935723986681862,1.28728468158003,55.5105801591919,472.651616607685,85.6194011730954,0.00870318492425537,1.37122317136743
10,9.893858,35,34.70731,17.165001,17.091497,95.794037,NaN,0.990488350391388,NaN,30.571812,400,400.135895,25,30.738583,8.919258,54.240631,49.997761,402.221161,399.192352,399.191803,6324.791504,12.137156,11.462016,11.524967,1.614777,1.598562,1.547079,65.883736,106.887413,39.707741,16.797146,106.860878,98.612602,94.351135,1.305175,515.50769,435.981622659509,1.90829587172326,0.0282227764900401,1.08457931066841,6.92087401070302,486.141684307369,1.94538764996989,0.00935604858396728,1.28741663277922,55.5100361378648,472.648501039324,85.6166493957302,0.0087031514604527,1.37124044624746
10,9.893858,35,34.70731,17.165001,17.091497,95.794037,NaN,0.990488350391388,NaN,30.571812,400,400.135895,25,30.738583,8.93908,54.331459,49.997761,402.469971,399.353699,399.335266,6325.884277,12.127147,11.47314,11.519283,1.603184,1.595331,1.546406,65.885254,106.952354,39.678558,16.813347,107.068062,98.599724,94.37899,1.240869,509.625946,435.981622659509,1.90829587172326,0.0282227764900401,1.08457931066841,6.92087401070302,486.141684307369,1.94538764996989,0.00935604858396728,1.28741663277922,55.5100361378648,472.648501039324,85.6166493957302,0.0087031514604527,1.37124044624746
10,9.895689,35,34.709484,17.165001,17.091223,95.771935,NaN,0.989934265613556,NaN,30.53492,400,400.331207,25,30.73984,8.941502,54.323727,49.997761,402.469971,399.353699,399.335266,6325.884277,12.127147,11.47314,11.519283,1.603184,1.595331,1.546406,65.885254,106.952354,39.678558,16.813347,107.068062,98.599724,94.37899,1.240869,509.625946,435.97676681863,1.90826133894165,0.028216334964435,1.08467288450817,6.92699240144788,486.110357655278,1.94529722589408,0.00935390698385405,1.28759919197494,55.5128320679455,472.638004223006,85.6114601621586,0.00870201661608705,1.3713560591807
10,9.896301,35,34.7141,17.165001,17.090586,95.780304,NaN,0.990240693092346,NaN,30.538963,400,400.334625,25,30.741095,8.94105,54.231003,49.997761,402.520508,399.429779,399.26532,6330.273438,12.114128,11.503454,11.497551,1.592191,1.587142,1.528606,65.873299,107.011978,39.717487,16.794811,107.00396,98.644653,94.346924,1.255374,513.792297,435.974552058146,1.90824775873569,0.0282140826237123,1.08470823417972,6.92903724417795,486.115038672016,1.94529821124684,0.00935274110640068,1.28763442608326,55.5187681305488,472.637148316673,85.6160708508355,0.0087006638959003,1.37143627648617
10,9.897399,35,34.714817,17.165001,17.087053,95.822891,NaN,0.991064429283142,NaN,30.55686,400,400.375885,25,30.752403,8.943439,54.379543,49.997761,402.745605,399.692932,399.363647,6333.294922,12.119145,11.536291,11.521098,1.600094,1.588974,1.530777,65.877739,106.758041,39.697578,16.803358,106.892792,98.678497,94.363655,1.204743,505.773865,435.967985503698,1.90821446127775,0.0282096049252524,1.08478949965259,6.93270569391797,486.168923245439,1.94544244127162,0.00935508386989801,1.28737686173589,55.5196901180847,472.625826607721,85.6086289136066,0.0086999022905467,1.37153507462766
10,9.900286,35,34.715645,17.165001,17.097673,95.875175,NaN,0.989866495132446,NaN,30.562769,400,400.462494,25,30.757723,8.945113,54.37619,49.997761,402.745605,399.692932,399.363647,6333.294922,12.119145,11.536291,11.521098,1.600094,1.588974,1.530777,65.877739,106.758041,39.697578,16.803358,106.892792,98.678497,94.363655,1.204743,505.773865,435.972317134302,1.90820132980669,0.0282014785564724,1.08485466436507,6.94234978217116,486.235131973272,1.94561976966958,0.00935797775750362,1.28706032728847,55.5207548210767,472.621835915728,85.6066583668337,0.00869947056303996,1.37157908521199
10,9.899989,35,34.718601,17.165001,17.105188,95.926735,NaN,0.990585386753082,NaN,30.554081,400,400.581635,25,30.753614,8.950167,54.393623,49.997761,402.709961,399.670746,399.305389,6321.663086,12.103366,11.526552,11.519246,1.597312,1.597707,1.538878,65.854584,106.911568,39.697109,16.79937,106.932304,98.675385,94.389992,1.256023,512.572876,435.981209052967,1.9082348508762,0.0282038890994407,1.08478375141927,6.94135774475438,486.297589423307,1.94578151136005,0.00936005271910087,1.28678978394167,55.5245556959189,472.636433268679,85.620653645486,0.00869935112647915,1.37151357489897
10,9.898841,35,34.718761,17.165001,17.109375,95.960823,NaN,0.989568650722504,NaN,30.559006,400,400.54541,25,30.75901,8.940147,54.151211,49.997761,402.803009,399.713226,399.402893,6327.969727,12.081588,11.508643,11.489903,1.611068,1.606129,1.545675,65.881195,106.892136,39.722111,16.802017,106.828812,98.646744,94.40551,1.154314,505.652344,435.988608825532,1.90827150061245,0.0282086588915524,1.08469515136692,6.93752299204573,486.341239110342,1.94589936734291,0.00936207577824945,1.28657699895082,55.5247614192136,472.649721509716,85.6305241685947,0.00869996064198873,1.37141361332397
10,9.901196,35,34.721653,17.165001,17.118504,95.953331,NaN,0.99012303352356,NaN,30.558517,400,400.569824,25,30.769346,8.943897,53.8507,49.997761,402.803009,399.713226,399.402893,6327.969727,12.081588,11.508643,11.489903,1.611068,1.606129,1.545675,65.881195,106.892136,39.722111,16.802017,106.828812,98.646744,94.40551,1.154314,505.652344,435.992649013012,1.90826253573293,0.0282021163427644,1.0847448105252,6.94538921856633,486.327790570267,1.94585559729537,0.00936056763867495,1.28667962131074,55.5284797366376,472.649020984383,85.6332924777156,0.00869910542078947,1.37146512701956
10,9.903118,35,34.72757,17.165001,17.124695,95.93129,NaN,0.990585386753082,NaN,30.557053,400,400.607056,25,30.769688,8.93834,53.722305,49.990601,402.790253,399.770844,399.437836,6332.774414,12.082801,11.527522,11.499318,1.589346,1.579443,1.531808,65.903992,106.953667,39.744797,16.791815,106.797394,98.626419,94.425674,1.190833,499.494873,435.994580650609,1.90825051845636,0.0281965488209583,1.08479471633855,6.95180808408276,486.291632470079,1.9457426290408,0.00935707266460395,1.28693230040688,55.5360865983537,472.649856134064,85.6406100977067,0.00869746787995189,1.37155302456598
10,9.902299,35,34.730263,17.165001,17.12845,95.891472,NaN,0.989681959152222,NaN,30.555208,400,400.609711,25,30.77216,8.92745,53.759163,49.990601,402.862335,399.794525,399.446045,6329.177246,12.119098,11.546858,11.515089,1.596783,1.596352,1.539328,65.917267,106.960197,39.754791,16.794371,106.913498,98.610619,94.448746,1.132534,499.822418,436.000692405858,1.90827952940114,0.0282000902276603,1.08472580924607,6.94907300065125,486.236833508541,1.94558732056026,0.00935366318471056,1.2872365565429,55.5395483593981,472.662607399051,85.6529602659506,0.00869733229889004,1.37149759111758
10,9.903423,35,34.732773,17.165001,17.121614,95.85878,NaN,0.990110099315643,NaN,30.544296,400,400.656525,25,30.778143,8.92608,53.847645,49.990601,402.862335,399.794525,399.446045,6329.177246,12.119098,11.546858,11.515089,1.596783,1.596352,1.539328,65.917267,106.960197,39.754791,16.794371,106.913498,98.610619,94.448746,1.132534,499.822418,435.990479123583,1.90823342594579,0.0281949223694655,1.08483293103123,6.9528266003237,486.191436504551,1.9454579407289,0.00935075490925838,1.28749254181575,55.5427746860783,472.648248360322,85.6453367351671,0.008695913030025,1.37164838711748
10,9.903525,35,34.733158,17.165001,17.115101,95.839783,NaN,0.989932119846344,NaN,30.527782,400,400.646698,25,30.781239,8.91708,53.83987,49.990601,402.789093,399.765594,399.382599,6323.962402,12.096518,11.534335,11.501463,1.59244,1.581935,1.524519,65.930786,107.07531,39.743916,16.818403,106.88224,98.534065,94.495827,1.225292,511.072906,435.983159503113,1.90820721847055,0.0281933756966387,1.08488660895742,6.953167213592,486.166468804538,1.94538930189861,0.00934945449086356,1.287620901974,55.5432695443327,472.639180093697,85.6391621930351,0.00869535708824688,1.37172452052256
10,9.905859,35,34.737988,17.165001,17.121653,95.784523,NaN,0.990388512611389,NaN,30.512526,400,400.637573,25,30.77783,8.91975,53.910923,49.990601,402.934082,399.851624,399.472626,6330.054688,12.110102,11.544312,11.513545,1.584174,1.57241,1.51375,65.931328,107.079674,39.721836,16.837059,106.817749,98.503494,94.523033,1.20874,510.646851,435.984457043404,1.90818902157145,0.0281864419862177,1.08495442682184,6.96096052489401,486.088925976381,1.94516690137442,0.00934432414785583,1.28806621637677,55.5494773919295,472.636850717358,85.6429401918168,0.00869387299537592,1.37181952973682
10,9.906518,35,34.738117,17.165001,17.129311,95.756737,NaN,0.990003168582916,NaN,30.507908,400,400.706665,25,30.775368,8.920445,54.092728,49.990601,402.934082,399.851624,399.472626,6330.054688,12.110102,11.544312,11.513545,1.584174,1.57241,1.51375,65.931328,107.079674,39.721836,16.837059,106.817749,98.503494,94.523033,1.20874,510.646851,435.991124952743,1.90820559359562,0.0281855469405093,1.08493023557536,6.96316069962728,486.052962849989,1.94506909264802,0.00934257863364084,1.28824638085263,55.5496431820842,472.642908840439,85.647502635846,0.00869413486138727,1.37177481134767
10,9.906518,35,34.738117,17.165001,17.129311,95.756737,NaN,0.990003168582916,NaN,30.507908,400,400.706665,25,30.775368,8.922451,54.139656,49.990601,402.896759,399.8367,399.533661,6331.853516,12.084185,11.524495,11.505382,1.565279,1.557617,1.500547,65.915672,106.952415,39.73959,16.820341,107.033295,98.603088,94.477867,1.263067,511.190918,435.991124952743,1.90820559359562,0.0281855469405093,1.08493023557536,6.96316069962728,486.052962849989,1.94506909264802,0.00934257863364084,1.28824638085263,55.5496431820842,472.642908840439,85.647502635846,0.00869413486138727,1.37177481134767
10,9.908489,35,34.741829,17.165001,17.130453,95.739899,NaN,0.990890324115753,NaN,30.487539,400,400.740173,25,30.769415,8.914817,53.898499,49.990601,402.764282,399.7005,399.411682,6329.544922,12.088653,11.526249,11.487023,1.592105,1.585287,1.523607,65.896896,107.035759,39.76289,16.81184,107.010147,98.662971,94.451355,1.222163,511.765167,435.987457288166,1.90817382294745,0.0281788920778903,1.08502025805105,6.96974053411009,486.026364358017,1.94498759047078,0.00934020213655222,1.28842559464839,55.5544136142132,472.634736631509,85.645753809055,0.00869268020113624,1.37189711112961
10,9.906632,35,34.741596,17.165001,17.131281,95.724243,NaN,0.990391790866852,NaN,30.467852,400,400.716888,25,30.768179,8.891732,53.744541,49.990601,402.764282,399.7005,399.411682,6329.544922,12.088653,11.526249,11.487023,1.592105,1.585287,1.523607,65.896896,107.035759,39.76289,16.81184,107.010147,98.662971,94.451355,1.222163,511.765167,435.992978475359,1.90821087196832,0.0281855101033136,1.08492123860834,6.9635412953013,486.006500012472,1.94493433028126,0.00933932925156743,1.28852144067198,55.5541141891038,472.647827301639,85.6550320508409,0.00869339103940408,1.37179231178886
10,9.907646,35,34.743748,17.165001,17.134884,95.711502,NaN,0.990434885025024,NaN,30.462833,400,400.645233,25,30.766031,8.899101,53.921989,49.990601,402.783752,399.711121,399.414978,6333.206055,12.097577,11.533467,11.496553,1.57076,1.567163,1.512471,65.91967,106.939285,39.749172,16.84189,107.070229,98.682587,94.444473,1.280528,515.676147,435.994363397683,1.90820579780849,0.0281826375330235,1.08494504800563,6.96692644853454,485.987236881446,1.94487665980242,0.00933776928138248,1.28864459641297,55.5568796335189,472.647877419016,85.6575080785803,0.00869278363432561,1.37182623636988
10,9.908163,35,34.746185,17.165001,17.132114,95.695068,NaN,0.990666031837463,NaN,30.475191,400,400.607635,25,30.764921,8.908486,54.36726,49.986969,402.395111,399.62973,399.093781,6330.041504,12.07335,11.544769,11.556316,1.593042,1.586306,1.526516,65.91066,107.10376,39.728909,16.860985,107.015648,98.637192,94.471764,1.117877,499.68399,435.99007105605,1.90818599191396,0.0281803308342548,1.084991561205,6.968652308873,485.962835133947,1.94480433529625,0.00933588006768387,1.28879704725514,55.5600111533715,472.642889241498,85.6566345740151,0.00869184741646647,1.37190361083626
