P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.90942,35,34.748878,17.165001,17.11529,95.662483,NaN,0.989896535873413,NaN,30.477592,400,400.47525,25,30.768959,8.924202,54.462925,49.986969,402.395111,399.62973,399.093781,6330.041504,12.07335,11.544769,11.556316,1.593042,1.586306,1.526516,65.91066,107.10376,39.728909,16.860985,107.015648,98.637192,94.471764,1.117877,499.68399,435.968685732739,1.90810011736743,0.028172878465248,1.08518009238597,6.97284816999553,485.917272544361,1.94467398662106,0.00933290986572157,1.28905844287985,55.5634714254977,472.614418040954,85.6389365477815,0.00868968227379715,1.37216655623437
10,9.90963,35,34.750122,17.165001,17.117678,95.619675,NaN,0.989513397216797,NaN,30.481054,400,400.366821,25,30.773289,8.943465,54.532352,49.986969,402.097809,399.546204,398.879486,6333.19873,12.008384,11.521351,11.56396,1.598316,1.58214,1.520952,65.920044,107.044945,39.734974,16.874092,107.048058,98.704567,94.457893,1.196784,505.351349,435.970754153073,1.90810520508185,0.0281725841402988,1.08517275309832,6.97354911010228,485.860437331436,1.94451672675385,0.00932983900996897,1.28935816933274,55.5650697852244,472.617324455471,85.6424650953111,0.008689473062719,1.37216393318279
10,9.912216,35,34.750381,17.165001,17.125998,95.561798,NaN,0.990572452545166,NaN,30.486935,400,400.285919,25,30.769541,8.948044,54.451057,49.986969,402.097809,399.546204,398.879486,6333.19873,12.008384,11.521351,11.56396,1.598316,1.58214,1.520952,65.920044,107.044945,39.734974,16.874092,107.048058,98.704567,94.457893,1.196784,505.351349,435.973343151437,1.90808902898657,0.0281651061416834,1.08523997481525,6.98217976995005,485.78545907997,1.94431273560182,0.00932620164685508,1.28973682889918,55.5654025569116,472.611745671883,85.6386931324059,0.00868912495406365,1.37221119691361
10,9.911798,35,34.754463,17.165001,17.12746,95.553627,NaN,0.990623116493225,NaN,30.474815,400,400.27356,25,30.765541,8.941912,54.281219,49.986969,402.299896,399.523499,399.031311,6335.101563,12.035192,11.524173,11.529118,1.593401,1.577531,1.522807,65.937019,106.962349,39.755001,16.87291,107.053627,98.777969,94.383499,1.202026,502.795685,435.975970652008,1.90810213660978,0.0281668277568895,1.08520812978581,6.98078482845381,485.769509594759,1.94425915376483,0.00932422141766172,1.28986873390965,55.5706469813155,472.619995376008,85.6493330609043,0.00868837523257328,1.3722125339302
10,9.911153,35,34.756283,17.165001,17.127417,95.619698,NaN,0.990775465965271,NaN,30.488066,400,400.353851,25,30.766279,8.95048,54.078087,49.986969,402.673309,399.907593,399.406891,6338.378906,12.067011,11.550293,11.548452,1.576898,1.571565,1.514171,65.955826,107.158302,39.754929,16.873791,107.126678,98.881607,94.353577,1.222104,508.809845,435.97753009895,1.90811376782533,0.0281690642587976,1.08517617899007,6.97863226006359,485.852308150401,1.94447909728567,0.00932760682069931,1.28947711206775,55.5729851002998,472.62574995911,85.6555899827978,0.00868814326372737,1.37219707792195
10,9.912785,35,34.759605,17.165001,17.134953,95.71563,NaN,0.990940928459167,NaN,30.481514,400,400.531616,25,30.768087,8.945263,53.975708,49.986969,402.673309,399.907593,399.406891,6338.378906,12.067011,11.550293,11.548452,1.576898,1.571565,1.514171,65.955826,107.158302,39.754929,16.873791,107.126678,98.881607,94.353577,1.222104,508.809845,435.981644450019,1.90811210568085,0.0281647636595235,1.08520151513508,6.98407855449938,485.971587229126,1.94479410300745,0.0093322718567761,1.28892364607613,55.5772525563294,472.628039642375,85.6610243597324,0.00868731550212212,1.37223236309929
10,9.913358,35,34.761963,17.165001,17.142883,95.82724,NaN,0.989829242229462,NaN,30.474476,400,400.568085,25,30.763912,8.937829,54.019009,49.986969,402.583252,399.777618,399.278076,6334.682617,12.070892,11.543347,11.552747,1.584653,1.576313,1.521879,65.939606,107.083305,39.768288,16.870108,107.129066,98.858505,94.363632,1.132716,495.877563,435.988823362379,1.90813127653663,0.0281642199181434,1.08517093271909,6.98599060432019,486.112290485553,1.94516952712961,0.00933823933193364,1.28825373190079,55.5802814549411,472.63696690301,85.6702028846032,0.00868708754041901,1.37220096309286
10,9.912579,35,34.765564,17.165001,17.149632,95.879692,NaN,0.990364015102386,NaN,30.475422,400,400.516052,25,30.760036,8.921049,54.191212,49.986969,402.462677,399.680084,399.149811,6335.96582,12.038344,11.531734,11.543608,1.573813,1.572047,1.517433,65.942635,106.962379,39.768539,16.847889,107.037613,98.922768,94.371956,1.155114,506.18808,435.998086081483,1.90817074265146,0.0281681634441506,1.08508159056678,6.98339113055164,486.175101735723,1.94533063187251,0.0093401380317609,1.28798786408824,55.5849066938281,472.654256690342,85.6868844926931,0.00868691946331071,1.37212477641796
10,9.911852,35,34.765865,17.165001,17.151823,95.87101,NaN,0.989109992980957,NaN,30.476215,400,400.504242,25,30.755247,8.916521,54.6269,49.986969,402.462677,399.680084,399.149811,6335.96582,12.038344,11.531734,11.543608,1.573813,1.572047,1.517433,65.942635,106.962379,39.768539,16.847889,107.037613,98.922768,94.371956,1.155114,506.18808,436.002272959218,1.90819221972378,0.0281710933623847,1.08502890246814,6.98096503870579,486.16352195917,1.94529849070644,0.00933949875202317,1.28804903868444,55.5852932903762,472.662225012942,85.6930330010625,0.00868722650584127,1.37206802352781
10,9.912864,35,34.771065,17.165001,17.146978,95.83287,NaN,0.990700602531433,NaN,30.459763,400,400.468933,25,30.752609,8.933165,54.843925,49.993019,402.380829,399.577972,399.087067,6337.665039,12.057683,11.533346,11.557891,1.581177,1.573346,1.516937,65.916519,106.975655,39.752075,16.858223,107.102333,98.86689,94.390106,1.110388,495.822205,435.994496804006,1.9081556132173,0.028166686856281,1.08511565043483,6.98434217538767,486.107524661527,1.94513357899456,0.00933528503249698,1.28839257224162,55.5919716104813,472.653605897905,85.6926441180948,0.00868533080264163,1.37221749947819
10,9.913254,35,34.775017,17.165001,17.145128,95.787018,NaN,0.989505290985107,NaN,30.440832,400,400.485168,25,30.750605,8.929825,54.707695,49.993019,402.611664,399.828369,399.325531,6336.870117,12.036829,11.524723,11.528945,1.585793,1.575684,1.518715,65.9095,107.114624,39.766193,16.8531,107.188095,98.863029,94.39846,1.297933,513.05188,435.991518454955,1.90814156956515,0.028164992023417,1.08514896483382,6.98564357179026,486.043220194801,1.94494929629306,0.00933105198161553,1.28876224589301,55.5970465974159,472.651998627426,85.6959511968168,0.00868413371748801,1.37229292266477
10,9.914519,35,34.776825,17.165001,17.145128,95.787018,NaN,0.989749014377594,NaN,30.440832,400,400.485168,25,30.750605,8.932281,54.388824,49.993019,402.611664,399.828369,399.325531,6336.870117,12.036829,11.524723,11.528945,1.585793,1.575684,1.518715,65.9095,107.114624,39.766193,16.8531,107.188095,98.863029,94.39846,1.297933,513.05188,435.988369206205,1.90811844881219,0.0281605921761332,1.08521222807403,6.98986450247986,486.040830911952,1.94493824758378,0.00933039719656351,1.28879704056197,55.5993681981652,472.645271883694,85.693098309446,0.00868329131132082,1.37237374527851
10,9.914519,35,34.776825,17.165001,17.154503,95.762932,NaN,0.989749014377594,NaN,30.442755,400,400.324799,25,30.747097,8.939603,54.110615,49.993019,401.83786,399.274414,398.934723,6347.34375,12.068147,11.484874,11.588108,1.601503,1.581793,1.517878,65.925598,107.224335,39.778656,16.8645,107.230072,98.824692,94.444595,1.209471,509.365997,435.998542742606,1.90815349374112,0.0281623055507095,1.08514221207382,6.98986450247986,486.009787085182,1.94485410086316,0.00932892515632928,1.28895161972868,55.5993681981652,472.657847689688,85.7022621771311,0.00868391017518909,1.37227654071088
10,9.914349,35,34.778088,17.165001,17.158199,95.762718,NaN,0.990112781524658,NaN,30.449837,400,400.099365,25,30.747374,8.937606,54.181942,49.993019,401.614563,398.999664,398.647278,6338.75,12.078287,11.489419,11.596869,1.598805,1.590014,1.526741,65.903458,107.34346,39.837563,16.83198,107.055954,98.786827,94.459526,1.222393,511.463013,436.002976497536,1.90817041560616,0.0281635722276113,1.08510612495059,6.98929728637285,486.007841557104,1.94484563343832,0.00932845471990471,1.2889773211645,55.6009899226035,472.665016984509,85.7089176754937,0.00868390575547129,1.37224127418467
10,9.918296,35,34.778374,17.165001,17.156223,95.777252,NaN,0.990826785564423,NaN,30.444881,400,399.927582,25,30.753162,8.929441,54.307034,49.993019,401.614563,398.999664,398.647278,6338.75,12.078287,11.489419,11.596869,1.598805,1.590014,1.526741,65.903458,107.34346,39.837563,16.83198,107.055954,98.786827,94.459526,1.222393,511.463013,435.99100708857,1.90809090400471,0.0281494890454684,1.08531823468824,7.00246482099737,486.026196857467,1.94489466438291,0.00932923944649248,1.2888895181531,55.601357147381,472.636732650424,85.6886316492912,0.00868243303149162,1.37246447399483
10,9.923656,35,34.778786,17.165001,17.161646,95.760323,NaN,0.990550756454468,NaN,30.439287,400,399.88858,25,30.761862,8.930282,54.070492,49.993019,401.907898,399.251221,398.95163,6338.726563,12.050451,11.472954,11.577325,1.596353,1.581899,1.518444,65.896416,107.58255,39.818733,16.885469,107.207764,98.813522,94.463661,1.220239,508.913361,435.983548252488,1.90801325487079,0.0281318619955752,1.08554585191056,7.02033992953181,486.003831632444,1.94483299887255,0.00932805558679085,1.28900614944663,55.6018861522394,472.609227556494,85.6690595385094,0.00868096294478818,1.37268386710817
10,9.924999,35,34.782665,17.165001,17.153072,95.706497,NaN,0.989384531974792,NaN,30.441723,400,399.956268,25,30.77511,8.930162,53.934891,49.993019,401.866302,399.178528,398.893646,6342.182129,12.062451,11.478121,11.581516,1.590852,1.578113,1.520548,65.89743,107.214294,39.859688,16.870674,107.252548,98.790863,94.459724,1.226538,507.939423,435.970895769706,1.90795665908321,0.0281256339169866,1.0856772891632,7.02481757221852,485.929307755119,1.94462116684693,0.00932336051902314,1.28942718927822,55.6068665119333,472.592287095053,85.661116248445,0.00867903268901109,1.37287695165346
10,9.927052,35,34.78767,17.165001,17.145899,95.637169,NaN,0.989711165428162,NaN,30.441208,400,399.962769,25,30.768433,8.937292,54.268375,49.993019,401.866302,399.178528,398.893646,6342.182129,12.062451,11.478121,11.581516,1.590852,1.578113,1.520548,65.89743,107.214294,39.859688,16.870674,107.252548,98.790863,94.459724,1.226538,507.939423,435.957993827927,1.90789232804052,0.0281171996602436,1.08583390760577,7.03166151573419,485.833269299052,1.94434812638264,0.00931730853210426,1.2899713419118,55.6132919164155,472.573547920037,85.6531416085453,0.00867669614967998,1.37310207171438
10,9.925691,35,34.789841,17.165001,17.149466,95.577293,NaN,0.990831255912781,NaN,30.454187,400,399.992554,25,30.753618,8.928298,54.222908,49.993019,401.867706,399.252075,398.918488,6341.076172,12.037401,11.475261,11.572711,1.574137,1.575152,1.510099,65.915123,107.355057,39.850891,16.869741,107.298019,98.782715,94.466225,1.226814,509.098694,435.965257127323,1.90793053163848,0.0281225736123485,1.08573897138922,7.02712456366129,485.753141022083,1.94412534951132,0.00931285866814185,1.29040111443153,55.6160788090643,472.58913950575,85.666958014005,0.00867684995397162,1.3730158680582
10,9.924822,35,34.794186,17.165001,17.1572,95.550385,NaN,0.989399909973145,NaN,30.439861,400,399.994568,25,30.752411,8.902601,53.870468,49.998688,401.964935,399.318695,398.985596,6343.604004,12.075282,11.487384,11.573726,1.587882,1.560375,1.49957,65.911659,107.182083,39.829079,16.897755,107.232422,98.857529,94.449821,1.178021,503.268799,435.975818176662,1.90797532993025,0.0281270023243415,1.08563750473443,7.02422746968512,485.712653321045,1.94400456901941,0.00930963957195534,1.29066005572484,55.6216560259572,472.60898439697,85.6863366211134,0.00867659882484413,1.37293144802217
10,9.925303,35,34.793381,17.165001,17.155474,95.513519,NaN,0.990016043186188,NaN,30.434994,400,399.98938,25,30.740925,8.902145,53.751411,49.998688,401.964935,399.318695,398.985596,6343.604004,12.075282,11.487384,11.573726,1.587882,1.560375,1.49957,65.911659,107.182083,39.829079,16.897755,107.232422,98.857529,94.449821,1.178021,503.268799,435.972746437548,1.90796008878795,0.028125017625485,1.08567451747694,7.02583106314438,485.666135793958,1.94388042901175,0.00930767320552976,1.29088409508084,55.6206227748261,472.602816890228,85.6809321311166,0.00867652280882567,1.37296638082152
10,9.925918,35,34.796436,17.165001,17.149252,95.464523,NaN,0.990594148635864,NaN,30.43334,400,399.917114,25,30.730923,8.917974,53.918755,49.998688,401.734833,399.16571,398.75766,6343.385254,12.080022,11.497486,11.606305,1.594421,1.585215,1.53705,65.901314,107.316826,39.834446,16.901104,107.171349,98.940636,94.423271,1.238059,508.862762,435.964459348732,1.90792558449829,0.0281217467938619,1.08575194691289,7.02788131048356,485.598822366979,1.94369011737824,0.0093035669314639,1.291262722085,55.6245438931391,472.593086215365,85.677307597916,0.00867518122042426,1.37309053354057
10,9.925655,35,34.796707,17.165001,17.151209,95.43335,NaN,0.990285098552704,NaN,30.42049,400,399.932617,25,30.735649,8.931691,54.321178,49.998688,401.883148,399.165619,398.881683,6345.497559,12.063535,11.47925,11.568021,1.584109,1.566733,1.505713,65.906799,107.373665,39.820473,16.909212,107.287209,98.976936,94.405502,1.047935,498.169708,435.967239226576,1.90793770814173,0.0281230169456967,1.08572410409375,7.02700454975229,485.558206564533,1.9435792437486,0.0093015586923681,1.2914715014708,55.6248917105776,472.597671637208,85.6809542727204,0.00867533025636397,1.37305932064748
10,9.928124,35,34.797878,17.165001,17.163456,95.408264,NaN,0.989820778369904,NaN,30.413963,400,399.968323,25,30.736753,8.941558,54.446579,49.998688,401.883148,399.165619,398.881683,6345.497559,12.063535,11.47925,11.568021,1.584109,1.566733,1.505713,65.906799,107.373665,39.820473,16.909212,107.287209,98.976936,94.405502,1.047935,498.169708,435.974386944026,1.90793841403491,0.0281166877536045,1.08575597756074,7.03523474408627,485.52425006612,1.94348415863741,0.00929959767623014,1.29165832203117,55.6263946162676,472.598940804132,85.6832057581274,0.00867506198551436,1.3730681712165
10,9.926407,35,34.798634,17.165001,17.16921,95.382744,NaN,0.989947378635406,NaN,30.429298,400,400.081543,25,30.738138,8.928344,54.291721,49.998688,402.157257,399.496124,399.24173,6347.454102,12.06701,11.477367,11.570834,1.5863,1.568263,1.518026,65.949104,107.095268,39.849312,16.909096,107.372864,98.939323,94.436188,1.226517,503.632294,435.984909718091,1.90799129087713,0.0281236954372948,1.08562691770681,7.02951143887424,485.490279486969,1.94339007647136,0.00929775980584667,1.29184011355648,55.627364873688,472.618571059248,85.6983598598375,0.00867581408248616,1.37292815525515
10,9.926311,35,34.797466,17.165001,17.168575,95.381416,NaN,0.989353656768799,NaN,30.457245,400,400.163574,25,30.742105,8.926897,54.191711,49.998688,401.991211,399.257782,399.014313,6347.010742,12.069932,11.47869,11.564544,1.588798,1.582318,1.531674,65.934937,107.343018,39.832146,16.891117,107.222649,98.892799,94.442299,1.256202,514.789001,435.98445938229,1.90799066967304,0.0281239125748911,1.08562686684441,7.0291914184416,485.490117147776,1.94339258279064,0.00929810067123332,1.29182600908652,55.6258658445166,472.61733478678,85.6961358445197,0.00867608314299252,1.37291909831326
10,9.928207,35,34.79842,17.165001,17.168966,95.405327,NaN,0.990563571453094,NaN,30.462017,400,400.140167,25,30.746162,8.935675,54.117374,49.998688,401.991211,399.257782,399.014313,6347.010742,12.069932,11.47869,11.564544,1.588798,1.582318,1.531674,65.934937,107.343018,39.832146,16.891117,107.222649,98.892799,94.442299,1.256202,514.789001,435.980162658705,1.90795750474697,0.0281174061434719,1.08571884966353,7.03551139051376,485.519735926549,1.9434705429135,0.00929922167254783,1.29168810815369,55.6270902258178,472.606261446064,85.6891516959716,0.00867526902755802,1.37302009407424
10,9.929564,35,34.799992,17.165001,17.168966,95.405327,NaN,0.990650951862335,NaN,30.462017,400,400.140167,25,30.746162,8.935069,54.064026,49.998688,402.14563,399.479248,399.190125,6337.025879,12.071296,11.476586,11.564452,1.594247,1.584022,1.519786,65.915237,107.169662,39.832417,16.895695,107.282974,98.933434,94.43924,1.231262,516.34198,435.976783322307,1.90793272321385,0.0281126997477728,1.08578679587021,7.04003414580922,485.517646144901,1.94346090643733,0.00929865333729095,1.29171877536606,55.6291077009755,472.598732591052,85.6854499703741,0.00867445478332699,1.37310351827169
10,9.929564,35,34.799992,17.165001,17.165833,95.454407,NaN,0.990650951862335,NaN,30.439308,400,400.186401,25,30.74836,8.934525,54.256428,50.002174,401.953918,399.252258,398.953827,6343.783203,12.100206,11.494663,11.576673,1.608899,1.578771,1.527069,65.929863,107.209785,39.812405,16.911402,107.385284,98.906418,94.466751,1.166738,504.925293,435.973381515491,1.90792100567015,0.0281121276066503,1.08581027858781,7.04003414580922,485.581035827184,1.94363289001058,0.00930166132412636,1.29139798397582,55.6291077009755,472.594527934063,85.682387850848,0.0086742479617005,1.37313610773454
10,9.930019,35,34.801632,17.165001,17.170383,95.542702,NaN,0.990355253219604,NaN,30.435564,400,400.201111,25,30.751118,8.931639,54.336285,50.002174,401.953918,399.252258,398.953827,6343.783203,12.100206,11.494663,11.576673,1.608899,1.578771,1.527069,65.929863,107.209785,39.812405,16.911402,107.385284,98.906418,94.466751,1.166738,504.925293,435.977188766585,1.90792971393261,0.0281113807358877,1.08579896075952,7.04155051446349,485.69285855014,1.94393208244113,0.00930647653108912,1.29085456888433,55.6312123680362,472.599075329505,85.6875581930801,0.00867400858340902,1.37312703152257
10,9.930124,35,34.805088,17.165001,17.173658,95.627693,NaN,0.98992657661438,NaN,30.436728,400,400.158478,25,30.750532,8.922545,54.336815,50.002174,402.100861,399.457703,399.114075,6342.228027,12.088593,11.489276,11.594662,1.581067,1.568337,1.51602,65.930061,107.312088,39.836948,16.894278,107.376869,98.867081,94.507339,1.222183,514.291931,435.980483244869,1.9079400449008,0.028111614686663,1.08577967557863,7.04190043826117,485.797966429697,1.94420840778258,0.0093104288766022,1.29036990394643,55.6356473080726,472.605780156338,85.6963575601625,0.00867336267353063,1.37313021121144
10,9.930028,35,34.805435,17.165001,17.166149,95.676468,NaN,0.990435600280762,NaN,30.455379,400,400.154358,25,30.74609,8.921789,54.21117,50.002174,402.100861,399.457703,399.114075,6342.228027,12.088593,11.489276,11.594662,1.581067,1.568337,1.51602,65.930061,107.312088,39.836948,16.894278,107.376869,98.867081,94.507339,1.222183,514.291931,435.97256901129,1.90791371406033,0.0281105763462869,1.0858311492396,7.04158050804642,485.86043701051,1.94437691946644,0.00931328690337528,1.29006092890555,55.6360925790979,472.596632459129,85.6900890461741,0.008672814825821,1.3732066532376
10,9.931005,35,34.806919,17.165001,17.164074,95.722992,NaN,0.990026593208313,NaN,30.463434,400,400.191406,25,30.743881,8.932266,53.999756,50.002174,402.146118,399.430084,399.152161,6333.946777,12.052877,11.469803,11.547176,1.605383,1.584858,1.524754,65.93821,107.223747,39.899055,16.884792,107.432343,98.826332,94.524414,1.214383,508.481232,435.967882424342,1.90788811151339,0.0281068100513193,1.08589565032814,7.04483635577162,485.918484955182,1.94453054756268,0.00931559500657907,1.2897891248031,55.6379968103396,472.588732271339,85.6860179319918,0.00867200741841928,1.37329159155832
10,9.93305,35,34.809616,17.165001,17.171936,95.755356,NaN,0.989753544330597,NaN,30.464001,400,400.21521,25,30.740776,8.938494,53.952168,50.002174,402.074524,399.458923,399.066467,6343.469727,12.073862,11.493035,11.57043,1.621561,1.589975,1.543792,65.923256,107.226669,39.922802,16.863768,107.376717,98.850502,94.515442,1.220932,512.830505,435.971326302415,1.9078801775013,0.0281011574193671,1.0859391284487,7.05165052749783,485.956656796146,1.9446272142373,0.00931659816856996,1.28963249639306,55.6414573655413,472.588223991794,85.6887043315189,0.00867122129144465,1.37333857756871
10,9.93319,35,34.813015,17.165001,17.171671,95.765892,NaN,0.989546179771423,NaN,30.479153,400,400.200012,25,30.741514,8.937145,53.979271,50.002174,401.960907,399.249451,398.93338,6345.154297,12.094473,11.500116,11.568046,1.60118,1.58093,1.53612,65.934708,107.531197,39.902905,16.885292,107.22979,98.863747,94.512039,1.383248,522.130798,435.970689827491,1.90787663010189,0.0281006238760947,1.0859481299904,7.05211698472408,485.965748383999,1.9446432749716,0.00931601344609174,1.28963018243817,55.6458183591965,472.589898247979,85.6937753722993,0.00867034455160895,1.37337983897298
10,9.93221,35,34.813782,17.165001,17.173523,95.761017,NaN,0.989671230316162,NaN,30.496096,400,400.143799,25,30.747341,8.941764,54.347866,50.002174,401.960907,399.249451,398.93338,6345.154297,12.094473,11.500116,11.568046,1.60118,1.58093,1.53612,65.934708,107.531197,39.902905,16.885292,107.22979,98.863747,94.512039,1.383248,522.130798,435.975141751135,1.90790145065615,0.0281043584159613,1.08588514953408,7.0488516801808,485.958446797788,1.94462154602057,0.00931543835264472,1.28967639614589,55.646802390198,472.599470084777,85.7016142309487,0.00867059881975009,1.37331784653377
10,9.932571,35,34.817467,17.165001,17.18157,95.772293,NaN,0.989775598049164,NaN,30.498316,400,400.073608,25,30.753317,8.929449,54.669357,50.002174,401.87384,399.214294,398.853485,6349.605469,12.103746,11.504263,11.592341,1.624744,1.596837,1.540254,65.954575,107.494888,39.913754,16.899597,107.337463,98.877876,94.488617,1.209172,508.377716,435.982980689853,1.90792495640863,0.028104576422763,1.08584290237205,7.0500545399787,485.968115016781,1.94463844847884,0.00931479572386528,1.2896748215675,55.6515298582709,472.611100362547,85.7142584305425,0.00867013107435412,1.37328646900995
10,9.933019,35,34.820683,17.165001,17.197262,95.78273,NaN,0.990341365337372,NaN,30.500206,400,400.026794,25,30.763283,8.918891,54.869244,50.002174,401.87384,399.214294,398.853485,6349.605469,12.103746,11.504263,11.592341,1.624744,1.596837,1.540254,65.954575,107.494888,39.913754,16.899597,107.337463,98.877876,94.488617,1.209172,508.377716,435.998903564829,1.90797546198852,0.028105888423486,1.0857477750634,7.05154723987323,485.977321958754,1.94465528481601,0.0093142714390986,1.28966960457009,55.6556553201646,472.63201385222,85.7331312056453,0.00867025205521414,1.37317568737855
10,9.934448,35,34.820419,17.165001,17.207737,95.77066,NaN,0.990476131439209,NaN,30.500118,400,400.028259,25,30.766602,8.915304,54.627171,50.002174,402.00769,399.30072,398.906158,6337.697754,12.070818,11.490489,11.570177,1.602308,1.58421,1.536021,65.95369,107.394806,39.890453,16.904831,107.233627,98.931534,94.466225,1.272569,512.765381,436.006719588121,1.90798854921542,0.0281028485642004,1.08574084609613,7.05630821394777,485.962104377003,1.94461470305908,0.00931362938300081,1.2897423005389,55.6553166743765,472.636481762494,85.7360859081569,0.00867054615137564,1.37313686489466
10,9.935186,35,34.823296,17.165001,17.20742,95.742516,NaN,0.98968517780304,NaN,30.489073,400,400.012665,25,30.765562,8.91465,54.26981,49.995674,401.786621,399.11615,398.781433,6342.759766,12.051619,11.480344,11.555568,1.608863,1.586941,1.534395,65.969734,107.215424,39.890102,16.92033,107.420547,99.018188,94.435837,1.213506,503.658813,436.004538413022,1.90797389463379,0.0281002338727304,1.08578013690765,7.05876679357448,485.92199619187,1.94449871890244,0.00931087032527876,1.28997941675729,55.6590070325884,472.633716811625,85.7373312515001,0.00866959879831081,1.37320416162573
10,9.933805,35,34.822495,17.165001,17.207378,95.737671,NaN,0.989445209503174,NaN,30.471577,400,399.923065,25,30.77527,8.90971,54.041325,49.995674,401.786621,399.11615,398.781433,6342.759766,12.051619,11.480344,11.555568,1.608863,1.586941,1.534395,65.969734,107.215424,39.890102,16.92033,107.420547,99.018188,94.435837,1.213506,503.658813,436.007930275177,1.9079989425035,0.0281050110426578,1.08571137105352,7.05416600602445,485.916806218063,1.94448667148386,0.00931086355593068,1.28999522936942,55.657979606051,472.642011786393,85.7424647225581,0.00867023243522237,1.37312713102143
10,9.93597,35,34.823956,17.165001,17.219641,95.7714,NaN,0.990635335445404,NaN,30.472075,400,399.92218,25,30.783173,8.911163,54.051586,49.995674,401.82608,399.185333,398.807434,6348.727051,12.085263,11.496901,11.583397,1.603459,1.581778,1.538268,65.956116,107.285049,39.869659,16.938135,107.427048,99.018166,94.43766,1.26171,507.371277,436.015856078225,1.90800528502875,0.0280997482856382,1.08572787819988,7.06137846733628,485.958380233875,1.94459567959525,0.00931239689601832,1.28980578095088,55.6598535870045,472.645554795578,85.7466997779771,0.00866999453542682,1.37312298276229
10,9.937532,35,34.825249,17.165001,17.226664,95.803345,NaN,0.990703403949738,NaN,30.470247,400,399.970093,25,30.784395,8.937401,54.060772,49.995674,401.872986,399.221008,398.81958,6347.299805,12.065696,11.491122,11.568519,1.610819,1.592121,1.537978,65.952751,107.344688,39.871513,16.94203,107.442673,98.968674,94.46785,1.158189,500.361664,436.019594011134,1.90800304334307,0.0280956199787465,1.08575343207503,7.06658136500977,485.997870214262,1.94469945274053,0.00931388135446488,1.2896248612606,55.6615120267084,472.645871271338,85.7483947302642,0.00866964545015692,1.37314114552391
10,9.939234,35,34.824047,17.165001,17.227083,95.795792,NaN,0.990677654743195,NaN,30.455931,400,399.983337,25,30.786274,8.938173,54.093426,49.995674,401.872986,399.221008,398.81958,6347.299805,12.065696,11.491122,11.568519,1.610819,1.592121,1.537978,65.952751,107.344688,39.871513,16.94203,107.442673,98.968674,94.46785,1.158189,500.361664,436.015813281356,1.90797355714745,0.0280898035836427,1.08583540522056,7.07224989043016,485.989718928491,1.94468039387865,0.00931385416261615,1.28965033156931,55.6599703078887,472.634246774191,85.7385678608157,0.00866941305694873,1.37321203108717
10,9.940598,35,34.825989,17.165001,17.227083,95.795792,NaN,0.990180611610413,NaN,30.455931,400,399.983337,25,30.786274,8.937893,54.143726,49.995674,401.845947,399.175018,398.749817,6340.954102,12.087865,11.503865,11.580035,1.623167,1.601128,1.540716,65.933334,107.515114,39.849163,16.958355,107.415413,98.9217,94.495934,1.231193,510.282013,436.012418506833,1.90794867260195,0.0280850823970704,1.08590362823875,7.07679217635683,485.987150958977,1.94466853129077,0.00931315272563423,1.28968777992223,55.6624611501452,472.626999542239,85.7354902334812,0.00866850922436909,1.37329916088542
10,9.938748,35,34.831379,17.165001,17.214705,95.756332,NaN,0.989232122898102,NaN,30.437231,400,399.977295,25,30.789965,8.940065,54.068077,49.995674,401.813812,399.108398,398.682678,6354.335449,12.095847,11.511388,11.59938,1.620876,1.603972,1.548402,65.917542,107.367897,39.873592,16.958424,107.493584,99.02858,94.463249,1.24198,511.98056,436.003582054159,1.90793613577717,0.0280892276096937,1.08590379202671,7.07063133788421,485.929122982983,1.94449763907747,0.00930879559508248,1.29004632462133,55.6693738713303,472.627172151282,85.741721311739,0.00866699816608438,1.37338378319117
10,9.938748,35,34.831379,17.165001,17.208797,95.683075,NaN,0.989232122898102,NaN,30.441666,400,399.931396,25,30.792992,8.935157,54.131718,49.995674,401.813812,399.108398,398.682678,6354.335449,12.095847,11.511388,11.59938,1.620876,1.603972,1.548402,65.917542,107.367897,39.873592,16.958424,107.493584,99.02858,94.463249,1.24198,511.98056,435.997166403788,1.907914040407,0.0280881495587042,1.08594806294966,7.07063133788421,485.834600711787,1.94424139067544,0.00930431801754661,1.29052020172543,55.6693738713303,472.619242360498,85.7359475335685,0.00866660845486588,1.37344526335077
10,9.939064,35,34.831856,17.165001,17.211512,95.625267,NaN,0.989375174045563,NaN,30.461765,400,399.91037,25,30.792171,8.927293,54.145535,49.995674,401.84314,399.130615,398.762817,6352.005859,12.066156,11.493933,11.584871,1.616297,1.597806,1.540471,65.919884,107.479309,39.878551,16.952337,107.422035,99.019958,94.463234,1.217022,507.537445,435.999328048125,1.90791842829648,0.028087551039018,1.08594353079224,7.07168373685124,485.75935509369,1.94403616158084,0.00930061052552819,1.29090453347997,55.6699855865264,472.621230516539,85.7379354270636,0.0086665717159016,1.37343745552842
10,9.938404,35,34.832058,17.165001,17.21677,95.609756,NaN,0.989734888076782,NaN,30.453354,400,399.904114,25,30.788109,8.91749,53.973866,49.98592,401.983978,399.302368,398.974152,6348.071777,12.069862,11.4909,11.568607,1.6069,1.598841,1.53633,65.936638,107.208153,39.901562,16.942947,107.452553,99.034348,94.47184,1.264176,514.217224,436.006680706718,1.90795013518698,0.0280907953648619,1.08587111189778,7.06948565973124,485.739063224988,1.94398062596535,0.0092995887233719,1.2910092706425,55.6702446336995,472.632784957727,85.7465772845264,0.00866708261043099,1.37335110434641
10,9.939601,35,34.835491,17.165001,17.223093,95.666962,NaN,0.990979492664337,NaN,30.437948,400,400.015533,25,30.779888,8.94169,54.054596,49.98592,401.983978,399.302368,398.974152,6348.071777,12.069862,11.4909,11.568607,1.6069,1.598841,1.53633,65.936638,107.208153,39.901562,16.942947,107.452553,99.034348,94.47184,1.264176,514.217224,436.010567285813,1.90795194077978,0.0280878052206821,1.08588363784063,7.07347209123509,485.808357344239,1.9441598647651,0.0093018484717506,1.29070430744284,55.6746469687155,472.636408271199,85.753103777997,0.00866629309686758,1.37337776267863
10,9.938669,35,34.837635,17.165001,17.228752,95.765343,NaN,0.989350318908691,NaN,30.436678,400,400.064056,25,30.774303,8.948743,54.330093,49.98592,401.901428,399.255493,398.937469,6358.027344,12.107303,11.509581,11.607327,1.610255,1.58819,1.532696,65.932983,107.342598,39.876514,16.970757,107.382202,99.002625,94.48661,1.234081,503.842926,436.019031604926,1.90799010613772,0.0280920640735588,1.0857946585298,7.07036823420475,485.932469935275,1.94449092716839,0.00930708779471904,1.29010895671781,55.6773961674636,472.65196429266,85.7668590173969,0.00866645325807487,1.37329139963912
10,9.939648,35,34.838215,17.165001,17.238438,95.857742,NaN,0.989670813083649,NaN,30.449314,400,400.04306,25,30.778387,8.942906,54.571335,49.98592,401.901428,399.255493,398.937469,6358.027344,12.107303,11.509581,11.607327,1.610255,1.58819,1.532696,65.932983,107.342598,39.876514,16.970757,107.382202,99.002625,94.48661,1.234081,503.842926,436.027112341929,1.90800846324682,0.0280904419772523,1.08577112842566,7.07362861041173,486.050880767829,1.94481039370357,0.0093125213112945,1.28952459512959,55.6781398639152,472.659055691251,85.7726796773976,0.00866663823264943,1.37324571119236
10,9.940241,35,34.839146,17.165001,17.239103,95.946564,NaN,0.988762140274048,NaN,30.455198,400,400.028778,25,30.784599,8.950721,54.678436,49.98592,402.012482,399.336304,398.999634,6348.94043,12.100362,11.509553,11.601906,1.601146,1.588927,1.5299,65.938126,107.181656,39.87886,16.993382,107.305275,99.213959,94.392899,1.263333,516.839111,436.026358851559,1.90800013235884,0.0280885107056428,1.08579579653545,7.07560336828703,486.164164936965,1.94511500360028,0.00931760543514852,1.28897235683862,55.6793336041433,472.656872395424,85.7721440277845,0.00866626861854117,1.37327746208559
10,9.942687,35,34.837639,17.165001,17.236151,96.049911,NaN,0.99014949798584,NaN,30.484133,400,400.080963,25,30.787073,8.964406,54.506317,49.98592,401.988739,399.332306,399.040985,6342.084473,12.056623,11.471534,11.56264,1.615513,1.592753,1.534366,65.957596,107.23513,39.920715,16.978184,107.401939,99.180466,94.394875,1.255019,516.232422,436.017066466145,1.90794447663335,0.0280795082838039,1.08594020343402,7.08374789065704,486.299328012557,1.9454849573027,0.00932445088087177,1.28828305082674,55.677401296437,472.635590813767,85.7549412981596,0.00866564762882586,1.37341834942133
10,9.940871,35,34.837666,17.165001,17.243607,96.130554,NaN,0.989688277244568,NaN,30.498957,400,400.07019,25,30.783978,8.949752,54.083397,49.98592,401.988739,399.332306,399.040985,6342.084473,12.056623,11.471534,11.56264,1.615513,1.592753,1.534366,65.957596,107.23513,39.920715,16.978184,107.401939,99.180466,94.394875,1.255019,516.232422,436.029681699932,1.90800548139894,0.0280871518706668,1.08579359122788,7.07770124319086,486.403162783862,1.94576610106953,0.00932935437060044,1.287770452987,55.677435917007,472.657509637308,85.7709321793295,0.00866671698133831,1.37324893621096
10,9.941583,35,34.838352,17.165001,17.246384,96.133049,NaN,0.990617692470551,NaN,30.48856,400,400.007813,25,30.777916,8.940267,53.970997,49.98592,401.905731,399.225433,398.913239,6344.068848,12.07705,11.487766,11.580106,1.632308,1.605739,1.556438,65.96994,107.166862,39.911777,16.968857,107.48687,99.162102,94.428741,1.233644,508.613556,436.030925432349,1.90800287803758,0.0280851944862026,1.08580840415772,7.08007205432619,486.405472890085,1.94577062367474,0.00932925862404813,1.28776770002776,55.678315528692,472.657169766597,85.7714614836348,0.00866650696786502,1.37326250297124
10,9.941578,35,34.843441,17.165001,17.240047,96.104988,NaN,0.990428984165192,NaN,30.491829,400,400.124084,25,30.774647,8.939619,54.175087,49.98592,402.189789,399.523102,399.227753,6353.552734,12.070565,11.50292,11.579799,1.634813,1.614028,1.563839,65.950951,107.171059,39.901573,16.979664,107.383186,99.160706,94.391548,1.071419,493.414673,436.024056956288,1.90797927406413,0.0280840559320996,1.08585557469993,7.08005540581928,486.36263356172,1.94564175804187,0.00932571221410221,1.28804324260177,55.6848403768228,472.65310773837,85.7742661465351,0.00866487358582886,1.37337508956788
10,9.94013,35,34.842651,17.165001,17.240047,96.104988,NaN,0.989914298057556,NaN,30.491829,400,400.124084,25,30.774647,8.934677,54.313461,49.98592,402.189789,399.523102,399.227753,6353.552734,12.070565,11.50292,11.579799,1.634813,1.614028,1.563839,65.950951,107.171059,39.901573,16.979664,107.383186,99.160706,94.391548,1.071419,493.414673,436.027660032399,1.90800568685024,0.0280890670973446,1.08578318504324,7.07523373232641,486.363673802895,1.94564657039042,0.00932599738129879,1.2880281487832,55.683827530578,472.661903458323,85.7797762777687,0.0086655282373491,1.37329435344371
10,9.942161,35,34.846401,17.165001,17.252165,96.015587,NaN,0.989936470985413,NaN,30.493845,400,400.209045,25,30.769606,8.928998,54.526386,49.98592,401.610596,399.088715,398.717529,6339.914063,12.049934,11.489686,11.577997,1.629351,1.612052,1.559666,65.948074,107.485077,39.891254,16.996742,107.446075,99.113998,94.438316,1.197145,503.218201,436.035764394325,1.90801395129204,0.0280842488962723,1.08579404683486,7.08199657944112,486.243552960919,1.94531175626992,0.00931919597535664,1.28866991331073,55.6886351809638,472.66811929738,85.7885482832211,0.00866477720096421,1.37330596802364
10,9.942161,35,34.846401,17.165001,17.274807,95.931503,NaN,0.989936470985413,NaN,30.490086,400,400.085297,25,30.759909,8.926708,54.99794,49.990589,401.61203,399.049164,398.653076,6356.03418,12.08922,11.512886,11.614061,1.64311,1.628691,1.577452,65.923645,107.512375,39.907074,16.994743,107.533905,99.138847,94.443886,1.222872,514.687927,436.060347026925,1.90809859829992,0.0280883778626315,1.08562483182609,7.08199657944112,486.135173821004,1.94501814416441,0.00931406832027931,1.28920826951195,55.6886351809638,472.698503342831,85.8106749243524,0.00866626960328962,1.37307074533326
10,9.941514,35,34.848194,17.165001,17.290661,95.853127,NaN,0.990077137947083,NaN,30.504591,400,399.91156,25,30.756405,8.923531,55.098515,49.990589,401.61203,399.049164,398.653076,6356.03418,12.08922,11.512886,11.614061,1.64311,1.628691,1.577452,65.923645,107.512375,39.907074,16.994743,107.533905,99.138847,94.443886,1.222872,514.687927,436.079165970878,1.90816965237042,0.0280935073757272,1.08547424128061,7.0798423043513,486.031741336345,1.94473334752381,0.00930863856282759,1.28974651275647,55.690933731981,472.725563703621,85.8324134221324,0.00866709350442782,1.37289000008604
10,9.9451,35,34.851265,17.165001,17.287397,95.767853,NaN,0.989528059959412,NaN,30.516224,400,399.871643,25,30.758644,8.911444,54.890892,49.990589,401.631653,399.004944,398.652832,6349.311035,12.095525,11.512685,11.604284,1.642898,1.62814,1.579254,65.921417,107.351959,39.940044,16.996798,107.509171,99.102524,94.487946,1.158416,502.535736,436.066707185624,1.90809207744606,0.0280805066561739,1.08567751753151,7.09178105356864,485.917671968007,1.944416438027,0.00930232346208743,1.29035605714946,55.694870404812,472.70037756704,85.8175452970352,0.00866499160123991,1.37313370774791
10,9.945955,35,34.852585,17.165001,17.285263,95.762207,NaN,0.990502119064331,NaN,30.513588,400,399.819611,25,30.771235,8.917775,54.552883,49.990589,401.605469,398.992767,398.654907,6349.527344,12.060366,11.490266,11.590999,1.656039,1.637306,1.571261,65.976494,107.530586,39.908531,17.033712,107.591621,99.035919,94.531181,1.223531,518.443787,436.06226423441,1.90806851396312,0.0280771610749718,1.08573613646572,7.09462709767701,485.908639458354,1.94438862576311,0.00930150249594274,1.29041808786422,55.6965624090829,472.693062812045,85.8137124449261,0.00866426064674563,1.37321134575053
10,9.94679,35,34.852844,17.165001,17.293726,95.825546,NaN,0.990435481071472,NaN,30.513681,400,399.772064,25,30.774733,8.93224,54.145824,49.990589,401.605469,398.992767,398.654907,6349.527344,12.060366,11.490266,11.590999,1.656039,1.637306,1.571261,65.976494,107.530586,39.908531,17.033712,107.591621,99.035919,94.531181,1.223531,518.443787,436.069376447279,1.90808492986432,0.0280758167805388,1.08571460202456,7.09740638983402,485.990017804262,1.94460854373393,0.00930527742538134,1.29001391983321,55.6968943947878,472.699179978796,85.8184603078216,0.00866448811492724,1.37316812316516
10,9.947637,35,34.857201,17.165001,17.31245,95.902878,NaN,0.990155041217804,NaN,30.522226,400,399.789703,25,30.76207,8.934613,53.998852,49.990589,401.784912,399.166412,398.747192,6343.741211,12.03995,11.494235,11.570619,1.649608,1.634513,1.587258,65.95121,107.577408,39.936424,17.035509,107.431778,99.069344,94.484108,1.28144,515.010498,436.087598816293,1.90813948024605,0.0280763012371131,1.08561709932686,7.10022544441182,486.084002833017,1.94485224717731,0.00930842617433007,1.28959981412312,55.7024788919266,472.722537581223,85.8404018184065,0.00866440819719058,1.37305678226362
10,9.947749,35,34.8591,17.165001,17.327465,95.976517,NaN,0.990236878395081,NaN,30.528685,400,399.85611,25,30.755619,8.94208,53.974766,49.990589,401.749268,399.102478,398.7341,6348.453125,12.071132,11.508696,11.575068,1.675576,1.657377,1.596974,65.958298,107.284348,39.94611,17.036732,107.652039,99.149368,94.492172,1.290279,516.037292,436.103620214033,1.90819355444414,0.0280786501224384,1.08551072765498,7.1005981984261,486.17644448056,1.94509791541819,0.00931223300759428,1.28916355702477,55.7049127214913,472.743595619326,85.857887838299,0.00866490739096602,1.37292418585975
10,9.949205,35,34.860397,17.165001,17.332895,96.030457,NaN,0.990768074989319,NaN,30.525961,400,399.895447,25,30.763309,8.934384,54.387142,49.990589,401.749268,399.102478,398.7341,6348.453125,12.071132,11.508696,11.575068,1.675576,1.657377,1.596974,65.958298,107.284348,39.94611,17.036732,107.652039,99.149368,94.492172,1.290279,516.037292,436.105896741822,1.90818731846164,0.0280746070421139,1.08554281992058,7.10544371305974,486.244262522377,1.94527835543821,0.00931505355913022,1.28884311022257,55.7065749440691,472.742480663512,85.8585431306907,0.0086644874928365,1.37295344370888
10,9.948788,35,34.862465,17.165001,17.338326,96.0532,NaN,0.990365207195282,NaN,30.528229,400,399.835602,25,30.766903,8.936002,55.62273,49.990589,401.800842,399.127411,398.766541,6350.882813,12.099697,11.51178,11.595892,1.689636,1.672479,1.621879,65.980659,107.303154,39.897568,17.059719,107.457787,99.129036,94.49585,1.269982,513.525024,436.112828239515,1.90821521058157,0.0280770376450979,1.08548157665264,7.10405600691496,486.270847154801,1.94534514514278,0.00931569384766627,1.28873736755627,55.7092251699586,472.754286159662,85.8694814644429,0.00866448483804109,1.37289510462384
10,9.9498,35,34.863289,17.165001,17.343414,96.055878,NaN,0.990026712417603,NaN,30.527836,400,399.863434,25,30.772552,8.938492,56.276005,49.9916,401.566589,398.918854,398.527496,6353.271973,12.074296,11.506601,11.600345,1.704114,1.680643,1.63183,65.981331,107.440971,39.926266,17.041807,107.456268,99.074875,94.521721,1.299674,508.501556,436.11583700566,1.90821578719179,0.0280744672097015,1.08549409078618,7.10742369754473,486.273212257578,1.94534947199945,0.00931555992686783,1.28873604165435,55.7102811241922,472.755207123335,85.8710844177823,0.00866429808507589,1.37290109723732
10,9.948479,35,34.86515,17.165001,17.352327,96.063179,NaN,0.990260004997253,NaN,30.512764,400,399.79071,25,30.780617,8.922083,56.126827,49.9916,401.566589,398.918854,398.527496,6353.271973,12.074296,11.506601,11.600345,1.704114,1.680643,1.63183,65.981331,107.440971,39.926266,17.041807,107.456268,99.074875,94.521721,1.299674,508.501556,436.128792808784,1.90827315370187,0.0280806562179275,1.0853619542557,7.10302767842603,486.280168378301,1.9453636171275,0.00931533382365182,1.28872504439384,55.7126659179103,472.777415942833,85.8893668291859,0.00866486431720058,1.37275913404681
10,9.949734,35,34.86697,17.165001,17.358315,96.094856,NaN,0.990451514720917,NaN,30.505482,400,399.711365,25,30.778708,8.920717,55.84687,49.9916,401.653351,398.968781,398.612244,6350.68457,12.054564,11.488793,11.562654,1.713103,1.690494,1.630975,65.999046,107.464088,39.941467,17.024899,107.537483,99.10656,94.52301,1.334897,518.987732,436.132175042495,1.90827266598307,0.0280774095325451,1.08537987371378,7.10720407340983,486.318590421086,1.94546308530155,0.00931660744142998,1.2885576663281,55.7149980729127,472.778817802796,85.8924464365434,0.00866442082386328,1.37277725109677
10,9.949734,35,34.86697,17.165001,17.356197,96.100159,NaN,0.990451514720917,NaN,30.51409,400,399.690918,25,30.776369,8.930737,55.82394,49.9916,401.653351,398.968781,398.612244,6350.68457,12.054564,11.488793,11.562654,1.713103,1.690494,1.630975,65.999046,107.464088,39.941467,17.024899,107.537483,99.10656,94.52301,1.334897,518.987732,436.129876191233,1.90826475275125,0.0280770237565843,1.08539563369757,7.10720407340983,486.325423552694,1.94548159086075,0.00931693044340494,1.28852383923955,55.7149980729127,472.77597662163,85.8903767938119,0.00866428138129411,1.37279919344467
10,9.949397,35,34.870407,17.165001,17.356831,96.045021,NaN,0.989207744598389,NaN,30.515152,400,399.687347,25,30.773869,8.947176,55.692623,49.9916,401.579193,398.944061,398.569427,6354.440918,12.058004,11.495835,11.584608,1.727123,1.707776,1.641349,65.977928,107.299774,39.917149,17.048861,107.568817,99.17038,94.498756,1.245455,510.332611,436.131401311825,1.90827325974763,0.0280783038392293,1.08537414019926,7.10608264216592,486.249835801509,1.94526819874269,0.00931233248177358,1.28894183543653,55.7194019911538,472.782008825409,85.8986579747909,0.00866361011691599,1.37280726291877
10,9.950736,35,34.870285,17.165001,17.356831,96.045021,NaN,0.990332663059235,NaN,30.515152,400,399.687347,25,30.773869,8.948755,55.989849,49.9916,401.504211,398.856415,398.487244,6362.72168,12.064802,11.503969,11.581859,1.741711,1.717298,1.655326,65.956444,107.462608,39.933132,17.055779,107.696159,99.17881,94.506012,1.196425,502.132385,436.128075652056,1.90824887121657,0.0280736769725939,1.08544080008358,7.11053824898681,486.249996653193,1.94526894215036,0.00931237645149457,1.28893949698876,55.7192456753268,472.773146532455,85.8920645564208,0.00866320953370638,1.3728737743487
10,9.951632,35,34.872829,17.165001,17.350885,95.971069,NaN,0.990291059017181,NaN,30.50388,400,399.637817,25,30.771309,8.956182,56.261868,49.9916,401.504211,398.856415,398.487244,6362.72168,12.064802,11.503969,11.581859,1.741711,1.717298,1.655326,65.956444,107.462608,39.933132,17.055779,107.696159,99.17881,94.506012,1.196425,502.132385,436.119395708263,1.90821033417911,0.0280694985791267,1.08552969583704,7.1135194932769,486.151301663255,1.94499517493611,0.00930695202430909,1.28946221452275,55.7225051537739,472.761513972515,85.886469132464,0.00866192284979751,1.37300412287239
10,9.951349,35,34.873684,17.165001,17.346848,95.923347,NaN,0.98925244808197,NaN,30.50456,400,399.643555,25,30.776203,8.95449,56.019768,49.9916,401.579926,399.0047,398.58078,6353.034668,12.076379,11.508565,11.589734,1.738879,1.726699,1.666144,65.961655,107.205803,39.92635,17.061705,107.66349,99.062294,94.563087,1.250421,507.401398,436.115716441403,1.90820040334305,0.0280697408788739,1.08554567314799,7.11257789443056,486.088629303264,1.94482322032444,0.00930373365001139,1.2897853773944,55.7236005723766,472.758689022655,85.8853787218231,0.00866154367554259,1.37303955911248
10,9.951364,35,34.872246,17.165001,17.352636,95.919556,NaN,0.989975988864899,NaN,30.496861,400,399.692535,25,30.770353,8.951748,55.502586,49.9916,401.472595,398.821198,398.502197,6356.186523,12.098043,11.50698,11.601757,1.765803,1.75959,1.695345,65.928238,107.550285,39.904144,17.086672,107.568542,99.126274,94.53791,1.293415,517.037659,436.121962193987,1.9082217584299,0.0280707433012879,1.08550330587368,7.11262780300228,486.085639162418,1.94481874356712,0.00930402052134102,1.28978209367038,55.7217582068387,472.765110709039,85.8884293800461,0.00866226338543225,1.37296705248158
10,9.951153,35,34.872303,17.165001,17.357244,95.911469,NaN,0.990006387233734,NaN,30.514015,400,399.748749,25,30.761021,8.952769,55.085613,49.9916,401.472595,398.821198,398.502197,6356.186523,12.098043,11.50698,11.601757,1.765803,1.75959,1.695345,65.928238,107.550285,39.904144,17.086672,107.568542,99.126274,94.53791,1.293415,517.037659,436.127488200989,1.90824281940129,0.0280723115084325,1.08545848801068,7.11192575055037,486.075133183713,1.9447901334429,0.00930350666334828,1.28983523911639,55.721831236398,472.772721850931,85.8940375360773,0.00866262085312826,1.37290914966928
10,9.951807,35,34.875473,17.165001,17.354584,95.878647,NaN,0.990949153900146,NaN,30.533802,400,399.625824,25,30.76639,8.956083,54.754765,49.9916,401.369965,398.768463,398.418152,6355.208496,12.07033,11.497157,11.604762,1.78334,1.77188,1.705848,65.962868,107.476517,39.886047,17.10533,107.539871,99.18795,94.503265,1.154596,502.570679,436.122976328792,1.90822096885938,0.0280695677871724,1.08551086104785,7.11410174394882,486.028604871494,1.94465606573367,0.0093003620735377,1.29010778502275,55.7258925538839,472.767622417206,85.8939085046351,0.00866147876841688,1.37299897085324
10,9.950549,35,34.878277,17.165001,17.363317,95.815918,NaN,0.990227460861206,NaN,30.552132,400,399.561646,25,30.776081,8.963808,54.507977,49.994789,401.571869,398.91568,398.631104,6354.595703,12.053308,11.485819,11.573531,1.790428,1.781925,1.703596,65.9795,107.539253,39.90144,17.106892,107.703827,99.146217,94.531433,1.237033,507.342377,436.135580068061,1.9082765102266,0.028075504372661,1.08538322476602,7.10991602184504,485.943955316549,1.94441959597381,0.00929552340552791,1.29056707957598,55.7294847149115,472.789993501596,85.9133737908898,0.00866178766757277,1.37287073276763
10,9.953972,35,34.88023,17.165001,17.37406,95.784462,NaN,0.990240335464478,NaN,30.545765,400,399.620544,25,30.778828,8.955718,54.510521,49.994789,401.571869,398.91568,398.631104,6354.595703,12.053308,11.485819,11.573531,1.790428,1.781925,1.703596,65.9795,107.539253,39.90144,17.106892,107.703827,99.146217,94.531433,1.237033,507.342377,436.138740200421,1.90825431398204,0.0280656373600512,1.08547365688018,7.12130437896553,485.900770941475,1.94429762955158,0.00929289940657623,1.29080850384435,55.7319865358908,472.783715230365,85.9110092086187,0.00866093031837174,1.37295027906926
10,9.952614,35,34.879784,17.165001,17.375111,95.75267,NaN,0.989498794078827,NaN,30.543112,400,399.577484,25,30.779512,8.931557,54.611954,49.994789,401.39386,398.730255,398.461304,6361.59082,12.064027,11.490782,11.581727,1.785354,1.779864,1.717068,66.009102,107.46859,39.920631,17.105068,107.460327,99.108597,94.566666,1.393471,523.045715,436.143253213828,1.90828296786812,0.0280705185104802,1.08539825524773,7.11678665160696,485.860320911575,1.9441891080239,0.00929111830864043,1.2910060399493,55.73141521342,472.793617538807,85.9177175487071,0.00866154157845628,1.37286670415998
