P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.954268,35,34.882381,17.165001,17.378468,95.726578,NaN,0.989964783191681,NaN,30.536371,400,399.580383,25,30.778084,8.938122,54.458328,49.994789,401.39386,398.730255,398.461304,6361.59082,12.064027,11.490782,11.581727,1.785354,1.779864,1.717068,66.009102,107.46859,39.920631,17.105068,107.460327,99.108597,94.566666,1.393471,523.045715,436.142789886592,1.90826539369135,0.0280654178931787,1.08545558725567,7.12228903553915,485.823193237853,1.94408192081603,0.00928858925891882,1.29122579014848,55.7347418674354,472.789556502753,85.9176959902124,0.00866061194912441,1.37293935722544
10,9.954765,35,34.884022,17.165001,17.390461,95.693069,NaN,0.990564703941345,NaN,30.560314,400,399.388397,25,30.781071,8.945805,54.297878,49.994789,401.105377,398.444794,398.174316,6357.829102,12.100821,11.502725,11.60387,1.787736,1.794909,1.723097,66.016556,107.446205,39.945427,17.110996,107.489243,99.135727,94.563866,1.239216,509.019226,436.154573370881,1.90830115062444,0.0280658853402236,1.0853911125724,7.12394227756215,485.777746750172,1.94395458103594,0.00928595092273271,1.29147557104764,55.7368438207451,472.803817127378,85.9299386074557,0.00866085003895905,1.3728553138093
10,9.956306,35,34.885048,17.165001,17.399891,95.688492,NaN,0.989583492279053,NaN,30.583973,400,399.474609,25,30.779144,8.948532,54.190609,49.994789,401.699585,399.078522,398.760162,6358.335938,12.081094,11.50514,11.599337,1.77383,1.770411,1.695819,66.00016,107.76606,39.926563,17.1136,107.462715,99.191475,94.535019,1.201582,507.421875,436.160983118368,1.90830832703748,0.0280622822257122,1.08539764567723,7.1290679306473,485.770475512094,1.9439322843058,0.00928530186625646,1.29152528082799,55.7381579815255,472.807282650112,85.9336228713273,0.00866073151544751,1.3728448648686
10,9.955696,35,34.889549,17.165001,17.39613,95.757523,NaN,0.989901661872864,NaN,30.570936,400,399.690826,25,30.777027,8.941034,54.364857,49.994789,401.523834,398.814697,398.547028,6359.943359,12.090166,11.502859,11.611743,1.778371,1.770252,1.698994,66.023872,107.718201,39.91721,17.135555,107.493965,99.175674,94.542244,1.362889,519.417419,436.158415213876,1.90830538066749,0.0280637032353679,1.08539526934299,7.12703902844981,485.853654447266,1.94414644754113,0.00928789930876617,1.29116361416088,55.7439227584463,472.810122602267,85.9407797984292,0.00865960529259768,1.37289447372071
10,9.956548,35,34.892021,17.165001,17.391258,95.849533,NaN,0.989586234092712,NaN,30.565536,400,399.6698,25,30.782116,8.932928,54.366024,49.994789,401.523834,398.814697,398.547028,6359.943359,12.090166,11.502859,11.611743,1.778371,1.770252,1.698994,66.023872,107.718201,39.91721,17.135555,107.493965,99.175674,94.542244,1.362889,519.417419,436.151011764923,1.90827167037328,0.0280598755254412,1.08547388090515,7.12987281345238,485.969157419222,1.9444532786507,0.00929262705001016,1.2906150832256,55.7470885847258,472.80015812444,85.9363166217485,0.00865842170077532,1.37301071658187
10,9.956548,35,34.892021,17.165001,17.384224,95.97023,NaN,0.989586234092712,NaN,30.579678,400,399.730774,25,30.787487,8.930748,54.337086,49.994789,401.7052,398.975433,398.694946,6356.501953,12.055713,11.49106,11.576928,1.789126,1.792049,1.712295,66.013329,107.74511,39.896786,17.153681,107.614449,99.187675,94.563431,1.197594,503.47583,436.143376357583,1.9082453901134,0.0280585950636003,1.08552622009665,7.12987281345238,486.124883762113,1.94487523279593,0.0092999890996334,1.28983657020412,55.7470885847258,472.790721322291,85.9294437317434,0.00865795887345513,1.37308362143999
10,9.95777,35,34.892754,17.165001,17.384224,95.97023,NaN,0.9897421002388,NaN,30.579678,400,399.730774,25,30.787487,8.936922,54.154423,49.994789,401.7052,398.975433,398.694946,6356.501953,12.055713,11.49106,11.576928,1.789126,1.792049,1.712295,66.013329,107.74511,39.896786,17.153681,107.614449,99.187675,94.563431,1.197594,503.47583,436.140341827316,1.9082231447723,0.0280543780122221,1.08558704249384,7.13393691402388,486.123915955402,1.94487076409954,0.00929972526185184,1.28985066877224,55.7480272841609,472.783368128954,85.9249173570973,0.00865739222084445,1.37315210048688
10,9.957696,35,34.893589,17.165001,17.39192,96.069817,NaN,0.989492297172546,NaN,30.578678,400,399.738953,25,30.788424,8.946664,53.889423,49.994789,401.648865,398.886719,398.616791,6355.779297,12.076047,11.495588,11.590974,1.783346,1.785041,1.703214,66.003822,107.712173,39.948666,17.118065,107.455399,99.18528,94.562653,1.244113,512.114197,436.148880022349,1.90825324686357,0.0280560342555609,1.08552607407322,7.13369081714455,486.251235567458,1.94521354070171,0.0093054933602256,1.28922754394137,55.7490965882176,472.79490009671,85.9342597927194,0.00865772312928792,1.37307626175591
10,9.956266,35,34.897968,17.165001,17.399023,96.084457,NaN,0.988865733146667,NaN,30.567564,400,399.737885,25,30.782898,8.93273,53.882519,50.003551,401.460175,398.814148,398.470581,6367.766602,12.076418,11.504128,11.589299,1.782056,1.758639,1.696296,65.986237,107.437599,39.956886,17.12409,107.490921,99.267448,94.529488,1.266256,515.170654,436.160140286377,1.90830581255024,0.0280622622970886,1.08540210915669,7.12893489075032,486.264336723388,1.94523798752411,0.00930480894746737,1.2892177527417,55.7547040149407,472.817567398655,85.9557188599312,0.00865760412257177,1.37297078133738
10,9.957414,35,34.899895,17.165001,17.408102,96.095154,NaN,0.988725781440735,NaN,30.553852,400,399.679871,25,30.7803,8.925368,54.022465,50.003551,401.460175,398.814148,398.470581,6367.766602,12.076418,11.504128,11.589299,1.782056,1.758639,1.696296,65.986237,107.437599,39.956886,17.12409,107.490921,99.267448,94.529488,1.266256,515.170654,436.167144987143,1.90831883350788,0.0280599526733121,1.08539170753383,7.13275297587177,486.275587198408,1.94526360080373,0.00930476692874944,1.28918621180508,55.7571714108395,472.823911653253,85.9625176871915,0.00865737374173689,1.37295241634547
10,9.957727,35,34.901878,17.165001,17.410265,96.060181,NaN,0.989207208156586,NaN,30.560032,400,399.655731,25,30.774763,8.928173,54.251144,50.003551,401.645264,399.00769,398.630371,6358.430176,12.07307,11.505591,11.591357,1.761592,1.749921,1.678316,65.967216,107.464615,39.93771,17.135342,107.606201,99.263786,94.514862,1.295084,517.439758,436.168715803784,1.90832121701838,0.0280592662107451,1.08539119375262,7.13379391195019,486.227881432295,1.94512940008168,0.00930192337351948,1.28944826651116,55.7597103967137,472.826484328801,85.9666326521603,0.00865694274068287,1.37296406028273
10,9.957279,35,34.901413,17.165001,17.40892,95.977699,NaN,0.990081071853638,NaN,30.55624,400,399.691864,25,30.767094,8.929457,54.217312,50.003551,401.55246,398.87326,398.50531,6363.529297,12.096688,11.516704,11.603425,1.763116,1.742123,1.682399,65.967415,107.646561,39.948689,17.113914,107.674171,99.242233,94.506706,1.221961,511.308929,436.168367911136,1.90832434612391,0.0280605674318541,1.0853789168232,7.13230400222363,486.122117299159,1.94484407892796,0.00929706461860994,1.28996917531865,55.7591150322169,472.827205490638,85.9666323910162,0.00865710873840854,1.37295110508533
10,9.957048,35,34.904652,17.165001,17.404804,95.836189,NaN,0.989421486854553,NaN,30.536791,400,399.670837,25,30.756834,8.930087,54.131989,50.003551,401.55246,398.87326,398.50531,6363.529297,12.096688,11.516704,11.603425,1.763116,1.742123,1.682399,65.967415,107.646561,39.948689,17.113914,107.674171,99.242233,94.506706,1.221961,511.308929,436.16447382271,1.90831317485526,0.0280606155187549,1.08539802216437,7.1315357477954,485.935223541693,1.94432951471102,0.00928726841307554,1.29094550126113,55.7632619655639,472.825997573743,85.9694131432635,0.00865613960776889,1.37301189082607
10,9.957884,35,34.906281,17.165001,17.408373,95.704933,NaN,0.990215539932251,NaN,30.523796,400,399.653412,25,30.747566,8.919683,54.128246,50.003551,401.49292,398.82019,398.451172,6360.450195,12.08954,11.506371,11.609957,1.749011,1.730321,1.664188,65.963661,107.615822,39.945576,17.126286,107.719818,99.384155,94.479729,1.196892,508.483612,436.166272535657,1.90831129205139,0.0280583801210509,1.08541306127005,7.13431603355048,485.763563652904,1.94386011260101,0.00927866768830433,1.29183027781212,55.7653474783114,472.826731475657,85.9717886151274,0.00865571802928186,1.373032104932
10,9.957112,35,34.908161,17.165001,17.416197,95.619705,NaN,0.990370750427246,NaN,30.508238,400,399.561127,25,30.735956,8.932546,54.097347,50.003551,401.49292,398.82019,398.451172,6360.450195,12.08954,11.506371,11.609957,1.749011,1.730321,1.664188,65.963661,107.615822,39.945576,17.126286,107.719818,99.384155,94.479729,1.196892,508.483612,436.176680454605,1.90835456739833,0.0280624681234662,1.08531655480201,7.13174859885078,485.650944275202,1.94355002747173,0.00927278268889753,1.29242373107726,55.7677542343391,472.843900240663,85.9864177864437,0.00865603162269425,1.37292943279994
10,9.958148,35,34.909,17.165001,17.423462,95.576813,NaN,0.989494264125824,NaN,30.499517,400,399.503906,25,30.733013,8.946413,54.344856,50.003551,401.437042,398.694305,398.411926,6355.474121,12.060334,11.483483,11.571077,1.757172,1.747204,1.669155,65.969788,107.611237,39.955578,17.126711,107.580246,99.440887,94.464767,1.160612,497.530304,436.181994395472,1.90836285038451,0.0280602150547181,1.08531408353218,7.13519398200435,485.594389178053,1.94339454752103,0.00926985812884826,1.29272121805558,55.7688282796007,472.847601222733,85.9900614812971,0.0086559773973508,1.37291419624638
10,9.959807,35,34.909725,17.165001,17.426489,95.543121,NaN,0.98958694934845,NaN,30.495184,400,399.586426,25,30.730587,8.942546,54.813644,50.003551,401.65976,398.951172,398.619354,6366.561523,12.074446,11.503584,11.580884,1.757277,1.737824,1.675852,66.024048,107.510185,39.981647,17.100027,107.711655,99.357246,94.507896,1.296128,512.826782,436.18116299175,1.90834397001024,0.0280550422331321,1.08537403752437,7.14071068879798,485.549867593639,1.94327197539358,0.00926753650553212,1.29295661010488,55.7697563711322,472.841448093355,85.986398963514,0.00865547218449846,1.37297319943265
10,9.959796,35,34.911293,17.165001,17.4217,95.497086,NaN,0.98992532491684,NaN,30.500832,400,399.648254,25,30.731905,8.925921,54.796169,50.003551,401.65976,398.951172,398.619354,6366.561523,12.074446,11.503584,11.580884,1.757277,1.737824,1.675852,66.024048,107.510185,39.981647,17.100027,107.711655,99.357246,94.507896,1.296128,512.826782,436.175992349313,1.90832628163937,0.0280542088062374,1.08540906876584,7.14067411255019,485.488254112619,1.94310091089615,0.00926415593349884,1.29329013935129,55.7717635561079,472.836452694484,85.9845324244675,0.00865478701585897,1.37303666764795
10,9.959796,35,34.911293,17.165001,17.431164,95.481003,NaN,0.98992532491684,NaN,30.530811,400,399.596832,25,30.735107,8.930278,54.634361,50.00835,401.403625,398.763489,398.434052,6361.615234,12.10278,11.509624,11.598021,1.755028,1.743499,1.682276,65.984077,107.471878,39.994576,17.108318,107.598625,99.303764,94.549416,1.130886,495.164948,436.186264328057,1.90836163198997,0.0280559307685224,1.08533877188369,7.14067411255019,485.467453275159,1.943044484867,0.00926317150092988,1.29339612136799,55.7717635561079,472.84914840394,85.9937792005121,0.00865540928512058,1.37293867177769
10,9.961835,35,34.913216,17.165001,17.440464,95.540886,NaN,0.990192592144012,NaN,30.530027,400,399.528656,25,30.728439,8.940632,54.483318,50.00835,401.283356,398.709442,398.408447,6359.808105,12.076793,11.486969,11.589643,1.751812,1.741929,1.67459,65.994667,107.817955,39.968002,17.151649,107.670044,99.329262,94.558601,1.256768,518.058594,436.191299045312,1.90835927350408,0.0280505903817889,1.08537100997091,7.1474534989585,485.54233812025,1.94324277886257,0.0092661451424285,1.2930394591583,55.7742250749739,472.84996575784,85.9965472031848,0.00865490937089297,1.37296290240904
10,9.963965,35,34.915001,17.165001,17.440464,95.540886,NaN,0.990089535713196,NaN,30.530027,400,399.528656,25,30.728439,8.942451,54.634323,50.00835,401.283356,398.709442,398.408447,6359.808105,12.076793,11.486969,11.589643,1.751812,1.741929,1.67459,65.994667,107.817955,39.968002,17.151649,107.670044,99.329262,94.558601,1.256768,518.058594,436.186014092148,1.90832052843774,0.0280432471205227,1.08547683395142,7.15453433162986,485.539965676476,1.94323185807882,0.00926550372814957,1.29307431448448,55.7765098506519,472.837595529284,85.989554536912,0.00865380194453571,1.37308674282262
10,9.963088,35,34.918991,17.165001,17.440704,95.660576,NaN,0.990229427814484,NaN,30.521023,400,399.52652,25,30.715427,8.949811,54.732449,50.00835,401.508453,398.834869,398.587402,6360.48291,12.109106,11.496974,11.594605,1.759603,1.745713,1.679941,66.003639,107.607086,39.962032,17.144632,107.455368,99.362877,94.550293,1.221974,506.634583,436.188450678492,1.90833737727546,0.0280463139044806,1.08543147528496,7.15161902825992,485.689392685185,1.94362705431713,0.00927138890905932,1.29236700787313,55.7816166567866,472.847099466468,86.0009842104449,0.00865314767304305,1.37307673825752
10,9.962909,35,34.918518,17.165001,17.436661,95.793594,NaN,0.989328622817993,NaN,30.506598,400,399.575134,25,30.714294,8.933483,54.719711,50.00835,401.602844,398.952576,398.684174,6361.222656,12.080021,11.486672,11.596657,1.759129,1.742552,1.673827,65.996941,107.452606,39.985207,17.144482,107.694061,99.326805,94.573067,1.181673,506.01944,436.184506388998,1.9083255314544,0.0280461955621279,1.08545261621404,7.15102397679357,485.861869384419,1.94409581598483,0.00927968369237816,1.29149028160956,55.7810112879854,472.842435753418,85.997053308725,0.00865305189348651,1.37310523228844
10,9.962065,35,34.919846,17.165001,17.44096,95.885529,NaN,0.991091847419739,NaN,30.520128,400,399.64917,25,30.727049,8.912997,54.44178,50.00835,401.602844,398.952576,398.684174,6361.222656,12.080021,11.486672,11.596657,1.759129,1.742552,1.673827,65.996941,107.452606,39.985207,17.144482,107.694061,99.326805,94.573067,1.181673,506.01944,436.191266746763,1.90835694220436,0.0280498875283762,1.08537875219529,7.14821815082121,485.978818810793,1.94440942037162,0.00928481645991647,1.29091945864521,55.7827109113589,472.854866155711,86.007606645341,0.0086532882809864,1.37303036417466
10,9.960704,35,34.920292,17.165001,17.447128,95.96254,NaN,0.990685760974884,NaN,30.541218,400,399.711487,25,30.738276,8.917975,54.118599,50.00835,401.832916,398.842133,398.863342,6356.047852,12.124088,11.467311,11.553041,1.75813,1.733997,1.675246,66.01255,107.580635,39.951004,17.184971,107.706596,99.319656,94.588654,1.208271,509.522461,436.201337414849,1.90840473621046,0.0280557030391414,1.08526538203643,7.14369321310164,486.077625445868,1.94467601304115,0.00928935205949529,1.29043029337263,55.7832817069525,472.872418028054,86.0208943648347,0.0086540231411735,1.37290201603674
10,9.961804,35,34.924023,17.165001,17.447031,95.96653,NaN,0.990940034389496,NaN,30.547215,400,399.738708,25,30.735651,8.926451,54.305374,50.00835,401.800873,398.871368,398.88797,6367.033203,12.133885,11.479234,11.556897,1.749209,1.724361,1.673822,66.024559,107.579651,39.917255,17.201544,107.475464,99.294121,94.609909,1.302884,516.412903,436.198503419352,1.90838436465952,0.0280518918427802,1.08532072120257,7.14735043616884,486.077845525667,1.94466722018042,0.00928825450953622,1.29047642174057,55.7880564512823,472.868329734957,86.0221309366099,0.00865277569119753,1.37299278319635
10,9.964015,35,34.926762,17.165001,17.451885,95.899414,NaN,0.990192890167236,NaN,30.539913,400,399.738098,25,30.736744,8.937777,54.852394,50.00835,401.800873,398.871368,398.88797,6367.033203,12.133885,11.479234,11.556897,1.749209,1.724361,1.673822,66.024559,107.579651,39.917255,17.201544,107.475464,99.294121,94.609909,1.302884,516.412903,436.198286799962,1.90836227876994,0.028045152073584,1.08539449136691,7.15470053466674,485.987597391061,1.94441580925059,0.00928317838943295,1.29096310552787,55.7915614233793,472.862766962488,86.0211733167217,0.00865173459379582,1.37307919431959
10,9.963696,35,34.926228,17.165001,17.452139,95.843582,NaN,0.990654587745667,NaN,30.545216,400,399.848694,25,30.737175,8.924688,55.034901,50.007553,401.915802,398.946259,398.932281,6370.724609,12.171396,11.508521,11.575462,1.749336,1.728836,1.665047,66.007751,107.681244,39.937012,17.18578,107.5522,99.237022,94.637054,1.284679,514.170288,436.199353846869,1.90836902925841,0.0280462978599487,1.08537676342425,7.15364014852122,485.916216971293,1.94422372075545,0.00927996438128825,1.29131476582999,55.7908781055252,472.864729537882,86.0219994760259,0.00865198057300057,1.3730555697506
10,9.965267,35,34.928265,17.165001,17.454159,95.829422,NaN,0.990018486976624,NaN,30.54047,400,399.913513,25,30.739563,8.918736,54.862183,50.007553,401.887817,398.945984,398.917145,6367.419434,12.166385,11.504179,11.588143,1.739501,1.722544,1.659534,65.999741,107.663322,39.973892,17.16354,107.775986,99.284767,94.625328,1.225416,507.217133,436.197649075855,1.90834800248031,0.0280412506511315,1.08543978859906,7.158862053939,485.895234804375,1.94416173384529,0.00927836864829108,1.29144614186647,55.7934846493332,472.858939647789,86.0200837003818,0.00865112541174588,1.37313259976994
10,9.969127,35,34.931831,17.165001,17.458044,95.815689,NaN,0.990135133266449,NaN,30.548811,400,399.925873,25,30.744814,8.929617,54.60421,50.007553,401.887817,398.945984,398.917145,6367.419434,12.166385,11.504179,11.588143,1.739501,1.722544,1.659534,65.999741,107.663322,39.973892,17.16354,107.775986,99.284767,94.625328,1.225416,507.217133,436.192289744294,1.90829232290593,0.0280286601739029,1.08560268393647,7.17168981936862,485.872777082522,1.94409190206524,0.00927624988171382,1.29160445330194,55.7980474062837,472.842026095842,86.0117952507957,0.00864929655778145,1.37331983907143
10,9.967201,35,34.935314,17.165001,17.469652,95.835266,NaN,0.990382134914398,NaN,30.56204,400,399.819031,25,30.744387,8.929778,54.612293,50.007553,401.641785,398.708923,398.678284,6364.603027,12.164479,11.500786,11.58571,1.729659,1.716395,1.654758,65.995514,107.381401,39.968781,17.184935,107.70755,99.287376,94.639099,1.281168,516.534485,436.209668231946,1.90837070062189,0.0280374043375194,1.08542080337309,7.16528969729995,485.893450866978,1.9441391758746,0.00927619386643354,1.29154460869738,55.8025036018624,472.873190109831,86.0384233377581,0.00864984628249242,1.37313450931062
10,9.967422,35,34.937279,17.165001,17.469934,95.832634,NaN,0.991371393203735,NaN,30.557932,400,399.78009,25,30.745707,8.921969,54.487091,50.007553,401.786957,398.886719,398.840668,6366.390137,12.166147,11.494906,11.597108,1.743651,1.726024,1.661785,65.991325,107.434418,39.949593,17.172827,107.790131,99.297447,94.622108,1.199915,507.075165,436.209426172344,1.90836773565387,0.0280366943035552,1.08542968215049,7.16602413035918,485.887450071176,1.94411797310195,0.00927532778577577,1.291599760651,55.8050174908682,472.873824772813,86.0411046963257,0.00864932632951136,1.37316080137305
10,9.968386,35,34.936073,17.165001,17.464886,95.848648,NaN,0.990062832832336,NaN,30.562138,400,399.83725,25,30.756033,8.924489,54.253456,50.007553,401.786957,398.886719,398.840668,6366.390137,12.166147,11.494906,11.597108,1.743651,1.726024,1.661785,65.991325,107.434418,39.949593,17.172827,107.790131,99.297447,94.622108,1.199915,507.075165,436.201555496488,1.90833135376987,0.0280324560649958,1.08551503376343,7.16922757732226,485.909729153284,1.94418138330556,0.00927673783293647,1.29147234071043,55.8034746289509,472.859713829114,86.029466729351,0.00864897336804229,1.37325059227194
10,9.968474,35,34.93399,17.165001,17.463408,95.914909,NaN,0.990789592266083,NaN,30.549856,400,399.873566,25,30.766973,8.938704,54.23365,50.007553,401.892792,398.958099,398.922516,6363.908691,12.129292,11.48313,11.562216,1.743277,1.715617,1.657218,65.982315,107.588814,39.937664,17.20274,107.783783,99.341866,94.604454,1.258525,503.794769,436.199732788799,1.90832423301953,0.028031884258641,1.08553038348901,7.16951999654583,485.998043434505,1.94442593439995,0.00928152720243424,1.29100233032739,55.8008097010959,472.855354591799,86.0239395993937,0.0086493439732191,1.37325118064357
10,9.968474,35,34.93399,17.165001,17.464333,95.998375,NaN,0.990789592266083,NaN,30.539757,400,399.900085,25,30.775921,8.936232,54.356651,50.007553,401.892792,398.958099,398.922516,6363.908691,12.129292,11.48313,11.562216,1.743277,1.715617,1.657218,65.982315,107.588814,39.937664,17.20274,107.783783,99.341866,94.604454,1.258525,503.794769,436.200736901226,1.90832768816234,0.0280320524426168,1.08552351217786,7.16951999654583,486.105775709352,1.9447178074358,0.00928661477527539,1.2904629210359,55.8008097010959,472.856595592019,86.0248432975426,0.00864940476200228,1.37324159761881
10,9.968292,35,34.93364,17.165001,17.464333,95.998375,NaN,0.990126848220825,NaN,30.539757,400,399.900085,25,30.775921,8.932629,54.578987,50.007553,401.798248,398.941559,398.927612,6365.29541,12.129984,11.472452,11.561254,1.740367,1.708414,1.662129,65.972,107.549187,39.938515,17.217119,107.763443,99.383972,94.605408,1.20163,502.712646,436.201188393126,1.90833099729355,0.0280326792645102,1.0855144725916,7.16891521828069,486.10623793042,1.94471994006007,0.00928674047530063,1.29045618233578,55.8003619090362,472.85748141763,86.0250930324476,0.00864954630953785,1.37322920028923
10,9.96901,35,34.936863,17.165001,17.468992,96.079803,NaN,0.990643739700317,NaN,30.52136,400,399.868652,25,30.784048,8.934946,54.703247,50.007553,401.769806,398.902008,398.849579,6364.747559,12.131461,11.484367,11.562607,1.752636,1.718004,1.670959,65.973373,107.641663,39.965351,17.185989,107.764854,99.409416,94.597839,1.174608,508.670197,436.204464705259,1.90833534537227,0.0280310536064579,1.08551552765122,7.17130105347218,486.207044397331,1.94498487946797,0.0092905427956698,1.28999385744908,55.8044852978971,472.861830804124,86.0319005765997,0.00864885553545579,1.37324678869845
10,9.968632,35,34.938614,17.165001,17.464388,96.143738,NaN,0.989607572555542,NaN,30.538286,400,399.833527,25,30.789272,8.943825,54.983116,50.007553,401.769806,398.902008,398.849579,6364.747559,12.131461,11.484367,11.562607,1.752636,1.718004,1.670959,65.973373,107.641663,39.965351,17.185989,107.764854,99.409416,94.597839,1.174608,508.670197,436.200404647447,1.9083250208613,0.0280315182963931,1.08553095136856,7.17004501708897,486.287199355385,1.94519754133849,0.00929380580021451,1.28961706636933,55.8067253353457,472.859636788635,86.0322805586925,0.0086482571200818,1.3732915307159
10,9.969196,35,34.941277,17.165001,17.460068,96.141235,NaN,0.989308416843414,NaN,30.536861,400,399.887482,25,30.797544,8.955626,55.171993,50.004066,401.907318,399.005371,398.927582,6367.105469,12.152784,11.502334,11.57472,1.755355,1.718514,1.663874,66.009842,107.697075,39.948879,17.203257,107.653404,99.338783,94.644257,1.271103,513.392578,436.194315797304,1.9082986291609,0.0280287905820621,1.08559106857086,7.17191908995255,486.280461561686,1.94517259475302,0.00929269723901233,1.28968415916489,55.8101319126082,472.852460269729,86.0300626847142,0.00864715908708982,1.37338924349851
10,9.967522,35,34.93969,17.165001,17.45702,96.144951,NaN,0.989224433898926,NaN,30.539377,400,399.937469,25,30.792419,8.953448,55.012924,50.004066,401.69928,398.741364,398.68335,6369.721191,12.148685,11.498883,11.578625,1.724965,1.689318,1.640791,66.037956,107.734024,39.977821,17.217102,107.604126,99.276489,94.688324,1.314511,514.736023,436.195160217317,1.90831768185504,0.028034001701711,1.08553055115637,7.16635644898201,486.287345570598,1.94519522941174,0.00929349322338901,1.28962991437887,55.8081018070142,472.857931280131,86.0322539309101,0.00864787192224219,1.37332178592339
10,9.969387,35,34.942223,17.165001,17.469299,96.144249,NaN,0.990644633769989,NaN,30.536201,400,399.848816,25,30.783573,8.937862,54.808922,50.004066,401.69928,398.741364,398.68335,6369.721191,12.148685,11.498883,11.578625,1.724965,1.689318,1.640791,66.037956,107.734024,39.977821,17.217102,107.604126,99.276489,94.688324,1.314511,514.736023,436.203862778042,1.90832963799014,0.0280298111947156,1.08553197035961,7.17255373127699,486.283101823017,1.94517736381388,0.00929254099103118,1.28968296785791,55.8113420095946,472.864416226669,86.0398367873617,0.00864747943386353,1.37331191983889
10,9.970412,35,34.943344,17.165001,17.48617,96.151337,NaN,0.990176320075989,NaN,30.540882,400,399.800598,25,30.790909,8.927742,54.902878,50.004066,402.074249,399.029327,399.056305,6363.436035,12.147881,11.484951,11.543681,1.732607,1.702073,1.645748,66.021194,107.789978,39.980091,17.223736,107.676315,99.228569,94.717583,1.183711,509.394928,436.21963389807,1.90837401809069,0.0280293488627165,1.08545760232969,7.17595937258,486.290765598206,1.94519529535816,0.0092925698255221,1.28965901183503,55.8127759276352,472.881326842097,86.0534169538434,0.00864799331640079,1.37319916079977
10,9.970545,35,34.944798,17.165001,17.492355,96.161728,NaN,0.990904211997986,NaN,30.509218,400,399.937988,25,30.79471,8.925628,55.228165,50.004066,402.210327,399.135834,399.123566,6371.571777,12.155663,11.50113,11.548295,1.736125,1.695181,1.644964,66.02887,107.700089,39.931381,17.270098,107.769699,99.330658,94.676613,1.221565,504.300446,436.226017523899,1.90839469950519,0.0280300151609629,1.08541831229602,7.17640125598064,486.302250162281,1.94522273439733,0.00929268007020593,1.28962027449784,55.8146357448239,472.890013192043,86.061384467544,0.0086480110869859,1.37315520051862
10,9.971167,35,34.94751,17.165001,17.485634,96.158813,NaN,0.990599155426025,NaN,30.506979,400,400.027283,25,30.784668,8.936697,55.473484,50.004066,402.210327,399.135834,399.123566,6371.571777,12.155663,11.50113,11.548295,1.736125,1.695181,1.644964,66.02887,107.700089,39.931381,17.270098,107.769699,99.330658,94.676613,1.221565,504.300446,436.217179707389,1.90835829290089,0.0280266522433938,1.08549905511664,7.1784677494976,486.294917023058,1.9451960545057,0.00929152918494342,1.2896909287002,55.8181045085739,472.879280772524,86.0566311500834,0.00864672547158212,1.37328107208811
10,9.971401,35,34.949203,17.165001,17.474623,96.161705,NaN,0.990012168884277,NaN,30.500063,400,400.028656,25,30.783108,8.95394,55.924839,50.004066,402.06369,399.03952,398.983429,6367.978516,12.170998,11.508465,11.560094,1.732867,1.699119,1.637326,66.034386,107.643066,39.951603,17.245768,107.681198,99.365021,94.636475,1.311607,516.359985,436.204646369088,1.90831291175202,0.0280238452610741,1.08559244617548,7.17924515119557,486.296415768956,1.94519585339174,0.00929109747431459,1.28970483413816,55.8202698181092,472.864443540991,86.0477392440105,0.00864552457227789,1.37342251939017
10,9.973401,35,34.952827,17.165001,17.472185,96.18058,NaN,0.990476429462433,NaN,30.511862,400,400.057434,25,30.790606,8.955904,55.595425,50.004066,402.06369,399.03952,398.983429,6367.978516,12.170998,11.508465,11.560094,1.732867,1.699119,1.637326,66.034386,107.643066,39.951603,17.245768,107.681198,99.365021,94.636475,1.311607,516.359985,436.197037960273,1.9082674493253,0.0280165191346502,1.08570992220519,7.18588904967419,486.315983263049,1.94523971881429,0.00929094515007333,1.28965329244812,55.8249045504382,472.851246496335,86.04222350764,0.00864386311527941,1.37358202565104
10,9.973401,35,34.952827,17.165001,17.475256,96.17791,NaN,0.990476429462433,NaN,30.530588,400,400.00592,25,30.796207,8.939846,54.951572,50.004066,402.053619,399.018982,398.916565,6375.695313,12.189016,11.526284,11.580977,1.727278,1.704799,1.642375,66.026924,107.680618,39.933468,17.263964,107.722153,99.354507,94.670914,1.170275,504.324585,436.200372140383,1.9082789218235,0.0280170773420935,1.08568708951372,7.18588904967419,486.312539865917,1.94523039543365,0.00929078273417254,1.28967040243422,55.8249045504382,472.85536735033,86.0452236209871,0.00864406487358024,1.37355017870875
10,9.971327,35,34.949718,17.165001,17.475256,96.17791,NaN,0.990636706352234,NaN,30.530588,400,400.00592,25,30.796207,8.926946,54.689259,49.994068,401.944275,398.940704,398.871857,6372.231445,12.181159,11.517101,11.58828,1.744153,1.719968,1.660282,66.010101,107.563164,39.963509,17.247995,107.675446,99.38102,94.685532,1.250499,509.833008,436.205517109727,1.90831662140772,0.0280242150491355,1.08558406809308,7.17899930770119,486.316636082376,1.94524930787991,0.0092918984871503,1.28961084487229,55.8209284749821,472.866221290693,86.0496152067973,0.00864546731496346,1.37341696354326
10,9.973936,35,34.951603,17.165001,17.47554,96.185684,NaN,0.990310788154602,NaN,30.53208,400,399.924988,25,30.80216,8.938065,54.745716,49.994068,401.944275,398.940704,398.871857,6372.231445,12.181159,11.517101,11.58828,1.744153,1.719968,1.660282,66.010101,107.563164,39.963509,17.247995,107.675446,99.38102,94.685532,1.250499,509.833008,436.19935321832,1.90827025847935,0.0280152882126852,1.08571155826012,7.18766612242183,486.324178073762,1.94526498616096,0.00929169486443798,1.28959714804226,55.823339220482,472.851197487956,86.0408055154301,0.00864420359815077,1.37356296834928
10,9.972818,35,34.951519,17.165001,17.473051,96.168053,NaN,0.990578234195709,NaN,30.519133,400,399.94809,25,30.797359,8.938399,54.795719,49.994068,402.126648,399.008484,398.967438,6366.513184,12.165763,11.515256,11.565002,1.75069,1.723656,1.65848,66.012596,107.676079,39.992004,17.238258,107.728737,99.350044,94.690796,1.232759,504.706055,436.199424549958,1.90828128175116,0.0280186826539365,1.08567451733062,7.18395245687901,486.301550879877,1.94520393144233,0.00929065248599376,1.289708520873,55.8232317942591,472.855084352883,86.0435404521288,0.00864441743882597,1.37353159720138
10,9.97295,35,34.953907,17.165001,17.482733,96.131638,NaN,0.989531397819519,NaN,30.506687,400,400.002441,25,30.79027,8.940462,54.580139,49.994068,401.594238,398.538666,398.494843,6365.419922,12.127412,11.488853,11.538871,1.750527,1.725799,1.653831,65.996384,107.898796,39.974216,17.260853,107.774307,99.515358,94.599991,1.34524,517.135132,436.209608290155,1.90831504962148,0.0280199882556438,1.08560912252041,7.18439093818114,486.251433430062,1.94506221545857,0.00928757990109835,1.28998798173865,55.8262856873272,472.869278085503,86.0565711027958,0.00864444338338708,1.37345984986995
10,9.973785,35,34.955353,17.165001,17.498636,96.104095,NaN,0.990437269210815,NaN,30.50016,400,400.025574,25,30.782932,8.93537,54.633591,49.994068,401.594238,398.538666,398.494843,6365.419922,12.127412,11.488853,11.538871,1.750527,1.725799,1.653831,65.996384,107.898796,39.974216,17.260853,107.774307,99.515358,94.599991,1.34524,517.135132,436.224801270047,1.90835927367839,0.0280200052374617,1.08553248369903,7.18716456336614,486.213993553219,1.94495718952545,0.00928538479961112,1.29019277465531,55.828134822437,472.886414009979,86.0706807253824,0.00864487720546852,1.37335047050069
10,9.975531,35,34.955254,17.165001,17.507324,96.06852,NaN,0.989779233932495,NaN,30.504477,400,399.906494,25,30.782043,8.942277,55.153034,49.994068,402.699341,399.683289,399.363129,6370.166992,12.143064,11.56094,11.562736,1.743973,1.72365,1.662662,66.042763,107.645164,39.978268,17.267311,107.877769,99.522682,94.601944,1.178824,508.36203,436.229903056242,1.90835999577612,0.0280155773241358,1.08555464366204,7.1929636983935,486.168221524703,1.9448334744061,0.00928325461206656,1.29041988094322,55.8280082238635,472.886587817917,86.0706955114907,0.00864491344627235,1.37334755765474
10,9.974507,35,34.959053,17.165001,17.487732,96.037079,NaN,0.990175127983093,NaN,30.509102,400,400.267609,25,30.783642,8.953945,55.509624,49.994068,402.699341,399.683289,399.363129,6370.166992,12.143064,11.56094,11.562736,1.743973,1.72365,1.662662,66.042763,107.645164,39.978268,17.267311,107.877769,99.522682,94.601944,1.178824,508.36203,436.211173398364,1.9083054249879,0.0280155396505401,1.08564930222767,7.18956269471397,486.122630208124,1.94470043802974,0.00927997730961453,1.29069572106295,55.8328660776149,472.870268908081,86.0631030073945,0.00864305057041719,1.373533881315
10,9.973308,35,34.958363,17.165001,17.480263,96.01458,NaN,0.989911437034607,NaN,30.516237,400,400.47522,25,30.779829,8.941154,55.267826,49.994068,402.637299,399.634979,399.240692,6369.871582,12.154431,11.58146,11.583558,1.736268,1.715092,1.649071,66.009178,107.360466,39.982742,17.24651,107.865128,99.561806,94.562164,1.274504,514.904541,436.206038776279,1.90829931629802,0.0280183074200144,1.08564525450559,7.18558013063364,486.094500578399,1.9446259766272,0.00927885443922655,1.29082772042251,55.8319837930044,472.867478217977,86.0602921676784,0.00864310719614747,1.37354448891585
10,9.973308,35,34.958363,17.165001,17.475491,96.001129,NaN,0.989911437034607,NaN,30.509262,400,400.506897,25,30.783676,8.923199,54.798897,49.994068,402.840149,399.787537,399.437592,6373.550781,12.145022,11.571558,11.576853,1.714465,1.699886,1.639258,65.988731,107.525658,39.971642,17.263002,107.898819,99.546593,94.574059,1.280738,517.194214,436.200857992503,1.9082814901217,0.0280174400569907,1.08568072227802,7.18558013063364,486.077137070148,1.94457894117056,0.00927803504807135,1.29091464980381,55.8319837930044,472.861074906314,86.0556303628436,0.00864279374220369,1.37359396718881
10,9.973749,35,34.960888,17.165001,17.486967,95.998238,NaN,0.989697515964508,NaN,30.49267,400,400.602722,25,30.785439,8.936034,54.593872,49.994068,402.81546,399.7836,399.422577,6365.959961,12.131696,11.571916,11.57338,1.709666,1.692853,1.638925,65.99453,107.823051,39.935085,17.293249,107.736641,99.539467,94.582832,1.234351,505.395813,436.212222976784,1.90831634323325,0.0280180084723754,1.08561734523884,7.18704498552665,486.070069090177,1.94455344867341,0.00927695336257706,1.2909820139565,55.835212375075,472.875776906048,86.069184950908,0.00864280632274308,1.3735204573084
10,9.975529,35,34.961563,17.165001,17.50169,95.993469,NaN,0.990236759185791,NaN,30.473171,400,400.633667,25,30.792986,8.945923,54.619949,49.994068,402.81546,399.7836,399.422577,6365.959961,12.131696,11.571916,11.57338,1.709666,1.692853,1.638925,65.99453,107.823051,39.935085,17.293249,107.736641,99.539467,94.582832,1.234351,505.395813,436.223791883163,1.90833898949575,0.0280145605111096,1.08559636818805,7.19295705606521,486.063020459255,1.94453265795552,0.00927642076711,1.2910258738699,55.83607542961,472.884495367388,86.0762946782542,0.00864304404456564,1.37346383143104
10,9.976523,35,34.963905,17.165001,17.50775,95.988289,NaN,0.989355325698853,NaN,30.457792,400,400.673004,25,30.797543,8.943403,54.686378,49.987461,402.808228,399.826172,399.511139,6367.410645,12.113932,11.551306,11.548092,1.726921,1.707164,1.639409,66.008781,107.684471,39.906803,17.320467,107.642342,99.406883,94.688545,1.161493,504.57373,436.227905777738,1.90834356317839,0.0280122429095145,1.08560070847617,7.19625817000701,486.053238114742,1.94450027263154,0.00927526539939107,1.29110455437209,55.8390698053025,472.888162521487,86.0816086000935,0.00864256776362788,1.37347267616462
10,9.975007,35,34.96526,17.165001,17.50775,95.988289,NaN,0.988520205020905,NaN,30.457792,400,400.673004,25,30.797543,8.928127,54.553017,49.987461,402.808228,399.826172,399.511139,6367.410645,12.113932,11.551306,11.548092,1.726921,1.707164,1.639409,66.008781,107.684471,39.906803,17.320467,107.642342,99.406883,94.688545,1.161493,504.57373,436.231664740124,1.90837110764825,0.0280174571980511,1.08552548232182,7.19122337388393,486.05144755266,1.94449201738488,0.00927477958059977,1.29113068874539,55.8408021736087,472.89922859234,86.0911953586811,0.00864272996437858,1.37340873302928
10,9.976448,35,34.964958,17.165001,17.521385,96.01358,NaN,0.990521788597107,NaN,30.457201,400,400.67337,25,30.799269,8.928702,54.400742,49.987461,402.714203,399.74942,399.380524,6376.180176,12.139047,11.583686,11.568932,1.734893,1.704533,1.657494,65.969437,107.648415,39.977638,17.298031,107.667747,99.34108,94.725807,1.085756,491.252594,436.242893174275,1.90839584852832,0.0280149779762748,1.08549581136811,7.19600910063809,486.084498402844,1.94458230829396,0.00927642852207659,1.29096125890852,55.8404160711033,472.907855600033,86.097136097868,0.00864323670817455,1.37333735331274
10,9.977363,35,34.966763,17.165001,17.525494,96.012329,NaN,0.989764094352722,NaN,30.46369,400,400.651978,25,30.806263,8.945088,54.280674,49.987461,402.679352,399.712067,399.359253,6376.686035,12.123832,11.574217,11.559639,1.738163,1.71351,1.657161,66.006149,107.654282,39.968681,17.302244,107.765472,99.43338,94.689133,1.302957,512.110596,436.245085317275,1.90839457177708,0.0280125778416022,1.08551071410534,7.19904765067611,486.080498981517,1.94456693906115,0.00927570518784135,1.29100413538514,55.8427236968529,472.908956998029,86.0999753725165,0.00864278524758084,1.37335748416549
10,9.97801,35,34.968105,17.165001,17.529947,95.981171,NaN,0.989450454711914,NaN,30.472719,400,400.602386,25,30.802748,8.965579,53.983116,49.987461,402.679352,399.712067,399.359253,6376.686035,12.123832,11.574217,11.559639,1.738163,1.71351,1.657161,66.006149,107.654282,39.968681,17.302244,107.765472,99.43338,94.689133,1.302957,512.110596,436.248315320557,1.90839944877726,0.0280111620684368,1.08550977389476,7.20119609438802,486.038497089208,1.9444497863776,0.00927332599488682,1.29123166094638,55.8444393321389,472.911868921702,86.103610329183,0.00864255204234592,1.37335629731431
10,9.976275,35,34.969933,17.165001,17.537468,95.956581,NaN,0.989590406417847,NaN,30.480488,400,400.487122,25,30.793797,8.96405,54.114063,49.987461,402.465027,399.452271,399.086853,6368.32666,12.138678,11.580431,11.547256,1.715728,1.686404,1.630599,66.025436,107.732964,39.965946,17.299608,107.821472,99.448875,94.669861,1.229583,506.874115,436.26077896111,1.90845904693423,0.0280184944527098,1.08536802679275,7.19543457523019,486.004326853894,1.94435262200902,0.00927117242810068,1.29142631742942,55.8467761927882,472.93486027985,86.1224151885035,0.00864316528217851,1.37320791561865
10,9.978513,35,34.967236,17.165001,17.546772,95.927841,NaN,0.990341424942017,NaN,30.490479,400,400.404846,25,30.779675,8.943018,54.562481,49.987461,402.526733,399.534088,399.159454,6371.300781,12.14933,11.580484,11.569132,1.732275,1.702093,1.63803,66.036781,107.586197,39.972454,17.29141,107.778908,99.431862,94.683998,1.168305,505.049255,436.265331582075,1.90845313949519,0.0280124884906321,1.08541000287866,7.20286629576424,485.970775893786,1.94426849498102,0.00927038753255495,1.29156069926865,55.8433283940209,472.930406772979,86.1161285858108,0.00864370243215851,1.37319950065185
10,9.979345,35,34.969971,17.165001,17.557152,95.964729,NaN,0.990284979343414,NaN,30.518476,400,400.432556,25,30.77338,8.926795,54.863167,49.987461,402.526733,399.534088,399.159454,6371.300781,12.14933,11.580484,11.569132,1.732275,1.702093,1.63803,66.036781,107.586197,39.972454,17.29141,107.778908,99.431862,94.683998,1.168305,505.049255,436.274536469672,1.90847678670101,0.0280115132293131,1.0853743452172,7.20562879586464,486.014798943842,1.94438089769935,0.0092716553187526,1.29137421854166,55.8468247698143,472.941266582341,86.1271233598593,0.00864346808694084,1.3731591188182
10,9.977062,35,34.971066,17.165001,17.569464,96.041748,NaN,0.990501880645752,NaN,30.530706,400,400.515228,25,30.767632,8.925798,54.816833,49.987461,402.825531,399.846558,399.441223,6373.455078,12.126317,11.586123,11.565726,1.715884,1.68664,1.628772,66.051918,107.634651,39.946606,17.314571,107.694244,99.502907,94.655312,1.348429,516.221436,436.293553534911,1.90856420356217,0.0280215984697594,1.08517023099298,7.19804810710349,486.112794100745,1.94464360615237,0.00927595437592862,1.29089688830025,55.848224536867,472.973621113146,86.1519228718576,0.00864474443905714,1.372927143704
10,9.978309,35,34.974716,17.165001,17.574268,96.111755,NaN,0.989888906478882,NaN,30.528423,400,400.643494,25,30.763435,8.939501,54.738049,49.987461,402.825531,399.846558,399.441223,6373.455078,12.126317,11.586123,11.565726,1.715884,1.68664,1.628772,66.051918,107.634651,39.946606,17.314571,107.694244,99.502907,94.655312,1.348429,516.221436,436.295678437931,1.9085594939841,0.0280181826571694,1.0851964233927,7.20218892551162,486.198334883408,1.94486611040082,0.00927890781898178,1.29051547876486,55.8528901725088,472.975084109118,86.1571058603331,0.00864379421392737,1.37297370061944
10,9.978309,35,34.974716,17.165001,17.561787,96.164604,NaN,0.989888906478882,NaN,30.522545,400,400.695862,25,30.764318,8.930313,54.762142,49.99017,402.805664,399.819061,399.524963,6372.251953,12.121037,11.56777,11.542721,1.728599,1.702876,1.642482,66.060806,107.842239,39.980488,17.309689,107.842926,99.500603,94.651176,1.269936,511.860229,436.282133525398,1.90851290274703,0.0280159164793222,1.08528873314329,7.20218892551162,486.266528347017,1.94505077231995,0.00928212325262395,1.29017544311831,55.8528901725088,472.958343811868,86.1449137032366,0.00864297532271605,1.37310268347337
10,9.978701,35,34.975101,17.165001,17.549812,96.220749,NaN,0.989490568637848,NaN,30.527119,400,400.638489,25,30.766438,8.93805,54.850006,49.99017,402.659241,399.694366,399.330444,6380.308594,12.142807,11.591715,11.570157,1.715279,1.692097,1.641748,66.058823,108.003899,39.972935,17.323668,107.959801,99.551094,94.638229,1.331866,517.467346,436.268165366157,1.90846107607497,0.0280123942301935,1.08539679946934,7.20349052970579,486.338448009909,1.94524452799188,0.00928539963408989,1.28982248173889,55.8533822783709,472.94005580176,86.1320300408758,0.00864197292943196,1.3732497783745
10,9.980667,35,34.975735,17.165001,17.556431,96.268875,NaN,0.98869663476944,NaN,30.537148,400,400.584442,25,30.768171,8.952423,54.866562,49.99017,402.659241,399.694366,399.330444,6380.308594,12.142807,11.591715,11.570157,1.715279,1.692097,1.641748,66.058823,108.003899,39.972935,17.323668,107.959801,99.551094,94.638229,1.331866,517.467346,436.270478443619,1.90845009025181,0.0280068385195434,1.085445173262,7.2100178924286,486.399680069202,1.94540869727007,0.00928809778524363,1.28952646630874,55.8541926458026,472.936656690475,86.1302702017288,0.00864162921516537,1.37328604505093
10,9.982243,35,34.97654,17.165001,17.560364,96.295166,NaN,0.989858567714691,NaN,30.56082,400,400.525696,25,30.767908,8.948282,54.844025,49.99017,402.708099,399.614471,399.280548,6376.584961,12.167272,11.60819,11.568785,1.723122,1.696775,1.644406,66.042229,107.826324,39.967575,17.34601,107.875336,99.460518,94.694229,1.155133,501.115234,436.270842658584,1.90843616120007,0.0280021372936912,1.08549411729792,7.21524970785492,486.43252158939,1.94549557056171,0.00928940685979449,1.28937379013135,55.8552215653456,472.932347903222,86.1280410027382,0.00864119315908965,1.37333204467417
10,9.981727,35,34.975716,17.165001,17.560364,96.295166,NaN,0.989762425422668,NaN,30.56082,400,400.525696,25,30.767908,8.94956,54.575195,49.99017,402.061859,399.348938,398.723938,6366.02832,12.055336,11.5761,11.57675,1.73785,1.710226,1.650864,66.05072,107.698326,39.957413,17.36228,107.850464,99.476295,94.687973,1.280208,510.359039,436.272121163709,1.90844552949748,0.0280039101549086,1.08546855257557,7.21353682155052,486.433605799743,1.94550057717654,0.00928970221727294,1.28935804721702,55.8541683605158,472.935001683299,86.1290436248275,0.0086415535688525,1.37329850940928
10,9.982477,35,34.979515,17.165001,17.562405,96.283005,NaN,0.990174293518066,NaN,30.555906,400,400.170471,25,30.768339,8.942915,54.375832,49.99017,402.061859,399.348938,398.723938,6366.02832,12.055336,11.5761,11.57675,1.73785,1.710226,1.650864,66.05072,107.698326,39.957413,17.36228,107.850464,99.476295,94.687973,1.280208,510.359039,436.272478361752,1.90843953381731,0.0280017039248951,1.08549058848264,7.21602645989543,486.412925764886,1.94543504866404,0.00928760167889529,1.28950837212659,55.8590239288563,472.936130290842,86.1341519375403,0.00864054575774842,1.37335003206451
10,9.981812,35,34.98299,17.165001,17.565409,96.229401,NaN,0.989770114421844,NaN,30.572428,400,400.139008,25,30.770695,8.930581,54.46188,49.99017,402.371246,399.584839,399.039063,6374.453125,12.103433,11.593959,11.59817,1.741202,1.721049,1.658886,66.039276,107.944176,39.970242,17.372147,107.836655,99.536728,94.673965,1.242199,513.699646,436.277386675437,1.9084628231094,0.028004534037239,1.0854353947861,7.21381898764702,486.339216668679,1.94522677994736,0.00928309855653426,1.28991810114066,55.8634650157512,472.947500444845,86.1463517672212,0.00864012972361596,1.37331741536599
10,9.98279,35,34.984604,17.165001,17.574631,96.156006,NaN,0.989802420139313,NaN,30.572598,400,400.318726,25,30.769054,8.936358,54.617809,49.99017,402.371246,399.584839,399.039063,6374.453125,12.103433,11.593959,11.59817,1.741202,1.721049,1.658886,66.039276,107.944176,39.970242,17.372147,107.836655,99.536728,94.673965,1.242199,513.699646,436.284973683728,1.90847949979822,0.0280028481190669,1.08541554484345,7.21706542731658,486.242397605844,1.94496058557512,0.00927805721262274,1.29042051104936,55.8655276042286,472.954886900092,86.1535511618008,0.00864003949223288,1.3732860340841
10,9.980299,35,34.988636,17.165001,17.582899,96.1054,NaN,0.98954313993454,NaN,30.576555,400,400.443878,25,30.762054,8.947871,54.570152,49.99017,402.569885,399.696167,399.215576,6381.573242,12.096576,11.59107,11.593425,1.719758,1.703932,1.639324,66.033211,107.798187,39.962795,17.348055,107.792732,99.557304,94.677597,1.145291,498.666748,436.300116733408,1.9085555838145,0.028012908578382,1.0852310817984,7.20879616065645,486.171765561095,1.94475918852032,0.00927353417021386,1.29082409007557,55.870679907238,472.985708968648,86.1805443994302,0.0086404189605509,1.37311235463049
10,9.983355,35,34.987812,17.165001,17.590986,96.067116,NaN,0.990264713764191,NaN,30.573935,400,400.428162,25,30.768396,8.957315,54.411087,49.99818,402.360352,399.463531,398.967712,6375.023438,12.079449,11.580601,11.556168,1.725625,1.712085,1.647898,66.045349,107.615784,39.988064,17.323402,107.980217,99.454514,94.729843,1.368553,519.799072,436.30132552891,1.90853030127231,0.0280038758118146,1.08532249383253,7.21894081757557,486.123430935189,1.94463035347335,0.00927149917356107,1.29105547052946,55.8696269952487,472.975912307756,86.1724806016407,0.00864017038860706,1.37317478733501
10,9.982826,35,34.986847,17.165001,17.590452,96.054115,NaN,0.990188121795654,NaN,30.580639,400,400.360718,25,30.767763,8.961196,54.201378,49.99818,402.463135,399.618622,399.098267,6385.63916,12.11691,11.595848,11.587055,1.737678,1.714085,1.650872,66.033508,107.809822,39.991745,17.315668,107.990433,99.431381,94.74247,1.240269,512.187622,436.302055968666,1.90853790904839,0.0280055961510014,1.08530026781624,7.21718492359366,486.107919793241,1.94459076505639,0.00927105330330896,1.29112093590077,55.8683938872848,472.97781215973,86.172775778215,0.00864053320804399,1.37314486009076
10,9.983696,35,34.985077,17.165001,17.594715,96.066307,NaN,0.990151524543762,NaN,30.581539,400,400.384644,25,30.766047,8.964034,54.100948,49.99818,402.463135,399.618622,399.098267,6385.63916,12.11691,11.595848,11.587055,1.737678,1.714085,1.650872,66.033508,107.809822,39.991745,17.315668,107.990433,99.431381,94.74247,1.240269,512.187622,436.304528253557,1.90853803250597,0.0280033812513866,1.085311789516,7.2200726516005,486.125997725558,1.94464417373784,0.00927242945316155,1.29100802960307,55.8661320533882,472.976327103021,86.1696979317692,0.00864095570669426,1.37312826378165
10,9.983696,35,34.985077,17.165001,17.605667,96.076614,NaN,0.990151524543762,NaN,30.593267,400,400.391632,25,30.770252,8.957864,54.134514,49.99818,402.349579,399.488922,398.916626,6384.444824,12.125437,11.612111,11.610698,1.728799,1.71104,1.646748,66.035812,107.707794,40.015739,17.315737,107.833481,99.473976,94.753311,1.127904,501.866425,436.316414144917,1.90857891258699,0.028005368773497,1.08523083636466,7.2200726516005,486.13930380213,1.94468021193713,0.00927305686333672,1.29094144138843,55.8661320533882,472.991016356453,86.1803960283501,0.00864167404102996,1.37301510476435
10,9.985428,35,34.989117,17.165001,17.610746,96.09127,NaN,0.989841222763062,NaN,30.595753,400,400.379425,25,30.777306,8.949873,54.512287,49.99818,402.349579,399.488922,398.916626,6384.444824,12.125437,11.612111,11.610698,1.728799,1.71104,1.646748,66.035812,107.707794,40.015739,17.315737,107.833481,99.473976,94.753311,1.127904,501.866425,436.317638263099,1.90856644182516,0.0280003419585979,1.08527895311743,7.22582098969366,486.152890674182,1.94470686352043,0.00927250201470414,1.29092455144689,55.8712945226159,472.990026215499,86.1842310086213,0.00864049552666731,1.37308671476507
