P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.983937,35,34.989975,17.165001,17.608589,96.098,NaN,0.989958822727203,NaN,30.5893,400,400.430725,25,30.78319,8.947344,54.888485,49.99818,402.614105,399.71347,399.190948,6377.925293,12.094437,11.591078,11.585135,1.730007,1.717548,1.640701,66.057426,107.729721,40.000736,17.329975,107.86998,99.38681,94.801689,1.244497,508.974701,436.318988544832,1.90858544544184,0.0280050711946828,1.08522116471543,7.22087255193469,486.160446028566,1.94472517054152,0.00927260434401255,1.29089761029404,55.8723908466862,472.99759629765,86.1907118436192,0.00864062569157774,1.37304199636613
10,9.983512,35,34.99271,17.165001,17.597891,96.118027,NaN,0.990343272686005,NaN,30.593218,400,400.359253,25,30.782808,8.957194,55.298569,49.99818,401.957214,399.362579,398.671631,6377.431152,12.034733,11.565035,11.599739,1.732215,1.70305,1.64464,66.046013,107.823975,40.036945,17.340206,108.04007,99.465546,94.758987,1.215016,505.877411,436.308430764211,1.9085532271411,0.0280045896763999,1.08527920512587,7.21946192952595,486.182688736437,1.9447785386937,0.00927284368377665,1.29082097602775,55.8758853950762,472.988382050087,86.1870854921198,0.00863941031106721,1.37315628633515
10,9.984273,35,34.991547,17.165001,17.597891,96.118027,NaN,0.989167511463165,NaN,30.593218,400,400.359253,25,30.782808,8.946828,55.511063,49.99818,401.957214,399.362579,398.671631,6377.431152,12.034733,11.565035,11.599739,1.732215,1.70305,1.64464,66.046013,107.823975,40.036945,17.340206,108.04007,99.465546,94.758987,1.215016,505.877411,436.306546443202,1.90853941665116,0.0280019757984028,1.08531685136801,7.22198774140941,486.18422332138,1.94478561496537,0.0092732601031088,1.29079861116333,55.8743994402845,472.982414693161,86.1814282612444,0.00863944376744094,1.37318384496365
10,9.986215,35,34.991722,17.165001,17.592661,96.100533,NaN,0.990121006965637,NaN,30.613457,400,400.111237,25,30.789349,8.930011,55.275414,49.99818,402.055054,399.436462,398.734253,6373.782227,12.055931,11.58346,11.599132,1.728998,1.716478,1.648179,66.049362,107.836014,40.010902,17.365879,107.871277,99.500481,94.738266,1.207216,504.824066,436.296060684586,1.90848465049015,0.0279943580980466,1.08545164453779,7.22843271740658,486.161410132514,1.94472339456276,0.00927213293672145,1.29091487169608,55.8746230387748,472.962887034396,86.1674057106833,0.00863844002196673,1.37333714287865
10,9.985827,35,34.993645,17.165001,17.612156,96.033897,NaN,0.991013884544373,NaN,30.624676,400,400.073975,25,30.801577,8.927651,54.620708,49.99818,402.120972,399.544281,398.800079,6371.824707,12.032986,11.573627,11.6,1.748873,1.725802,1.651974,66.0168,107.880127,39.985054,17.380583,107.751869,99.543839,94.725662,1.277755,508.554565,436.318180722691,1.90856446518135,0.0279992277269671,1.0852882637116,7.2271451251512,486.072833834826,1.94447866362999,0.00926738824100486,1.29138281884342,55.8770800074832,472.993228111819,86.1916690362052,0.00863938578855149,1.37313376003005
10,9.984931,35,34.9944,17.165001,17.628666,95.972717,NaN,0.990342020988464,NaN,30.616724,400,400.116394,25,30.809481,8.932467,54.374493,49.99818,402.120972,399.544281,398.800079,6371.824707,12.032986,11.573627,11.6,1.748873,1.725802,1.651974,66.0168,107.880127,39.985054,17.380583,107.751869,99.543839,94.725662,1.277755,508.554565,436.33831522972,1.90864233937016,0.0280052999626651,1.08512205322957,7.22417157226812,485.992816530172,1.94426000964363,0.00926339186304563,1.29179424032552,55.8780446222984,473.021864750218,86.2133768515472,0.00864057464037706,1.37292521434757
10,9.985881,35,34.996319,17.165001,17.639893,95.918869,NaN,0.990707993507385,NaN,30.619905,400,400.106689,25,30.813042,8.92825,54.394157,50.003025,401.988464,399.441803,398.695068,6382.539551,12.062156,11.591846,11.60706,1.745316,1.723012,1.662422,66.03215,107.84993,40.00819,17.373781,107.980965,99.483803,94.78186,1.212088,505.12384,436.348146910747,1.90866700107391,0.0280040742391685,1.08508615106657,7.22732432839422,485.920706937548,1.94405982622616,0.00925942386092703,1.292181622056,55.8804963295138,473.032385524915,86.2232033974327,0.00864055230850914,1.37287462649943
10,9.985296,35,34.996723,17.165001,17.645376,95.883041,NaN,0.989930629730225,NaN,30.619068,400,400.054596,25,30.816973,8.933576,54.64048,50.003025,401.988464,399.441803,398.695068,6382.539551,12.062156,11.591846,11.60706,1.745316,1.723012,1.662422,66.03215,107.84993,40.00819,17.373781,107.980965,99.483803,94.78186,1.212088,505.12384,436.355543607688,1.90869807140398,0.0280070776904793,1.08501683715618,7.22538292108175,485.873871522606,1.94393190500525,0.00925709532370547,1.29242300928514,55.8810124646216,473.043900607503,86.2320466220542,0.00864100219811593,1.37279243781661
10,9.986828,35,34.998688,17.165001,17.648199,95.902832,NaN,0.989956021308899,NaN,30.628529,400,399.992249,25,30.811966,8.948248,54.880623,50.003025,401.858093,399.399353,398.54425,6377.938965,12.074106,11.606627,11.637249,1.76008,1.747027,1.687692,66.048904,107.809128,40.02174,17.381945,107.835838,99.507118,94.754951,1.013503,491.00473,436.354816558042,1.90868081753318,0.0280023292624297,1.08507165992432,7.23046690365288,485.896847377352,1.94398923379815,0.00925759860885726,1.29233200682389,55.8835228059083,473.039397766265,86.2309815726465,0.00864023266321575,1.37285816489384
10,9.984538,35,34.996815,17.165001,17.648705,95.927086,NaN,0.990696132183075,NaN,30.639868,400,400.042389,25,30.80904,8.940913,54.742786,50.003025,401.914734,399.356049,398.567322,6371.362305,12.047845,11.580408,11.614335,1.742876,1.718706,1.662344,66.06292,107.694466,39.999702,17.396461,107.749687,99.523415,94.739838,1.204499,509.398499,436.361030677413,1.90872424129811,0.0280102848636223,1.08495488852768,7.2228672607946,485.930668227663,1.9440855718517,0.00925974713416138,1.29213771153217,55.8811299996699,473.053385199372,86.2390594765782,0.00864144006419599,1.37272095707008
10,9.984538,35,34.996815,17.165001,17.641012,95.981804,NaN,0.990696132183075,NaN,30.653732,400,400.017181,25,30.804626,8.949156,54.711933,50.003025,401.914734,399.356049,398.567322,6371.362305,12.047845,11.580408,11.614335,1.742876,1.718706,1.662344,66.06292,107.694466,39.999702,17.396461,107.749687,99.523415,94.739838,1.204499,509.398499,436.352683901395,1.9086955379845,0.0280088894026444,1.0850115844262,7.2228672607946,486.001361679657,1.94427709881194,0.00926308101728958,1.29178188004704,55.8811299996699,473.043069638873,86.2315450123934,0.0086409358547767,1.37280028466702
10,9.985753,35,34.99789,17.165001,17.634247,96.056244,NaN,0.989374041557312,NaN,30.671915,400,400.05426,25,30.802952,8.932759,54.564182,50.003025,402.038025,399.490387,398.767944,6376.795898,12.04273,11.570655,11.603356,1.760433,1.735092,1.685436,66.084068,107.702232,40.018032,17.376995,107.945877,99.55764,94.722015,1.159978,506.7948,436.342337140785,1.90864825429279,0.0280034895973995,1.08512147942558,7.22689954915649,486.09608408829,1.94453098361596,0.00926722924282086,1.29131996090999,55.8825033527358,473.027005827606,86.2210559151235,0.00863985007785351,1.37294088574072
10,9.987082,35,34.997978,17.165001,17.626577,96.165512,NaN,0.990302205085754,NaN,30.676687,400,400.103546,25,30.804523,8.939637,54.31921,50.003025,401.985443,399.434479,398.699341,6379.72998,12.05881,11.584754,11.606796,1.751967,1.733759,1.670076,66.082413,107.92701,40.018997,17.361328,107.991104,99.599213,94.722366,1.16872,507.282288,436.330724741702,1.90859552148638,0.0279975352834927,1.08524376711428,7.23130975262205,486.237029413505,1.94491245849129,0.0092738462928402,1.29061613142816,55.8826157745539,473.008131548839,86.2074085245056,0.008638902875887,1.37308758082801
10,9.98774,35,35.001083,17.165001,17.641081,96.275543,NaN,0.990158975124359,NaN,30.666626,400,400.041656,25,30.803392,8.932986,54.057838,50.003025,401.985443,399.434479,398.699341,6379.72998,12.05881,11.584754,11.606796,1.751967,1.733759,1.670076,66.082413,107.92701,40.018997,17.361328,107.991104,99.599213,94.722366,1.16872,507.282288,436.344836165517,1.90863771493914,0.0279979074407906,1.0851692040447,7.23349312094302,486.374910132461,1.94527794603364,0.0092794234657635,1.28996869392427,55.8865823306749,473.025976833946,86.2239059109742,0.00863890712687407,1.3729993401715
10,9.985752,35,35.000275,17.165001,17.65885,96.331085,NaN,0.990020394325256,NaN,30.651377,400,400.05719,25,30.808838,8.927558,53.867718,50.003025,402.064667,399.551239,398.77063,6381.154297,12.075331,11.599772,11.62519,1.741361,1.709326,1.653234,66.061241,107.870583,39.997559,17.379955,107.983551,99.639214,94.695488,1.258957,508.264465,436.369034626124,1.90874007204681,0.0280079555669527,1.08494006214062,7.22689623055146,486.447610694503,1.94547675461129,0.00928308661148327,1.28959769751463,55.8855501590952,473.062064540272,86.2492818136618,0.00864089677771976,1.37270895833893
10,9.986572,35,35.005688,17.165001,17.65885,96.331085,NaN,0.99001270532608,NaN,30.651377,400,400.05719,25,30.808838,8.939135,54.264973,50.001881,401.937836,399.42038,398.65683,6380.019531,12.085665,11.593652,11.641857,1.733592,1.719542,1.660304,66.069527,107.807938,39.979248,17.415499,107.944794,99.595543,94.724434,1.269237,517.445862,436.367006444341,1.90872520070196,0.0280051398965508,1.08498052284845,7.2296174017423,486.440489139701,1.94544388157484,0.00928114910502981,1.28970112281431,55.8924645763563,473.061396658954,86.2548955205102,0.00863935092049207,1.37279970727312
10,9.986318,35,35.007107,17.165001,17.664272,96.331505,NaN,0.990606069564819,NaN,30.651276,400,400.071075,25,30.822725,8.943541,54.571529,50.001881,401.937836,399.42038,398.65683,6380.019531,12.085665,11.593652,11.641857,1.733592,1.719542,1.660304,66.069527,107.807938,39.979248,17.415499,107.944794,99.595543,94.724434,1.269237,517.445862,436.373517283433,1.90875003531715,0.02800699531131,1.08492805562108,7.22877452036357,486.439163836255,1.94543673029461,0.0092806667941825,1.28972555289524,55.8942770256313,473.071548398478,86.2638896282331,0.00863945036213685,1.37274410079214
10,9.985415,35,35.006828,17.165001,17.667692,96.303528,NaN,0.989853799343109,NaN,30.645966,400,400.029968,25,30.829784,8.948018,54.583401,50.001881,401.999298,399.502014,398.75412,6384.915039,12.091575,11.600599,11.640674,1.723878,1.717835,1.651347,66.054817,107.763573,39.962807,17.434288,107.843811,99.57872,94.740234,1.312036,515.525757,436.379460739486,1.90877916939594,0.0280107164162754,1.0848583397271,7.22577784677111,486.403445912377,1.94534075699777,0.00927906744898337,1.28989930241012,55.8939206713514,473.081778656993,86.2710278950475,0.00864002821420787,1.37266106324898
10,9.988375,35,35.005707,17.165001,17.664185,96.271278,NaN,0.989278376102448,NaN,30.638018,400,400.042603,25,30.826822,8.940702,54.693932,50.001881,402.036652,399.449127,398.708374,6377.57959,12.070659,11.589663,11.621481,1.728872,1.711864,1.651001,66.064369,107.97921,40.016682,17.420746,107.893776,99.58268,94.76152,1.256472,514.791443,436.368335354491,1.90871240909793,0.0279999178496075,1.08503018614282,7.23560006822066,486.363319514818,1.9452349574735,0.00927750938279871,1.29008455842029,55.8924888449166,473.056815724561,86.2515800472762,0.00863912175844282,1.37283523445397
10,9.992194,35,35.006233,17.165001,17.659563,96.22937,NaN,0.989870429039001,NaN,30.635075,400,400.082764,25,30.814886,8.933608,54.901817,50.001881,402.036652,399.449127,398.708374,6377.57959,12.070659,11.589663,11.621481,1.728872,1.711864,1.651001,66.064369,107.97921,40.016682,17.420746,107.893776,99.58268,94.76152,1.256472,514.791443,436.353872488938,1.9086259154777,0.0279859766132732,1.08525280212685,7.24826948704083,486.308555933459,1.94508538666099,0.00927477439381461,1.29036370085053,55.8931606967043,473.026185061822,86.2298629078123,0.00863747789584937,1.37307924498295
10,9.994726,35,35.007175,17.165001,17.671608,96.147064,NaN,0.989433884620667,NaN,30.63011,400,400.032745,25,30.804222,8.939826,54.620964,50.001881,401.890137,399.341858,398.619934,6386.213379,12.053088,11.578093,11.618248,1.725945,1.702273,1.650213,66.104744,107.850441,40.044434,17.414471,107.800964,99.481483,94.840378,1.195071,507.220825,436.360680410755,1.90862496193636,0.0279794781061927,1.08528894743241,7.25666731161732,486.201086738101,1.94479204407182,0.00926943295123551,1.29091177652224,55.8943638786603,473.026656019452,86.2312677333314,0.00863723767251601,1.37309052786428
10,9.994993,35,35.009861,17.165001,17.677139,96.050003,NaN,0.989873886108398,NaN,30.611914,400,400.010712,25,30.795904,8.922155,54.418976,50.001881,402.037872,399.477081,398.747864,6382.308594,12.050062,11.578706,11.610354,1.735965,1.713878,1.64756,66.07077,107.821686,40.03215,17.426987,107.960464,99.49453,94.820435,1.250148,513.602112,436.366022577493,1.90864076224034,0.0279795653874697,1.08526131921182,7.25755277082948,486.072210514848,1.94443628078183,0.00926256610226027,1.29159121010709,55.8977944646824,473.034654351646,86.2401203677448,0.00863687799403648,1.37307146272702
10,9.997993,35,35.0117,17.165001,17.680283,95.953781,NaN,0.989391326904297,NaN,30.584566,400,400.078186,25,30.79389,8.929719,54.434631,50.001881,402.037872,399.477081,398.747864,6382.308594,12.050062,11.578706,11.610354,1.735965,1.713878,1.64756,66.07077,107.821686,40.03215,17.426987,107.960464,99.49453,94.820435,1.250148,513.602112,436.362013611003,1.90859812071705,0.0279698539953425,1.08538623982516,7.26750052655933,485.945467879985,1.94408833342871,0.00925604869073501,1.29225194990058,55.90014313175,473.020917780552,86.2321894243461,0.00863569299280278,1.37320633153734
10,9.997993,35,35.0117,17.165001,17.681633,95.864159,NaN,0.989391326904297,NaN,30.573732,400,400.101227,25,30.792891,8.935003,54.343521,50.001881,402.096985,399.567352,398.832214,6383.51416,12.064703,11.588345,11.623555,1.745789,1.713867,1.651354,66.076408,107.975937,40.021267,17.445969,107.983078,99.604561,94.788437,1.178892,502.990692,436.3634788757,1.90860315891761,0.0279700986601029,1.08537627353501,7.26750052655933,485.829627484345,1.94377445297413,0.00925058658142235,1.29283684055214,55.90014313175,473.022728425435,86.2335079837164,0.00863578146708348,1.37319238717901
10,9.997278,35,35.013115,17.165001,17.679441,95.818649,NaN,0.989774465560913,NaN,30.564064,400,400.122437,25,30.790476,8.929909,54.317276,50.001881,402.096985,399.567352,398.832214,6383.51416,12.064703,11.588345,11.623555,1.745789,1.713867,1.651354,66.076408,107.975937,40.021267,17.445969,107.983078,99.604561,94.788437,1.178892,502.990692,436.362868517705,1.90860793688024,0.0279721512227295,1.08535714850946,7.26512984880992,485.768907829829,1.94360635046564,0.0092473053950223,1.29316228499524,55.9019502223813,473.025667507216,86.2372432451653,0.00863552979823003,1.37319214888904
10,9.997769,35,35.015709,17.165001,17.683674,95.799896,NaN,0.989567756652832,NaN,30.559206,400,400.079346,25,30.791214,8.931553,54.290939,50.004257,402.000732,399.418457,398.701019,6385.839355,12.100515,11.600123,11.642186,1.729285,1.711799,1.647174,66.066628,107.872292,40.026306,17.437778,107.888573,99.563759,94.798119,1.190371,505.298401,436.366248216516,1.90861483533607,0.0279712360202135,1.08535014817961,7.26675783844871,485.741216073476,1.94352479610178,0.00924523417252722,1.29333571397362,55.9052628564634,473.03038674992,86.2436036453628,0.00863503581896506,1.37319686079861
10,10.000368,35,35.018196,17.165001,17.697342,95.819756,NaN,0.989382207393646,NaN,30.560194,400,400.128845,25,30.794481,8.920678,54.459663,50.004257,402.235229,399.681885,398.921539,6377.79248,12.057325,11.579103,11.632547,1.719211,1.695376,1.627318,66.041557,107.789108,40.036541,17.431213,107.958725,99.602295,94.739922,1.207335,505.179199,436.374654368046,1.90861874559749,0.0279648099879111,1.08537758292387,7.27537423919398,485.763603221154,1.94357924056006,0.00924555658940966,1.29325380717445,55.9084386622218,473.03393956185,86.2489938385988,0.00863451481476995,1.37320885947666
10,9.998801,35,35.021999,17.165001,17.697342,95.819756,NaN,0.989997029304504,NaN,30.560194,400,400.128845,25,30.794481,8.928951,54.727207,50.004257,402.235229,399.681885,398.921539,6377.79248,12.057325,11.579103,11.632547,1.719211,1.695376,1.627318,66.041557,107.789108,40.036541,17.431213,107.958725,99.602295,94.739922,1.207335,505.179199,436.378529903087,1.90864713864112,0.0279701772466995,1.08530024501927,7.27017940453896,485.758561049077,1.94355604625034,0.00924419744410701,1.29332775525083,55.9132945998005,473.04742784674,86.2631021691387,0.00863411176395159,1.37316518663113
10,9.999477,35,35.023205,17.165001,17.707668,95.872391,NaN,0.989963233470917,NaN,30.563055,400,400.19812,25,30.797335,8.927764,54.905659,50.004257,402.282684,399.671417,399.016357,6390.160156,12.062708,11.579238,11.614976,1.723448,1.704335,1.642461,66.016678,108.017929,40.051872,17.425894,108.020866,99.62545,94.764145,1.288411,510.037628,436.388064807018,1.9086734204673,0.0279697325494178,1.08525745732536,7.27242051879472,485.82502848384,1.94373315495688,0.00924697587838987,1.29300631170635,55.9148344167403,473.05791529657,86.2720986890681,0.00863428729514481,1.37310354770025
10,10.000294,35,35.023125,17.165001,17.717583,95.910202,NaN,0.989247024059296,NaN,30.5744,400,400.244934,25,30.795538,8.935516,54.888699,50.004257,402.076538,399.540497,398.769348,6385.445801,12.059381,11.584789,11.633922,1.708566,1.69374,1.632752,66.002396,107.838737,40.04319,17.430853,107.93541,99.600883,94.815376,1.346148,528.704773,436.396804936246,1.9086956132224,0.0279687305023456,1.08522467795363,7.27512893214151,485.874019601666,1.94386610783656,0.00924930906930508,1.29275751915711,55.914732274315,473.065822858718,86.2777675792135,0.00863469586634288,1.37304144001332
10,10.000714,35,35.023758,17.165001,17.717049,95.943733,NaN,0.989134848117828,NaN,30.575752,400,400.235168,25,30.788052,8.945348,54.812489,50.004257,402.076538,399.540497,398.769348,6385.445801,12.059381,11.584789,11.633922,1.708566,1.69374,1.632752,66.002396,107.838737,40.04319,17.430853,107.93541,99.600883,94.815376,1.346148,528.704773,436.395187031693,1.90868601242216,0.0279671953829028,1.08524932485192,7.2765211972881,485.916525605971,1.94397968974306,0.0092511259572433,1.29255088857439,55.9155404711037,473.062918635696,86.2763656249541,0.00863437727167123,1.37307379499678
10,10.000694,35,35.023159,17.165001,17.721434,95.997368,NaN,0.989616096019745,NaN,30.578938,400,400.201965,25,30.786148,8.961983,54.497257,50.004257,402.161896,399.620422,398.854156,6379.177734,12.043004,11.577215,11.607584,1.730053,1.704837,1.642311,66.032341,107.891762,40.047752,17.43329,107.965988,99.555191,94.827515,1.282007,511.182404,436.399995222638,1.90870273514668,0.0279680582101541,1.08521602792006,7.27645489994933,485.986634354449,1.94417112583474,0.00925460687709437,1.2921898619519,55.9147756848679,473.068412044028,86.2796916292905,0.00863481283605709,1.37302205953408
10,10.000679,35,35.026611,17.165001,17.726456,95.985207,NaN,0.990114092826843,NaN,30.595448,400,400.216125,25,30.790049,8.960566,54.240242,50.004257,402.161896,399.620422,398.854156,6379.177734,12.043004,11.577215,11.607584,1.730053,1.704837,1.642311,66.032341,107.891762,40.047752,17.43329,107.965988,99.555191,94.827515,1.282007,511.182404,436.405482163515,1.90872174301515,0.0279690192671189,1.0851782967682,7.27640517687837,485.966353490458,1.9441075317196,0.00925263267559618,1.29233578708596,55.9191829562923,473.078224813967,86.2907275453921,0.00863432827959535,1.37300116701665
10,10.000309,35,35.029083,17.165001,17.719997,95.942451,NaN,0.989859282970428,NaN,30.58737,400,400.194427,25,30.792532,8.937479,54.029015,50.004257,402.183594,399.673523,398.831696,6382.925781,12.049042,11.595045,11.615528,1.718339,1.692143,1.639967,66.030434,107.998314,40.023552,17.452471,107.969582,99.650192,94.77739,1.293599,513.120483,436.399387564239,1.90870434800142,0.0279691164302409,1.08520763183184,7.27517865665436,485.907820443021,1.94394275905971,0.00924914514556079,1.29266240822878,55.9223388177589,473.074106636517,86.2905130309637,0.00863343708626937,1.37307192952141
10,10.000727,35,35.032158,17.165001,17.711773,95.911819,NaN,0.989918231964111,NaN,30.576954,400,400.227081,25,30.796591,8.946214,54.144161,50.004257,402.173462,399.661926,398.841125,6391.09082,12.098065,11.615258,11.648507,1.709776,1.695799,1.638698,66.075874,107.897118,40.027332,17.445839,108.02636,99.663902,94.771164,1.245447,510.637146,436.389429009174,1.90866609118393,0.0279661950828215,1.08528885582329,7.27656429050757,485.864148422039,1.94381672665902,0.00924618030249509,1.29292212996054,55.9262642448965,473.06301023634,86.2858961879436,0.00863203697147875,1.37320593934086
10,10.002037,35,35.030693,17.165001,17.719841,95.895218,NaN,0.989528894424438,NaN,30.574312,400,400.244812,25,30.793795,8.953099,54.261551,50.004257,402.173462,399.661926,398.841125,6391.09082,12.098065,11.615258,11.648507,1.709776,1.695799,1.638698,66.075874,107.897118,40.027332,17.445839,108.02636,99.663902,94.771164,1.245447,510.637146,436.394946113486,1.90867246433195,0.0279631709772606,1.08529399408928,7.28090654473516,485.844624268228,1.94376749362569,0.00924569192788953,1.29300228418519,55.9243941166259,473.064036342277,86.2849929569099,0.00863249593584741,1.37317487307022
10,10.002037,35,35.030693,17.165001,17.723589,95.916229,NaN,0.989528894424438,NaN,30.565269,400,400.270599,25,30.79472,8.963934,54.450127,50.009033,402.26944,399.795441,398.957672,6380.08252,12.062582,11.596078,11.642874,1.729787,1.702581,1.641645,66.106895,107.826012,40.019444,17.488226,108.10601,99.558533,94.811485,1.223271,508.903717,436.399013743606,1.90868644860719,0.0279638498684894,1.08526637020937,7.28090654473516,485.871790095566,1.94384110263818,0.00924697233527109,1.29286488751282,55.9243941166259,473.0690628113,86.288653481085,0.00863274139601836,1.37313619349726
10,10.002391,35,35.032791,17.165001,17.728876,95.951485,NaN,0.989231765270233,NaN,30.566357,400,400.240082,25,30.796745,8.966976,54.721443,50.009033,401.347382,398.944244,398.429047,6385.027344,12.054126,11.519101,11.644547,1.716109,1.701529,1.638754,66.097359,107.855591,40.050053,17.496658,108.069763,99.624664,94.828056,1.263965,516.118042,436.403876355194,1.90869976250283,0.0279635955007864,1.08524486823052,7.28207987428812,485.914590532231,1.94395180993261,0.00924837086921752,1.29267528016513,55.9270722740273,473.075659521489,86.2958210807139,0.00863247799443774,1.37311861336704
10,10.003355,35,35.033527,17.165001,17.736553,95.961761,NaN,0.989216983318329,NaN,30.57774,400,399.81427,25,30.797678,8.948463,55.15023,50.009033,401.347382,398.944244,398.429047,6385.027344,12.054126,11.519101,11.644547,1.716109,1.701529,1.638754,66.097359,107.855591,40.050053,17.496658,108.069763,99.624664,94.828056,1.263965,516.118042,436.409824836215,1.90871094530023,0.0279616858373599,1.08523583719988,7.28527488437697,485.926899732412,1.94398331439772,0.00924873390909176,1.29262248059537,55.9280117686421,473.080314512937,86.3000402726403,0.00863249989518983,1.37309443973714
10,10.003918,35,35.034698,17.165001,17.736553,95.961761,NaN,0.988954126834869,NaN,30.57774,400,399.81427,25,30.797678,8.935438,55.088097,50.009033,401.319794,399.013397,398.441742,6382.161133,12.051043,11.523536,11.647997,1.716313,1.694656,1.622994,66.089119,108.102829,40.053513,17.494032,108.149231,99.519302,94.859344,1.262512,508.367981,436.408433209265,1.90870074951914,0.027959758797945,1.08526358883485,7.28714074257078,485.925350065519,1.94397618195324,0.00924831565711782,1.29264515909264,55.9295065024829,473.077660480988,86.2994264786665,0.0086320435286103,1.37313337118772
10,10.005117,35,35.036678,17.165001,17.734188,95.964737,NaN,0.990028262138367,NaN,30.600254,400,399.611511,25,30.78924,8.922498,55.106743,50.009033,401.319794,399.013397,398.441742,6382.161133,12.051043,11.523536,11.647997,1.716313,1.694656,1.622994,66.089119,108.102829,40.053513,17.494032,108.149231,99.519302,94.859344,1.262512,508.367981,436.402902569055,1.90867021259802,0.0279552272740948,1.08534012932206,7.29111412733766,485.926576725708,1.94397454436843,0.00924778977067658,1.29266408776486,55.9320338004551,473.068393110749,86.2949080776625,0.00863103856847956,1.37323599134158
10,10.00606,35,35.038578,17.165001,17.733027,96.002403,NaN,0.990332007408142,NaN,30.613035,400,399.571869,25,30.78249,8.934834,55.392845,50.009033,401.25885,398.838287,398.319641,6389.339355,12.084141,11.537678,11.64755,1.715488,1.690705,1.636057,66.094635,107.885277,40.070042,17.483213,107.981728,99.576736,94.85585,1.206973,512.607849,436.399311170477,1.90864880398542,0.0279517905550911,1.08539519203952,7.29423889782259,485.972748540201,1.94409486553315,0.0092494049627114,1.29245527740869,55.9344588773424,473.062337734922,86.292639008606,0.0086302128481077,1.37331265007529
10,10.006312,35,35.039921,17.165001,17.734865,96.097076,NaN,0.990568518638611,NaN,30.628912,400,399.519135,25,30.779446,8.939739,55.244698,50.009033,401.278656,398.879578,398.324585,6392.337402,12.05523,11.536304,11.641668,1.731797,1.707962,1.658353,66.086563,108.10585,40.069126,17.495171,108.056572,99.524666,94.861603,1.275964,516.247986,436.400683115701,1.90865109894456,0.0279512612656099,1.08539406752369,7.29507389968813,486.093306089966,1.94441803748851,0.00925468723252386,1.29186573014496,55.9361729599703,473.064321668777,86.2955965429555,0.00862993507615488,1.37331861627952
10,10.006675,35,35.041138,17.165001,17.728142,96.192657,NaN,0.98902153968811,NaN,30.632349,400,399.484924,25,30.791737,8.935244,54.724586,50.009033,401.278656,398.879578,398.324585,6392.337402,12.05523,11.536304,11.641668,1.731797,1.707962,1.658353,66.086563,108.10585,40.069126,17.495171,108.056572,99.524666,94.861603,1.275964,516.247986,436.392488295232,1.90861943860691,0.0279488020479774,1.0854615592749,7.2962766721559,486.215149040973,1.94474492080346,0.00926006494122958,1.2912704267419,55.9377261820478,473.053991800397,86.2894459712752,0.0086290912956581,1.37341740426279
10,10.009294,35,35.042213,17.165001,17.725845,96.248039,NaN,0.989717245101929,NaN,30.63545,400,399.461914,25,30.805725,8.938907,54.524288,50.009033,401.210266,398.791779,398.276093,6384.212891,12.086576,11.537713,11.643056,1.720775,1.702237,1.639302,66.029587,108.245461,40.086372,17.48378,108.049545,99.617935,94.824516,1.189929,509.883606,436.383518463377,1.90856344106832,0.0279394294377006,1.08560775792859,7.30495355288235,486.285235427752,1.94493197092874,0.00926304662453983,1.29093377445043,55.9390981375108,473.034791975762,86.2766783496847,0.00862785410163011,1.37358232980659
10,10.010459,35,35.043289,17.165001,17.730606,96.307846,NaN,0.989454030990601,NaN,30.638035,400,399.404816,25,30.804743,8.934832,54.424755,50.010765,401.10498,398.711365,398.13266,6384.703125,12.085402,11.540139,11.666214,1.730192,1.703926,1.650841,66.056984,107.836304,40.111095,17.470146,107.925056,99.706291,94.802223,1.37399,522.358337,436.385806028005,1.90856011597544,0.0279363087666285,1.08563010041403,7.30881270798471,486.361013828974,1.94513439612312,0.00926629504057332,1.29056954013225,55.9404713352975,473.034525189483,86.2776964632085,0.00862754102393121,1.37360141175937
10,10.010952,35,35.045929,17.165001,17.728289,96.328918,NaN,0.990265727043152,NaN,30.659437,400,399.370819,25,30.800192,8.927535,54.354595,50.010765,401.10498,398.711365,398.13266,6384.703125,12.085402,11.540139,11.666214,1.730192,1.703926,1.650841,66.056984,107.836304,40.111095,17.470146,107.925056,99.706291,94.802223,1.37399,522.358337,436.382071353868,1.90854254208934,0.0279342041265986,1.08567155150563,7.31044570783769,486.384731691473,1.94519196942902,0.0092666317015065,1.29048472726288,55.9438403757409,473.030486197182,86.2777306017056,0.00862660773769969,1.37367431974339
10,10.010952,35,35.045929,17.165001,17.728926,96.312958,NaN,0.990265727043152,NaN,30.68066,400,399.360992,25,30.796488,8.935588,54.241814,50.010765,401.189484,398.706635,398.201141,6388.482422,12.088406,11.541281,11.656949,1.718308,1.700613,1.638417,66.082588,107.969322,40.079384,17.493704,108.091171,99.703636,94.798477,1.158678,504.064545,436.382762925147,1.90854491961475,0.027934319459991,1.08566684552701,7.31044570783769,486.364134737114,1.94513622227207,0.00926566266269972,1.2905872601413,55.9438403757409,473.031340747428,86.2783526940623,0.00862664945619108,1.37366773208045
10,10.010135,35,35.04734,17.165001,17.729988,96.292023,NaN,0.990252077579498,NaN,30.693426,400,399.41217,25,30.787409,8.928676,54.423531,50.010765,401.098236,398.75705,398.270905,6379.798828,12.048368,11.506554,11.650098,1.735042,1.711471,1.635042,66.101173,108.135628,40.055161,17.514999,108.095291,99.618057,94.850098,1.233757,514.40741,436.385936354672,1.90856367578754,0.0279373044295853,1.08561867245121,7.30773946618211,486.335256230644,1.94505451821799,0.00926388753035824,1.29074891735878,55.9456409420279,473.039299548986,86.2857363220651,0.00862664460626932,1.3736287120226
10,10.011108,35,35.048374,17.165001,17.735891,96.299934,NaN,0.989476382732391,NaN,30.683817,400,399.401947,25,30.784079,8.927842,55.027958,50.010765,401.098236,398.75705,398.270905,6379.798828,12.048368,11.506554,11.650098,1.735042,1.711471,1.635042,66.101173,108.135628,40.055161,17.514999,108.095291,99.618057,94.850098,1.233757,514.40741,436.389938660489,1.90856809033283,0.0279350472781574,1.0856231028577,7.31096242539951,486.344105229007,1.9450758775157,0.00926399876725948,1.29071784617644,55.946960384474,473.041778292458,86.2887057486425,0.00862647734679752,1.37362596776523
10,10.013014,35,35.050194,17.165001,17.742085,96.285156,NaN,0.990472972393036,NaN,30.683802,400,399.435791,25,30.795273,8.943895,55.486221,50.010765,401.240204,398.858032,398.381165,6388.856445,12.05787,11.524609,11.640553,1.722426,1.701534,1.637256,66.099052,108.025429,40.064365,17.514923,108.159286,99.666672,94.832771,1.177495,504.661591,436.39195006255,1.90855670281322,0.0279296552233192,1.08567142462768,7.31727516454339,486.32263254933,1.94501319229718,0.00926245152231788,1.29084783362297,55.9492827312619,473.039255138936,86.2889193025481,0.00862584684197852,1.37367420961912
10,10.01223,35,35.050995,17.165001,17.749014,96.272194,NaN,0.991022408008575,NaN,30.687017,400,399.490784,25,30.811979,8.950624,55.762634,50.010765,401.074158,398.776794,398.284821,6387.978516,12.085721,11.534149,11.665828,1.721793,1.702001,1.634395,66.107567,108.071098,40.054562,17.521423,107.904602,99.633835,94.853363,1.252833,506.644165,436.401410821923,1.90859675360994,0.0279335883925056,1.08558158781129,7.31467863848559,486.30484454563,1.94496303408168,0.00926137830558363,1.2909466712088,55.950304788304,473.054342161473,86.3008050234716,0.00862635998387891,1.37357061847722
10,10.013465,35,35.053005,17.165001,17.749014,96.272194,NaN,0.990403115749359,NaN,30.687017,400,399.490784,25,30.811979,8.952808,55.576347,50.010765,401.074158,398.776794,398.284821,6387.978516,12.085721,11.534149,11.665828,1.721793,1.702001,1.634395,66.107567,108.071098,40.054562,17.521423,107.904602,99.633835,94.853363,1.252833,506.644165,436.398357438716,1.90857439904538,0.0279293685796884,1.08564251461821,7.31876876004128,486.302195873167,1.94495082545571,0.00926066081813258,1.29098523693282,55.9528694179789,473.048040630135,86.2984816395348,0.00862549217221009,1.37365096884914
10,10.013838,35,35.056759,17.165001,17.75194,96.234566,NaN,0.990463614463806,NaN,30.67416,400,399.446014,25,30.82045,8.969188,54.908218,50.010765,401.112244,398.775909,398.259918,6388.537109,12.094116,11.538871,11.676659,1.734614,1.71509,1.654479,66.098839,108.19989,40.08889,17.474464,108.103775,99.711281,94.796616,1.179701,501.121185,436.400611816518,1.90857856757152,0.0279286238929391,1.08563931594816,7.32000400141965,486.248664363267,1.94479650287853,0.00925703520836156,1.29130002098523,55.9576589617075,473.052776887374,86.3061581666946,0.00862467716914869,1.37367385131265
10,10.016172,35,35.056,17.165001,17.751781,96.199898,NaN,0.990263223648071,NaN,30.682369,400,399.395599,25,30.820101,8.963372,54.588753,50.010765,401.112244,398.775909,398.259918,6388.537109,12.094116,11.538871,11.676659,1.734614,1.71509,1.654479,66.098839,108.19989,40.08889,17.474464,108.103775,99.711281,94.796616,1.179701,501.121185,436.394668347825,1.90853573155883,0.0279206234321926,1.08575565725666,7.32773258044392,486.204894983236,1.94467990661043,0.00925519941696829,1.29150944574182,55.9566906242736,473.036724876613,86.2936181983532,0.00862410525502518,1.37378557850301
10,10.014961,35,35.057476,17.165001,17.753683,96.175491,NaN,0.989845991134644,NaN,30.686951,400,399.430267,25,30.819166,8.956316,54.509174,50.004299,401.191742,398.891602,398.372131,6386.452148,12.077314,11.532232,11.656873,1.736161,1.702781,1.651298,66.093338,108.205299,40.084091,17.492462,108.300499,99.72123,94.804482,1.14609,500.29306,436.399727632133,1.90856474724733,0.0279251033452043,1.0856818521367,7.32372276293671,486.171423306245,1.94458558210298,0.00925318924228334,1.29169578366856,55.9585736997589,473.048427474507,86.303799585944,0.00862426512075864,1.37371871408553
10,10.01475,35,35.058647,17.165001,17.745411,96.156052,NaN,0.989702641963959,NaN,30.68049,400,399.494507,25,30.826935,8.959269,54.404758,50.004299,401.390442,398.956665,398.428528,6379.549316,12.077821,11.53247,11.656772,1.734125,1.711241,1.65096,66.085823,108.064911,40.051022,17.505131,108.118942,99.689026,94.832626,1.245458,512.682434,436.391268382293,1.90853769310292,0.027924326850189,1.08573253510404,7.32302407034933,486.144766968348,1.9445104707894,0.00925158969263785,1.29184426639361,55.9600676119583,473.039712678058,86.2987749067846,0.00862351355773662,1.37380442199483
10,10.014803,35,35.059296,17.165001,17.736328,96.122002,NaN,0.989403784275055,NaN,30.678177,400,399.511444,25,30.830688,8.968508,54.215652,50.004299,401.390442,398.956665,398.428528,6379.549316,12.077821,11.53247,11.656772,1.734125,1.711241,1.65096,66.085823,108.064911,40.051022,17.505131,108.118942,99.689026,94.832626,1.245458,512.682434,436.381275286653,1.90850283092332,0.0279225017286774,1.08580227711203,7.32319957237257,486.099918727455,1.9443874002643,0.00924928771171416,1.29207765333205,55.9608955613724,473.027741278975,86.2907922957458,0.00862274851865585,1.37390701450373
10,10.015602,35,35.06089,17.165001,17.735241,96.083397,NaN,0.989957869052887,NaN,30.679873,400,399.493713,25,30.839722,8.959491,54.431492,50.004299,401.290375,398.926544,398.341339,6386.875977,12.078578,11.539052,11.670168,1.732517,1.71534,1.655699,66.03463,108.026825,40.081657,17.488401,108.084244,99.658943,94.864876,1.196958,501.547363,436.378118802407,1.90848431033708,0.0279195762115,1.08584977122131,7.3258452634297,486.047926686568,1.94424260472154,0.00924637095908274,1.29235929132184,55.9629290242371,473.022458651862,86.2887431906332,0.00862204668926741,1.37397299373027
10,10.015128,35,35.060627,17.165001,17.726738,96.036972,NaN,0.989898979663849,NaN,30.683636,400,399.533844,25,30.849905,8.950725,54.843987,50.004299,401.628723,399.050476,398.771149,6390.124512,12.106398,11.515942,11.636531,1.740533,1.721704,1.660048,66.082954,108.280296,40.080109,17.493847,108.164825,99.700699,94.815376,1.184131,496.921173,436.370058134953,1.90846114870775,0.0279196557357325,1.08588925369464,7.32427574873844,485.988269697472,1.94408168325142,0.00924363998174092,1.2926565124386,55.9625935207469,473.013906775066,86.2822228311096,0.00862170259353193,1.37403482228764
10,10.015128,35,35.060627,17.165001,17.723976,95.97892,NaN,0.989898979663849,NaN,30.688332,400,399.667603,25,30.8487,8.942163,55.022915,50.004299,401.628723,399.050476,398.771149,6390.124512,12.106398,11.515942,11.636531,1.740533,1.721704,1.660048,66.082954,108.280296,40.080109,17.493847,108.164825,99.700699,94.815376,1.184131,496.921173,436.367058880611,1.90845083757527,0.0279191557251444,1.08590969071557,7.32427574873844,485.913217407811,1.94387837653429,0.00924010614003987,1.29303543936907,55.9625935207469,473.010200631609,86.2795255887831,0.00862152172123422,1.37406342683296
10,10.017569,35,35.062057,17.165001,17.728802,95.972763,NaN,0.98923134803772,NaN,30.681055,400,399.704468,25,30.840385,8.932886,54.700264,50.004299,401.601746,399.015961,398.688202,6390.505859,12.107424,11.525357,11.632133,1.732453,1.711691,1.638751,66.090767,108.216217,40.132,17.486431,108.243088,99.735649,94.800972,1.245964,510.614319,436.366260792047,1.90842466754537,0.0279116947985769,1.08599458943128,7.33235782068175,485.90336315832,1.94384810089346,0.00923922122365623,1.29310340791393,55.9644177168174,473.002027221874,86.2751886411552,0.0086207245542959,1.37414916327909
10,10.014537,35,35.063889,17.165001,17.740278,95.993912,NaN,0.990810573101044,NaN,30.674631,400,399.771729,25,30.832067,8.925076,54.642292,50.004299,401.680908,399.083954,398.761475,6394.224609,12.107254,11.530156,11.630477,1.736292,1.714627,1.653714,66.09626,107.96801,40.098133,17.484953,108.240471,99.695984,94.83419,1.136134,496.953735,436.386221976752,1.90852238980616,0.0279241252760857,1.08575994810267,7.32231874384519,485.928285192383,1.94391103032378,0.00923985555683087,1.29300067401978,55.9667546413685,473.038731948854,86.3039658931337,0.00862200549509639,1.37389492070217
10,10.015879,35,35.064915,17.165001,17.740278,95.993912,NaN,0.990433156490326,NaN,30.674631,400,399.771729,25,30.832067,8.933985,54.526573,50.004299,401.680908,399.083954,398.761475,6394.224609,12.107254,11.530156,11.630477,1.736292,1.714627,1.653714,66.09626,107.96801,40.098133,17.484953,108.240471,99.695984,94.83419,1.136134,496.953735,436.382903063546,1.90849809878029,0.0279195420209853,1.08582620561443,7.32676244337665,485.926927421843,1.94390478408519,0.00923948968301171,1.2930205514295,55.9680633782432,473.030885075822,86.2994103808105,0.00862133686016677,1.37397167995789
10,10.015276,35,35.067085,17.165001,17.746849,96.015579,NaN,0.989199042320251,NaN,30.667376,400,399.75238,25,30.835098,8.945198,54.347969,50.004299,401.663849,399.119568,398.713837,6394.623535,12.146168,11.552447,11.670568,1.735671,1.712962,1.660876,66.101334,108.148384,40.0737,17.508801,108.182251,99.773453,94.79081,1.135711,500.49411,436.391528986151,1.90853353981518,0.0279227906176949,1.08574787288103,7.32476581417455,485.952070907117,1.94396746364479,0.0092400348525352,1.29292105700522,55.9708312679792,473.045495429771,86.3124886364687,0.0086214454451267,1.37389332514883
10,10.016467,35,35.068127,17.165001,17.741323,96.02771,NaN,0.990745365619659,NaN,30.657312,400,399.802826,25,30.834963,8.960822,54.28624,50.004299,401.663849,399.119568,398.713837,6394.623535,12.146168,11.552447,11.670568,1.735671,1.712962,1.660876,66.101334,108.148384,40.0737,17.508801,108.182251,99.773453,94.79081,1.135711,500.49411,436.382583516748,1.90849135686066,0.0279177233709208,1.08584751380519,7.32870931801625,485.966376521975,1.94400360613925,0.00924040166237627,1.29286204197778,55.9721603162811,473.031230724147,86.3032801136432,0.00862045930699015,1.37401983905818
10,10.017485,35,35.067757,17.165001,17.740692,96.004547,NaN,0.990588366985321,NaN,30.665918,400,399.769562,25,30.830227,8.957234,54.271713,49.998806,401.481689,398.859192,398.576019,6385.75,12.1249,11.523155,11.640794,1.732819,1.716964,1.658824,66.09037,108.094353,40.104965,17.472864,108.17247,99.808121,94.787384,1.233556,507.531372,436.379380509111,1.90847057639994,0.0279141336211605,1.08590245324411,7.33207972404068,485.93691780187,1.94392473419878,0.00923912373507551,1.29300612157584,55.9716883929792,473.023442221275,86.2971950261048,0.00862018230959207,1.37407408213582
10,10.018235,35,35.067337,17.165001,17.742989,95.982018,NaN,0.990278005599976,NaN,30.677702,400,399.65271,25,30.830322,8.961493,54.261589,49.998806,401.345123,398.804016,398.425903,6390.071289,12.134577,11.544287,11.652124,1.734051,1.710743,1.658017,66.096397,108.183212,40.069729,17.50485,108.152184,99.740105,94.845459,1.090484,490.02594,436.380019819801,1.90846557739787,0.027911989203273,1.08592250391326,7.33456266760908,485.908341944615,1.9438483740398,0.00923790194966696,1.29314523755583,55.9711526914037,473.021283297838,86.2951507117833,0.00862019391073131,1.37408409653667
10,10.016234,35,35.066677,17.165001,17.737831,95.97979,NaN,0.990251302719116,NaN,30.681231,400,399.573608,25,30.830618,8.965922,54.553524,49.998806,401.345123,398.804016,398.425903,6390.071289,12.134577,11.544287,11.652124,1.734051,1.710743,1.658017,66.096397,108.183212,40.069729,17.50485,108.152184,99.740105,94.845459,1.090484,490.02594,436.379367989102,1.90848253893458,0.0279178868984348,1.08586182979321,7.32793786268155,485.906334436003,1.943844587297,0.00923800161792541,1.29314701416789,55.9703108642103,473.026811124551,86.2984302126334,0.00862064740772549,1.37403099406422
10,10.015181,35,35.06921,17.165001,17.743587,95.990982,NaN,0.989895522594452,NaN,30.694084,400,399.659637,25,30.820467,8.946835,55.003128,49.998806,401.474396,398.83371,398.537292,6392.041992,12.148548,11.530807,11.648512,1.721466,1.697596,1.648504,66.107529,107.99691,40.07896,17.518877,108.155159,99.610741,94.892075,1.196054,501.316223,436.388222167431,1.9085230839765,0.0279225246536298,1.08576728649572,7.32445124577885,485.917454523084,1.94386837295852,0.00923777992419652,1.29312292671215,55.9735416255056,473.043568929972,86.3134798739458,0.00862075974247015,1.37394179894264
10,10.016083,35,35.072014,17.165001,17.752079,95.995613,NaN,0.99063503742218,NaN,30.699814,400,399.707245,25,30.814093,8.939273,55.13826,49.998806,401.606537,399.026581,398.688995,6382.373535,12.10048,11.512856,11.62291,1.722477,1.693241,1.634328,66.104996,108.122597,40.074959,17.519238,108.232315,99.698967,94.87616,1.298142,514.303833,436.395211968124,1.90853845452269,0.0279209812746977,1.08574906347262,7.32743789943038,485.919731933792,1.94386752569361,0.00923706227155933,1.29314698917822,55.9771178197232,473.051511369938,86.322418728683,0.00862036654832605,1.37392490459084
10,10.016083,35,35.072014,17.165001,17.745905,96.04525,NaN,0.99063503742218,NaN,30.687218,400,399.763245,25,30.819889,8.93613,54.885525,49.998806,401.606537,399.026581,398.688995,6382.373535,12.10048,11.512856,11.62291,1.722477,1.693241,1.634328,66.104996,108.122597,40.074959,17.519238,108.232315,99.698967,94.87616,1.298142,514.303833,436.388508412589,1.90851541025055,0.027919863873541,1.08579468314559,7.32743789943038,485.983911822373,1.9440413746354,0.00924008330056409,1.29282281827041,55.9771178197232,473.043227650041,86.3163896311004,0.00861996243251215,1.37398879047621
10,10.017389,35,35.07127,17.165001,17.749348,96.147011,NaN,0.990659773349762,NaN,30.684593,400,399.78418,25,30.827469,8.937976,54.634071,49.998806,401.642456,399.0401,398.738678,6387.599609,12.119761,11.517146,11.620976,1.715977,1.683777,1.629731,66.108063,108.148293,40.097443,17.510712,108.153839,99.71138,94.862595,1.247895,507.587952,436.389017206762,1.9085046253927,0.027916027926111,1.08583370766864,7.33176189715761,486.116419532304,1.94440209720964,0.0092465379444551,1.29214621364025,55.9761689518177,473.038709546939,86.3122633734524,0.00861994913552079,1.37401187157316
10,10.018552,35,35.073143,17.165001,17.749348,96.147011,NaN,0.989965975284576,NaN,30.684593,400,399.78418,25,30.827469,8.943085,54.445847,49.998806,401.642456,399.0401,398.738678,6387.599609,12.119761,11.517146,11.620976,1.715977,1.683777,1.629731,66.108063,108.148293,40.097443,17.510712,108.153839,99.71138,94.862595,1.247895,507.587952,436.386141087768,1.90848357851781,0.0279120580251098,1.08589112719552,7.33561208300591,486.113946119807,1.94439071009739,0.00924587019150369,1.2921823319298,55.9785576703235,473.032758451335,86.3100419563933,0.00861913741373569,1.37408742116277
10,10.021385,35,35.07774,17.165001,17.766275,96.285812,NaN,0.989556610584259,NaN,30.697643,400,399.794403,25,30.826502,8.948002,54.520058,49.998806,401.487885,398.986267,398.545685,6387.136719,12.126761,11.53735,11.649707,1.724107,1.689241,1.628429,66.106499,108.184219,40.117847,17.518244,108.133354,99.604881,94.932487,1.123081,503.171356,436.397516489484,1.90849550274636,0.0279054539034326,1.08590583473482,7.34498950235115,486.287181258492,1.94484820501302,0.00925266479544127,1.29137219148785,55.984419989557,473.041006837454,86.3212223362386,0.00861826033801602,1.37409650963713
10,10.02313,35,35.074799,17.165001,17.77359,96.414078,NaN,0.98902440071106,NaN,30.692751,400,399.703613,25,30.819183,8.96567,54.573418,49.993362,401.497375,398.874023,398.574615,6391.019043,12.143919,11.537642,11.65346,1.730153,1.704121,1.632843,66.113884,108.090355,40.083511,17.536766,108.29924,99.640411,94.914314,1.294231,516.221497,436.401145404194,1.90849123977573,0.0279008252890035,1.08593788523451,7.35076457556522,486.456636342384,1.94531417963398,0.00926149763920722,1.29049048748224,55.9806695537711,473.036939702612,86.3149500987603,0.00861888045370401,1.37408136025779
10,10.02709,35,35.077877,17.165001,17.765387,96.475143,NaN,0.98914247751236,NaN,30.693806,400,399.606323,25,30.816143,8.962877,54.516373,49.993362,401.497375,398.874023,398.574615,6391.019043,12.143919,11.537642,11.65346,1.730153,1.704121,1.632843,66.113884,108.090355,40.083511,17.536766,108.29924,99.640411,94.914314,1.294231,516.221497,436.382443558694,1.90838898603737,0.027885841929682,1.08619412337731,7.36386737784863,486.531382624792,1.9455087040961,0.0092641031123367,1.2901580548815,55.984594689171,473.002836632406,86.2936012499879,0.00861636025313699,1.37439337354193
10,10.027793,35,35.081085,17.165001,17.761324,96.418472,NaN,0.989648282527924,NaN,30.669376,400,399.592743,25,30.819885,8.943475,54.561298,49.993362,401.833374,398.931122,398.870453,6387.875,12.174457,11.523505,11.6246,1.70419,1.682499,1.622249,66.097321,108.121292,40.128075,17.522879,108.358749,99.705917,94.893997,1.124856,502.6922,436.37629131895,1.9083610997123,0.027882711611325,1.08625895926458,7.36619304885585,486.454037684504,1.94529139667128,0.00925952308019088,1.29058248313132,55.988685308528,472.995577022507,86.2919334280953,0.00861511362808379,1.37450025977496
10,10.027861,35,35.08223,17.165001,17.757776,96.3526,NaN,0.990168452262878,NaN,30.671986,400,399.775146,25,30.824492,8.942255,54.693558,49.993362,402.19339,399.232391,399.21344,6386.80957,12.159616,11.516288,11.590629,1.725877,1.700212,1.637975,66.093803,108.070633,40.137051,17.508057,108.332764,99.704231,94.877205,1.322407,518.653137,436.372269002413,1.90834662127388,0.027881838159348,1.08628861498545,7.36641800055912,486.367502762429,1.94505435617725,0.00925511863652528,1.29102779352996,55.9901452603024,472.991359276026,86.2901548590955,0.00861458938978337,1.37455098960427
10,10.028929,35,35.082901,17.165001,17.767195,96.285957,NaN,0.989549398422241,NaN,30.683193,400,400.025696,25,30.826694,8.940904,54.674156,49.993362,402.19339,399.232391,399.21344,6386.80957,12.159616,11.516288,11.590629,1.725877,1.700212,1.637975,66.093803,108.070633,40.137051,17.508057,108.332764,99.704231,94.877205,1.322407,518.653137,436.3798587529,1.90836247509151,0.0278799033461918,1.08627159235069,7.36995091491946,486.280566044088,1.94481737410904,0.00925083413315142,1.2914703646077,55.9910008124722,472.997635868345,86.2954771340555,0.00861470891188726,1.37451310151925
10,10.029333,35,35.085304,17.165001,17.775501,96.207741,NaN,0.989785671234131,NaN,30.687174,400,400.135651,25,30.825157,8.936605,54.701088,49.993362,402.252777,399.314758,399.238312,6392.661621,12.173602,11.533034,11.613843,1.72349,1.697518,1.629962,66.075203,108.311623,40.161549,17.505569,108.29071,99.691353,94.902306,1.315467,512.510193,436.38788191208,1.90838618187202,0.0278800293267978,1.08623002143987,7.37128726185767,486.176361545839,1.94452926444715,0.00924522711152181,1.29202266225746,55.9940646267412,473.008227400452,86.3058898442483,0.00861455715504102,1.37446929972486
10,10.031688,35,35.087158,17.165001,17.775976,96.126244,NaN,0.989545822143555,NaN,30.693771,400,400.211884,25,30.830032,8.939415,54.985291,49.993362,402.252777,399.314758,399.238312,6392.661621,12.173602,11.533034,11.613843,1.72349,1.697518,1.629962,66.075203,108.311623,40.161549,17.505569,108.29071,99.691353,94.902306,1.315467,512.510193,436.382573213192,1.90834536901184,0.0278720952620316,1.08634285222111,7.37907629928111,486.068594429275,1.94423282354445,0.00923961324649428,1.29258778879485,55.9964283530475,472.995154150901,86.2984672682001,0.00861340394062066,1.37459968613742
