P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.031688,35,35.087158,17.165001,17.766926,96.116898,NaN,0.989545822143555,NaN,30.688427,400,400.165009,25,30.847589,8.945273,55.086899,49.993362,402.075043,399.133636,399.074951,6398.47168,12.16619,11.532422,11.605775,1.715398,1.686001,1.623513,66.112961,108.156792,40.127644,17.54628,108.253548,99.633476,94.930717,1.197204,502.730713,436.3727415068,1.90831157395699,0.0278704587239484,1.08640994885096,7.37907629928111,486.05651361951,1.94420010829985,0.00923904498016757,1.29264863021248,55.9964283530475,472.983006706159,86.2896304920029,0.0086128114700519,1.37469360898735
10,10.032434,35,35.08902,17.165001,17.762148,96.181923,NaN,0.990205883979797,NaN,30.685654,400,400.147308,25,30.853329,8.949093,55.045925,49.993362,402.186523,399.256073,399.181152,6387.283691,12.165598,11.533172,11.593149,1.702384,1.678455,1.611769,66.082588,108.283287,40.112392,17.529762,108.2304,99.772682,94.903374,1.343304,522.693054,436.365704803477,1.9082802392816,0.0278670549699503,1.08648228007958,7.38154336750785,486.138096115194,1.94441636068884,0.00924233447226772,1.29226176136945,55.99880217764,472.973347466399,86.2847020897593,0.00861182264497112,1.37479781496176
10,10.033394,35,35.091682,17.165001,17.766195,96.242027,NaN,0.990382492542267,NaN,30.674026,400,400.124115,25,30.855289,8.948781,55.089668,49.993362,402.186523,399.256073,399.181152,6387.283691,12.165598,11.533172,11.593149,1.702384,1.678455,1.611769,66.082588,108.283287,40.112392,17.529762,108.2304,99.772682,94.903374,1.343304,522.693054,436.367726592787,1.90827799351186,0.0278645191156633,1.08649972147155,7.38471794372867,486.212243062137,1.9446104420586,0.00924503788486407,1.29192327079182,56.0021957293087,472.974832640485,86.2887814906657,0.00861115505074757,1.37482848982956
10,10.033579,35,35.096142,17.165001,17.774693,96.25647,NaN,0.989778459072113,NaN,30.67812,400,400.083801,25,30.85392,8.949352,55.050453,49.993046,402.056885,399.114899,399.033386,6398.557617,12.202444,11.547602,11.618256,1.725536,1.703356,1.635107,66.072128,108.225182,40.133247,17.532436,108.409805,99.743912,94.894035,1.233569,507.563873,436.376501753622,1.90830638498112,0.0278654260849918,1.08644582306025,7.38532968474033,486.225019380382,1.94463386709259,0.00924432668251781,1.29191554514066,56.0078809300238,472.988878329395,86.3040223057624,0.0086106003516327,1.37479047023489
10,10.033213,35,35.097641,17.165001,17.774693,96.25647,NaN,0.988906383514404,NaN,30.67812,400,400.083801,25,30.85392,8.944127,54.719406,49.993046,401.967499,399.048096,398.896942,6394.568848,12.195484,11.548229,11.631937,1.713929,1.695379,1.63186,66.098267,108.269226,40.112816,17.555662,108.342415,99.708038,94.916222,1.195811,503.954926,436.377407146112,1.90831300281016,0.0278666718084009,1.08642773162264,7.3841194213349,486.223042272872,1.94462476386255,0.00924379291207537,1.29194438099521,56.0097915877637,472.99254786783,86.3083799855828,0.00861036269439301,1.37478582507717
10,10.035563,35,35.10181,17.165001,17.778395,96.221741,NaN,0.989514589309692,NaN,30.679159,400,400.032166,25,30.852005,8.933352,54.666046,49.993046,401.967499,399.048096,398.896942,6394.568848,12.195484,11.548229,11.631937,1.713929,1.695379,1.63186,66.098267,108.269226,40.112816,17.555662,108.342415,99.708038,94.916222,1.195811,503.954926,436.375615868242,1.90828433892627,0.0278593441361831,1.08651643983593,7.39188965981862,486.172668697717,1.94447796320527,0.00924019933524646,1.29224976549456,56.0151051397566,472.985833750157,86.3081924229594,0.00860887692618463,1.37490377878223
10,10.037217,35,35.105019,17.165001,17.772032,96.131859,NaN,0.989452004432678,NaN,30.703115,400,400.123016,25,30.854057,8.934038,54.887211,49.993046,402.233582,399.285614,399.216858,6391.899414,12.170604,11.526268,11.60448,1.718222,1.693686,1.628297,66.07692,108.293526,40.122807,17.549404,108.391518,99.73362,94.928848,1.242712,511.700134,436.364609776123,1.90823067060722,0.0278525673912078,1.08664546678941,7.3973577636346,486.052251811344,1.94414389319281,0.00923359526538582,1.2928962275906,56.0191947885791,472.969304764406,86.2997860868712,0.00860717964802922,1.3750825329205
10,10.036465,35,35.105721,17.165001,17.770073,96.007919,NaN,0.990181028842926,NaN,30.703945,400,400.136719,25,30.8484,8.936586,54.928185,49.993046,402.065338,399.136993,399.031433,6400.733887,12.168898,11.538048,11.610915,1.731784,1.704323,1.636105,66.075356,108.294106,40.133636,17.51778,108.49395,99.821152,94.923439,1.194558,503.147217,436.364341788824,1.90823694931619,0.0278547710244681,1.08662281730979,7.39487174493763,485.891030699484,1.94370548495381,0.00922580710252698,1.29372002527934,56.020089398968,472.972165880887,86.3026575796571,0.00860712415867101,1.37507150195968
10,10.035975,35,35.106842,17.165001,17.774799,95.916702,NaN,0.989762187004089,NaN,30.69017,400,400.0914,25,30.847822,8.95379,55.109722,49.993046,402.065338,399.136993,399.031433,6400.733887,12.168898,11.538048,11.610915,1.731784,1.704323,1.636105,66.075356,108.294106,40.133636,17.51778,108.49395,99.821152,94.923439,1.194558,503.147217,436.370689398434,1.90826346000842,0.0278572923401869,1.08656349636093,7.39325179025116,485.771507999492,1.94337887276079,0.00921985508981315,1.29434113637875,56.021517942111,472.982660221598,86.3115523292253,0.00860732442239966,1.3750080248189
10,10.036222,35,35.106941,17.165001,17.775169,95.892853,NaN,0.990329027175903,NaN,30.672075,400,400.148651,25,30.84433,8.950508,55.279312,49.993046,402.067047,399.128571,399.00766,6392.65918,12.183043,11.540085,11.601713,1.713185,1.68921,1.628924,66.077942,108.209824,40.133667,17.536907,108.37085,99.790527,94.925255,1.255578,510.107483,436.370480330039,1.90826037627889,0.0278565189752019,1.08657296421494,7.39406838709817,485.740506091443,1.94329462191463,0.00921836725535896,1.29450018855685,56.0216441007128,472.981636951605,86.3109196512036,0.00860724704273772,1.37501751225222
10,10.036222,35,35.106941,17.165001,17.77132,95.885239,NaN,0.990329027175903,NaN,30.674278,400,400.110107,25,30.847515,8.935586,55.730633,49.993046,402.275726,399.352448,399.226807,6393.408691,12.163595,11.529426,11.601609,1.722814,1.6995,1.619444,66.077347,108.410011,40.146717,17.539759,108.603142,99.795021,94.903374,1.315881,516.209473,436.366298055711,1.90824600041031,0.0278558230878643,1.08660153842534,7.39406838709817,485.730649575906,1.9432679133166,0.00921790343217528,1.29455038889786,56.0216441007128,472.976469409991,86.3071615416444,0.00860699512567051,1.37505751060717
10,10.038624,35,35.10659,17.165001,17.774235,95.95343,NaN,0.989856898784637,NaN,30.688408,400,400.181427,25,30.854794,8.942029,55.75383,49.993046,402.275726,399.352448,399.226807,6393.408691,12.163595,11.529426,11.601609,1.722814,1.6995,1.619444,66.077347,108.410011,40.146717,17.539759,108.603142,99.795021,94.903374,1.315881,516.209473,436.363522220152,1.90821346295673,0.0278481809315887,1.08669870549915,7.40200875440962,485.819376024573,1.94350919609079,0.00922218121880322,1.29409460366262,56.0211968098311,472.964471626647,86.2980411294631,0.0086065076990274,1.37514484358854
10,10.039631,35,35.109074,17.165001,17.774235,95.95343,NaN,0.9900843501091,NaN,30.688408,400,400.181427,25,30.854794,8.959139,55.729031,49.993046,402.18576,399.28714,399.151306,6395.157227,12.178608,11.541935,11.619941,1.73435,1.718699,1.650761,66.094025,108.397667,40.144436,17.55114,108.438637,99.751198,94.961433,1.244228,509.268433,436.361030387757,1.90819525900123,0.0278447572493853,1.08674852712579,7.40533720052986,485.816084643825,1.94349407279376,0.00922129754195095,1.29414288987036,56.0243621755893,472.96006599935,86.2976357685868,0.00860560312741462,1.37521831835919
10,10.039082,35,35.111042,17.165001,17.779337,96.083702,NaN,0.99003404378891,NaN,30.69578,400,400.176086,25,30.857204,8.955401,55.641708,49.993046,402.18576,399.28714,399.151306,6395.157227,12.178608,11.541935,11.619941,1.73435,1.718699,1.650761,66.094025,108.397667,40.144436,17.55114,108.438637,99.751198,94.961433,1.244228,509.268433,436.367933266105,1.90822424097359,0.0278475459926224,1.08668346299072,7.40352261708063,485.982016768666,1.94393863032675,0.00922852420963977,1.29332705107059,56.0268698736089,472.972177265532,86.3086596656574,0.0086056470844216,1.37515569742975
10,10.039509,35,35.114338,17.165001,17.774523,96.140457,NaN,0.990092754364014,NaN,30.690037,400,400.206146,25,30.856913,8.939666,55.255554,49.987743,402.15036,399.270233,399.15976,6399.360352,12.202943,11.560472,11.645173,1.730255,1.711792,1.650687,66.104111,108.396866,40.156521,17.561516,108.350929,99.834702,94.892776,1.211078,508.637695,436.361645266563,1.90819854022398,0.027845224062101,1.08674035059363,7.40493396622446,486.05105334248,1.94411735021362,0.00923080232048828,1.29302025245032,56.0310695046618,472.965775140394,86.3077169500251,0.00860441997418079,1.37525749023996
10,10.040182,35,35.114052,17.165001,17.78607,96.119644,NaN,0.990155756473541,NaN,30.670574,400,400.153534,25,30.862366,8.939426,54.939713,49.987743,401.954651,399.071869,398.97937,6398.85498,12.183744,11.544804,11.636034,1.734509,1.707179,1.646227,66.09388,108.261925,40.149479,17.560755,108.376503,99.849709,94.855072,1.180634,508.516113,436.372528348083,1.90822950676408,0.0278450234451195,1.08668786307736,7.40715831935779,486.024518373616,1.94404620912561,0.00922963888053458,1.29315051716657,56.0307051075019,472.976660335935,86.315310084118,0.00860502993291274,1.37516865982258
10,10.042112,35,35.115826,17.165001,17.798481,96.089516,NaN,0.990963816642761,NaN,30.669922,400,400.060547,25,30.870245,8.948448,54.726982,49.987743,401.954651,399.071869,398.97937,6398.85498,12.183744,11.544804,11.636034,1.734509,1.707179,1.646227,66.09388,108.261925,40.149479,17.560755,108.376503,99.849709,94.855072,1.180634,508.516113,436.381240665727,1.90824098204617,0.0278407069767834,1.08669114223015,7.41353659953205,485.983209190148,1.94392990372179,0.0092271761189352,1.29338165759826,56.0329653506345,472.982311860259,86.3214178655124,0.0086048129268246,1.37515299847325
10,10.044132,35,35.119434,17.165001,17.795273,96.021042,NaN,0.990069389343262,NaN,30.664213,400,400.0271,25,30.872902,8.946513,54.510818,49.987743,402.168121,399.2146,399.191864,6404.505371,12.180071,11.54543,11.624111,1.709031,1.691114,1.637306,66.096405,108.346741,40.179443,17.546803,108.567703,99.921532,94.872833,1.327183,521.06311,436.372757073183,1.90819249668776,0.0278332644172177,1.08681486311688,7.42021132391085,485.889854132286,1.9436680351987,0.00922172816279646,1.29390004766048,56.0375619989744,472.967987216363,86.3150654559733,0.00860311338820104,1.37532108101077
10,10.044051,35,35.122242,17.165001,17.787346,95.909264,NaN,0.991181552410126,NaN,30.687185,400,400.144531,25,30.870962,8.952049,54.544197,49.987743,402.163818,399.289154,399.221924,6399.63623,12.160943,11.531262,11.61768,1.727162,1.708946,1.644401,66.076637,108.432549,40.187332,17.532379,108.57225,99.924774,94.878815,1.144459,498.675171,436.364342092896,1.90816434827684,0.0278321070755094,1.08686977574705,7.41994369353569,485.741459665017,1.94325899526769,0.00921392583781465,1.29469001050669,56.0411391717527,472.960284470565,86.3126278012821,0.00860195882695195,1.37542524791927
10,10.04031,35,35.123577,17.165001,17.778717,95.841568,NaN,0.989435493946075,NaN,30.7075,400,400.185883,25,30.873812,8.960974,54.740894,49.987743,402.163818,399.289154,399.221924,6399.63623,12.160943,11.531262,11.61768,1.727162,1.708946,1.644401,66.076637,108.432549,40.187332,17.532379,108.57225,99.924774,94.878815,1.144459,498.675171,436.364221003983,1.90819972751191,0.0278432592750454,1.08674881598606,7.40758136341714,485.652026959251,1.94301331446962,0.00920932745214769,1.29516335597033,56.042839776773,472.974150588572,86.3242130736864,0.00860226414506829,1.37533895974432
10,10.040854,35,35.12561,17.165001,17.767393,95.815651,NaN,0.989192962646484,NaN,30.715372,400,400.142181,25,30.87936,8.953061,54.806374,49.987743,401.93573,399.016418,398.964325,6400.587891,12.187289,11.544489,11.615252,1.719707,1.701957,1.651523,66.093109,108.555237,40.188541,17.526522,108.483421,99.910004,94.875618,1.371415,519.679871,436.35056776376,1.90814759067607,0.027839363268089,1.08685992386995,7.40937925534718,485.615758039257,1.94290994549009,0.00920702554588672,1.29537472032221,56.0454294371218,472.957157687817,86.3141481569554,0.00860087208632979,1.37550284272792
10,10.040166,35,35.127823,17.165001,17.762569,95.796341,NaN,0.98999148607254,NaN,30.723412,400,400.062561,25,30.885365,8.954357,54.962353,49.987743,401.960541,399.094727,399.01059,6400.358398,12.189384,11.549199,11.625743,1.717717,1.707507,1.64791,66.095352,108.593132,40.191856,17.505875,108.489296,99.894882,94.884384,1.196985,502.958221,436.347027648251,1.90814200582489,0.0278408296411807,1.08686174542835,7.4071054385654,485.587803186883,1.94282865625713,0.00920506221138378,1.29554603981428,56.0482482465121,472.957053436895,86.3165649780746,0.00860025317034968,1.37553871304436
10,10.040166,35,35.127823,17.165001,17.765764,95.764687,NaN,0.98999148607254,NaN,30.723873,400,400.082825,25,30.889103,8.952486,55.138702,49.987743,401.960541,399.094727,399.01059,6400.358398,12.189384,11.549199,11.625743,1.717717,1.707507,1.64791,66.095352,108.593132,40.191856,17.505875,108.489296,99.894882,94.884384,1.196985,502.958221,436.350500133562,1.90815394228489,0.0278414072452008,1.08683798082801,7.4071054385654,485.546790646784,1.94271749022826,0.00920313239166377,1.29575622315643,56.0482482465121,472.961344218501,86.3196843620972,0.00860046224504651,1.37550545253858
10,10.043438,35,35.127979,17.165001,17.771311,95.697899,NaN,0.989524483680725,NaN,30.733698,400,400.083588,25,30.890495,8.951061,54.983829,49.991825,402.018158,399.108795,398.981598,6401.54834,12.199641,11.55757,11.632555,1.736395,1.715164,1.65229,66.102043,108.414703,40.166512,17.543158,108.464981,99.894081,94.913147,1.214509,512.995483,436.348430508558,1.90811552026333,0.0278312913501525,1.0869587082432,7.41791824051643,485.460027296674,1.94248189441705,0.00919900342477863,1.29620377573777,56.0484469461629,472.94766700119,86.3099170540142,0.00859975252770085,1.37561396204895
10,10.042341,35,35.12841,17.165001,17.771311,95.697899,NaN,0.99045604467392,NaN,30.733698,400,400.083588,25,30.890495,8.941808,54.787045,49.991825,402.103699,399.217651,399.02002,6404.768555,12.192355,11.565662,11.64766,1.774929,1.750876,1.685078,66.128845,108.556564,40.163544,17.52202,108.461487,99.924286,94.891609,1.326053,526.811218,436.351145737677,1.90813534873921,0.0278350183170651,1.08690439443986,7.41429333939226,485.459453876681,1.94247926489485,0.00919885031123246,1.29621223302827,56.0489959139398,472.955165266227,86.3158534749151,0.00859999836007991,1.37556265154065
10,10.04182,35,35.130981,17.165001,17.7717,95.655334,NaN,0.989894509315491,NaN,30.750259,400,400.107819,25,30.895357,8.9301,54.873867,49.991825,402.103699,399.217651,399.02002,6404.768555,12.192355,11.565662,11.64766,1.774929,1.750876,1.685078,66.128845,108.556564,40.163544,17.52202,108.461487,99.924286,94.891609,1.326053,526.811218,436.352858026735,1.90814621951156,0.0278368589606284,1.08687570894023,7.41257165475099,485.400851768288,1.94231396586536,0.00919533971648405,1.29654677710705,56.0522705023488,472.961283996617,86.3231973794691,0.00859958347592308,1.3755559497546
10,10.041334,35,35.129978,17.165001,17.767584,95.669113,NaN,0.989058375358582,NaN,30.751574,400,400.241547,25,30.886877,8.933058,54.90873,49.991825,402.332306,399.341034,399.250732,6399.837891,12.221351,11.56445,11.63443,1.661613,1.671915,1.592161,66.12249,108.497993,40.16523,17.533161,108.532066,99.917229,94.893379,1.203224,503.863434,436.349587309003,1.90813962722952,0.0278377664885425,1.08688226623547,7.4109655696667,485.420051298567,1.94236852447708,0.00919653687865015,1.29643504810945,56.0509930409873,472.958051709198,86.3197179213357,0.00859970413951014,1.37556511691045
10,10.04237,35,35.131542,17.165001,17.764502,95.691719,NaN,0.98994505405426,NaN,30.739071,400,400.301697,25,30.878931,8.932826,54.819176,49.991825,402.332306,399.341034,399.250732,6399.837891,12.221351,11.56445,11.63443,1.661613,1.671915,1.592161,66.12249,108.497993,40.16523,17.533161,108.532066,99.917229,94.893379,1.203224,503.863434,436.343673046318,1.90810938467575,0.0278336889776012,1.086956497942,7.41438917015,485.44727572209,1.94243843742251,0.0091973607272208,1.29631491020697,56.0529850018301,472.948525421727,86.3145543912848,0.00859880627756297,1.37566376521965
10,10.042155,35,35.133373,17.165001,17.770088,95.705116,NaN,0.989415764808655,NaN,30.724463,400,400.251953,25,30.890003,8.931136,55.207142,49.991825,402.263489,399.304382,399.235229,6397.754395,12.167972,11.532912,11.601814,1.647199,1.647004,1.575214,66.128578,108.458015,40.16087,17.548239,108.449364,99.861275,94.923103,1.13422,498.021484,436.350276820045,1.90813414159764,0.0278354292469238,1.08690428451621,7.41367869577664,485.462205915578,1.94247434957727,0.00919752773205592,1.29626150806035,56.0553169317685,472.958999234876,86.3242304496692,0.00859880887916176,1.37561155844378
10,10.045531,35,35.136925,17.165001,17.770884,95.714836,NaN,0.990613758563995,NaN,30.707083,400,400.286407,25,30.899355,8.944087,55.825386,49.991825,402.313324,399.329163,399.261932,6402.936035,12.183361,11.542529,11.611213,1.631109,1.636478,1.567071,66.141647,108.5354,40.175007,17.5376,108.314346,99.907936,94.904648,1.376862,524.954895,436.342785432636,1.90807609578275,0.0278241055497444,1.08706554085148,7.42483347378271,485.47008020741,1.94248684062809,0.00919685925986836,1.29626640238148,56.0598404185291,472.941187476593,86.3152837590525,0.00859695639461504,1.3758059926201
10,10.046467,35,35.137466,17.165001,17.76827,95.705513,NaN,0.989674925804138,NaN,30.684437,400,400.320435,25,30.908163,8.951039,56.099495,49.991825,402.313324,399.329163,399.261932,6402.936035,12.183361,11.542529,11.611213,1.631109,1.636478,1.567071,66.141647,108.5354,40.175007,17.5376,108.314346,99.907936,94.904648,1.376862,524.954895,436.337626569935,1.90804941133542,0.0278204550337616,1.08713138145387,7.42792564938884,485.45727503784,1.94245077628718,0.00919609845981623,1.29633918317878,56.060529351966,472.932060495036,86.3092594139854,0.00859636179368518,1.375885395254
10,10.047606,35,35.139576,17.165001,17.76421,95.700813,NaN,0.990089416503906,NaN,30.680506,400,400.33252,25,30.908978,8.95003,55.706272,49.991825,402.293732,399.357941,399.289459,6395.897461,12.178819,11.536241,11.602431,1.633636,1.636556,1.561436,66.135963,108.460121,40.174618,17.534307,108.430664,99.858383,94.93351,1.302837,517.67688,436.330392559987,1.90801365362804,0.0278158547168529,1.08721808538296,7.43168816451652,485.4483746108,1.94242138601589,0.00919506257883012,1.29641195297455,56.0632162381127,472.921020863708,86.303612942946,0.00859523919342178,1.37600454812803
10,10.047604,35,35.140961,17.165001,17.756878,95.709373,NaN,0.990585148334503,NaN,30.680887,400,400.34613,25,30.892111,8.951202,55.183586,49.991825,402.459381,399.470184,399.382385,6403.825195,12.215408,11.56082,11.623034,1.637148,1.634816,1.558486,66.145584,108.405457,40.159637,17.555511,108.553596,99.883095,94.940575,1.271753,509.625885,436.322425829474,1.90798628725154,0.0278145363487594,1.08727266644335,7.43168155809218,485.4576289589,1.94244302277779,0.00919509304134799,1.2963820312114,56.0649798344664,472.912374364061,86.2988896106397,0.00859443417510309,1.37609366011119
10,10.047604,35,35.140961,17.165001,17.755524,95.714691,NaN,0.990585148334503,NaN,30.683514,400,400.40976,25,30.877609,8.947994,54.921089,49.991825,402.459381,399.470184,399.382385,6403.825195,12.215408,11.56082,11.623034,1.637148,1.634816,1.558486,66.145584,108.405457,40.159637,17.555511,108.553596,99.883095,94.940575,1.271753,509.625885,436.320953655445,1.90798122660304,0.0278142916221285,1.08728276740304,7.43168155809218,485.464523024224,1.94246171286982,0.00919541742407579,1.29634656134514,56.0649798344664,472.910555320923,86.2975677283781,0.00859434555764405,1.37610779048299
10,10.047123,35,35.141628,17.165001,17.759861,95.751358,NaN,0.989824116230011,NaN,30.667442,400,400.383453,25,30.875904,8.931768,55.243698,49.992912,402.340424,399.364716,399.273254,6399.693359,12.219663,11.561747,11.645028,1.649085,1.648963,1.565961,66.165871,108.450439,40.166912,17.548218,108.515129,99.828468,94.977066,1.274924,516.43457,436.32686022379,1.9080061296705,0.0278167082168831,1.08722657186989,7.43009268590657,485.51116479813,1.94258649056337,0.00919741679675574,1.29611531279034,56.0658291421298,472.920080027695,86.3052407624132,0.00859462474310748,1.37604438673023
10,10.046305,35,35.140751,17.165001,17.759861,95.751358,NaN,0.989268958568573,NaN,30.667442,400,400.383453,25,30.875904,8.938283,55.461197,49.992912,402.507385,399.526062,399.453613,6404.068359,12.1986,11.547854,11.625711,1.636413,1.632498,1.556111,66.159088,108.407677,40.185051,17.535276,108.502411,99.848938,94.958824,1.273388,515.375244,436.328885756405,1.90802091450079,0.0278194852062174,1.08718602524457,7.4273904806725,485.512330910279,1.94259183816975,0.00919772815282556,1.29609812382381,56.0647124335649,472.924640763586,86.30756729226,0.0085950899317731,1.37599506808403
10,10.046185,35,35.140888,17.165001,17.764187,95.789749,NaN,0.990368366241455,NaN,30.637188,400,400.392914,25,30.878799,8.934881,55.264435,49.992912,402.507385,399.526062,399.453613,6404.068359,12.1986,11.547854,11.625711,1.636413,1.632498,1.556111,66.159088,108.407677,40.185051,17.535276,108.502411,99.848938,94.958824,1.273388,515.375244,436.333885964555,1.90803925010973,0.0278206745226438,1.08714783341546,7.4269940552137,485.561902450773,1.94272586571464,0.00920002006139849,1.29584544834201,56.0648868809662,472.931349445491,86.3125972137638,0.00859537877767474,1.37594515607949
10,10.046685,35,35.142738,17.165001,17.758793,95.842842,NaN,0.990205824375153,NaN,30.634266,400,400.384155,25,30.88752,8.94236,55.440605,49.992912,402.380188,399.428192,399.337616,6405.022461,12.180286,11.544925,11.617162,1.649464,1.651933,1.577637,66.138809,108.419289,40.207336,17.521797,108.660965,99.951683,94.922531,1.188376,508.170654,436.326783671636,1.90801005476982,0.0278180020728862,1.08721282367298,7.42864580443501,485.628236831083,1.94290103656121,0.00920259880302273,1.29552919824575,56.0672425039215,472.922444928924,86.3082097601836,0.00859443238885042,1.37604361910163
10,10.047111,35,35.145744,17.165001,17.760834,95.895592,NaN,0.99010169506073,NaN,30.650255,400,400.370972,25,30.895685,8.945117,55.680107,49.992912,402.380188,399.428192,399.337616,6405.022461,12.180286,11.544925,11.617162,1.649464,1.651933,1.577637,66.138809,108.419289,40.207336,17.521797,108.660965,99.951683,94.922531,1.188376,508.170654,436.327947806175,1.90800998296268,0.0278169248119449,1.08721872167235,7.43005304595113,485.692578109744,1.9430678968555,0.00920474476236474,1.2952385164674,56.0710698599756,472.925002506874,86.3134544003876,0.00859372416432228,1.37607141179034
10,10.049095,35,35.147175,17.165001,17.762903,95.899506,NaN,0.989388167858124,NaN,30.670067,400,400.390564,25,30.903736,8.939301,55.430111,49.992912,402.475983,399.434174,399.404938,6409.361328,12.199449,11.551934,11.61172,1.651083,1.65552,1.579519,66.134438,108.559341,40.192493,17.520147,108.450249,99.990921,94.908211,1.294929,508.359528,436.325284405802,1.9079818588185,0.0278105651135228,1.08730164528813,7.43660636763929,485.695748869252,1.94307291945985,0.00920447513176476,1.2952405403217,56.0728917721964,472.916122669157,86.3086134838159,0.0085928952434041,1.37616307050106
10,10.047515,35,35.150013,17.165001,17.75522,95.865929,NaN,0.990109801292419,NaN,30.683939,400,400.379395,25,30.909698,8.945033,55.45789,49.992912,402.166962,399.418304,399.258026,6405.283691,12.172628,11.544756,11.640897,1.652933,1.658579,1.578561,66.158356,108.517174,40.158138,17.546524,108.603439,99.896538,94.933136,1.367562,521.9599,436.320843533246,1.90798169901129,0.0278145387657757,1.08728062228665,7.43138757150695,485.648487200231,1.94293777299802,0.00920142286916166,1.29551828672304,56.0765048637733,472.91850380256,86.3135405153932,0.00859222518262193,1.3761895680491
10,10.047451,35,35.150867,17.165001,17.751482,95.866119,NaN,0.9900963306427,NaN,30.695883,400,400.297363,25,30.912798,8.942372,55.445499,49.992912,402.166962,399.418304,399.258026,6405.283691,12.172628,11.544756,11.640897,1.652933,1.658579,1.578561,66.158356,108.517174,40.158138,17.546524,108.603439,99.896538,94.933136,1.367562,521.9599,436.316937735979,1.90796888449515,0.0278140803609625,1.08730533903933,7.43117616421256,485.647599573934,1.94293323819396,0.00920113136370203,1.29553370937322,56.0775920553585,472.914631218717,86.3116885184663,0.0085918000677499,1.37623319603773
10,10.04814,35,35.151901,17.165001,17.754221,95.881302,NaN,0.989917159080505,NaN,30.693495,400,400.173737,25,30.909834,8.944927,55.521427,49.992912,402.043579,399.450775,399.155853,6408.042969,12.168611,11.556695,11.680162,1.626819,1.631834,1.564478,66.122925,108.456947,40.181698,17.538378,108.530014,99.912186,94.959969,1.299267,514.616821,436.318209445752,1.90796666857719,0.0278122368938814,1.08731906929183,7.43345204258191,485.665896441452,1.94298024179077,0.00920168917256699,1.29545329315532,56.0789083689293,472.914723059827,86.3129199576055,0.00859151820590492,1.37624887698647
10,10.048483,35,35.151943,17.165001,17.754641,95.909683,NaN,0.989624500274658,NaN,30.683542,400,400.215881,25,30.910639,8.938996,55.399872,49.991856,401.937103,399.356201,399.012299,6407.29541,12.163035,11.567471,11.695852,1.618504,1.629093,1.55487,66.120377,108.45089,40.154202,17.550709,108.535217,99.912766,94.937675,1.196865,511.700195,436.317816622532,1.9079620390008,0.0278111487396112,1.08733294544643,7.43458498321166,485.702604309619,1.94307960411404,0.0092034025394435,1.29526622673708,56.0789618355508,472.913094983906,86.3117842917173,0.00859142728429359,1.37626219402929
10,10.04925,35,35.151577,17.165001,17.754641,95.909683,NaN,0.989385724067688,NaN,30.683542,400,400.215881,25,30.910639,8.944001,55.496647,49.991856,401.937103,399.356201,399.012299,6407.29541,12.163035,11.567471,11.695852,1.618504,1.629093,1.55487,66.120377,108.45089,40.154202,17.550709,108.535217,99.912766,94.937675,1.196865,511.700195,436.315916964411,1.9079481764739,0.0278085459871311,1.08737098641306,7.43711830486637,485.703089911695,1.94308183261263,0.00920353242752932,1.29525908716547,56.0784959103909,472.907797514737,86.3075228930797,0.00859127062900565,1.37629755949491
10,10.050589,35,35.152126,17.165001,17.750591,95.933449,NaN,0.989944577217102,NaN,30.673706,400,400.174469,25,30.921381,8.946935,55.752911,49.991856,401.923065,399.292633,399.003754,6406.388184,12.140019,11.541536,11.660615,1.625704,1.62705,1.55421,66.132637,108.465233,40.144825,17.575153,108.479309,99.949966,94.939781,1.123291,497.430481,436.308196247143,1.90790883709438,0.0278032711642043,1.08746765789607,7.44154053441633,485.733143021821,1.94316189242914,0.00920478450636831,1.29511264986299,56.0791947966698,472.894128486583,86.2982100267617,0.00859045287258999,1.37641252909114
10,10.050589,35,35.152126,17.165001,17.741974,95.951958,NaN,0.989944577217102,NaN,30.675568,400,400.117218,25,30.919212,8.955444,55.765789,49.991856,401.923065,399.292633,399.003754,6406.388184,12.140019,11.541536,11.660615,1.625704,1.62705,1.55421,66.132637,108.465233,40.144825,17.575153,108.479309,99.949966,94.939781,1.123291,497.430481,436.298825260934,1.90787662291093,0.0278017137379057,1.0875320491296,7.44154053441633,485.757113130184,1.9432268357568,0.00920591115563455,1.2949903839157,56.0791947966698,472.882549278766,86.2897977021051,0.0085898888990026,1.37650258510567
10,10.049533,35,35.151077,17.165001,17.746813,95.931549,NaN,0.989738345146179,NaN,30.694532,400,400.105103,25,30.909027,8.940986,55.688679,49.991856,401.904724,399.319397,398.978577,6401.582031,12.150055,11.553137,11.679982,1.635871,1.638222,1.568858,66.124084,108.486076,40.162106,17.562845,108.457405,99.961884,94.934013,1.303662,517.56134,436.306703749589,1.907913799925,0.027806170922106,1.08744348032866,7.43805298781962,485.732073639106,1.94316161122545,0.00920504112987235,1.29510475880368,56.0778593942931,472.895011208328,86.2976695770691,0.00859078632455608,1.37638902683584
10,10.050387,35,35.153107,17.165001,17.759548,95.949089,NaN,0.98975545167923,NaN,30.719633,400,400.106995,25,30.903477,8.945023,55.936043,49.991856,401.977997,399.365631,399.093079,6403.249512,12.137365,11.543352,11.67239,1.61929,1.624459,1.55618,66.124504,108.37188,40.151733,17.563877,108.473824,99.827423,95.026047,1.228601,516.910095,436.318436689613,1.90794596979833,0.0278055751730235,1.08739074975303,7.44087343037194,485.752096939254,1.94321079875659,0.00920538838815355,1.29502844122496,56.0804436043617,472.908318744391,86.3096250803528,0.00859087236412372,1.37631777018745
10,10.047581,35,35.154613,17.165001,17.776226,95.981895,NaN,0.988839030265808,NaN,30.721891,400,400.162323,25,30.896046,8.948267,55.956047,49.991856,401.977997,399.365631,399.093079,6403.249512,12.137365,11.543352,11.67239,1.61929,1.624459,1.55618,66.124504,108.37188,40.151733,17.563877,108.473824,99.827423,95.026047,1.228601,516.910095,436.343517922005,1.90805900937737,0.0278181111030136,1.08712729733295,7.43160558421533,485.792582011392,1.94331672395198,0.00920685045188366,1.29484125193813,56.0823606796085,472.950247684186,86.3417891409457,0.00859249721385144,1.37601597571294
10,10.048633,35,35.157913,17.165001,17.78087,96.02327,NaN,0.989575028419495,NaN,30.722727,400,400.159943,25,30.892214,8.941147,55.616978,49.991856,401.922913,399.389191,399.027527,6410.23877,12.140249,11.555148,11.670386,1.625431,1.627247,1.554925,66.137703,108.543304,40.128551,17.580219,108.605133,99.854187,94.994858,1.189078,513.528748,436.34596240311,1.9080573531614,0.027815379705242,1.08714481300215,7.43508042915124,485.841779042875,1.94344176316609,0.00920819662370415,1.29463277780585,56.0865612108801,472.952487685221,86.3471329483985,0.00859169256261724,1.37605087616126
10,10.053185,35,35.157616,17.165001,17.773497,96.124352,NaN,0.989898979663849,NaN,30.712576,400,400.135376,25,30.895411,8.932307,55.624275,49.991856,402.009369,399.420685,399.10202,6410.396973,12.151648,11.555357,11.669089,1.613977,1.614169,1.546451,66.137642,108.722168,40.168278,17.570761,108.553642,99.911209,94.978897,1.244071,515.002136,436.326675624921,1.90794755070012,0.0277986059621046,1.08742538368198,7.45011291374664,485.97300237656,1.94379790734863,0.00921444769317511,1.29396297820807,56.0861831760666,472.912760428471,86.3179311737252,0.00858984035538338,1.37635474466991
10,10.057034,35,35.160992,17.165001,17.762266,96.245735,NaN,0.989874541759491,NaN,30.703794,400,400.12912,25,30.904585,8.923933,55.711914,49.991856,402.009369,399.420685,399.10202,6410.396973,12.151648,11.555357,11.669089,1.613977,1.614169,1.546451,66.137642,108.722168,40.168278,17.570761,108.553642,99.911209,94.978897,1.244071,515.002136,436.304927664914,1.90783602526983,0.0277835307862589,1.08770026160999,7.46281981880406,486.125561574503,1.94420254634543,0.00922062251013306,1.29323484673096,56.0904801475364,472.875571341078,86.2947175615115,0.00858709504059747,1.37669754733781
10,10.057705,35,35.16206,17.165001,17.763908,96.353439,NaN,0.990071177482605,NaN,30.714323,400,400.121552,25,30.904312,8.930531,55.623489,49.995796,401.665741,399.131714,398.830566,6405.055176,12.163048,11.548553,11.683698,1.63229,1.631487,1.558083,66.144196,108.756546,40.240547,17.534143,108.652679,99.937492,94.975815,1.206332,508.625671,436.305051338418,1.90783004226264,0.0277815541002484,1.08772129012149,7.46503465136504,486.26340235718,1.94457297765436,0.00922677891593498,1.29255499350274,56.0918394283384,472.874337863746,86.2950248303776,0.00858673945576205,1.37672409411458
10,10.05881,35,35.162487,17.165001,17.771288,96.395828,NaN,0.990801930427551,NaN,30.70331,400,400.016144,25,30.899227,8.932786,55.569481,49.995796,401.665741,399.131714,398.830566,6405.055176,12.163048,11.548553,11.683698,1.63229,1.631487,1.558083,66.144196,108.756546,40.240547,17.534143,108.652679,99.937492,94.975815,1.206332,508.625671,436.310341293733,1.90783767406888,0.027779144161421,1.08772094292369,7.46868178589978,486.317624037649,1.94471864492698,0.00922919784522424,1.29228846811523,56.0923828768074,472.877447747896,86.2977648050827,0.00858677274295856,1.37670666289421
10,10.059007,35,35.163784,17.165001,17.780817,96.398117,NaN,0.990872323513031,NaN,30.686911,400,400.00769,25,30.900547,8.940615,55.545612,49.995796,401.861267,399.237823,398.951447,6405.270996,12.163875,11.550834,11.676561,1.622141,1.626858,1.554458,66.162384,108.67601,40.237656,17.537729,108.738655,99.918831,94.987389,1.199425,505.477753,436.320217929903,1.90786974193138,0.0277801981125083,1.08765947631172,7.46933196734216,486.318873196613,1.94471878605342,0.0092288763581529,1.2922985586321,56.0940335530374,472.890088378053,86.3084079568823,0.00858702938323479,1.3766288716995
10,10.058047,35,35.166176,17.165001,17.780817,96.398117,NaN,0.990485787391663,NaN,30.686911,400,400.00769,25,30.900547,8.942486,55.685047,49.995796,401.781708,399.19519,398.960693,6404.294434,12.13846,11.534114,11.675028,1.589759,1.596498,1.527433,66.149765,108.683372,40.224113,17.540421,108.639252,99.905273,95.009277,1.209747,508.848419,436.322595550313,1.90788708170847,0.0277834499736072,1.08761185151271,7.46616347998719,486.315721510129,1.94470428420117,0.00922802759670118,1.29234450487034,56.097077693942,472.898375383523,86.3171221826476,0.00858677107065508,1.37660234192561
10,10.058996,35,35.170166,17.165001,17.783953,96.422928,NaN,0.989864647388458,NaN,30.697376,400,399.983368,25,30.90769,8.943495,55.99432,49.995796,401.781708,399.19519,398.960693,6404.294434,12.13846,11.534114,11.675028,1.589759,1.596498,1.527433,66.149765,108.683372,40.224113,17.540421,108.639252,99.905273,95.009277,1.209747,508.848419,436.323656035802,1.90788166451074,0.0277808017837848,1.08763549472047,7.46929566304578,486.342528320098,1.94476685800955,0.00922811604549726,1.29226049527664,56.1021551331788,472.899853990776,86.3226903431674,0.00858573932129735,1.37665411928597
10,10.058928,35,35.167431,17.165001,17.776224,96.460258,NaN,0.989551782608032,NaN,30.694477,400,399.944946,25,30.911703,8.943159,56.091362,49.995796,401.80777,399.149261,398.931976,6406.187988,12.143435,11.538529,11.656029,1.596208,1.599833,1.534721,66.134659,108.712646,40.236607,17.532354,108.643684,99.958847,94.958717,1.294561,510.88028,436.315417911931,1.90785399731955,0.0277796360864024,1.08768989002334,7.46907123583389,486.394364466602,1.94491394057174,0.00923134864776206,1.29196667666804,56.0986747831133,472.887560316044,86.3106797684406,0.0085858973367064,1.37670639425909
10,10.058928,35,35.167431,17.165001,17.774397,96.498657,NaN,0.989551782608032,NaN,30.716089,400,399.919586,25,30.907312,8.943216,55.985546,49.995796,401.769897,399.163544,398.931854,6408.746094,12.142757,11.538142,11.669882,1.621226,1.620891,1.554011,66.165123,108.473915,40.222519,17.53627,108.680885,100.012581,94.932808,1.283131,507.419312,436.313430690024,1.90784716662509,0.0277793060768875,1.08770355019134,7.46907123583389,486.443969936091,1.94504814380855,0.00923367498307061,1.29171888263945,56.0986747831133,472.885104953364,86.30889627586,0.00858577779270044,1.37672550287005
10,10.060441,35,35.171921,17.165001,17.768627,96.432556,NaN,0.991031467914581,NaN,30.728054,400,399.933563,25,30.911379,8.939366,55.770508,49.995796,401.769897,399.163544,398.931854,6408.746094,12.142757,11.538142,11.669882,1.621226,1.620891,1.554011,66.165123,108.473915,40.222519,17.53627,108.680885,100.012581,94.932808,1.283131,507.419312,436.303406145508,1.90779826310143,0.0277731400049549,1.08782181969172,7.47406447126434,486.352658472967,1.94478988597082,0.00922807703442774,1.29223188146778,56.104388296019,472.871380847703,86.303986215314,0.00858386781248891,1.37690358452096
10,10.061689,35,35.174088,17.165001,17.771065,96.347374,NaN,0.990054488182068,NaN,30.731821,400,399.930145,25,30.912971,8.946742,55.749111,49.995796,401.718201,399.059021,398.864227,6404.473633,12.131176,11.528511,11.647585,1.624086,1.631872,1.557021,66.158524,108.64402,40.220795,17.548296,108.626984,100.085304,94.880844,1.344099,519.38501,436.302966312833,1.90778483780779,0.0277693550895821,1.08786554099323,7.47818272240642,486.23970238233,1.94447880953911,0.00922214409118684,1.29282579957788,56.1071455875201,472.868415115885,86.3042735208352,0.00858312423787373,1.37696106874855
10,10.062246,35,35.173962,17.165001,17.779491,96.322006,NaN,0.990922212600708,NaN,30.726767,400,399.892334,25,30.91268,8.953035,55.860043,49.995796,401.718201,399.059021,398.864227,6404.473633,12.131176,11.528511,11.647585,1.624086,1.631872,1.557021,66.158524,108.64402,40.220795,17.548296,108.626984,100.085304,94.880844,1.344099,519.38501,436.310752602682,1.90780628505687,0.0277689913904894,1.08783013429009,7.48002063182867,486.207070110438,1.94439080566992,0.00922065006085208,1.29298828076134,56.1069852688262,472.876016337031,86.3096519932833,0.00858352910827063,1.37689987071584
10,10.062094,35,35.174507,17.165001,17.780104,96.321686,NaN,0.990738749504089,NaN,30.720148,400,399.913849,25,30.911425,8.95469,55.670017,49.995796,401.783356,399.160889,398.971741,6405.42627,12.138497,11.537067,11.657413,1.616711,1.629549,1.551229,66.170296,108.73381,40.219101,17.549717,108.654739,100.159798,94.888771,1.170168,503.351898,436.311795974663,1.90781132223564,0.0277696166163844,1.08781800248191,7.47951909143654,486.20593736222,1.94438637970928,0.0092204373787872,1.29300086140761,56.107678707473,472.878294810309,86.3119206974186,0.00858348933187784,1.3768907755653
10,10.063724,35,35.177101,17.165001,17.783419,96.334915,NaN,0.990054070949554,NaN,30.698883,400,399.981049,25,30.9102,8.97304,55.564499,50.001263,401.736572,399.125031,398.846436,6406.411621,12.152182,11.550414,11.66467,1.624046,1.625405,1.554072,66.145638,108.684341,40.248486,17.545237,108.783539,99.955086,94.962387,1.316788,515.030884,436.311364336214,1.90779428152107,0.0277646984838338,1.08787411126508,7.48489715482748,486.219620344322,1.94441693959833,0.0092203200037283,1.29296478985744,56.1109791023507,472.874395762864,86.3120109663755,0.00858258236677047,1.3769622959124
10,10.06207,35,35.181454,17.165001,17.777454,96.301109,NaN,0.990377008914948,NaN,30.680769,400,399.932648,25,30.908001,8.973603,55.662075,50.001263,401.736572,399.125031,398.846436,6406.411621,12.152182,11.550414,11.66467,1.624046,1.625405,1.554072,66.145638,108.684341,40.248486,17.545237,108.783539,99.955086,94.962387,1.316788,515.030884,436.308972686228,1.90780184692062,0.0277692192659324,1.08783663970938,7.47943990032701,486.170161792645,1.9442722142821,0.00921672600551044,1.29326871989258,56.1165170655056,472.880851094785,86.3216021735948,0.00858169332756657,1.37698108365121
10,10.063148,35,35.184093,17.165001,17.766071,96.226433,NaN,0.990984499454498,NaN,30.664455,400,399.894043,25,30.905439,8.952003,55.819439,50.001263,401.684601,399.089966,398.804932,6409.900391,12.16705,11.558554,11.69726,1.5992,1.610777,1.536648,66.158516,108.68914,40.234318,17.541632,108.767647,99.927902,94.996742,1.270043,516.467102,436.293918129088,1.90773981040829,0.0277635147398816,1.08797540671204,7.48299676074276,486.070080662193,1.94399471324614,0.00921125862828183,1.29380712549913,56.1198741790095,472.860815557603,86.310025445734,0.00857998891006418,1.37717905452866
10,10.062858,35,35.183205,17.165001,17.766071,96.226433,NaN,0.990102827548981,NaN,30.664455,400,399.894043,25,30.905439,8.935212,55.852039,50.001263,401.753479,399.063049,398.826233,6408.548828,12.144216,11.547627,11.666276,1.630793,1.641989,1.555766,66.17392,108.603355,40.248722,17.517849,108.858025,100.041252,94.914696,1.243235,513.218079,436.294636748737,1.90774504826195,0.0277644962038056,1.08796099977481,7.48203993410726,486.071253957728,1.94400010414035,0.00921157333920715,1.29378995748104,56.1187445628511,472.861936438935,86.3098390474379,0.00858028883996782,1.37715622589818
10,10.064272,35,35.182224,17.165001,17.761887,96.19278,NaN,0.99031126499176,NaN,30.666985,400,399.876129,25,30.89846,8.936086,55.850552,50.001263,401.753479,399.063049,398.826233,6408.548828,12.144216,11.547627,11.666276,1.630793,1.641989,1.555766,66.17392,108.603355,40.248722,17.517849,108.858025,100.041252,94.914696,1.243235,513.218079,436.286580367232,1.90770386120876,0.0277589555612329,1.08806261446866,7.48670509262377,486.02900713405,1.94388817189099,0.009209877695662,1.29399120304985,56.117496615599,472.846289882387,86.2973728555107,0.00857979836844517,1.37726262608153
10,10.062925,35,35.185265,17.165001,17.767494,96.148956,NaN,0.989609062671661,NaN,30.672117,400,399.868164,25,30.893503,8.939496,55.498142,50.001263,401.773712,399.120331,398.88092,6411.214844,12.12536,11.539885,11.661409,1.644243,1.655663,1.575395,66.149483,108.616768,40.207264,17.55563,108.839714,100.090157,94.909187,1.323672,515.31012,436.296018889439,1.90774915981051,0.0277645264621032,1.08795366849607,7.48226099590272,485.96827039533,1.94371613478258,0.00920613827434701,1.29433742672397,56.1213650336535,472.865181890674,86.3145161414396,0.00857987757775236,1.37716362434259
10,10.062925,35,35.185265,17.165001,17.763157,96.151443,NaN,0.989609062671661,NaN,30.663328,400,399.846466,25,30.893578,8.946239,55.200485,50.001263,401.749146,399.051025,398.814636,6404.089355,12.124706,11.540286,11.645375,1.638475,1.655208,1.566949,66.168266,108.727051,40.251801,17.543114,108.927864,100.154671,94.888229,1.314431,518.500305,436.291300363924,1.90773294022665,0.0277637431241054,1.08798616047273,7.48226099590272,485.971489392212,1.94372485126009,0.0092062893535282,1.29432110316835,56.1213650336535,472.859351553751,86.3102826279809,0.00857959382732542,1.37720906586864
10,10.064375,35,35.187569,17.165001,17.755468,96.186707,NaN,0.989929795265198,NaN,30.650452,400,399.84491,25,30.904716,8.945625,54.93689,50.001263,401.749146,399.051025,398.814636,6404.089355,12.124706,11.540286,11.645375,1.638475,1.655208,1.566949,66.168266,108.727051,40.251801,17.543114,108.927864,100.154671,94.888229,1.314431,518.500305,436.279340633077,1.907677991772,0.0277574476735449,1.08811586890433,7.48704489746871,486.014082126952,1.94383443523714,0.00920761481879369,1.29413445646745,56.1242957439246,472.841576601327,86.2999724568122,0.00857809223732381,1.3773842372047
10,10.065817,35,35.191956,17.165001,17.753189,96.260315,NaN,0.989980041980743,NaN,30.645317,400,399.815857,25,30.921183,8.956115,54.682415,50.001263,401.699677,398.998657,398.683807,6412.560547,12.118629,11.546302,11.65986,1.65403,1.652859,1.567188,66.191101,108.612679,40.270802,17.539406,108.663322,100.163025,94.876434,1.184198,508.738861,436.273286209195,1.90764342141523,0.0277521578630328,1.08820466948229,7.49180189044341,486.103528922285,1.94406565586751,0.00921052910782602,1.29373760272103,56.1298756230173,472.832913162421,86.2986253621169,0.00857645895759374,1.3775214816865
10,10.066426,35,35.192059,17.165001,17.739887,96.331215,NaN,0.990244328975677,NaN,30.628143,400,399.845673,25,30.934448,8.955768,54.639698,50.012459,401.730011,399.118256,398.812439,6418.083984,12.133494,11.546432,11.661713,1.651371,1.640458,1.571095,66.178772,108.847153,40.271553,17.535686,108.870605,100.119057,94.930504,1.296088,518.082581,436.257300106277,1.9075826572907,0.0277476954036645,1.08833486117288,7.49381075763904,486.195102611993,1.94431326677217,0.00921479401923541,1.29327705977132,56.1300066232507,472.811160365892,86.2829511365784,0.00857537191641938,1.37769293297856
10,10.065897,35,35.192852,17.165001,17.744322,96.33152,NaN,0.990839600563049,NaN,30.621502,400,399.859894,25,30.938822,8.956818,54.797066,50.012459,401.730011,399.118256,398.812439,6418.083984,12.133494,11.546432,11.661713,1.651371,1.640458,1.571095,66.178772,108.847153,40.271553,17.535686,108.870605,100.119057,94.930504,1.296088,518.082581,436.263438447299,1.90760880534526,0.0277502856719734,1.08827522095647,7.49206578626621,486.194450755031,1.94430952482509,0.00921453157419122,1.29329035814838,56.1310151875018,472.821238996339,86.2911604006715,0.00857564342782926,1.37762683159048
10,10.065618,35,35.196575,17.165001,17.744322,96.33152,NaN,0.991315424442291,NaN,30.621502,400,399.859894,25,30.938822,8.953788,55.212532,50.012459,401.532654,398.97403,398.65979,6418.203125,12.154994,11.555981,11.679271,1.639616,1.652094,1.562131,66.161179,108.658096,40.307446,17.506468,108.878372,100.118729,94.939636,1.187912,509.043365,436.26413021018,1.90761384500711,0.0277512293686401,1.08826133996437,7.49114544273385,486.189538356601,1.94428694528437,0.00921321275420549,1.2933621253763,56.1357499802725,472.826243058246,86.298987261227,0.00857485902194327,1.37764689000579
10,10.067966,35,35.197426,17.165001,17.759609,96.265465,NaN,0.989203751087189,NaN,30.634705,400,399.784668,25,30.939348,8.959338,55.525536,50.012459,401.532654,398.97403,398.65979,6418.203125,12.154994,11.555981,11.679271,1.639616,1.652094,1.562131,66.161179,108.658096,40.307446,17.506468,108.878372,100.118729,94.939636,1.187912,509.043365,436.274945336905,1.90762862574664,0.0277460498952721,1.08826335488751,7.49889024342173,486.102967096172,1.94405049792032,0.00920890411657206,1.29380962687557,56.1368321983085,472.832285751252,86.3043322713187,0.00857491811298235,1.37761323309261
10,10.069163,35,35.197746,17.165001,17.760122,96.238838,NaN,0.990850925445557,NaN,30.643702,400,399.781769,25,30.944822,8.957321,55.831444,50.012459,401.637543,399.011475,398.703613,6414.502441,12.165413,11.559751,11.676985,1.644431,1.643191,1.563271,66.1782,108.815132,40.326557,17.477497,108.811127,100.171959,94.911545,1.291432,514.433899,436.272536234411,1.90760892869032,0.0277420958051964,1.088319038446,7.50283798512231,486.068091686625,1.94395528984773,0.00920717482150442,1.29398996433005,56.1372391373583,472.825479988081,86.2997526212254,0.00857449862618844,1.37767144318713
10,10.068734,35,35.196991,17.165001,17.763758,96.241997,NaN,0.990287899971008,NaN,30.660103,400,399.74765,25,30.94039,8.955326,55.866425,50.012459,401.581512,399.031281,398.670349,6416.462891,12.163026,11.563089,11.697184,1.627665,1.641396,1.558929,66.166855,108.700348,40.313683,17.51922,108.632057,100.103035,94.932663,1.298911,513.128967,436.277556753877,1.90763027776443,0.0277442026265784,1.08827040263097,7.50142317095595,486.073176915791,1.94397093829968,0.00920763393922524,1.29395469303165,56.1362790107598,472.832506563368,86.3040025107332,0.00857504894635621,1.37760460247859
10,10.069494,35,35.199631,17.165001,17.763079,96.227127,NaN,0.990162670612335,NaN,30.691196,400,399.731781,25,30.930408,8.937758,55.66111,50.012459,401.581512,399.031281,398.670349,6416.462891,12.163026,11.563089,11.697184,1.627665,1.641396,1.558929,66.166855,108.700348,40.313683,17.51922,108.632057,100.103035,94.932663,1.298911,513.128967,436.274933823022,1.90761401386024,0.0277415109120223,1.08831329731392,7.50392957062115,486.050446163205,1.94390282141554,0.0092057964652007,1.2941030965636,56.139636202217,472.828924130862,86.3043761781619,0.00857414587495399,1.37767448761376
10,10.069428,35,35.20063,17.165001,17.755922,96.169495,NaN,0.989992082118988,NaN,30.717859,400,399.723267,25,30.915218,8.935306,55.65287,50.012459,401.584869,398.967743,398.679779,6411.63916,12.140695,11.540239,11.666864,1.632914,1.638478,1.557804,66.180534,108.881821,40.299244,17.505301,108.784645,100.053352,94.961945,1.201067,505.422394,436.267308208838,1.9075884302209,0.0277404415868342,1.08836376793189,7.50371191524749,485.974532135432,1.94369479692328,0.00920194354480642,1.2945004164229,56.1409065410865,472.82058455911,86.2994484344711,0.00857346438331616,1.37775546986291
10,10.069428,35,35.20063,17.165001,17.747372,96.120262,NaN,0.989992082118988,NaN,30.72514,400,399.703979,25,30.91662,8.931536,55.775883,50.012459,401.593414,399.0849,398.76532,6419.964844,12.135448,11.546252,11.669705,1.626865,1.634098,1.569882,66.169785,108.748947,40.303246,17.513792,108.868462,100.12291,94.94632,1.321825,517.44574,436.258002423973,1.90755644076686,0.0277388975063624,1.08842801992714,7.50371191524749,485.910792030955,1.94352219744124,0.00919895293260801,1.29482412243234,56.1409065410865,472.809086088364,86.2911029070906,0.008572904923036,1.37784528490238
