P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.070867,35,35.20113,17.165001,17.744448,96.085701,NaN,0.988863885402679,NaN,30.751762,400,399.758514,25,30.918972,8.927002,55.702805,50.012459,401.593414,399.0849,398.76532,6419.964844,12.135448,11.546252,11.669705,1.626865,1.634098,1.569882,66.169785,108.748947,40.303246,17.513792,108.868462,100.12291,94.94632,1.321825,517.44574,436.251251108422,1.90751951156088,0.0277335061794095,1.08852164522946,7.50845721840898,485.865375502926,1.94339795628099,0.0091966757875622,1.29506152185795,56.1415423354224,472.796240988807,86.2823440489371,0.00857214194000608,1.37795360441491
10,10.071793,35,35.201302,17.165001,17.753448,96.120979,NaN,0.988779902458191,NaN,30.794058,400,399.812714,25,30.922646,8.922223,55.561283,50.007919,401.668304,399.13269,398.820435,6413.703125,12.152672,11.549443,11.665009,1.625231,1.644719,1.557536,66.149704,108.854843,40.297169,17.536793,108.910004,100.113289,94.929863,1.189323,506.149445,436.258751291555,1.90753646634917,0.0277320026141835,1.08850005790967,7.51151056256754,485.9108309101,1.94352062871649,0.00919875858733022,1.29483245052567,56.1417610469917,472.802482578455,86.2870675375937,0.00857239816892433,1.37790755713645
10,10.073809,35,35.204384,17.165001,17.753448,96.120979,NaN,0.990155875682831,NaN,30.794058,400,399.812714,25,30.922646,8.929933,55.648239,50.007919,401.619141,399.070526,398.679901,6407.007813,12.115644,11.541483,11.65341,1.636717,1.632424,1.555785,66.156349,108.638992,40.278709,17.536459,108.917046,100.117104,94.943825,1.247755,515.229614,436.253751821057,1.90750006404521,0.0277251926591522,1.08860042537795,7.51815728498207,485.906751233301,1.9435019038059,0.0091976675785787,1.29489229638131,56.1456799072328,472.792040115346,86.2829621120882,0.0085710396715113,1.37803814753526
10,10.074171,35,35.203102,17.165001,17.761248,96.206787,NaN,0.990767240524292,NaN,30.804663,400,399.83255,25,30.932579,8.953967,55.577621,50.007919,401.619141,399.070526,398.679901,6407.007813,12.115644,11.541483,11.65341,1.636717,1.632424,1.555785,66.156349,108.638992,40.278709,17.536459,108.917046,100.117104,94.943825,1.247755,515.229614,436.26134503788,1.90752271579853,0.0277253784107488,1.08855977043615,7.51935068759065,486.019534029662,1.94381048224632,0.009203332759675,1.29430357720766,56.1440498373555,472.79908309646,86.2866286023202,0.00857173606296612,1.377962722382
10,10.07305,35,35.203926,17.165001,17.761307,96.302696,NaN,0.990209937095642,NaN,30.795353,400,399.815338,25,30.92812,8.955564,55.748875,50.007919,401.584625,399.008972,398.735748,6417.700684,12.152385,11.544718,11.660882,1.623839,1.623597,1.552468,66.176964,108.794113,40.268444,17.537176,108.80835,100.100922,94.959518,1.232633,508.341522,436.26418890554,1.90754317597263,0.0277291752282972,1.08850353134766,7.51565499068488,486.14255142544,1.9441414439302,0.00920886129796353,1.29369193561072,56.1450975632665,472.80714363043,86.2934067230032,0.00857190086888904,1.37791282004931
10,10.075069,35,35.20541,17.165001,17.752377,96.412773,NaN,0.991367995738983,NaN,30.796124,400,399.772583,25,30.919853,8.953156,55.861866,50.007919,401.584625,399.008972,398.735748,6417.700684,12.152385,11.544718,11.660882,1.623839,1.623597,1.552468,66.176964,108.794113,40.268444,17.537176,108.80835,100.100922,94.959518,1.232633,508.341522,436.249460921662,1.90747330599953,0.0277207443940797,1.08867123330236,7.52231097789735,486.282961590043,1.94451773677376,0.00921500995621195,1.29300359788638,56.1469844372895,472.783301806253,86.2777773081459,0.00857033146258175,1.37812278120184
10,10.075527,35,35.21106,17.165001,17.756594,96.474052,NaN,0.989550888538361,NaN,30.794493,400,399.77829,25,30.919764,8.946545,55.584843,50.007919,401.6745,399.125671,398.755951,6409.575195,12.157194,11.560511,11.673883,1.637921,1.634043,1.555743,66.194527,108.72641,40.261593,17.548475,108.873398,100.085876,94.994835,1.246527,514.324402,436.252915912295,1.90748081842587,0.0277199593915954,1.08866229961575,7.52382071537482,486.354742307345,1.94469786377532,0.00921672230434434,1.29271451145737,56.1541677042359,472.790843947666,86.2896163830214,0.00856913993826052,1.37815358307345
10,10.076502,35,35.210735,17.165001,17.760315,96.442268,NaN,0.989346563816071,NaN,30.790709,400,399.792145,25,30.923697,8.944292,55.388,50.007919,401.555359,398.975647,398.636108,6413.537109,12.170657,11.558296,11.683721,1.65635,1.650109,1.578745,66.179237,108.91124,40.28653,17.554096,108.914177,100.147598,94.946274,1.277796,513.670654,436.254548800834,1.90747714139356,0.0277173396391079,1.08868284511472,7.5270345040837,486.314079635064,1.94458865850698,0.0092149119962567,1.29291444235885,56.1537545326368,472.789243779632,86.288089101829,0.00856915172906672,1.37816093300949
10,10.078919,35,35.21257,17.165001,17.765118,96.357841,NaN,0.990399956703186,NaN,30.792675,400,399.757477,25,30.925087,8.944205,55.596397,50.007919,401.555359,398.975647,398.636108,6413.537109,12.170657,11.558296,11.683721,1.65635,1.650109,1.578745,66.179237,108.91124,40.28653,17.554096,108.914177,100.147598,94.946274,1.277796,513.670654,436.253783613937,1.90745148563362,0.0277100496126308,1.08876705432637,7.53500039434419,486.202478654837,1.94428209275854,0.0092091457298389,1.29349893360051,56.1560873227627,472.78159452167,86.2846065558587,0.00856827358361131,1.37824992751027
10,10.080689,35,35.215164,17.165001,17.768198,96.269943,NaN,0.990094482898712,NaN,30.796711,400,399.820557,25,30.918465,8.933291,55.690788,50.007919,401.785492,399.201752,398.832153,6409.81543,12.158543,11.558695,11.687459,1.642079,1.641923,1.56891,66.182228,108.828079,40.326553,17.519386,108.995758,100.250916,94.893806,1.267155,518.494324,436.252747256583,1.90743106550058,0.0277046343571825,1.08883201724116,7.54083300531727,486.085330674128,1.94395855363333,0.00920289679081009,1.29412316636794,56.1593848437468,472.776477312854,86.2838167298254,0.00856730942280079,1.37833119467433
10,10.081954,35,35.217949,17.165001,17.777292,96.21154,NaN,0.989624381065369,NaN,30.78376,400,399.91806,25,30.913235,8.936052,55.929276,50.007919,401.816772,399.196014,398.894806,6415.738281,12.138141,11.549644,11.665464,1.645942,1.641319,1.564576,66.202065,108.947525,40.339626,17.517344,109.085106,100.232544,94.907906,1.241439,509.709045,436.259511818634,1.90744227154035,0.0277020092200901,1.08882652513889,7.54500103729453,486.006056407026,1.94373700870952,0.00919836719438212,1.29455995384834,56.1629249481847,472.782891131952,86.2916080690092,0.00856685360554001,1.3783252691438
10,10.081954,35,35.217949,17.165001,17.77854,96.15284,NaN,0.989624381065369,NaN,30.784552,400,399.94104,25,30.911047,8.927941,56.275742,50.007919,401.816772,399.196014,398.894806,6415.738281,12.138141,11.549644,11.665464,1.645942,1.641319,1.564576,66.202065,108.947525,40.339626,17.517344,109.085106,100.232544,94.907906,1.241439,509.709045,436.260870668273,1.90744694228374,0.0277022344338324,1.08881712685793,7.54500103729453,485.930054415758,1.94353122650643,0.0091948030843012,1.29494588629442,56.1629249481847,472.784569996151,86.2928261212621,0.008566935261856,1.37831213307637
10,10.082226,35,35.218414,17.165001,17.774364,96.113235,NaN,0.989441990852356,NaN,30.76368,400,399.918365,25,30.90863,8.914477,55.97348,50.004196,401.730743,399.134308,398.853821,6420.30127,12.139587,11.552804,11.670455,1.634147,1.635794,1.556936,66.222847,109.032593,40.367928,17.497513,108.89492,100.118073,94.977554,1.263518,514.336426,436.255649126056,1.90742640437724,0.0277005636029611,1.0888621258851,7.54589719510238,485.878147176923,1.94338950665403,0.0091922328801429,1.29521590820323,56.1635160028958,472.777586184689,86.2882832306261,0.00856646740134311,1.37837417263289
10,10.081232,35,35.218376,17.165001,17.770037,96.092316,NaN,0.990371406078339,NaN,30.746632,400,399.910278,25,30.912071,8.904343,55.701752,50.004196,401.730743,399.134308,398.853821,6420.30127,12.139587,11.552804,11.670455,1.634147,1.635794,1.556936,66.222847,109.032593,40.367928,17.497513,108.89492,100.118073,94.977554,1.263518,514.336426,436.253402896085,1.90742814825871,0.0277031348210356,1.08884521137781,7.54262217716251,485.851101445843,1.94331635675564,0.00919097530384197,1.29535321838605,56.163467701885,472.778180450703,86.2886715505875,0.00856650678014504,1.37836891790612
10,10.083546,35,35.222183,17.165001,17.770037,96.092316,NaN,0.989394307136536,NaN,30.746632,400,399.910278,25,30.912071,8.914378,55.652573,50.004196,401.770264,399.133179,398.836243,6413.337891,12.159969,11.561903,11.665154,1.644472,1.649819,1.57113,66.203445,108.941956,40.338593,17.506004,109.005821,100.137497,94.982635,1.285781,512.093689,436.247663449466,1.90738638747347,0.0276953322171106,1.08896049507282,7.5502459377272,485.846058608098,1.94329322401763,0.00918962896149226,1.29542727230094,56.168306491772,472.766431054627,86.284437504602,0.00856488605937079,1.37852140704137
10,10.084981,35,35.226086,17.165001,17.765024,96.048141,NaN,0.989468097686768,NaN,30.734394,400,399.914215,25,30.914104,8.93842,55.914383,50.004196,401.826355,399.132507,398.882019,6422.555664,12.149869,11.560046,11.65825,1.639101,1.646645,1.569924,66.187416,108.905724,40.318607,17.542717,108.881638,100.14743,94.966759,1.221637,510.871979,436.238644437446,1.9073417257434,0.0276895906234546,1.08906982412092,7.55497306181712,485.783652994811,1.94311449184794,0.00918556430945618,1.29579538705043,56.1732668625831,472.753720738236,86.2796157924031,0.00856319248803686,1.37868301363953
10,10.086408,35,35.22625,17.165001,17.754871,96.028244,NaN,0.989100575447083,NaN,30.725224,400,399.916809,25,30.924397,8.953986,56.15789,50.004196,401.677185,399.086304,398.733917,6421.599609,12.17689,11.581804,11.696121,1.646793,1.649848,1.573418,66.185326,108.91938,40.306103,17.544579,109.140579,100.135239,94.978165,1.264889,511.972168,436.224045622913,1.9072779615255,0.0276829497831854,1.08921763906177,7.55967333039985,485.757651780592,1.94304365576046,0.00918429679737936,1.29593038245456,56.173475282509,472.730942912987,86.2632802597205,0.00856203955061286,1.37886414990501
10,10.086658,35,35.229576,17.165001,17.740719,96.055077,NaN,0.989561557769775,NaN,30.722864,400,399.897919,25,30.925077,8.943203,56.015701,50.004196,401.677185,399.086304,398.733917,6421.599609,12.17689,11.581804,11.696121,1.646793,1.649848,1.573418,66.185326,108.91938,40.306103,17.544579,109.140579,100.135239,94.978165,1.264889,511.972168,436.208009679507,1.90722045687956,0.0276795533740179,1.0893370791449,7.56049673165592,485.788014472897,1.94311762254355,0.00918475221870809,1.29581746674725,56.1777019716111,472.713122669476,86.2541060345415,0.00856025680656879,1.37905684332898
10,10.086763,35,35.230728,17.165001,17.742176,96.102432,NaN,0.990489363670349,NaN,30.714382,400,399.925903,25,30.916731,8.922854,55.529877,50.004196,401.991364,399.345093,399.001556,6423.357422,12.179247,11.585419,11.69241,1.630459,1.63064,1.555591,66.205833,109.018028,40.323776,17.547192,109.154053,100.19558,94.947594,1.216345,500.766083,436.209336197778,1.90722401794485,0.0276794626071282,1.08933130305504,7.56084255559847,485.847844520762,1.94327679709755,0.00918722265154352,1.29552668344472,56.1791658611197,472.715388671071,86.2570476485632,0.00856004976499355,1.37905739409777
10,10.08828,35,35.233681,17.165001,17.748705,96.145157,NaN,0.989862859249115,NaN,30.715693,400,400.006348,25,30.911325,8.93509,55.261787,50.004196,401.991364,399.345093,399.001556,6423.357422,12.179247,11.585419,11.69241,1.630459,1.63064,1.555591,66.205833,109.018028,40.323776,17.547192,109.154053,100.19558,94.947594,1.216345,500.766083,436.212683019037,1.90722108955591,0.027675531000157,1.08935765943839,7.56583858576982,485.899280578992,1.94340873942092,0.00918877417273506,1.29530204301763,56.1829181725884,472.716863862823,86.261445659664,0.0085593083866861,1.37909280580192
10,10.088194,35,35.232925,17.165001,17.736084,96.163094,NaN,0.990894377231598,NaN,30.714663,400,399.889374,25,30.905235,8.942468,54.867142,50.004196,401.634521,398.989929,398.674591,6416.245605,12.175432,11.569674,11.680342,1.631789,1.633739,1.561357,66.21199,109.073463,40.331463,17.519323,109.00946,100.25589,94.951546,1.298851,513.057922,436.199147151603,1.90717537551637,0.0276735428590379,1.08944884660922,7.5655553717632,485.923513925734,1.94347623953163,0.00919013060250894,1.2951690988653,56.1819575643239,472.699786935533,86.2482113581385,0.00855868610025273,1.37921481095406
10,10.088194,35,35.232925,17.165001,17.722433,96.16671,NaN,0.990894377231598,NaN,30.723816,400,399.817505,25,30.896166,8.939152,54.752441,50.004196,401.634521,398.989929,398.674591,6416.245605,12.175432,11.569674,11.680342,1.631789,1.633739,1.561357,66.21199,109.073463,40.331463,17.519323,109.00946,100.25589,94.951546,1.298851,513.057922,436.184274379958,1.90712424512045,0.0276710788705539,1.08955221726064,7.5655553717632,485.928197214114,1.94348892054817,0.00919035016728251,1.29514527121589,56.1819575643239,472.681411083068,86.2348886392298,0.00855779245048363,1.37935912698579
10,10.088521,35,35.234776,17.165001,17.716827,96.157936,NaN,0.990951776504517,NaN,30.729031,400,399.728088,25,30.891706,8.949659,55.36171,50.003628,401.518127,398.863739,398.499451,6421.310547,12.162544,11.573185,11.677982,1.624081,1.62721,1.559517,66.239029,108.90036,40.352772,17.503904,109.16098,100.244102,94.945442,1.305322,515.635254,436.177354046264,1.90709734254068,0.0276689656613774,1.08961104620281,7.5666322339423,485.914383329831,1.943446910284,0.00918916322006213,1.29523904512779,56.1843095003518,472.673326712506,86.231114693715,0.00855688974973584,1.37945212224209
10,10.091207,35,35.239819,17.165001,17.719551,96.120728,NaN,0.990653097629547,NaN,30.726852,400,399.734924,25,30.890442,8.960255,55.922672,50.003628,401.681335,399.017426,398.750153,6425.656738,12.157021,11.557996,11.665798,1.633389,1.636299,1.561091,66.24411,109.270096,40.339516,17.500443,109.120476,100.230042,94.954689,1.357797,516.942566,436.173650615616,1.90705906346207,0.0276604142607851,1.0897247016715,7.57547665792629,485.859506478519,1.94328576312309,0.00918512159015493,1.29558264540833,56.1907167820963,472.663884732014,86.2299559854239,0.00855504270639743,1.37960665497087
10,10.08889,35,35.242992,17.165001,17.727198,96.080841,NaN,0.989835143089294,NaN,30.732893,400,399.73941,25,30.899815,8.949601,56.193623,50.003628,401.681335,399.017426,398.750153,6425.656738,12.157021,11.557996,11.665798,1.633389,1.636299,1.561091,66.24411,109.270096,40.339516,17.500443,109.120476,100.230042,94.954689,1.357797,516.942566,436.187737667208,1.90712953066501,0.0276695950898805,1.08955090345539,7.56784737713451,485.803619212907,1.94312651866078,0.00918157756660412,1.29590824687773,56.1947477944657,472.691924705664,86.2538587897882,0.00855553302382488,1.37943679841783
10,10.091947,35,35.24361,17.165001,17.727198,96.080841,NaN,0.990529477596283,NaN,30.732893,400,399.73941,25,30.899815,8.945644,56.087524,50.003628,401.604248,398.989594,398.630157,6425.172363,12.156665,11.566658,11.666186,1.641749,1.641505,1.563978,66.235916,109.118729,40.374565,17.493088,108.898567,100.229652,94.950989,1.264547,515.18512,436.180145619929,1.90707435594029,0.0276593038151575,1.08970371162471,7.57791300834526,485.802800168363,1.94312276366759,0.00918135928544276,1.29592028573274,56.1955328741002,472.672623741383,86.240564330127,0.00855442458120422,1.37959832103425
10,10.093287,35,35.244591,17.165001,17.726143,96.083061,NaN,0.990100741386414,NaN,30.728432,400,399.736664,25,30.909554,8.951129,55.99411,50.003628,401.631226,398.973297,398.609589,6420.909668,12.175078,11.576383,11.669403,1.624531,1.628424,1.539789,66.222267,108.940178,40.382751,17.518305,109.096466,100.110229,95.05088,1.378859,526.381409,436.175667639048,1.90704622026102,0.0276546042478113,1.08977871975793,7.58232443570211,485.804376987702,1.94312459486982,0.00918114769116734,1.2959246948609,56.1967790699617,472.663351268536,86.2349493417296,0.00855370387293346,1.37968685235515
10,10.095192,35,35.246208,17.165001,17.717516,96.094513,NaN,0.990687608718872,NaN,30.724825,400,399.730286,25,30.919378,8.956092,55.78701,50.003628,401.631226,398.973297,398.609589,6420.909668,12.175078,11.576383,11.669403,1.624531,1.628424,1.539789,66.222267,108.940178,40.382751,17.518305,109.096466,100.110229,95.05088,1.378859,526.381409,436.161532904341,1.90697951673005,0.0276466389622201,1.08993951428117,7.58859514618149,485.817074810556,1.94315496335111,0.00918127238731033,1.29588036740615,56.1988331360824,472.640762496757,86.220401282018,0.00855216080534237,1.37989032923745
10,10.099332,35,35.250416,17.165001,17.71854,96.073013,NaN,0.991027891635895,NaN,30.725765,400,399.703369,25,30.931082,8.955683,55.492054,50.003628,401.579498,398.889282,398.53775,6426.902832,12.155569,11.569124,11.660871,1.645655,1.649334,1.557871,66.233124,109.183861,40.362041,17.513824,109.139954,100.218704,95.030182,1.227566,508.21756,436.15236183732,1.90690864633435,0.0276329049735665,1.09013898894344,7.60221976044153,485.783633855718,1.94305393291847,0.00917848022177994,1.29610477386819,56.2041781791986,472.618892435576,86.2092985664866,0.00854994033548552,1.3801296024972
10,10.09819,35,35.25132,17.165001,17.724512,96.016685,NaN,0.989919781684875,NaN,30.711678,400,399.675262,25,30.930853,8.962513,55.4897,50.003628,401.579498,398.889282,398.53775,6426.902832,12.155569,11.569124,11.660871,1.645655,1.649334,1.557871,66.233124,109.183861,40.362041,17.513824,109.139954,100.218704,95.030182,1.227566,508.21756,436.161709559914,1.90695163328878,0.0276378209093874,1.09003641326735,7.59846189320319,485.709416985097,1.94285066237794,0.00917473765631061,1.29649631182795,56.2053263818218,472.635113430942,86.2220716551676,0.00855048042363063,1.38001625575452
10,10.098015,35,35.252029,17.165001,17.725229,95.959183,NaN,0.990327119827271,NaN,30.689632,400,399.614258,25,30.935623,8.965232,55.845623,50.003628,401.529877,398.825165,398.46936,6423.382813,12.168368,11.567808,11.672022,1.648752,1.663008,1.570773,66.226898,109.023087,40.379597,17.500181,109.171623,100.201721,95.016434,1.270728,522.749695,436.162925918432,1.90695747781795,0.0276385385505344,1.090022205762,7.59788600961622,485.633913401876,1.94264436025413,0.00917099089807101,1.29689290655261,56.2062268913918,472.637820031037,86.2248323606431,0.00855041707662934,1.38000624275945
10,10.097866,35,35.255455,17.165001,17.713612,95.955719,NaN,0.990192711353302,NaN,30.677517,400,399.618713,25,30.945498,8.95916,55.921085,49.990803,401.519836,398.850647,398.503632,6419.188477,12.179624,11.577411,11.682629,1.641214,1.648605,1.566959,66.22477,109.390381,40.347179,17.519497,109.125908,100.20929,95.004723,1.240934,508.083923,436.150632905967,1.90691663058791,0.027636943180524,1.09010305233303,7.59739567995416,485.624871295032,1.9426113513158,0.00916957098031152,1.29698304579659,56.2105780902388,472.626069768451,86.2201811235061,0.008548904052112,1.38015337643544
10,10.098114,35,35.256958,17.165001,17.698273,95.988197,NaN,0.989507019519806,NaN,30.673635,400,399.703064,25,30.944363,8.965364,55.721745,49.990803,401.519836,398.850647,398.503632,6419.188477,12.179624,11.577411,11.682629,1.641214,1.648605,1.566959,66.22477,109.390381,40.347179,17.519497,109.125908,100.20929,95.004723,1.240934,508.083923,436.133294409237,1.90685466228801,0.0276333413142737,1.09023219129876,7.59821179611305,485.664996133177,1.94271632080428,0.00917101562463939,1.29679601743234,56.2124868711658,472.605085400858,86.2066726468793,0.00854747086018338,1.38034270196057
10,10.098114,35,35.256958,17.165001,17.681314,96.039139,NaN,0.989507019519806,NaN,30.667143,400,399.855103,25,30.93751,8.954004,55.718018,49.990803,401.91098,398.920563,398.806854,6424.847656,12.231323,11.577939,11.663857,1.62906,1.639779,1.564967,66.218529,109.129044,40.354771,17.529331,109.178169,100.179199,95.02211,1.350347,514.742004,436.114804066195,1.90679108658939,0.0276302802755167,1.09036138938085,7.59821179611305,485.731048881898,1.94289524618278,0.00917411240906755,1.29645717755197,56.2124868711658,472.582239550228,86.1901228727606,0.00854636021091677,1.38052287742218
10,10.099713,35,35.26152,17.165001,17.681072,96.026489,NaN,0.989692330360413,NaN,30.661043,400,399.934814,25,30.942734,8.940395,55.875298,49.990803,401.887939,398.905273,398.840424,6420.697754,12.21206,11.568402,11.656262,1.62314,1.636487,1.563991,66.225891,109.296951,40.382,17.489237,109.174652,100.244926,94.996468,1.271671,516.321411,436.110563621506,1.9067613164218,0.0276248628211051,1.09044344836088,7.60347340854395,485.708595759994,1.94282309274446,0.00917173369714297,1.29663033945263,56.2182801213619,472.575440422796,86.1903436241424,0.00854477630149292,1.38064930067782
10,10.099516,35,35.260136,17.165001,17.681072,96.026489,NaN,0.990030884742737,NaN,30.661043,400,399.934814,25,30.942734,8.942758,55.943058,49.990803,401.887939,398.905273,398.840424,6420.697754,12.21206,11.568402,11.656262,1.62314,1.636487,1.563991,66.225891,109.296951,40.382,17.489237,109.174652,100.244926,94.996468,1.271671,516.321411,436.11105356182,1.90676487228887,0.0276255247922882,1.09043356472155,7.60282520124019,485.710431958231,1.94283150498106,0.00917222204216836,1.2966033080137,56.216522653787,472.575535559792,86.1888514808301,0.00854516112876992,1.38062647188666
10,10.096313,35,35.261944,17.165001,17.690792,95.956078,NaN,0.989443898200989,NaN,30.662304,400,399.920197,25,30.95643,8.963675,56.10059,49.990803,401.7724,398.798737,398.712708,6421.682129,12.212303,11.57385,11.656925,1.622793,1.642618,1.565423,66.226303,109.139687,40.362892,17.476229,109.173035,100.278687,94.981453,1.330654,518.795166,436.12961582469,1.90685912722956,0.0276380457931701,1.09019888309101,7.59228473842148,485.616719091256,1.9425731465551,0.00916730308942222,1.29710767415497,56.2188185251575,472.610951446205,86.2165448688249,0.00854638597757581,1.38037594743743
10,10.097576,35,35.265339,17.165001,17.692175,95.895775,NaN,0.990189671516418,NaN,30.694674,400,399.871552,25,30.968138,8.971992,55.884304,49.990803,401.7724,398.798737,398.712708,6421.682129,12.212303,11.57385,11.656925,1.622793,1.642618,1.565423,66.226303,109.139687,40.362892,17.476229,109.173035,100.278687,94.981453,1.330654,518.795166,436.127983617267,1.90684151406053,0.0276340491737002,1.09025165931619,7.59644133143962,485.533974322826,1.94234052167685,0.00916243699344522,1.2975772211416,56.2231293768665,472.607523166355,86.2178895965124,0.00854528671058134,1.38045710107223
10,10.098951,35,35.268944,17.165001,17.68486,95.846519,NaN,0.99015486240387,NaN,30.704468,400,399.761658,25,30.968454,8.969692,55.538734,49.990803,401.701294,398.773468,398.667603,6428.666016,12.189197,11.561348,11.640318,1.644184,1.654818,1.57522,66.206062,109.072037,40.374584,17.478607,109.198753,100.309364,94.987724,1.162539,499.958374,436.116589092696,1.90678927270701,0.0276281072190738,1.09037633991212,7.60096607672813,485.465256682447,1.9421453569001,0.00915816780695482,1.29797815017519,56.2277065130695,472.591829743289,86.2105872356843,0.00854353390856314,1.38063837176504
10,10.098686,35,35.267902,17.165001,17.678421,95.795914,NaN,0.989295840263367,NaN,30.728878,400,399.724487,25,30.964058,8.946474,55.390079,49.990803,401.780151,398.704437,398.744751,6430.013184,12.243792,11.572777,11.627783,1.622565,1.630677,1.558115,66.209358,109.150169,40.39101,17.461161,109.282906,100.27887,94.97921,1.314382,520.692383,436.110227065802,1.90676991482131,0.0276278355486531,1.09041214081311,7.60009407099352,485.400951227766,1.94197365972586,0.0091554540018232,1.29829766051478,56.2263835626532,472.583983106112,86.203728892726,0.00854343868892117,1.38068367529908
10,10.10111,35,35.267887,17.165001,17.671112,95.800392,NaN,0.990147173404694,NaN,30.743896,400,399.787018,25,30.958998,8.941602,55.219994,49.990803,401.780151,398.704437,398.744751,6430.013184,12.243792,11.572777,11.627783,1.622565,1.630677,1.558115,66.209358,109.150169,40.39101,17.461161,109.282906,100.27887,94.97921,1.314382,520.692383,436.096227233997,1.90669875282136,0.0276183714792173,1.09058957202784,7.60806981362316,485.406784906925,1.9419895085992,0.00915573200389301,1.29826724728811,56.2263645180317,472.558398593483,86.1851830065614,0.00854219928881486,1.38088544693373
10,10.102291,35,35.268414,17.165001,17.671467,95.868172,NaN,0.98907732963562,NaN,30.75617,400,399.912842,25,30.953714,8.946753,55.221188,49.989376,401.964355,399.048492,399.048401,6422.865234,12.224266,11.561793,11.635911,1.652702,1.661283,1.570811,66.155815,109.232162,40.423897,17.438871,109.054443,100.366142,94.939896,1.081301,492.263794,436.093676346079,1.90667876670847,0.0276144687436363,1.0906461601094,7.61195516283334,485.494065127816,1.94222474249642,0.00915967269270407,1.29782249412355,56.2270336151631,472.551667078006,86.1809027945217,0.00854172739764203,1.38094703744911
10,10.102291,35,35.268414,17.165001,17.671463,95.991898,NaN,0.98907732963562,NaN,30.757292,400,399.972321,25,30.946461,8.926323,55.064445,49.989376,401.974152,398.973999,398.966583,6431.290527,12.252799,11.586832,11.652482,1.658378,1.660038,1.58632,66.161629,109.135323,40.42268,17.442266,109.166847,100.373428,94.950645,1.394743,519.902588,436.093671983494,1.90667875170756,0.027614468021642,1.09064619066389,7.61195516283334,485.654588298093,1.94265967031536,0.00916719896481917,1.29699540063902,56.2270336151631,472.551661687712,86.1808988911903,0.00854172713563955,1.38094708003903
10,10.103133,35,35.2705,17.165001,17.657856,96.127991,NaN,0.989247143268585,NaN,30.754852,400,399.991943,25,30.938425,8.920998,55.01461,49.989376,401.974152,398.973999,398.966583,6431.290527,12.252799,11.586832,11.652482,1.658378,1.660038,1.58632,66.161629,109.135323,40.42268,17.442266,109.166847,100.373428,94.950645,1.394743,519.902588,436.07673547065,1.90661251904704,0.0276091842796407,1.0907924930038,7.61472503363819,485.828274892376,1.94312491654902,0.00917473236710703,1.29613174128937,56.2296819926704,472.529644309867,86.1673096549147,0.00854008427859093,1.38115441357907
10,10.101188,35,35.271477,17.165001,17.654709,96.238945,NaN,0.989123702049255,NaN,30.749622,400,399.958832,25,30.932997,8.919111,55.315041,49.989376,401.785431,398.807312,398.836731,6426.604004,12.250876,11.577686,11.658282,1.635322,1.657541,1.571332,66.156685,109.146408,40.384346,17.461266,109.245789,100.325493,94.958168,1.17875,504.623016,436.07814316014,1.90663582753868,0.0276151483727876,1.09071881824557,7.60832643486708,485.970752805326,1.9435082590963,0.00918112212638972,1.29541752717426,56.2309223446714,472.538853932432,86.1750800566375,0.00854026373341951,1.38109719316819
10,10.101751,35,35.276825,17.165001,17.66354,96.316666,NaN,0.989906251430511,NaN,30.755585,400,399.89621,25,30.93248,8.925776,55.539787,49.989376,402.002502,398.987732,399.003998,6430.695313,12.228987,11.57186,11.641118,1.646285,1.654514,1.577899,66.185905,109.216698,40.420567,17.439281,109.338951,100.331657,94.970917,1.249212,513.77063,436.086374182972,1.90665878520326,0.0276148515219771,1.09067960332006,7.61017866965022,486.064347426172,1.94374831628769,0.00918394922558759,1.29500967370829,56.2377114165,472.551670506807,86.1903927510186,0.00853941881197835,1.38108124121629
10,10.101927,35,35.279472,17.165001,17.66354,96.316666,NaN,0.988978624343872,NaN,30.755585,400,399.89621,25,30.93248,8.934697,55.677151,49.989376,402.002502,398.987732,399.003998,6430.695313,12.228987,11.57186,11.641118,1.646285,1.654514,1.577899,66.185905,109.216698,40.420567,17.439281,109.338951,100.331657,94.970917,1.249212,513.77063,436.085936263629,1.90665560813135,0.0276142603876936,1.09068844400177,7.6107576826912,486.060849568948,1.94373226957608,0.00918301579071015,1.29506092214036,56.2410713700937,472.55278915324,86.1941883043187,0.00853874682658164,1.38111464203453
10,10.103015,35,35.281822,17.165001,17.666761,96.328888,NaN,0.989617645740509,NaN,30.756992,400,399.935699,25,30.938255,8.935092,55.52737,49.989376,401.849396,398.794189,398.803772,6422.875,12.226999,11.573384,11.636871,1.641977,1.646575,1.572203,66.214584,109.266281,40.448883,17.415689,109.335854,100.319534,94.98204,1.239085,509.737946,436.086742279635,1.90664804921163,0.027611187945979,1.0907184799125,7.61433686743692,486.073572361208,1.9437608638177,0.00918292806888486,1.29502609630759,56.2440541582456,472.552079421772,86.1963249485924,0.00853806758707992,1.38115775472315
10,10.10289,35,35.283417,17.165001,17.661844,96.341835,NaN,0.990742981433868,NaN,30.760164,400,399.911041,25,30.93848,8.943003,55.514664,49.989376,401.849396,398.794189,398.803772,6422.875,12.226999,11.573384,11.636871,1.641977,1.646575,1.572203,66.214584,109.266281,40.448883,17.415689,109.335854,100.319534,94.98204,1.239085,509.737946,436.081690175619,1.90663186373846,0.0276107201481868,1.09074978678584,7.61392567070885,486.088231446351,1.94379657400207,0.00918315045927259,1.29497191308604,56.2460785551486,472.547625011505,86.1948988575621,0.00853741359907689,1.38121842586028
10,10.101991,35,35.283993,17.165001,17.657722,96.346947,NaN,0.990050435066223,NaN,30.777269,400,399.951294,25,30.923958,8.942132,55.664856,49.989376,401.973694,398.907562,398.955322,6428.672363,12.246316,11.57856,11.64887,1.626511,1.633588,1.55909,66.227783,109.326927,40.453236,17.429703,109.340172,100.3284,94.991898,1.276522,516.096313,436.079431245793,1.90663263185627,0.0276129951727766,1.09073613112368,7.61096823100718,486.094090379264,1.94381099906644,0.00918325720876441,1.29494948650455,56.2468096044892,472.548392784944,86.1961043829552,0.00853729290217507,1.38122154809842
10,10.104706,35,35.282608,17.165001,17.661579,96.359344,NaN,0.990334987640381,NaN,30.775253,400,399.960602,25,30.920275,8.945872,55.756866,49.989376,402.038239,399.05722,399.103851,6424.684082,12.209458,11.552738,11.630521,1.642444,1.640815,1.567047,66.218582,109.168968,40.4585,17.411312,109.138428,100.349846,94.972755,1.221484,509.471924,436.076881950051,1.90659809008367,0.0276045751740605,1.09084306943286,7.61989916036083,486.111972561134,1.94386283664637,0.00918449676977524,1.29484132074837,56.2450517699515,472.534798116577,86.1846999948766,0.00853701226230881,1.38130695234302
10,10.105888,35,35.285782,17.165001,17.65943,96.350807,NaN,0.989170610904694,NaN,30.758928,400,399.975494,25,30.928621,8.938151,55.839886,49.989376,402.038239,399.05722,399.103851,6424.684082,12.209458,11.552738,11.630521,1.642444,1.640815,1.567047,66.218582,109.168968,40.4585,17.411312,109.138428,100.349846,94.972755,1.221484,509.471924,436.071595904196,1.90656869413991,0.0276002199129217,1.09091892804055,7.62378675736522,486.096725714123,1.94381368509796,0.00918286046963834,1.29495875062636,56.2490801113349,472.526944612717,86.1825949961627,0.00853576010328383,1.38141975743874
10,10.104651,35,35.285954,17.165001,17.653503,96.321861,NaN,0.989480197429657,NaN,30.75979,400,399.995117,25,30.943605,8.938394,55.733185,49.99564,402.038116,399.008179,399.060394,6427.612793,12.219703,11.560207,11.631831,1.629368,1.638643,1.569204,66.213829,109.379715,40.460506,17.388458,109.282745,100.468315,94.945282,1.316799,515.915649,436.068208949912,1.90656878830405,0.0276033020366034,1.09090210391151,7.61971825707263,486.059011788394,1.94371118643457,0.00918104545708589,1.29515228295515,56.2492984000044,472.527125264328,86.1829197896752,0.00853572171031452,1.3814210740741
10,10.106806,35,35.288612,17.165001,17.647997,96.284782,NaN,0.990317583084106,NaN,30.757483,400,399.977509,25,30.949881,8.9345,55.621277,49.99564,401.881226,398.853241,398.963409,6421.387695,12.214486,11.539044,11.621709,1.650826,1.661591,1.576876,66.190605,109.386238,40.428425,17.41419,109.296288,100.479225,94.916298,1.237853,512.836487,436.056837520237,1.906509231873,0.0275950756454244,1.0910526538666,7.62680582238363,486.007469788183,1.94356507352706,0.00917786068446774,1.29544784041889,56.2526716123901,472.507993560779,86.1720699384103,0.00853406329217932,1.38161496480611
10,10.105578,35,35.289474,17.165001,17.644279,96.223053,NaN,0.989811062812805,NaN,30.771746,400,399.916077,25,30.949928,8.926687,55.650963,49.99564,401.881226,398.853241,398.963409,6421.387695,12.214486,11.539044,11.621709,1.650826,1.661591,1.576876,66.190605,109.386238,40.428425,17.41419,109.296288,100.479225,94.916298,1.237853,512.836487,436.055838306372,1.90651744956547,0.0275985254403023,1.09101936372276,7.62276720074402,485.926349685558,1.94334333505472,0.00917381299944342,1.29587187071522,56.2537655146403,472.511682013925,86.1757120739778,0.00853400616255411,1.38159952442762
10,10.105759,35,35.292145,17.165001,17.640842,96.14035,NaN,0.990311443805695,NaN,30.779119,400,399.889069,25,30.946783,8.91633,55.663143,49.99564,401.825714,398.89209,398.869843,6439.455078,12.237933,11.574582,11.660887,1.63531,1.639451,1.568534,66.205162,109.072945,40.394581,17.43816,109.337044,100.412178,94.958466,1.311493,521.015015,436.051637769865,1.90650128663924,0.0275972975171029,1.09105480802015,7.62336249311033,485.815615162053,1.9430368786795,0.00916785280604283,1.29647145981718,56.2571549520147,472.508153570038,86.176171446815,0.00853310249277726,1.38167012448197
10,10.105759,35,35.292145,17.165001,17.634775,96.055328,NaN,0.990311443805695,NaN,30.782249,400,399.954346,25,30.940559,8.935507,55.880051,49.99564,402.015625,399.041473,399.033081,6426.393555,12.255125,11.57277,11.659674,1.642298,1.645896,1.563418,66.210815,109.24305,40.388271,17.441074,109.230362,100.339745,94.977676,1.186788,504.665161,436.045018199271,1.90647852237471,0.0275962022272513,1.09110131677604,7.62336249311033,485.705362552437,1.94273829166184,0.00916268927046857,1.29703670160221,56.2571549520147,472.499973832371,86.1702514042908,0.00853270509414353,1.38173491655458
10,10.107368,35,35.292984,17.165001,17.624519,96.001266,NaN,0.990200221538544,NaN,30.783901,400,399.980255,25,30.946514,8.945997,55.778801,49.99564,402.015625,399.041473,399.033081,6426.393555,12.255125,11.57277,11.659674,1.642298,1.645896,1.563418,66.210815,109.24305,40.388271,17.441074,109.230362,100.339745,94.977676,1.186788,504.665161,436.02981982666,1.90641098663613,0.0275889516497358,1.09126102058551,7.62865399341359,485.634118323742,1.94254322919719,0.00915910847326936,1.29741370509622,56.2582195809806,472.476423229646,86.1541550332672,0.00853133092839468,1.38193497039884
10,10.108735,35,35.296135,17.165001,17.625679,95.960419,NaN,0.990440309047699,NaN,30.804497,400,399.961273,25,30.953175,8.942298,55.639511,49.99564,401.883942,398.903198,398.898895,6435.487305,12.253011,11.577045,11.673785,1.631046,1.64142,1.570843,66.211716,109.257172,40.409721,17.443348,109.382179,100.414383,94.966255,1.215329,504.001892,436.027680626717,1.90639066058163,0.0275845754852287,1.09132097552008,7.63314913272035,485.57693050373,1.94238048666169,0.00915551551437003,1.29774854398287,56.2622177848143,472.471808045002,86.1543709705329,0.00853024320051257,1.38202192514876
10,10.105989,35,35.294857,17.165001,17.633915,95.946335,NaN,0.990582346916199,NaN,30.821568,400,399.967957,25,30.95413,8.928461,55.840622,49.99564,402.115204,399.003387,399.080017,6426.248047,12.247189,11.567111,11.647139,1.633143,1.643793,1.56847,66.226418,109.242058,40.412434,17.436527,109.449295,100.423615,94.962379,1.240927,511.134308,436.043507103966,1.90647114303214,0.02759527509841,1.09111948828154,7.62411893039433,485.560350827126,1.94233873784917,0.00915510917397069,1.29781777694888,56.2605962058846,472.499636247424,86.1730666733802,0.008531945362346,1.38178091187013
10,10.108072,35,35.293274,17.165001,17.641541,95.970306,NaN,0.990233540534973,NaN,30.806492,400,400.032776,25,30.948303,8.928693,55.996059,49.99564,402.115204,399.003387,399.080017,6426.248047,12.247189,11.567111,11.647139,1.633143,1.643793,1.56847,66.226418,109.242058,40.412434,17.436527,109.449295,100.423615,94.962379,1.240927,511.134308,436.046641160734,1.90646215553292,0.0275896628289083,1.09116585312576,7.63096903087842,485.593561929862,1.94243264122151,0.00915712424911688,1.29762630887752,56.2585875647934,472.495056222067,86.1679661975146,0.00853215672105249,1.38179191380011
10,10.108475,35,35.296925,17.165001,17.641541,95.970306,NaN,0.990574657917023,NaN,30.806492,400,400.032776,25,30.948303,8.9244,55.939896,49.992184,402.064545,399.048645,399.057587,6427.766602,12.216852,11.553597,11.632893,1.639142,1.648901,1.570195,66.209465,109.033585,40.440422,17.418541,109.372093,100.44165,94.947594,1.216461,501.881989,436.045637638971,1.90645488105057,0.0275883109795512,1.0911861385252,7.63229420365241,485.588711451201,1.94241044382445,0.00915583844839764,1.29769786572425,56.2632201456149,472.495557274981,86.1724478001306,0.00853118047595749,1.38184626812201
10,10.107541,35,35.298199,17.165001,17.637852,95.978317,NaN,0.989726781845093,NaN,30.777601,400,400.049713,25,30.953819,8.929936,55.988018,49.992184,402.038605,398.96344,398.980865,6436.933105,12.238345,11.576608,11.639647,1.643249,1.646974,1.579277,66.223389,109.182693,40.39558,17.429136,109.310211,100.425598,94.954163,1.296031,516.759583,436.043938121947,1.90645789816724,0.027590778281882,1.09116741828279,7.62922289881578,485.597414677075,1.94243086179578,0.00915587686035705,1.29766924092312,56.2648365729073,472.497728259562,86.1754561275358,0.00853093683553594,1.38184941542114
10,10.108075,35,35.295765,17.165001,17.630716,95.96756,NaN,0.99061381816864,NaN,30.772709,400,400.027771,25,30.960892,8.945127,55.567734,49.992184,402.038605,398.96344,398.980865,6436.933105,12.238345,11.576608,11.639647,1.643249,1.646974,1.579277,66.223389,109.182693,40.39558,17.429136,109.310211,100.425598,94.954163,1.296031,516.759583,436.034821368958,1.90642147935471,0.0275876986468393,1.09124905874566,7.63097889583383,485.5866891395,1.94240784243952,0.00915607999420084,1.29769350147872,56.2617483184769,472.482565858864,86.1617378594764,0.00853086722681757,1.38193070924863
11,10.800479,38.5,37.981258,20.360001,19.826441,99.898949,NaN,0.990361332893372,NaN,31.408741,400,399.694672,25,31.665676,9.028401,59.741554,50.022839,401.608063,399.104767,398.328827,6920.300781,12.72438,12.211576,12.322001,1.693607,1.673576,1.638014,69.309677,116.354736,42.77739,19.752378,116.262466,108.604813,98.567421,1.306206,507.324249,436.732801727208,1.90248609846914,0.0257902445438043,1.10878159502268,9.85136574394733,487.201584152707,1.94037472297017,0.00850511621408566,1.32287084132012,59.5685521932691,473.263643083973,89.69801851812,0.00788460717784458,1.41799566442444
11,10.796947,38.5,37.98098,20.360001,19.825382,99.881699,NaN,0.989890456199646,NaN,31.394411,400,399.811066,25,31.662415,9.036601,59.814301,50.022839,401.75293,399.258972,398.530731,6908.408691,12.698477,12.185999,12.290093,1.662398,1.646346,1.609693,69.31694,116.584038,42.782928,19.761789,116.341202,108.645058,98.526352,1.288892,504.49054,436.740351238354,1.90254296473195,0.0258005494831531,1.10861225676794,9.8403150399937,487.179126475359,1.94031515501902,0.00850420490848872,1.32298922757957,59.5682199157567,473.284058092759,89.7121134775035,0.00788559893624121,1.41781798848875
11,10.800026,38.5,37.980499,20.360001,19.837868,99.863907,NaN,0.989329993724823,NaN,31.387398,400,399.814209,25,31.662487,9.034363,59.905567,50.022839,401.51355,398.958832,398.280365,6911.701172,12.689874,12.180709,12.297674,1.615806,1.598264,1.569602,69.345291,116.510262,42.771496,19.759369,116.528824,108.627174,98.536552,1.384831,513.013306,436.746589917325,1.90253714786936,0.0257935584854004,1.10866597247126,9.84994857748183,487.156214793922,1.94025482988559,0.0085033245821749,1.32310765071721,59.567644999212,473.281568082395,89.7098329811043,0.00788559948347949,1.41783159696986
11,10.799889,38.5,37.982388,20.360001,19.845427,99.841919,NaN,0.990578413009644,NaN,31.376654,400,399.704681,25,31.671959,9.047801,60.180553,50.022839,401.51355,398.958832,398.280365,6911.701172,12.689874,12.180709,12.297674,1.615806,1.598264,1.569602,69.345291,116.510262,42.771496,19.759369,116.528824,108.627174,98.536552,1.384831,513.013306,436.755308352582,1.90256811059063,0.0257952677284514,1.10859773304611,9.84951997749624,487.124653115511,1.94016590891378,0.00850147227349627,1.32330250285004,59.5699027970469,473.294292986164,89.7208670054225,0.007885730973498,1.4177531619321
11,10.800637,38.5,37.981773,20.360001,19.84008,99.811569,NaN,0.990325808525085,NaN,31.359314,400,399.71637,25,31.685951,9.036378,60.381332,50.023827,401.788269,399.205231,398.590027,6900.876953,12.709663,12.170351,12.281341,1.6852,1.673283,1.63299,69.289459,116.435555,42.730907,19.7882,116.473427,108.627388,98.527054,1.267828,506.102478,436.747533477889,1.90253498948748,0.0257921259016517,1.10867878602764,9.85186002106548,487.085291266664,1.94006177626441,0.00849990661955722,1.3235089864942,59.5691677380363,473.281789498134,89.7113777780409,0.00788530889154818,1.41784965010483
11,10.801208,38.5,37.984768,20.360001,19.837442,99.75898,NaN,0.989161491394043,NaN,31.385189,400,399.800293,25,31.698078,9.033027,60.046021,50.023827,401.901978,399.169769,398.710327,6905.861328,12.718234,12.165435,12.26764,1.623891,1.603022,1.577032,69.309898,116.380699,42.712181,19.800842,116.46096,108.658508,98.519264,1.338416,515.422119,436.743198622075,1.90251516782327,0.0257899765029475,1.10872896231833,9.85364625567775,487.011762204004,1.93985778861067,0.00849594334499266,1.3239467629671,59.5727473231827,473.276958495168,89.7112350747215,0.00788438307526691,1.41793752149417
11,10.803053,38.5,37.985519,20.360001,19.839409,99.741028,NaN,0.989293396472931,NaN,31.419609,400,399.856262,25,31.704491,9.040133,59.550205,50.023827,401.901978,399.169769,398.710327,6905.861328,12.718234,12.165435,12.26764,1.623891,1.603022,1.577032,69.309898,116.380699,42.712181,19.800842,116.46096,108.658508,98.519264,1.338416,515.422119,436.740822988375,1.90249082075047,0.025784840306409,1.10880592700348,9.85941740374739,486.987011044302,1.93978970291179,0.00849467362383877,1.32409116229831,59.5736448721479,473.268716042576,89.7062408457954,0.00788383200504979,1.41801926433117
11,10.801725,38.5,37.987541,20.360001,19.846947,99.677101,NaN,0.989724516868591,NaN,31.443245,400,399.885071,25,31.711199,9.044806,59.648579,50.023827,401.703339,399.033661,398.47879,6916.72168,12.733817,12.179976,12.298711,1.644173,1.627834,1.585719,69.325218,116.286842,42.747421,19.786442,116.258362,108.696594,98.503792,1.293891,506.607971,436.752460160068,1.90254222722514,0.0257900798535823,1.10867783272498,9.85526350313592,486.899703196539,1.93955093968188,0.00849035152761969,1.32459362231951,59.5760613693343,473.288963786045,89.7227242986052,0.0078842734439399,1.41787899256511
11,10.802952,38.5,37.98938,20.360001,19.854488,99.630295,NaN,0.990161240100861,NaN,31.44463,400,399.756805,25,31.722422,9.032701,59.904385,50.023827,401.733398,398.998901,398.480469,6907.427734,12.745234,12.18502,12.286413,1.708066,1.697005,1.664236,69.299606,116.553978,42.785854,19.774122,116.504669,108.684692,98.519981,1.295428,506.957092,436.757791118065,1.90254962194724,0.0257877379268913,1.1086784073581,9.85910149558964,486.835286321187,1.93937396195763,0.00848707545738082,1.32496953872571,59.5782590706805,473.293097043953,89.727643584651,0.0078840271062205,1.41787267894964
11,10.805397,38.5,37.992252,20.360001,19.861624,99.627151,NaN,0.98981100320816,NaN,31.42259,400,399.701172,25,31.724327,9.038173,59.962811,50.023827,401.733398,398.998901,398.480469,6907.427734,12.745234,12.18502,12.286413,1.708066,1.697005,1.664236,69.299606,116.553978,42.785854,19.774122,116.504669,108.684692,98.519981,1.295428,506.957092,436.759666260508,1.90253450556086,0.0257817138815182,1.10874357896864,9.86674835107107,486.827356537572,1.93934615157554,0.00848601026687446,1.32504876509604,59.5816910856717,473.289875813965,89.7285016435299,0.00788320361196961,1.41794494512264
11,10.805397,38.5,37.992252,20.360001,19.861673,99.692093,NaN,0.98981100320816,NaN,31.407448,400,399.729858,25,31.722672,9.047405,60.094551,50.023827,401.66217,398.985168,398.499054,6913.317871,12.720241,12.178567,12.283791,1.711711,1.671386,1.654612,69.281845,116.259178,42.765553,19.790253,116.300438,108.593414,98.552406,1.372173,513.758423,436.759720588933,1.90253469097474,0.0257817223217471,1.10874318124769,9.86674835107107,486.913392534149,1.93957692887356,0.0084897707786953,1.3245771883483,59.5816910856717,473.28994309669,89.7285490944119,0.00788320666341041,1.41794437397783
11,10.806318,38.5,37.992367,20.360001,19.861673,99.692093,NaN,0.989560902118683,NaN,31.407448,400,399.729858,25,31.722672,9.050077,59.989929,50.023827,401.66217,398.985168,398.499054,6913.317871,12.720241,12.178567,12.283791,1.711711,1.671386,1.654612,69.281845,116.259178,42.765553,19.790253,116.300438,108.593414,98.552406,1.372173,513.758423,436.757446640734,1.90251882703665,0.0257789908852267,1.1087895500783,9.8696284854347,486.91324195824,1.93957626315455,0.00848973541890532,1.32457944066165,59.581828505216,473.284277098943,89.7246785686142,0.00788292257308622,1.41799427470402
11,10.806659,38.5,37.992432,20.360001,19.852247,99.734016,NaN,0.98987752199173,NaN,31.418161,400,399.734436,25,31.71566,9.066616,59.895065,50.023827,401.844421,399.089905,398.630188,6911.24707,12.723286,12.169486,12.280798,1.651221,1.62014,1.574971,69.307205,116.34317,42.756771,19.81991,116.501541,108.613655,98.555214,1.255553,499.379242,436.746152711427,1.90247728212599,0.0257763560520965,1.10888328368543,9.87069480754832,486.968680879829,1.93972479954075,0.00849214183425468,1.32427704477333,59.5819061769802,473.269252955814,89.7141545433903,0.00788222583985336,1.41812288440274
11,10.80621,38.5,37.994259,20.360001,19.847048,99.7173,NaN,0.990099728107452,NaN,31.40863,400,399.758728,25,31.713318,9.047263,59.876495,50.017258,401.787537,399.139221,398.625397,6914.796875,12.755361,12.191393,12.312532,1.689279,1.661192,1.629804,69.291359,116.121094,42.749771,19.816202,116.403755,108.66642,98.545647,1.321023,509.229828,436.741496462071,1.90246534053762,0.0257767918960435,1.10890291183995,9.86929075936632,486.944151925593,1.93965485577177,0.00849061271890379,1.32443380918775,59.5840893062127,473.266359813451,89.7141057894259,0.00788166380918145,1.41817605327446
11,10.807144,38.5,37.99646,20.360001,19.853802,99.67392,NaN,0.989527761936188,NaN,31.405174,400,399.792786,25,31.717754,9.024049,59.518871,50.017258,401.787537,399.139221,398.625397,6914.796875,12.755361,12.191393,12.312532,1.689279,1.661192,1.629804,69.291359,116.121094,42.749771,19.816202,116.403755,108.66642,98.545647,1.321023,509.229828,436.746679293185,1.902474812721,0.0257751858203422,1.10889508069684,9.87221138043617,486.883808361605,1.9394879985107,0.00848742497656612,1.32479148072036,59.5867192226956,473.271531682208,89.7201515440604,0.00788137941135097,1.4181665577185
11,10.809617,38.5,38.000328,20.360001,19.862146,99.656265,NaN,0.98938661813736,NaN,31.389467,400,399.817688,25,31.710434,9.042475,59.162659,50.017258,401.701569,399.028839,398.516815,6912.139648,12.737501,12.18645,12.283149,1.67902,1.646999,1.622057,69.292435,116.373245,42.73843,19.825207,116.574646,108.693596,98.535133,1.220286,499.432281,436.749825052868,1.9024637969288,0.0257692920511311,1.10895185226964,9.87994354247877,486.855350276834,1.93940286088143,0.00848521380945693,1.32499556791357,59.5913406888755,473.270582695041,89.7236979762842,0.00788042452465054,1.41823514587837
11,10.808939,38.5,37.999508,20.360001,19.872339,99.658615,NaN,0.990369081497192,NaN,31.38525,400,399.798859,25,31.712187,9.061579,58.825886,50.017258,401.914612,399.180206,398.627075,6905.774902,12.75093,12.192912,12.288127,1.64708,1.626198,1.586113,69.335228,116.162552,42.74913,19.850193,116.421951,108.665459,98.569565,1.289082,500.526398,436.76280209241,1.9025140476412,0.0257730570383773,1.10883491034848,9.87782381811979,486.8595383268,1.93941596108515,0.0084856019113523,1.32496240532397,59.5903609895655,473.288171413037,89.7352069024185,0.00788141539380218,1.41807291965227
