P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.809853,38.5,37.999722,20.360001,19.888412,99.710258,NaN,0.989905476570129,NaN,31.386419,400,399.891663,25,31.715431,9.0505,59.02879,50.017258,401.914612,399.180206,398.627075,6905.774902,12.75093,12.192912,12.288127,1.64708,1.626198,1.586113,69.335228,116.162552,42.74913,19.850193,116.421951,108.665459,98.569565,1.289082,500.526398,436.778367496844,1.90255912741945,0.0257731156385429,1.10875046665234,9.88068135815922,486.927673521792,1.93959822314438,0.00848852576978724,1.32459177608604,59.5906166688717,473.304699138197,89.7470957103482,0.00788211437120147,1.41793596328534
11,10.81277,38.5,38.003235,20.360001,19.896862,99.720741,NaN,0.989350497722626,NaN,31.392673,400,400.023407,25,31.714504,9.054534,59.513466,50.017258,402.18335,399.438171,398.888916,6918.057617,12.761127,12.210347,12.280375,1.654467,1.625532,1.586332,69.338776,116.616997,42.758129,19.846283,116.559494,108.666115,98.571495,1.36907,509.859314,436.780537200267,1.90254088002059,0.0257659271867346,1.10882867042146,9.88979988449739,486.936960400686,1.93961513257389,0.00848805276186551,1.32458456560008,59.5948137019579,473.300846011685,89.748206062689,0.00788111152364936,1.41802360591373
11,10.812948,38.5,38.008125,20.360001,19.892242,99.672417,NaN,0.989918947219849,NaN,31.391243,400,400.104797,25,31.716595,9.059325,59.668934,50.017258,402.197693,399.451691,398.856598,6918.816406,12.760324,12.214722,12.283288,1.630433,1.613322,1.580568,69.315094,116.564758,42.788975,19.850647,116.492912,108.626411,98.592651,1.402775,516.721008,436.774974957123,1.9025203341178,0.0257646045711202,1.10887512277422,9.8903562516233,486.866536807162,1.93941512215497,0.00848375310012824,1.325031110031,59.6006553247094,473.297243455342,89.7509935505821,0.00787979572917938,1.41813066849493
11,10.812551,38.5,38.012924,20.360001,19.892519,99.615677,NaN,0.989723324775696,NaN,31.387934,400,400.141052,25,31.721714,9.063108,59.899593,50.017258,402.197693,399.451691,398.856598,6918.816406,12.760324,12.214722,12.283288,1.630433,1.613322,1.580568,69.315094,116.564758,42.788975,19.850647,116.492912,108.626411,98.592651,1.402775,516.721008,436.776262043022,1.90252821681718,0.0257658282907613,1.1088528957958,9.88911535594599,486.785050346838,1.93918562097969,0.00847899321256229,1.32553833863699,59.6063876357283,473.303885452109,89.7609056106716,0.00787896609513604,1.41814932251562
11,10.810839,38.5,38.011635,20.360001,19.900566,99.592529,NaN,0.98956036567688,NaN,31.375195,400,400.105682,25,31.722229,9.043078,59.650093,50.017258,402.078735,399.321442,398.733673,6917.843262,12.759569,12.20398,12.277664,1.578189,1.576232,1.524822,69.28643,116.400757,42.768623,19.858284,116.448853,108.630432,98.588104,1.349724,509.619812,436.78940957905,1.90258813630453,0.0257722860512607,1.10870149670425,9.88376379598344,486.756055608825,1.93911076772794,0.00847804818376701,1.32568183088603,59.6048480092333,473.324615607316,89.7741201844336,0.00788020944789445,1.4179532215874
11,10.811869,38.5,38.012074,20.360001,19.895473,99.640465,NaN,0.989096522331238,NaN,31.364914,400,400.053558,25,31.736542,9.033942,59.506477,50.017258,402.050812,399.335876,398.702454,6920.945313,12.764334,12.218278,12.288564,1.643114,1.634197,1.591324,69.296089,116.333145,42.743855,19.882132,116.63475,108.631485,98.589745,1.184435,499.724823,436.781220812867,1.90255113516959,0.0257683573232541,1.10879460985091,9.88698356092107,486.819019697527,1.93927867939693,0.00848068991319228,1.32534104131192,59.6053723709587,473.3115330888,89.765372447492,0.00787951300930398,1.41807110716139
11,10.813019,38.5,38.01635,20.360001,19.891378,99.713249,NaN,0.989284992218018,NaN,31.351786,400,400.042633,25,31.741488,9.039659,59.586941,50.017258,402.050812,399.335876,398.702454,6920.945313,12.764334,12.218278,12.288564,1.643114,1.634197,1.591324,69.296089,116.333145,42.743855,19.882132,116.63475,108.631485,98.589745,1.184435,499.724823,436.773841628204,1.9025158424163,0.0257642455154895,1.10888570980167,9.89057817141662,486.909865212422,1.9395126178883,0.00848359006020261,1.32489575724191,59.6104795601497,473.302093814775,89.7633746428316,0.00787807783695207,1.41821811152377
11,10.813019,38.5,38.01635,20.360001,19.899279,99.798286,NaN,0.989284992218018,NaN,31.361828,400,400.139648,25,31.738159,9.050349,59.681297,50.022717,402.153809,399.436127,398.859833,6914.217773,12.732484,12.191595,12.25744,1.622513,1.603524,1.560312,69.317497,116.393539,42.77737,19.875168,116.742111,108.635513,98.615265,1.247724,502.014374,436.782602680854,1.90254573899475,0.0257656056571268,1.1088215864765,9.89057817141662,487.022504160718,1.9398146752969,0.00848850926567014,1.32427967599792,59.6104795601497,473.31294379908,89.7710253255042,0.0078785696043278,1.41812598869033
11,10.811576,38.5,38.019569,20.360001,19.909105,99.882088,NaN,0.989836692810059,NaN,31.368942,400,400.1091,25,31.734436,9.052131,59.641857,50.022717,401.993744,399.246429,398.670044,6912.296875,12.727489,12.193177,12.26392,1.579455,1.563931,1.525326,69.318161,116.432861,42.788605,19.841545,116.669785,108.73555,98.575462,1.248032,500.70462,436.797058085629,1.9026077541873,0.0257715721112953,1.10866933843308,9.88606767069331,487.12925163113,1.94009354161429,0.00849236463414113,1.32373764685627,59.6143239720841,473.337987250508,89.7921920418749,0.00787894635462935,1.41796378843873
11,10.810123,38.5,38.020218,20.360001,19.909105,99.882088,NaN,0.989669919013977,NaN,31.368942,400,400.1091,25,31.734436,9.044415,59.304653,50.022717,401.993744,399.246429,398.670044,6912.296875,12.727489,12.193177,12.26392,1.579455,1.563931,1.525326,69.318161,116.432861,42.788605,19.841545,116.669785,108.73555,98.575462,1.248032,500.70462,436.80064300559,1.90263276566815,0.0257758779149,1.10859629924653,9.88152545445519,487.12840392331,1.9400897916532,0.00849216531843094,1.32375029204008,59.6150990322463,473.347576420253,89.7996616407526,0.00787922803227034,1.41789259855677
11,10.811523,38.5,38.023491,20.360001,19.910286,99.920631,NaN,0.989509463310242,NaN,31.355875,400,400.039825,25,31.723518,9.051461,59.215614,50.022717,402.09314,399.328766,398.744354,6924.656738,12.771494,12.2186,12.293499,1.624964,1.607324,1.568607,69.336685,116.436432,42.784439,19.841558,116.573891,108.831833,98.526604,1.331906,509.001038,436.798498184537,1.90261313428295,0.0257719324393205,1.10865710342958,9.88590199573053,487.175147103888,1.94020764002427,0.00849338684612327,1.32353654278529,59.6190076054314,473.34302992443,89.8000195574516,0.00787825116299576,1.41798230164159
11,10.811647,38.5,38.027405,20.360001,19.908365,99.934959,NaN,0.990145981311798,NaN,31.35816,400,400.031311,25,31.716677,9.039935,59.440456,50.022717,402.09314,399.328766,398.744354,6924.656738,12.771494,12.2186,12.293499,1.624964,1.607324,1.568607,69.336685,116.436432,42.784439,19.841558,116.573891,108.831833,98.526604,1.331906,509.001038,436.79606248349,1.90260373253921,0.0257712343606646,1.10867890528196,9.8862896116799,487.189001239101,1.94023586442407,0.00849301260127622,1.32350964606327,59.6236812879811,473.342700908471,89.8040498298138,0.00787731463004963,1.41804625303653
11,10.81086,38.5,38.02763,20.360001,19.908434,99.943512,NaN,0.989882588386536,NaN,31.369081,400,400.138,25,31.720856,9.036497,59.415985,50.022717,402.277191,399.607208,399.007263,6916.626465,12.745314,12.201498,12.274507,1.645421,1.634099,1.582747,69.342537,116.473267,42.794842,19.836565,116.708107,108.827461,98.520973,1.342163,506.889618,436.798080778487,1.90261754065178,0.0257735782553598,1.10863878148016,9.88382944398347,487.20002730081,1.94026490563758,0.00849343744559434,1.3234525239206,59.6239499469917,473.3478898884,89.8079541405639,0.00787749675486467,1.41800575037357
11,10.812137,38.5,38.03051,20.360001,19.908789,99.93486,NaN,0.989342749118805,NaN,31.38796,400,400.2453,25,31.7355,9.043343,59.459187,50.022717,402.121948,399.320221,398.742218,6926.783203,12.764774,12.219775,12.289186,1.614943,1.591649,1.548053,69.36956,116.405724,42.802574,19.858534,116.471054,108.853539,98.510902,1.416893,515.783142,436.795323534881,1.90259690214601,0.0257698555527559,1.10870010448443,9.88782128716252,487.184817188176,1.94021758176967,0.00849205368139828,1.32357077313254,59.6273886665287,473.342667572102,89.8074075064404,0.00787658213079738,1.41809505434981
11,10.812693,38.5,38.031433,20.360001,19.91209,99.944916,NaN,0.990205764770508,NaN,31.385569,400,400.209503,25,31.748114,9.051836,59.776215,50.022717,402.121948,399.320221,398.742218,6926.783203,12.764774,12.219775,12.289186,1.614943,1.591649,1.548053,69.36956,116.405724,42.802574,19.858534,116.471054,108.853539,98.510902,1.416893,515.783142,436.797611488367,1.90259982024548,0.0257687765460989,1.10870130205952,9.88955920670185,487.196921985397,1.94024792557503,0.00849235106098886,1.32351640404704,59.6284906829287,473.344453724208,89.8096721215786,0.00787644577830378,1.41809432211107
11,10.813957,38.5,38.033012,20.360001,19.924028,99.958862,NaN,0.989648163318634,NaN,31.369686,400,400.107605,25,31.762123,9.054452,59.930611,50.022717,402.08548,399.359894,398.763092,6923.818848,12.75417,12.209154,12.291792,1.607744,1.580928,1.543522,69.359528,116.43232,42.816101,19.862753,116.538269,108.920174,98.508545,1.216608,499.22522,436.807728524927,1.90262322767518,0.0257670870107757,1.10866809987786,9.8935099102892,487.213318581819,1.94028827816859,0.00849267164220542,1.32344685353689,59.6303758797652,473.354193476384,89.8182597678851,0.00787651533038992,1.41803636755495
11,10.818872,38.5,38.035149,20.360001,19.931412,99.980293,NaN,0.98957884311676,NaN,31.35799,400,400.090088,25,31.767784,9.055687,59.901604,50.022717,402.165344,399.324799,398.810699,6925.090332,12.748298,12.2147,12.265248,1.608255,1.580583,1.554513,69.361961,116.653473,42.84164,19.873041,116.567955,108.880981,98.50927,1.323398,513.595947,436.803790159393,1.90256658869018,0.0257538063135206,1.10885530382742,9.9088687196205,487.238891927697,1.94035195319739,0.00849325297398655,1.32333442414257,59.6329271801407,473.335318697737,89.8072770933747,0.00787515733146377,1.41822991210671
11,10.818437,38.5,38.035961,20.360001,19.930706,99.998917,NaN,0.990019679069519,NaN,31.357735,400,400.144409,25,31.762789,9.046669,60.052277,50.022717,402.165344,399.324799,398.810699,6925.090332,12.748298,12.2147,12.265248,1.608255,1.580583,1.554513,69.361961,116.653473,42.84164,19.873041,116.567955,108.880981,98.50927,1.323398,513.595947,436.80408052408,1.9025714019682,0.0257549721978739,1.10883915934118,9.90750960647506,487.262477450492,1.94041331317321,0.00849407873805075,1.32321650219252,59.6338965716517,473.337705178394,89.8098440184651,0.00787507435011409,1.41822234548685
11,10.821409,38.5,38.039345,20.360001,19.93104,100.010818,NaN,0.989096641540527,NaN,31.349358,400,400.153137,25,31.759108,9.037606,60.282196,50.030037,402.181152,399.340973,398.795471,6923.273438,12.749317,12.206745,12.28073,1.646009,1.626934,1.590551,69.364273,116.703842,42.825169,19.874907,116.527199,108.801514,98.56192,1.340924,508.842194,436.797118015705,1.90252153318052,0.025746236187322,1.10898589579654,9.91679449834345,487.273811767377,1.94043598467204,0.00849372708195254,1.32319682659588,59.637936315011,473.322269661702,89.8026460105143,0.00787357890134267,1.41840628629653
11,10.824502,38.5,38.039646,20.360001,19.932074,99.990417,NaN,0.989833354949951,NaN,31.340458,400,400.104889,25,31.757576,9.023399,60.004211,50.030037,402.181152,399.340973,398.795471,6923.273438,12.749317,12.206745,12.28073,1.646009,1.626934,1.590551,69.364273,116.703842,42.825169,19.874907,116.527199,108.801514,98.56192,1.340924,508.842194,436.790632254858,1.90247223739846,0.0257372674588342,1.10913309858387,9.92645537178356,487.246423098214,1.94036190115197,0.0084924573231997,1.32334910391868,59.6382956277095,473.304614904721,89.7905275971281,0.00787270835606085,1.41856097822591
11,10.824502,38.5,38.039646,20.360001,19.931269,99.958275,NaN,0.989833354949951,NaN,31.352905,400,400.05838,25,31.757179,9.014422,59.495468,50.030037,402.09375,399.237701,398.733063,6921.512695,12.783597,12.21948,12.285994,1.675764,1.670357,1.638365,69.351891,116.669823,42.820599,19.89419,116.682373,108.816307,98.577339,1.294051,511.332916,436.789739400081,1.90246919096171,0.0257371289827414,1.10913963753009,9.92645537178356,487.203884300011,1.94024789412258,0.0084906018825173,1.32358009338354,59.6382956277095,473.303509230363,89.7897481659202,0.00787265826960874,1.41857037449209
11,10.826102,38.5,38.043453,20.360001,19.931269,99.958275,NaN,0.990224540233612,NaN,31.352905,400,400.05838,25,31.757179,9.018004,59.594666,50.030037,402.19104,399.34964,398.795349,6927.583008,12.750866,12.224904,12.275024,1.670902,1.646157,1.610718,69.360046,116.55825,42.847927,19.89703,116.73584,108.818459,98.584541,1.285981,509.353851,436.785790610016,1.90244166838291,0.0257323994287205,1.10922015826451,9.93145209869436,487.198915757699,1.94022591473305,0.00848943387930775,1.32365415079289,59.6428399549697,473.296517094265,89.7889657026453,0.00787144608177133,1.41868933894692
11,10.826545,38.5,38.045414,20.360001,19.92811,99.936043,NaN,0.989327967166901,NaN,31.350637,400,400.061218,25,31.747747,9.022821,59.768082,50.030037,402.326538,399.466522,398.915833,6924.713867,12.74178,12.208861,12.264854,1.604535,1.583018,1.534999,69.343155,116.855431,42.84594,19.92532,116.672874,108.795616,98.602386,1.263616,507.969543,436.781193093186,1.90242209206529,0.0257305467840768,1.10926813588109,9.93283546923772,487.16692622851,1.94013571269973,0.00848754867510433,1.32385236082127,59.6451806086199,473.290955623955,89.7871814847429,0.00787073300433041,1.4187672938283
11,10.82715,38.5,38.047852,20.360001,19.933331,99.892525,NaN,0.989516735076904,NaN,31.362417,400,400.12854,25,31.743839,9.023924,59.878094,50.030037,402.326538,399.466522,398.915833,6924.713867,12.74178,12.208861,12.264854,1.604535,1.583018,1.534999,69.343155,116.855431,42.84594,19.92532,116.672874,108.795616,98.602386,1.263616,507.969543,436.785491277819,1.90243144618953,0.0257296569654032,1.10925614795425,9.93472465366557,487.106122785685,1.93996718327302,0.00848428750398809,1.32421368952494,59.6480904716666,473.296269459601,89.7935821683746,0.00787040041114888,1.41876023730371
11,10.828603,38.5,38.049042,20.360001,19.941235,99.826836,NaN,0.989512205123901,NaN,31.38236,400,400.266449,25,31.745865,9.036162,59.660137,50.030037,402.356506,399.538879,398.993408,6919.117188,12.777198,12.219882,12.290215,1.639221,1.620029,1.589528,69.36232,116.697083,42.848289,19.935394,116.733917,108.806625,98.582993,1.348878,512.081604,436.790672838064,1.90243637050496,0.0257267232551006,1.10926503492665,9.93926149447907,487.017564635857,1.93972706206997,0.00848012682648814,1.32471191412919,59.6495107345139,473.298993285573,89.7967980306643,0.00787024398023092,1.41875568681612
11,10.829346,38.5,38.051704,20.360001,19.949585,99.72007,NaN,0.989661812782288,NaN,31.388407,400,400.319092,25,31.756557,9.045664,59.314407,50.030037,402.356506,399.538879,398.993408,6919.117188,12.777198,12.219882,12.290215,1.639221,1.620029,1.589528,69.36232,116.697083,42.848289,19.935394,116.733917,108.806625,98.582993,1.348878,512.081604,436.798101532962,1.90245519450345,0.0257259642863205,1.10923457067004,9.94158125741899,486.872602062765,1.93933229189772,0.00847313654354024,1.32553931411548,59.6526876940233,473.307920514298,89.805989330967,0.0078700224312764,1.41872141562425
11,10.829489,38.5,38.055817,20.360001,19.954969,99.666695,NaN,0.989880323410034,NaN,31.376549,400,400.268219,25,31.754246,9.045933,59.284225,50.030037,402.251373,399.397858,398.863556,6924.925781,12.766134,12.223736,12.270377,1.673963,1.646089,1.618183,69.352974,116.730812,42.868279,19.907028,116.734596,108.978615,98.511673,1.276865,503.857361,436.803720706026,1.90247311073471,0.0257264676859611,1.10919803027418,9.94202771217897,486.796448699038,1.9391186969285,0.00846878698914927,1.32600924139454,59.6575959865668,473.317660255082,89.8173331445617,0.00786949663665877,1.41870292969449
11,10.829964,38.5,38.057831,20.360001,19.956472,99.719749,NaN,0.989231050014496,NaN,31.369667,400,400.210938,25,31.755608,9.070837,59.556423,50.029919,402.248169,399.45166,398.858215,6915.119629,12.719422,12.196364,12.247269,1.602152,1.591972,1.537745,69.348198,116.522118,42.820652,19.940109,116.632805,108.954437,98.527428,1.276147,500.337402,436.804215857028,1.9024706309843,0.0257253230668126,1.10920971556951,9.94351065945585,486.864150062701,1.93929570297112,0.00847123986832687,1.32566187572625,59.6599992553813,473.318345056554,89.8200087120259,0.00786905428258663,1.41872859153523
11,10.830423,38.5,38.058025,20.360001,19.953804,99.785057,NaN,0.989763975143433,NaN,31.380896,400,400.157623,25,31.759993,9.080315,59.674366,50.029919,402.248169,399.45166,398.858215,6915.119629,12.719422,12.196364,12.247269,1.602152,1.591972,1.537745,69.348198,116.522118,42.820652,19.940109,116.632805,108.954437,98.527428,1.276147,500.337402,436.800123879729,1.90245264178077,0.0257235086271597,1.109254478072,9.94494360832613,486.95045696167,1.93952670851258,0.00847495762189627,1.32519065633806,59.6602307464408,473.31196820916,89.8157252728605,0.00786871995603933,1.4187858291808
11,10.832476,38.5,38.063942,20.360001,19.95528,99.868362,NaN,0.990231275558472,NaN,31.405262,400,400.066437,25,31.770502,9.069838,59.540527,50.029919,402.158722,399.357178,398.830139,6924.462891,12.771209,12.214454,12.288961,1.60786,1.593653,1.560061,69.375275,116.466469,42.834209,19.941952,116.659737,108.975647,98.54261,1.362878,508.359406,436.79669519974,1.90242292842331,0.025717700100253,1.10934578135004,9.95135229538846,487.053091909187,1.93978843913945,0.0084779590347323,1.32470238214957,59.6672907560333,473.305838677309,89.817847886487,0.00786705210866829,1.41893045457064
11,10.830866,38.5,38.067204,20.360001,19.962845,99.928825,NaN,0.988784432411194,NaN,31.42873,400,400.086182,25,31.783939,9.057797,59.585632,50.029919,402.257263,399.516113,398.933075,6933.213867,12.746181,12.21233,12.270709,1.631154,1.620444,1.566885,69.357269,116.642303,42.855186,19.929756,116.738098,108.981262,98.536377,1.240073,505.117737,436.809059396246,1.9024792393182,0.0257237547980342,1.10920332589762,9.94632656357822,487.128913540524,1.93998427345217,0.0084804517139012,1.32432894355775,59.671182501872,473.328844560882,89.8376136558492,0.00786732726667087,1.4187858519494
11,10.833702,38.5,38.068474,20.360001,19.959379,99.977173,NaN,0.98962128162384,NaN,31.436863,400,400.163757,25,31.789143,9.049916,59.968155,50.029919,402.257263,399.516113,398.933075,6933.213867,12.746181,12.21233,12.270709,1.631154,1.620444,1.566885,69.357269,116.642303,42.855186,19.929756,116.738098,108.981262,98.536377,1.240073,505.117737,436.79821708821,1.90241736417181,0.0257147855943771,1.10937415454009,9.95517896640911,487.191276106561,1.94014853210607,0.00848285365626994,1.32400498677844,59.6726976074665,473.307384141278,89.8238714626594,0.00786605749795645,1.41898816543762
11,10.833702,38.5,38.068474,20.360001,19.954681,100.024323,NaN,0.98962128162384,NaN,31.460962,400,400.124298,25,31.785154,9.040519,60.536358,50.029919,402.079742,399.336243,398.784119,6925.258789,12.755227,12.211143,12.285332,1.584272,1.572159,1.522678,69.38681,116.923233,42.843826,19.943207,116.893768,109.01973,98.550209,1.411202,520.615173,436.793005158709,1.90239958251198,0.0257139778953367,1.1094123529099,9.95517896640911,487.253694939334,1.94031580721769,0.00848557438488514,1.32366566882117,59.6726976074665,473.300929902728,89.8193230711694,0.00786576532561781,1.41904306786404
11,10.834389,38.5,38.068367,20.360001,19.954681,100.024323,NaN,0.988869309425354,NaN,31.460962,400,400.124298,25,31.785154,9.029808,60.592846,50.029919,402.079742,399.336243,398.784119,6925.258789,12.755227,12.211143,12.285332,1.584272,1.572159,1.522678,69.38681,116.923233,42.843826,19.943207,116.893768,109.01973,98.550209,1.411202,520.615173,436.791309685302,1.90238777118907,0.0257119501769564,1.10944693346678,9.95732313309526,487.253834503328,1.94031642451583,0.0084856071711724,1.32366358948662,59.6725699584451,473.296558610177,89.816126153832,0.00786559257204573,1.4190785854517
11,10.83293,38.5,38.071056,20.360001,19.956856,100.088676,NaN,0.990315854549408,NaN,31.452353,400,400.089813,25,31.76568,9.041382,60.447762,50.029919,402.118225,399.355469,398.725616,6927.930664,12.7665,12.234095,12.288799,1.646759,1.618048,1.589938,69.371796,116.612587,42.899357,19.918957,116.671646,108.870506,98.598083,1.254144,505.138184,436.797323202677,1.90242108760037,0.0257166307376322,1.10935581631841,9.95276938773782,487.335497288603,1.94052912343149,0.00848849476277739,1.32325382142144,59.6757777959124,473.310766617592,89.8290662919682,0.00786560420579066,1.41899976197587
11,10.833866,38.5,38.074898,20.360001,19.959389,100.119286,NaN,0.989403247833252,NaN,31.46315,400,400.064026,25,31.744635,9.04936,60.010529,50.029919,402.234802,399.492065,398.936096,6926.761719,12.748547,12.212954,12.264372,1.650478,1.625295,1.573165,69.374931,116.799873,42.894699,19.927095,116.92128,108.9459,98.606346,1.269309,507.430176,436.797823484483,1.90241458254045,0.0257143032318512,1.10938232604187,9.95569082917825,487.370994216684,1.94061548697265,0.00848908231580152,1.3231089794603,59.6803607781565,473.311427201473,89.8337145288035,0.00786473193076455,1.41905420446907
11,10.83545,38.5,38.077763,20.360001,19.97134,100.084999,NaN,0.989091575145721,NaN,31.452999,400,400.130798,25,31.750807,9.054301,59.51704,50.029919,402.234802,399.492065,398.936096,6926.761719,12.748547,12.212954,12.264372,1.650478,1.625295,1.573165,69.374931,116.799873,42.894699,19.927095,116.92128,108.9459,98.606346,1.269309,507.430176,436.807173121722,1.90243258466451,0.0257116828043213,1.10936488271147,9.96063437439221,487.321890586951,1.94047741584801,0.00848622812303166,1.3234102894955,59.6837780841989,473.320214972358,89.8430261484041,0.00786445700401831,1.41902424522688
11,10.837197,38.5,38.082264,20.360001,19.9825,100.07103,NaN,0.989304602146149,NaN,31.433449,400,400.10199,25,31.756306,9.039552,59.288506,50.039501,402.151062,399.309998,398.747589,6935.892578,12.752911,12.228708,12.280623,1.615102,1.602697,1.560462,69.380257,116.982529,42.927338,19.933554,116.916397,108.857719,98.643051,1.346469,512.329529,436.815243574649,1.90244479406736,0.0257084464086878,1.10936207248518,9.96608599985603,487.297535438096,1.94040192765432,0.00848404422464911,1.32359791723433,59.6891463448631,473.328186603729,89.8535431624211,0.00786376117231762,1.41902679942984
11,10.839027,38.5,38.081211,20.360001,19.984232,100.059753,NaN,0.990075290203094,NaN,31.43758,400,400.094086,25,31.756227,9.049337,59.576565,50.039501,402.096832,399.337708,398.749725,6926.303711,12.764795,12.220334,12.292548,1.653954,1.639085,1.593839,69.365311,116.832466,42.930309,19.935329,116.86541,108.851402,98.619759,1.271018,502.978546,436.812650417109,1.9024198998131,0.0257033462803614,1.10944004015778,9.97179592306691,487.283981776672,1.94036800539624,0.00848371637933595,1.32365847946046,59.6878904978773,473.31832195627,89.8454454523103,0.0078635619400068,1.41909423859864
11,10.839535,38.5,38.083427,20.360001,19.979183,100.021278,NaN,0.989801585674286,NaN,31.422112,400,400.071503,25,31.759598,9.053365,59.812981,50.039501,402.096832,399.337708,398.749725,6926.303711,12.764795,12.220334,12.292548,1.653954,1.639085,1.593839,69.365311,116.832466,42.930309,19.935329,116.86541,108.851402,98.619759,1.271018,502.978546,436.805795323285,1.9023920598916,0.0257009805233065,1.10950664613137,9.97338084416197,487.230157566441,1.94021874147185,0.0084808186375483,1.32397826954332,59.6905333486379,473.309958705474,89.8419645270356,0.00786266338639116,1.4192000284701
11,10.840932,38.5,38.087582,20.360001,19.982815,99.99855,NaN,0.989962518215179,NaN,31.416981,400,400.059235,25,31.769011,9.069934,59.883381,50.039501,402.076752,399.277802,398.747711,6933.990234,12.769503,12.22626,12.279704,1.689861,1.686105,1.638551,69.376213,116.865181,42.922382,19.945257,116.890724,108.901619,98.602356,1.223691,497.105347,436.80637815688,1.9023818004879,0.0256974856244671,1.10954740281095,9.97773908902127,487.194641371144,1.9401141229495,0.00847823532798237,1.324222862026,59.6954883517539,473.309501334587,89.8461651760989,0.00786166769616621,1.41926887395787
11,10.840961,38.5,38.090275,20.360001,19.98966,99.99501,NaN,0.989734172821045,NaN,31.398756,400,400.009521,25,31.775501,9.072706,59.742252,50.039501,402.076752,399.277802,398.747711,6933.990234,12.769503,12.22626,12.279704,1.689861,1.686105,1.638551,69.376213,116.865181,42.922382,19.945257,116.890724,108.901619,98.602356,1.223691,497.105347,436.813901273501,1.90240721048974,0.0256985763228158,1.1094932015119,9.977829556345,487.186438407985,1.94008602137126,0.00847720676464501,1.32430081988827,59.698699623323,473.320842340963,89.8570873053978,0.00786154899375699,1.41921446606565
11,10.842266,38.5,38.094791,20.360001,19.988876,99.96682,NaN,0.989624500274658,NaN,31.402889,400,400.004059,25,31.771711,9.058965,59.49741,50.039501,402.062439,399.255493,398.6922,6935.414063,12.743631,12.225324,12.278827,1.621493,1.618399,1.564391,69.379074,116.887016,42.909454,19.952318,116.897057,108.907806,98.65519,1.325092,506.761993,436.809811747445,1.90238182006522,0.0256945947046806,1.10956522971246,9.98190039730582,487.143205980625,1.9399598992711,0.00847419797103704,1.32459230728006,59.7040843131895,473.315175404929,89.8580096854336,0.00786023328216402,1.41933327245104
11,10.842124,38.5,38.096985,20.360001,19.986111,99.940491,NaN,0.990159511566162,NaN,31.413803,400,400.057007,25,31.768415,9.039837,59.456806,50.039501,402.136292,399.366302,398.791565,6930.254395,12.76758,12.230663,12.283892,1.697336,1.68126,1.644699,69.394386,116.928017,42.903606,19.958639,116.786179,108.920074,98.656937,1.284624,509.223846,436.807094139597,1.90237379398512,0.0256945381594087,1.1095805747502,9.98145745777128,487.10546183536,1.93985375411968,0.00847200696014032,1.32482546780028,59.7067001570337,473.313986341072,89.8595598623651,0.00785966493987054,1.41937768664504
11,10.842124,38.5,38.096985,20.360001,19.983246,99.919334,NaN,0.990159511566162,NaN,31.418495,400,400.085114,25,31.769291,9.032547,59.636154,50.039501,402.136292,399.366302,398.791565,6930.254395,12.76758,12.230663,12.283892,1.697336,1.68126,1.644699,69.394386,116.928017,42.903606,19.958639,116.786179,108.920074,98.656937,1.284624,509.223846,436.803915157863,1.90236294920295,0.0256940458702567,1.10960388254583,9.98145745777128,487.077430883008,1.9397786202102,0.00847078552606315,1.32497862722845,59.7067001570337,473.310049595842,89.8567863237945,0.00785948685508849,1.41941119740512
11,10.842915,38.5,38.101364,20.360001,19.971264,99.93235,NaN,0.98964262008667,NaN,31.413902,400,400.088531,25,31.774137,9.040062,59.715919,50.039501,402.087646,399.348816,398.810669,6935.298828,12.744811,12.21266,12.289271,1.618295,1.608811,1.560324,69.396149,116.890671,42.916328,19.958328,116.834892,109.00692,98.598938,1.457966,518.810608,436.788666960677,1.90230399725532,0.0256896555912427,1.1097412478355,9.98392476256083,487.088954079847,1.93979956492909,0.00847019738288445,1.3249698633574,59.7119207425457,473.292091136955,89.8489016106634,0.00785764775068612,1.41963259547903
11,10.842451,38.5,38.102631,20.360001,19.971264,99.93235,NaN,0.989675581455231,NaN,31.413902,400,400.088531,25,31.774137,9.04701,59.580048,50.039501,402.144592,399.313599,398.832947,6934.421875,12.771714,12.214044,12.288886,1.626793,1.625781,1.572002,69.417076,116.98996,42.89463,19.969118,116.84317,109.021988,98.609856,1.345191,510.214478,436.789812211141,1.9023119710276,0.0256910230761113,1.10971787995988,9.98247745986998,487.087298401372,1.93979225065134,0.00846980984080244,1.32499459867246,59.7134311507017,473.295981181551,89.8530209018051,0.00785752669269633,1.41961926789436
11,10.842432,38.5,38.105225,20.360001,19.978584,99.957138,NaN,0.989227592945099,NaN,31.404583,400,400.127869,25,31.777811,9.068712,59.513496,50.039501,402.144592,399.313599,398.832947,6934.421875,12.771714,12.214044,12.288886,1.626793,1.625781,1.572002,69.417076,116.98996,42.89463,19.969118,116.84317,109.021988,98.609856,1.345191,510.214478,436.797982016312,1.90234000896873,0.0256923369703547,1.10965732476989,9.98241819432394,487.11675153897,1.93986530444452,0.00847044728435668,1.3248657897602,59.7165233645169,473.308197437704,89.8644496897854,0.00785747117840608,1.41955577496708
11,10.84248,38.5,38.110001,20.360001,19.988453,100.001175,NaN,0.99023175239563,NaN,31.391188,400,400.169769,25,31.780899,9.06942,59.577206,50.045391,402.394775,399.577362,399.003296,6928.095703,12.781402,12.229136,12.29232,1.671476,1.672803,1.630262,69.406624,116.816246,42.872826,19.973221,116.910889,109.020233,98.607399,1.221656,498.260986,436.808814396899,1.90237654199197,0.0256938912756588,1.10957943793656,9.98256791764925,487.168852402528,1.93999409395119,0.00847152783430182,1.3246405388949,59.7222162073591,473.325212416904,89.881633533889,0.00785712128318451,1.41948555618188
11,10.843357,38.5,38.11293,20.360001,19.993649,100.006783,NaN,0.989225566387177,NaN,31.36467,400,400.251953,25,31.782223,9.055171,59.765511,50.045391,402.213776,399.378693,398.807648,6941.601563,12.765176,12.22823,12.286489,1.67598,1.667964,1.620827,69.410843,116.834648,42.916351,19.977743,116.838333,109.039757,98.625168,1.384495,513.524841,436.812416001414,1.90238114156762,0.0256921993614856,1.10958130185173,9.98530339980516,487.172457061897,1.93999710459212,0.00847095580644782,1.32465709646451,59.725707192549,473.329183500891,89.887618149375,0.00785661447101935,1.41949752350708
11,10.845654,38.5,38.116531,20.360001,19.993151,99.961678,NaN,0.989646553993225,NaN,31.341885,400,400.260986,25,31.786287,9.046154,60.03022,50.045391,402.213776,399.378693,398.807648,6941.601563,12.765176,12.22823,12.286489,1.67598,1.667964,1.620827,69.410843,116.834648,42.916351,19.977743,116.838333,109.039757,98.625168,1.384495,513.524841,436.806195938991,1.90233979397644,0.0256853460469632,1.1097009414855,9.99246726601251,487.107996550379,1.93981617711156,0.00846725252321497,1.32505353767097,59.7299988104564,473.317001781769,89.8829551849632,0.00785521997182747,1.4196575152489
11,10.847265,38.5,38.120499,20.360001,20.000286,99.853554,NaN,0.989970326423645,NaN,31.366106,400,400.230255,25,31.792376,9.046747,60.211601,50.045391,402.30069,399.535797,398.924591,6950.581055,12.766149,12.232498,12.312747,1.652227,1.641908,1.58487,69.434296,116.846069,42.903637,19.979368,116.971382,109.009644,98.649895,1.275295,499.222717,436.810138730914,1.90233912934737,0.0256818267579701,1.10972394845619,9.99749095954991,486.95949142026,1.93940909934693,0.00845979708295597,1.32591621228061,59.7347274258028,473.319877292574,89.8892982216599,0.00785442051896474,1.41969503957394
11,10.848853,38.5,38.121494,20.360001,20.007484,99.791191,NaN,0.989781558513641,NaN,31.367893,400,400.189026,25,31.783083,9.053028,60.179104,50.045391,401.792084,398.937805,398.405487,6940.012695,12.79403,12.240154,12.302979,1.705101,1.696097,1.661735,69.402458,117.167358,42.90435,19.983892,117.039993,109.06295,98.621857,1.342889,511.001801,436.814208591685,1.9023391015797,0.025678387131516,1.10974527858044,10.0024423811957,486.875485785096,1.93918161013466,0.00845588966051403,1.32639045507067,59.7359130909186,473.32064871744,89.890924206973,0.00785422235643013,1.4197040192361
11,10.849298,38.5,38.124092,20.360001,20.007902,99.707779,NaN,0.989131510257721,NaN,31.352392,400,399.993652,25,31.768263,9.048224,59.870377,50.045391,401.792084,398.937805,398.405487,6940.012695,12.79403,12.240154,12.302979,1.705101,1.696097,1.661735,69.402458,117.167358,42.90435,19.983892,117.039993,109.06295,98.621857,1.342889,511.001801,436.813574565697,1.90233304106447,0.0256771488159604,1.10976426950018,10.0038298039291,486.761415994805,1.93886982128227,0.00845027317725325,1.3270519290846,59.7390088077876,473.320488942451,89.8936383706325,0.00785360671649493,1.41974598081805
11,10.850036,38.5,38.127766,20.360001,20.013556,99.659927,NaN,0.989628851413727,NaN,31.330482,400,399.89621,25,31.776726,9.04449,59.472984,50.045391,402.225403,399.455353,398.866486,6943.392578,12.763085,12.2323,12.29426,1.687306,1.680917,1.633084,69.388123,116.856956,42.920719,20.010448,117.058563,109.167068,98.594406,1.297947,504.40744,436.818028411774,1.90234176978076,0.0256759473371109,1.10975538835916,10.0061306488186,486.693083088151,1.93867821630294,0.00844638264663436,1.32747569098839,59.7433863641871,473.326543193664,89.9018998879596,0.00785302012750824,1.41975182762533
11,10.853416,38.5,38.131863,20.360001,20.016043,99.613297,NaN,0.990207135677338,NaN,31.29896,400,400.10434,25,31.78948,9.054125,59.265839,50.045391,402.197327,399.384216,398.80719,6938.357422,12.793263,12.241775,12.313957,1.715977,1.710246,1.662016,69.390167,117.06028,42.93293,20.001638,116.877419,109.215729,98.561829,1.262332,503.94043,436.812449487184,1.90229314257216,0.0256664279856908,1.10990523735463,10.0166668893301,486.625793179332,1.93848843056296,0.00844243280013593,1.32789984344224,59.7482675126329,473.312106183832,89.8961892383078,0.00785140848382129,1.41993885146518
11,10.856908,38.5,38.132359,20.360001,20.019373,99.589661,NaN,0.988592147827148,NaN,31.289558,400,400.161102,25,31.774389,9.04075,59.506374,50.045391,402.197327,399.384216,398.80719,6938.357422,12.793263,12.241775,12.313957,1.715977,1.710246,1.662016,69.390167,117.06028,42.93293,20.001638,116.877419,109.215729,98.561829,1.262332,503.94043,436.807529294038,1.90224579350897,0.0256567298751474,1.11005390507582,10.027549667139,486.593753091569,1.93840135164684,0.00844091297166439,1.32808396612064,59.7488584155485,473.295305959704,89.8848978882065,0.00785053303051411,1.42008982151015
11,10.856908,38.5,38.132359,20.360001,20.015907,99.582527,NaN,0.988592147827148,NaN,31.291901,400,400.08255,25,31.774031,9.034134,59.941246,50.045223,401.99707,399.210114,398.632111,6943.862305,12.76679,12.233752,12.303997,1.748654,1.72458,1.702186,69.391655,117.170525,42.947262,20.022142,117.180069,109.214859,98.565437,1.364597,509.634247,436.803681798236,1.90223266963281,0.0256561348033737,1.11008216179992,10.027549667139,486.584278352752,1.93837593221746,0.00844049989553432,1.32813661897035,59.7488584155485,473.290541555856,89.8815429344413,0.0078503176758504,1.42013045153234
11,10.86209,38.5,38.134361,20.360001,20.009989,99.611336,NaN,0.989745736122131,NaN,31.31625,400,399.97876,25,31.781487,9.049316,59.931408,50.045223,401.99707,399.210114,398.632111,6943.862305,12.76679,12.233752,12.303997,1.748654,1.72458,1.702186,69.391655,117.170525,42.947262,20.022142,117.180069,109.214859,98.565437,1.364597,509.634247,436.784320829504,1.90212129209181,0.025639890432541,1.1103915814926,10.0436944575455,486.619907584603,1.93846698417567,0.00844155662946847,1.32796366957657,59.7512434067627,473.251680802952,89.8563609754378,0.00784809261600843,1.42049341646005
11,10.861963,38.5,38.137585,20.360001,20.009989,99.611336,NaN,0.990351676940918,NaN,31.31625,400,399.97876,25,31.781487,9.0379,59.926289,50.045223,402.146454,399.294708,398.760193,6933.806641,12.749494,12.206267,12.277193,1.669215,1.663593,1.610275,69.384872,117.053711,43.011879,20.016092,117.017899,109.206306,98.57251,1.271713,502.387512,436.784634360267,1.90212347233388,0.0256402634800528,1.11038517858806,10.0432988517231,486.615672105101,1.93844832108474,0.00844057246722478,1.32802739809579,59.755083954541,473.25500238094,89.8622082812368,0.00784748851946197,1.4205154930215
11,10.862734,38.5,38.142273,20.360001,19.995926,99.650955,NaN,0.989785254001617,NaN,31.316929,400,400.014679,25,31.769007,9.028269,60.20108,50.045223,402.130005,399.331787,398.762451,6941.680176,12.792971,12.241323,12.327281,1.731531,1.723092,1.681159,69.390907,117.302132,42.977829,20.022165,117.103119,109.115387,98.643845,1.407604,518.476074,436.767114223317,1.90205696500245,0.0256355845406894,1.11053902587261,10.0457004681469,486.662125958955,1.93856232017498,0.00844143465843077,1.32782802551643,59.7606679948526,473.234538144693,89.8529058439389,0.00784546711621251,1.42076369439278
11,10.864948,38.5,38.14669,20.360001,19.999487,99.64315,NaN,0.990395784378052,NaN,31.332174,400,400.082489,25,31.757793,9.040773,60.295143,50.045223,402.130005,399.331787,398.762451,6941.680176,12.792971,12.241323,12.327281,1.731531,1.723092,1.681159,69.390907,117.302132,42.977829,20.022165,117.103119,109.115387,98.643845,1.407604,518.476074,436.765601307594,1.90203244500131,0.0256296947663429,1.11062161269849,10.0525962257854,486.645961316291,1.93850895916582,0.00843963519400687,1.32797276745419,59.7659287190959,473.229102362765,89.8538877986,0.00784418869710331,1.42087929820928
11,10.867138,38.5,38.148369,20.360001,20.00988,99.651154,NaN,0.989174723625183,NaN,31.332279,400,400.090698,25,31.769697,9.035416,60.264778,50.045223,402.149323,399.284943,398.741241,6951.376953,12.788341,12.249705,12.307981,1.774481,1.758504,1.739972,69.39238,117.144691,43.0056,20.022499,117.188454,109.171303,98.622528,1.298024,509.075806,436.771735859084,1.90203422616647,0.0256250505522398,1.11064707814278,10.0594161926168,486.654385357007,1.93852775499098,0.00843958609287717,1.32794694645805,59.7679283055148,473.23106595047,89.8570972449593,0.00784388493411157,1.42088878948493
11,10.866274,38.5,38.151608,20.360001,20.020916,99.661156,NaN,0.989472210407257,NaN,31.343945,400,400.063324,25,31.783974,9.039207,60.240524,50.045223,402.218658,399.37207,398.872223,6943.802734,12.760849,12.214678,12.291353,1.684092,1.672023,1.629986,69.389641,117.20327,42.992451,20.026178,117.240761,109.24955,98.579582,1.298482,508.664063,436.78612550243,1.90209086258813,0.0256294805781942,1.1105132440967,10.0567256990858,486.663414231539,1.9385446414045,0.00843917671337872,1.32793721789215,59.7717855512932,473.254166620117,89.8768810507979,0.00784417167938411,1.42074202832556
11,10.866239,38.5,38.151421,20.360001,20.03154,99.685616,NaN,0.989064812660217,NaN,31.353525,400,400.121307,25,31.790369,9.050674,60.28791,50.045223,402.218658,399.37207,398.872223,6943.802734,12.760849,12.214678,12.291353,1.684092,1.672023,1.629986,69.389641,117.20327,42.992451,20.026178,117.240761,109.24955,98.579582,1.298482,508.664063,436.798009521084,1.90213170397998,0.025631406613414,1.11042467480644,10.0566167057978,486.696138823386,1.93863283978338,0.00844064878043124,1.32775342203544,59.7715628649311,473.268846659891,89.8870106893703,0.00784487869381074,1.42061370220374
11,10.868999,38.5,38.156181,20.360001,20.042795,99.697533,NaN,0.988545358181,NaN,31.36224,400,400.040222,25,31.789511,9.06162,60.171455,50.045223,401.979614,399.106659,398.593781,6942.785156,12.790423,12.238292,12.313565,1.703321,1.686784,1.669568,69.389473,117.029419,43.011055,20.028904,117.239235,109.24955,98.59935,1.370781,515.430481,436.803695674619,1.90212697231521,0.0256252382660252,1.11047183283226,10.0652107946569,486.705714211948,1.93864774643979,0.00843988619150562,1.32775964019852,59.7772309645894,473.270862796765,89.8936090441094,0.00784385721320349,1.42067093272972
11,10.868324,38.5,38.15794,20.360001,20.044821,99.717644,NaN,0.9897620677948,NaN,31.345871,400,399.895111,25,31.786379,9.064,59.977253,50.045223,401.979614,399.106659,398.593781,6942.785156,12.790423,12.238292,12.313565,1.703321,1.686784,1.669568,69.389473,117.029419,43.011055,20.028904,117.239235,109.24955,98.59935,1.370781,515.430481,436.807611267821,1.90214622707164,0.0256275664348253,1.11042127854848,10.0631091311438,486.730107409121,1.93870918696507,0.00844051278362215,1.32764641008511,59.7793253939835,473.279232922117,89.9014145722324,0.00784382427177643,1.42062696102171
11,10.871546,38.5,38.163891,20.360001,20.043653,99.717453,NaN,0.989607274532318,NaN,31.337799,400,399.835175,25,31.788771,9.064204,59.874218,50.040859,401.873535,399.083405,398.555145,6952.044922,12.792241,12.24555,12.315826,1.768228,1.731426,1.710753,69.420288,117.420425,43.022781,20.039482,117.332245,109.245041,98.616882,1.213277,501.677368,436.798362183471,1.90208652354087,0.0256179143036794,1.11059318726511,10.0731401873889,486.722045372848,1.93867409557068,0.00843868719077987,1.32776515489352,59.7864106182317,473.262224852475,89.8959178820047,0.0078416655616872,1.42086532313282
11,10.874897,38.5,38.164749,20.360001,20.043652,99.733704,NaN,0.99025571346283,NaN,31.314753,400,399.873352,25,31.783525,9.067266,59.866692,50.040859,401.920044,399.124878,398.596832,6948.453125,12.758335,12.22011,12.297833,1.692446,1.687823,1.636459,69.412689,117.327972,43.050522,20.023382,117.346741,109.326385,98.57795,1.332403,510.167572,436.790089170769,1.90202903276861,0.0256080896486378,1.1107621540311,10.0835704868379,486.742496328155,1.93872700031426,0.00843936523439912,1.32766256391649,59.7874320725267,473.242026208176,89.8826366496353,0.0078405527509084,1.42105141697498
11,10.874897,38.5,38.164749,20.360001,20.049492,99.727592,NaN,0.99025571346283,NaN,31.302679,400,399.899933,25,31.774162,9.04972,60.08432,50.040859,401.920044,399.124878,398.596832,6948.453125,12.758335,12.22011,12.297833,1.692446,1.687823,1.636459,69.412689,117.327972,43.050522,20.023382,117.346741,109.326385,98.57795,1.332403,510.167572,436.796575882246,1.9020511568727,0.0256090914264567,1.11071438242459,10.0835704868379,486.734381517242,1.93870523782549,0.0084390118611382,1.32770750146632,59.7874320725267,473.250058043934,89.8882888236217,0.00784091556193019,1.42098274099396
11,10.874801,38.5,38.166676,20.360001,20.055334,99.706161,NaN,0.990062832832336,NaN,31.300911,400,399.865723,25,31.773647,9.034187,60.373264,50.040859,401.848724,399.083282,398.546997,6952.010742,12.790676,12.247989,12.323926,1.778126,1.742814,1.7329,69.412704,117.101715,43.065395,20.019176,117.357529,109.342331,98.566322,1.300227,511.92157,436.803301474478,1.90207493377685,0.025610374868065,1.11066177583109,10.0832717115495,486.70339665487,1.9386177779677,0.00843718521925321,1.32790319052116,59.7897261087861,473.260201028275,89.8975236238726,0.00784092363619157,1.42092618376244
11,10.876574,38.5,38.169201,20.360001,20.055334,99.706161,NaN,0.990719318389893,NaN,31.300911,400,399.865723,25,31.773647,9.034056,60.220474,50.040859,401.994751,399.155914,398.647675,6949.132813,12.763163,12.233655,12.293418,1.690999,1.660582,1.628374,69.430717,117.241608,43.089088,20.013369,117.281555,109.310654,98.586075,1.371194,509.829254,436.798925328376,1.9020445236721,0.0256051789063784,1.11075115380817,10.0887893975705,486.700082632213,1.93860317631879,0.00843641558605321,1.32795301287113,59.7927319014852,473.251140477057,89.8938945984362,0.00783992471813416,1.42104314007991
11,10.877281,38.5,38.169743,20.360001,20.045237,99.736206,NaN,0.9891477227211,NaN,31.314751,400,399.861542,25,31.78511,9.052823,60.100296,50.040859,401.994751,399.155914,398.647675,6949.132813,12.763163,12.233655,12.293418,1.690999,1.660582,1.628374,69.430717,117.241608,43.089088,20.013369,117.281555,109.310654,98.586075,1.371194,509.829254,436.785964155941,1.90199414403445,0.0256013756069131,1.1108694326829,10.0909894367043,486.739266596954,1.93870703703581,0.00843798759101289,1.32774260793611,59.7933770838948,473.233275654804,89.8819134339647,0.00783899125923239,1.42120441750841
11,10.875305,38.5,38.172646,20.360001,20.039333,99.808868,NaN,0.989314675331116,NaN,31.320345,400,399.993835,25,31.794735,9.068814,60.075275,50.040859,402.086975,399.308014,398.799561,6937.009766,12.779108,12.227752,12.315186,1.687399,1.671672,1.632305,69.446068,117.283401,43.069908,20.034397,117.319855,109.322632,98.622345,1.335307,510.377014,436.784284382316,1.9020056707026,0.0256061529683796,1.1108180785805,10.0848402596754,486.831919187465,1.93894891719426,0.00844130212877431,1.32726626650362,59.7968326092092,473.239735853343,89.889617841495,0.00783860526376911,1.42119458013904
11,10.878574,38.5,38.176723,20.360001,20.041128,99.890572,NaN,0.990280151367188,NaN,31.313164,400,400.053406,25,31.796227,9.075678,59.81316,50.040859,401.996796,399.130646,398.672577,6958.71582,12.818357,12.258471,12.325943,1.791161,1.754077,1.734747,69.411682,117.370476,43.072582,20.038389,117.264626,109.326103,98.610596,1.251584,502.893127,436.778206822946,1.90195639656599,0.0255968831104113,1.11096832624913,10.0950127094821,486.93500097354,1.93921604758132,0.0084447781288993,1.32674843117665,59.8016852143932,473.225043004645,89.8837163803645,0.00783699002235744,1.42138411631241
11,10.877928,38.5,38.181587,20.360001,20.037464,99.966805,NaN,0.989556074142456,NaN,31.299049,400,400.027985,25,31.793839,9.075903,59.664658,50.040859,401.996796,399.130646,398.672577,6958.71582,12.818357,12.258471,12.325943,1.791161,1.754077,1.734747,69.411682,117.370476,43.072582,20.038389,117.264626,109.326103,98.610596,1.251584,502.893127,436.775731442419,1.90195359366332,0.0255981468825458,1.11096574043056,10.0930026738577,487.029761717154,1.93945903249999,0.00844769528671604,1.32628768713943,59.8074739778636,473.227837115862,89.8909746559904,0.00783598113033498,1.42143632840163
11,10.878506,38.5,38.184986,20.360001,20.043169,100.019829,NaN,0.989790439605713,NaN,31.302412,400,399.974304,25,31.796669,9.073073,59.697716,50.040859,402.040039,399.23999,398.734711,6952.161621,12.767491,12.231232,12.30302,1.699235,1.689295,1.64194,69.393593,117.059151,43.099781,20.022802,117.271294,109.298553,98.631096,1.244997,502.209412,436.780642197546,1.90196529665177,0.0255974323683118,1.1109481752586,10.0948011310147,487.095635357294,1.93962787359176,0.00844971777825965,1.32596841547429,59.8115188480045,473.234749201495,89.8995355921983,0.00783550020181743,1.42143035601712
11,10.879013,38.5,38.186821,20.360001,20.051754,100.05172,NaN,0.989740014076233,NaN,31.306118,400,399.919342,25,31.7943,9.072948,60.033096,50.034679,401.575623,398.766052,398.218994,6948.380371,12.787441,12.237374,12.311617,1.67161,1.65071,1.629066,69.379425,117.215446,43.068268,20.036381,117.326782,109.277908,98.638657,1.337676,510.537109,436.78892770891,1.90198912947019,0.0255974198227953,1.11090345176027,10.0963786112313,487.135521521423,1.93973059863166,0.00845099727798197,1.32577265614038,59.8137024068395,473.244839623061,89.9086308556694,0.00783552769479465,1.42137271258123
11,10.878007,38.5,38.187927,20.360001,20.04685,100.045296,NaN,0.989535987377167,NaN,31.299526,400,399.750946,25,31.790293,9.061862,60.308304,50.034679,401.575623,398.766052,398.218994,6948.380371,12.787441,12.237374,12.311617,1.67161,1.65071,1.629066,69.379425,117.215446,43.068268,20.036381,117.326782,109.277908,98.638657,1.337676,510.537109,436.785963560079,1.90198780292376,0.0255995254218761,1.1108928526352,10.0932484879889,487.125559947344,1.93970140179663,0.00845029008053784,1.32584087569297,59.81501845003,473.245224604648,89.9101048857872,0.00783528707233405,1.42138672275653
11,10.87859,38.5,38.189499,20.360001,20.049841,100.022034,NaN,0.9897181391716,NaN,31.294733,400,399.62384,25,31.789782,9.038445,60.140888,50.034679,401.661713,398.883636,398.27179,6951.495117,12.792797,12.25701,12.319981,1.753087,1.721574,1.695303,69.433876,117.161255,43.031006,20.067993,117.361382,109.311218,98.668236,1.342508,514.995972,436.787846877237,1.90198913614974,0.025598330686103,1.11089777528271,10.0950624925035,487.092662165829,1.93960968817857,0.00844847021839252,1.32604056830911,59.8168889382447,473.246940333267,89.9130220500551,0.00783499784548945,1.42139663579185
11,10.880316,38.5,38.193077,20.360001,20.068674,100.003235,NaN,0.98906797170639,NaN,31.291477,400,399.682159,25,31.781181,9.042871,60.048168,50.034679,401.661713,398.883636,398.27179,6951.495117,12.792797,12.25701,12.319981,1.753087,1.721574,1.695303,69.433876,117.161255,43.031006,20.067993,117.361382,109.311218,98.668236,1.342508,514.995972,436.804507149648,1.90203088844013,0.0255965054324834,1.11083069082872,10.1004325127664,487.063055840128,1.93952224962901,0.00844629661109906,1.32624724382578,59.8211460845875,473.264902754077,89.9295515664978,0.00783497417857488,1.42129893323763
