P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.880832,38.5,38.193802,20.360001,20.076069,100.007477,NaN,0.990390062332153,NaN,31.280708,400,399.799042,25,31.782501,9.058855,59.732414,50.034679,401.902588,399.081909,398.540375,6948.78418,12.765884,12.232124,12.288424,1.702642,1.695405,1.64765,69.441566,117.462555,43.083797,20.04944,117.24308,109.298653,98.674026,1.309411,502.999054,436.811448135233,1.90205005550486,0.0255962624408306,1.11079621749811,10.1020377941447,487.067734098059,1.93953314562849,0.0084463204490858,1.326230550402,59.8220086579395,473.272430025177,89.9356362348338,0.00783514485742248,1.42124589696362
11,10.883384,38.5,38.19809,20.360001,20.076069,100.007477,NaN,0.989161729812622,NaN,31.280708,400,399.799042,25,31.782501,9.054,59.668987,50.034679,401.902588,399.081909,398.540375,6948.78418,12.765884,12.232124,12.288424,1.702642,1.695405,1.64765,69.441566,117.462555,43.083797,20.04944,117.24308,109.298653,98.674026,1.309411,502.999054,436.805149812186,1.90200630245138,0.0255887916537604,1.11092486175853,10.1099762506839,487.062129224909,1.93950842047623,0.00844501487410279,1.32631440366908,59.8271100565842,473.259903385224,89.931486570281,0.00783357954478829,1.42142010759862
11,10.883384,38.5,38.19809,20.360001,20.087021,100.012558,NaN,0.989161729812622,NaN,31.264587,400,399.736298,25,31.785728,9.063732,60.017902,50.034679,401.714081,398.937164,398.340668,6947.398438,12.786481,12.250408,12.317607,1.758783,1.725135,1.705982,69.468071,117.29377,43.098026,20.053228,117.352913,109.317757,98.677208,1.32118,512.972412,436.817316170599,1.90204779307074,0.0255906691504256,1.11083526936208,10.1099762506839,487.068868134433,1.93952647951045,0.00844530784096456,1.32627741993146,59.8271100565842,473.274968083515,89.9420853940679,0.00783425946250744,1.42129124632456
11,10.880755,38.5,38.202187,20.360001,20.094522,100.020996,NaN,0.989511609077454,NaN,31.2637,400,399.685272,25,31.782953,9.063293,60.329769,50.034679,401.907562,399.075806,398.580933,6954.074707,12.778689,12.233789,12.295898,1.698425,1.693527,1.64926,69.445236,117.256424,43.035969,20.063131,117.391724,109.375031,98.669724,1.33829,513.134949,436.832134217235,1.90212127198737,0.0255996514473543,1.11064154387629,10.1017982499758,487.074704541681,1.93953284803145,0.00844454716213337,1.32629611714669,59.8319837821144,473.304858417135,89.9675721730576,0.00783465310034985,1.42109979044107
11,10.880803,38.5,38.207306,20.360001,20.089388,100.00248,NaN,0.990755915641785,NaN,31.266762,400,399.789246,25,31.772284,9.058703,60.025768,50.034679,401.907562,399.075806,398.580933,6954.074707,12.778689,12.233789,12.295898,1.698425,1.693527,1.64926,69.445236,117.256424,43.035969,20.063131,117.391724,109.375031,98.669724,1.33829,513.134949,436.826313652558,1.90210100394437,0.0255986307914039,1.1106858949164,10.1019475763592,487.043453150466,1.93943751809992,0.00844192167938526,1.32653109156419,59.8380726556162,473.30150891894,89.9707807347369,0.00783330864343474,1.42120841660269
11,10.882757,38.5,38.207893,20.360001,20.085224,99.991096,NaN,0.990326583385468,NaN,31.246302,400,399.807495,25,31.762188,9.042437,59.628529,50.034679,401.76355,399.014252,398.397797,6952.592773,12.780701,12.241156,12.325461,1.692742,1.673093,1.631865,69.438232,117.370567,43.054459,20.081127,117.460251,109.287735,98.722649,1.337362,506.833038,436.816867207405,1.90205173398917,0.0255921963233307,1.11081836775916,10.1080259838228,487.027583857074,1.93939366187439,0.00844108661988577,1.32662556597933,59.8387708287412,473.284078046073,89.9591548142719,0.00783238535327887,1.42136661418029
11,10.884122,38.5,38.21022,20.360001,20.085428,99.937126,NaN,0.989365339279175,NaN,31.240877,400,399.745178,25,31.758497,9.042255,59.752834,50.034245,401.879395,399.074066,398.546906,6951.82959,12.805833,12.251777,12.322435,1.756805,1.73453,1.703494,69.445999,117.458595,43.086712,20.069746,117.250305,109.360184,98.693291,1.347633,507.445801,436.813725411639,1.90202910758747,0.0255882362206731,1.11088549074207,10.1122716717929,486.952929816645,1.93918831494454,0.00843726561099515,1.32706524145877,59.8415384568021,473.277684714236,89.957187172707,0.00783155461014944,1.42145767930844
11,10.883659,38.5,38.211304,20.360001,20.083618,99.878609,NaN,0.990436017513275,NaN,31.233234,400,399.749786,25,31.751488,9.045646,59.950638,50.034245,401.879395,399.074066,398.546906,6951.82959,12.805833,12.251777,12.322435,1.756805,1.73453,1.703494,69.445999,117.458595,43.086712,20.069746,117.250305,109.360184,98.693291,1.347633,507.445801,436.812857306948,1.90203018745634,0.0255892809437042,1.11087696028515,10.110831604218,486.873841458254,1.93897386360982,0.00843355887246045,1.32751499642173,59.8428276695964,473.278925754146,89.9592389190955,0.00783135801804712,1.42146401180409
11,10.884254,38.5,38.214577,20.360001,20.065239,99.855385,NaN,0.99039626121521,NaN,31.221045,400,399.883911,25,31.74638,9.043438,59.876362,50.034245,401.886475,399.120483,398.548767,6957.525391,12.770576,12.241428,12.307737,1.714604,1.697033,1.656965,69.424484,117.288902,43.069904,20.094385,117.31044,109.33271,98.716553,1.305219,505.552277,436.790970193889,1.90195035260123,0.0255843888256504,1.11105741686693,10.1126822225693,486.83872027631,1.93887231031927,0.00843122259157988,1.32774976568418,59.8467201001352,473.252500461223,89.9442096260108,0.00782940326144202,1.42174136104621
11,10.884892,38.5,38.216702,20.360001,20.064711,99.865852,NaN,0.989848613739014,NaN,31.216261,400,399.862,25,31.746925,9.040035,59.815331,50.034245,401.886475,399.120483,398.548767,6957.525391,12.770576,12.241428,12.307737,1.714604,1.697033,1.656965,69.424484,117.288902,43.069904,20.094385,117.31044,109.33271,98.716553,1.305219,505.552277,436.788808406132,1.90193741325759,0.0255824314486241,1.11109393378649,10.1146664985275,486.849833120918,1.93889729945847,0.00843118060100306,1.32771472023166,59.8492471188242,473.249465940962,89.9443862208495,0.00782877139799044,1.42180058869829
11,10.885706,38.5,38.221603,20.360001,20.077738,99.84082,NaN,0.98880410194397,NaN,31.194462,400,399.809875,25,31.737215,9.053187,60.076225,50.034245,401.86731,399.003052,398.498322,6949.774902,12.791315,12.240638,12.312036,1.696894,1.681402,1.634786,69.41256,117.45636,43.097546,20.074123,117.344505,109.398003,98.692635,1.362272,511.196777,436.801272718721,1.90197281966012,0.0255822831836547,1.11102828863025,10.1171980339192,486.810171116514,1.93877989191139,0.00842824509497088,1.32799506210549,59.8550748731323,473.266158900413,89.9614565484219,0.00782838308505534,1.42173430901309
11,10.886854,38.5,38.222977,20.360001,20.077738,99.84082,NaN,0.989035487174988,NaN,31.194462,400,399.809875,25,31.737215,9.062366,60.432186,50.034245,401.683868,398.913239,398.379974,6951.807617,12.767897,12.230844,12.299633,1.707863,1.691226,1.661504,69.429352,117.495865,43.111485,20.076084,117.279015,109.451851,98.648476,1.433114,519.630493,436.798438941896,1.90195314065498,0.0255789249451669,1.11108619096839,10.1207680653478,486.808369960737,1.93877195828999,0.00842782736532783,1.32802211558279,59.8567085787519,473.260088834186,89.9586811566053,0.00782778934360992,1.42180776910281
11,10.887375,38.5,38.22504,20.360001,20.096424,99.801125,NaN,0.990006566047668,NaN,31.184589,400,399.663971,25,31.732244,9.046706,60.486412,50.034245,401.683868,398.913239,398.379974,6951.807617,12.767897,12.230844,12.299633,1.707863,1.691226,1.661504,69.429352,117.495865,43.111485,20.076084,117.279015,109.451851,98.648476,1.433114,519.630493,436.817913643296,1.90201500866849,0.0255806038269618,1.11095948837049,10.122388169098,486.752942288206,1.93861868622173,0.008424907801065,1.32835495806197,59.8591614240757,473.284169181125,89.9778615784267,0.00782839514050859,1.42163390183681
11,10.885786,38.5,38.228462,20.360001,20.115088,99.763702,NaN,0.989511132240295,NaN,31.210501,400,399.663879,25,31.734409,9.050617,60.493874,50.034245,402.667572,399.580719,399.286255,6957.640625,12.850691,12.242999,12.299903,1.676961,1.669179,1.618051,69.462303,117.303726,43.123646,20.0746,117.349556,109.491241,98.622772,1.365136,510.563538,436.842566599191,1.90211293799026,0.0255884505759656,1.11072688859829,10.1174468257785,486.698734750337,1.93846560220015,0.00842170576859339,1.32869851977377,59.8632298385456,473.322410589944,90.008483354545,0.00782932299202083,1.42136034778159
11,10.885786,38.5,38.228462,20.360001,20.126303,99.73838,NaN,0.989511132240295,NaN,31.205341,400,400.060333,25,31.743523,9.05408,60.385387,50.034245,402.779663,399.702576,399.505737,6965.350098,12.890528,12.253514,12.318992,1.734092,1.720098,1.676763,69.464928,117.41787,43.062565,20.136316,117.357178,109.482033,98.647736,1.349055,512.962769,436.855022887803,1.90215541168029,0.0255903722535219,1.11063533708263,10.1174468257785,486.665087078238,1.93837537002475,0.00842024249331049,1.32888560221547,59.8632298385456,473.337835504064,90.0193360770143,0.00783001854700329,1.42122854848298
11,10.886312,38.5,38.230858,20.360001,20.120499,99.7397,NaN,0.98991072177887,NaN,31.208843,400,400.507751,25,31.751831,9.049761,60.209778,50.034245,402.779663,399.702576,399.505737,6965.350098,12.890528,12.253514,12.318992,1.734092,1.720098,1.676763,69.464928,117.41787,43.062565,20.136316,117.357178,109.482033,98.647736,1.349055,512.962769,436.847279368713,1.90212441839549,0.0255878388783311,1.11070918115077,10.1190825980033,486.66369519837,1.93836622711221,0.00841959067479654,1.32892319918551,59.8660782628747,473.328455709845,90.015340287657,0.0078290377392312,1.42134611271206
11,10.888567,38.5,38.229343,20.360001,20.123236,99.746063,NaN,0.989437103271484,NaN,31.22971,400,400.736084,25,31.747173,9.044596,60.048557,50.032799,402.965942,399.847534,399.629517,6952.311523,12.840077,12.228796,12.269912,1.685276,1.678047,1.632744,69.44783,117.539085,43.042732,20.127838,117.324226,109.501106,98.614784,1.316878,508.818115,436.844757835738,1.90209614804051,0.0255817120718726,1.11080033928257,10.126094597837,486.674140038917,1.93839765831362,0.00842041877132736,1.32884622343694,59.8642772103841,473.317002944231,90.0056363542422,0.00782887402195062,1.4214203342108
11,10.889212,38.5,38.232365,20.360001,20.130344,99.745689,NaN,0.989370942115784,NaN,31.230289,400,400.806061,25,31.74184,9.041258,59.845936,50.032799,402.965942,399.847534,399.629517,6952.311523,12.840077,12.228796,12.269912,1.685276,1.678047,1.632744,69.44783,117.539085,43.042732,20.127838,117.324226,109.501106,98.614784,1.316878,508.818115,436.851062543642,1.90211201942614,0.0255810436915699,1.11077475234903,10.1281000465012,486.669675382728,1.93837886174018,0.00841947887060099,1.32890870565663,59.8678697463384,473.325132636732,90.0146400407422,0.00782853707494984,1.42139805330208
11,10.886876,38.5,38.234463,20.360001,20.139894,99.740227,NaN,0.989953756332397,NaN,31.233633,400,400.69873,25,31.745384,9.046876,59.612598,50.032799,402.364502,399.688507,399.115295,6951.816406,12.776339,12.233224,12.339852,1.648122,1.629382,1.591085,69.445442,117.484001,43.078373,20.107584,117.601448,109.477531,98.638062,1.338294,509.055237,436.867429577173,1.90218820383824,0.0255895118443658,1.1105792984062,10.1208364778165,486.659661919993,1.93834727152328,0.00841852579259371,1.32899056076184,59.8703636984707,473.354443514635,90.0375424638078,0.00782937020735315,1.42118040808051
11,10.888136,38.5,38.237732,20.360001,20.145306,99.767746,NaN,0.990044474601746,NaN,31.253075,400,400.495056,25,31.746311,9.046633,59.640453,50.032799,402.419617,399.687225,399.158142,6967.317383,12.834151,12.268102,12.363944,1.717093,1.695524,1.65376,69.459297,117.247284,43.141167,20.093058,117.532471,109.61367,98.603157,1.195798,501.721893,436.870333759272,1.90218711304152,0.0255867533911065,1.11059852631789,10.1247544730219,486.691940742768,1.93842645198312,0.0084191228279405,1.32885172927592,59.874249426127,473.356606662927,90.0426161151186,0.00782870679475625,1.42121297213217
11,10.889128,38.5,38.24115,20.360001,20.151287,99.80526,NaN,0.990338265895844,NaN,31.276712,400,400.489929,25,31.741753,9.05034,60.092747,50.032799,402.419617,399.687225,399.158142,6967.317383,12.834151,12.268102,12.363944,1.717093,1.695524,1.65376,69.459297,117.247284,43.141167,20.093058,117.532471,109.61367,98.603157,1.195798,501.721893,436.874530778859,1.90219276908097,0.0255848767608717,1.11059963556654,10.1278388768542,486.737301953986,1.93854036778877,0.00842025159525463,1.32864223047742,59.8783119704272,473.361336669784,90.0496574947612,0.00782812453174546,1.42122593899351
11,10.890888,38.5,38.240631,20.360001,20.15243,99.857346,NaN,0.989674270153046,NaN,31.304073,400,400.478363,25,31.741768,9.071864,60.256615,50.032799,402.425812,399.710083,399.163391,6952.651367,12.783137,12.237874,12.325871,1.733184,1.718943,1.680498,69.468277,117.461166,43.15004,20.102987,117.419258,109.596634,98.619812,1.390606,513.646484,436.871461501396,1.9021669534241,0.025579926635725,1.11067881204746,10.1333106859975,486.80717598074,1.93872887890111,0.00842341671389587,1.32824819380684,59.8776951200953,473.351554254748,90.0422107625276,0.00782780435268903,1.42130138407754
11,10.890905,38.5,38.24189,20.360001,20.15999,99.884094,NaN,0.990494608879089,NaN,31.311092,400,400.40387,25,31.737932,9.08242,60.28231,50.032799,402.344574,399.605927,399.088623,6958.491699,12.78962,12.241162,12.333003,1.671075,1.652406,1.603791,69.473946,117.478951,43.098164,20.156834,117.491402,109.538025,98.695404,1.310456,516.274475,436.879816096901,1.90219528936889,0.025581171658827,1.11061801475234,10.1333635354531,486.841051537905,1.93881684982112,0.00842457818129709,1.32807623865238,59.8791914753132,473.362831317839,90.0515130419301,0.00782801969799826,1.42122472740106
11,10.892931,38.5,38.246162,20.360001,20.168453,99.900665,NaN,0.99100923538208,NaN,31.313164,400,400.344116,25,31.731304,9.067033,60.033554,50.032799,402.344574,399.605927,399.088623,6958.491699,12.78962,12.241162,12.333003,1.671075,1.652406,1.603791,69.473946,117.478951,43.098164,20.156834,117.491402,109.538025,98.695404,1.310456,516.274475,436.884221681018,1.90219264132762,0.0255766990825193,1.1106508587893,10.1396615028713,486.857461214553,1.93885119114649,0.00842423699143229,1.32803849526942,59.8842685582514,473.365213480252,90.0578297699435,0.00782713305938765,1.42127106861904
11,10.89531,38.5,38.25029,20.360001,20.168453,99.900665,NaN,0.988764703273773,NaN,31.313164,400,400.344116,25,31.731304,9.066106,60.000893,50.032799,402.30072,399.636536,399.088928,6963.506348,12.793412,12.242333,12.345109,1.73614,1.708601,1.686027,69.49659,117.366463,43.122578,20.150362,117.625267,109.603821,98.664612,1.347636,508.998657,436.878357721835,1.90215190802598,0.0255697481467352,1.1107704604437,10.1470556713631,486.852052672102,1.93882737183831,0.00842298351713957,1.32811970328446,59.8891740582699,473.353649635405,90.0541781091482,0.0078256516370512,1.42143428489324
11,10.89531,38.5,38.25029,20.360001,20.170906,99.914154,NaN,0.988764703273773,NaN,31.296719,400,400.29126,25,31.73243,9.073788,60.014297,50.032108,402.46167,399.674927,399.220001,6956.427734,12.796846,12.231425,12.321642,1.570378,1.57813,1.509957,69.493454,117.530487,43.132511,20.14591,117.604813,109.668129,98.637108,1.388094,514.96344,436.88108241723,1.90216119719266,0.0255701681285603,1.1107504488546,10.1470556713631,486.869967010147,1.93887539216332,0.00842376180068412,1.32802057637338,59.8891740582699,473.357023511199,90.0565517046354,0.00782580368582627,1.42140545993517
11,10.892221,38.5,38.251205,20.360001,20.164059,99.927261,NaN,0.989915609359741,NaN,31.284912,400,400.346161,25,31.749708,9.057769,60.378429,50.032108,402.46167,399.674927,399.220001,6956.427734,12.796846,12.231425,12.321642,1.570378,1.57813,1.509957,69.493454,117.530487,43.132511,20.14591,117.604813,109.668129,98.637108,1.388094,514.96344,436.881091486636,1.90218816083338,0.0255780217084521,1.11065099442257,10.1374545168712,486.886174337736,1.93891676912269,0.00842424013802866,1.32794230279792,59.8902613373223,473.367533070646,90.0649395755848,0.00782606447905388,1.42132997293914
11,10.893447,38.5,38.254318,20.360001,20.154058,99.971939,NaN,0.989484846591949,NaN,31.300617,400,400.41684,25,31.759737,9.049167,60.490013,50.032108,402.394836,399.642609,399.10141,6969.592773,12.828515,12.26621,12.366257,1.606069,1.606777,1.555026,69.493561,117.340065,43.098839,20.175615,117.350067,109.598373,98.655945,1.373375,509.137085,436.866960824732,1.902129293907,0.0255727262459605,1.1107942360367,10.1412653853446,486.941422227848,1.93905781770682,0.00842587182707378,1.32767570263947,59.8939603016838,473.348588022821,90.0549929056818,0.00782448678308027,1.42154042583591
11,10.895437,38.5,38.257847,20.360001,20.148552,100.035454,NaN,0.988872230052948,NaN,31.297043,400,400.417389,25,31.757576,9.055829,60.435204,50.032108,402.394836,399.642609,399.10141,6969.592773,12.828515,12.26621,12.366257,1.606069,1.606777,1.555026,69.493561,117.340065,43.098839,20.175615,117.350067,109.598373,98.655945,1.373375,509.137085,436.855937474708,1.90207436182882,0.0255659695134412,1.11093933617459,10.1474503658307,487.02111985723,1.93926342650382,0.00842846188697395,1.32728001069158,59.8981532693931,473.33139762326,90.0467346402422,0.00782289165294306,1.42174250449559
11,10.895224,38.5,38.258614,20.360001,20.156239,100.087692,NaN,0.989761590957642,NaN,31.29978,400,400.417938,25,31.753513,9.048098,60.468105,50.032108,402.497986,399.722443,399.218353,6962.815918,12.813883,12.250824,12.329747,1.641734,1.649085,1.591725,69.516373,117.373886,43.114449,20.179871,117.631081,109.631615,98.661774,1.258212,498.861572,436.865002208165,1.9021071242931,0.0255679080333642,1.11086582814505,10.1467883959801,487.089442080733,1.93944475971853,0.0084312387163239,1.32691362815281,59.8990645351822,473.343897034237,90.0563597603088,0.0078232765734653,1.42164760101064
11,10.894661,38.5,38.264557,20.360001,20.168194,100.09684,NaN,0.989481985569,NaN,31.299332,400,400.512939,25,31.755215,9.054356,60.282982,50.032108,402.735626,399.996216,399.456543,6955.261719,12.783782,12.239683,12.325132,1.548506,1.542635,1.491783,69.511696,117.499527,43.138355,20.160183,117.483704,109.59993,98.673248,1.343938,514.152161,436.879669822054,1.90216203912492,0.0255715997552963,1.11073994103315,10.1450386353469,487.093815147385,1.93944305241167,0.00842996186783219,1.32696313824442,59.9061248481112,473.368492402508,90.0801160422287,0.00782300326497136,1.421530170261
11,10.898348,38.5,38.26857,20.360001,20.179764,100.074524,NaN,0.990244805812836,NaN,31.310181,400,400.640961,25,31.758778,9.058819,59.984005,50.032108,402.735626,399.996216,399.456543,6955.261719,12.783782,12.239683,12.325132,1.548506,1.542635,1.491783,69.511696,117.499527,43.138355,20.160183,117.483704,109.59993,98.673248,1.343938,514.152161,436.883433481662,1.90214273293287,0.0255628122541491,1.11083092581453,10.1564963114868,487.058955225847,1.93934059071017,0.00842745881802608,1.32720452544498,59.9108917989172,473.364618946907,90.0817494313306,0.00782189617260981,1.42162590195132
11,10.897799,38.5,38.268715,20.360001,20.18512,100.09697,NaN,0.989428877830505,NaN,31.343594,400,400.591095,25,31.755228,9.055212,59.75,50.032108,402.382111,399.797729,399.13092,6965.9375,12.79613,12.261603,12.381254,1.576313,1.583211,1.523883,69.500633,117.503937,43.115025,20.207438,117.605766,109.652435,98.676155,1.294934,508.379974,436.890736014094,1.90217241256849,0.025565332058695,1.11075963696372,10.154790430614,487.088554340478,1.93941956735612,0.00842870767937499,1.32704351211589,59.9110640333605,473.375513071841,90.0895702844132,0.00782235320516081,1.42153507915047
11,10.902141,38.5,38.272343,20.360001,20.1849,100.168571,NaN,0.989458441734314,NaN,31.359974,400,400.421417,25,31.755474,9.084272,59.615986,50.032108,402.268524,399.767029,398.948669,6955.51709,12.757318,12.26183,12.352242,1.640644,1.63459,1.59552,69.518326,117.405663,43.144016,20.210468,117.527412,109.608627,98.696243,1.373154,515.901184,436.879789460753,1.90209726210995,0.0255526205738272,1.11097974100128,10.1682803489709,487.178817351863,1.93965318255525,0.00843172929788529,1.32659278292526,59.9153732822942,473.351053544447,90.0763054324678,0.00782040851934858,1.42180076289621
11,10.900783,38.5,38.274315,20.360001,20.184072,100.236504,NaN,0.989375293254852,NaN,31.355274,400,400.349579,25,31.758133,9.091705,59.566483,50.032108,402.268524,399.767029,398.948669,6955.51709,12.757318,12.26183,12.352242,1.640644,1.63459,1.59552,69.518326,117.405663,43.144016,20.210468,117.527412,109.608627,98.696243,1.373154,515.901184,436.882217088563,1.90211736862114,0.0255564416772307,1.11091820568922,10.1640616887713,487.266348292426,1.93988317396861,0.00843503965098601,1.32613782038845,59.9177154335877,473.359899023695,90.0846684720738,0.00782034884569401,1.42175591691306
11,10.904368,38.5,38.281883,20.360001,20.184072,100.236504,NaN,0.990527927875519,NaN,31.355274,400,400.349579,25,31.758133,9.083633,59.548973,50.032108,402.524261,399.942688,399.203796,6961.29248,12.759344,12.262129,12.344955,1.569703,1.560399,1.527448,69.496559,117.754349,43.173046,20.189512,117.460335,109.652992,98.704117,1.293865,507.543365,436.873379415748,1.90205601270029,0.0255459822357664,1.1110985344268,10.1751977231769,487.256478040617,1.93983964528986,0.00843274425415946,1.32628521328209,59.9267030475406,473.343530024218,90.081375047463,0.00781785409625636,1.42201405843674
11,10.904368,38.5,38.281883,20.360001,20.194782,100.303497,NaN,0.990527927875519,NaN,31.349453,400,400.450775,25,31.76022,9.073529,59.707352,50.032108,402.524261,399.942688,399.203796,6961.29248,12.759344,12.262129,12.344955,1.569703,1.560399,1.527448,69.496559,117.754349,43.173046,20.189512,117.460335,109.652992,98.704117,1.293865,507.543365,436.885278812497,1.90209657798288,0.0255478150063156,1.11101104703859,10.1751977231769,487.34531359745,1.94007754244973,0.00843659622778519,1.32579978986698,59.9267030475406,473.358264820507,90.0917374270022,0.00781851765175578,1.42188801956785
11,10.905399,38.5,38.285973,20.360001,20.211777,100.351433,NaN,0.99047726392746,NaN,31.355394,400,400.464539,25,31.761869,9.065054,59.968422,50.033215,402.39209,399.903748,399.046539,6960.434082,12.763064,12.274024,12.364602,1.630061,1.631027,1.587547,69.481522,117.766876,43.177624,20.187313,117.493637,109.765945,98.677017,1.37364,516.623474,436.901618796863,1.90214329983912,0.0255477159600822,1.11092416578172,10.1783997937738,487.40353330152,1.94022418804893,0.00843811073196665,1.32553274975275,59.931559642836,473.378434355144,90.110363896056,0.00781847626358664,1.42177941104481
11,10.903894,38.5,38.288471,20.360001,20.228127,100.345062,NaN,0.989360392093658,NaN,31.37538,400,400.30249,25,31.760996,9.067054,60.140697,50.033215,402.39209,399.903748,399.046539,6960.434082,12.763064,12.274024,12.364602,1.630061,1.631027,1.587547,69.481522,117.766876,43.177624,20.187313,117.493637,109.765945,98.677017,1.37364,516.623474,436.923488480411,1.90223095419988,0.0255549026410379,1.11071529532134,10.1737255017711,487.391835111761,1.94018722431591,0.00843698728803432,1.32562725438424,59.9345256359852,473.41223005151,90.1368476773979,0.0078194178741092,1.42152967121813
11,10.906994,38.5,38.290371,20.360001,20.22938,100.317764,NaN,0.989468455314636,NaN,31.388199,400,400.181824,25,31.757259,9.052526,60.451134,50.033215,402.174316,399.575592,398.820038,6964.486328,12.760737,12.267123,12.341831,1.590683,1.584887,1.542172,69.468575,117.610512,43.138317,20.254662,117.522148,109.71225,98.662468,1.404149,515.972107,436.917244061851,1.90218267166407,0.02554607630758,1.11086074537992,10.1833530818286,487.353170043496,1.94007940665546,0.00843484263153272,1.325861525421,59.9367814884098,473.396175440996,90.1276168005576,0.00781825404155367,1.42169642115775
11,10.908593,38.5,38.291901,20.360001,20.23789,100.267715,NaN,0.989974677562714,NaN,31.383492,400,400.180542,25,31.756519,9.064704,60.546326,50.033215,402.271454,399.69693,398.849701,6964.773438,12.769066,12.281485,12.366653,1.576641,1.578164,1.516442,69.488983,117.756393,43.144295,20.257589,117.779549,109.688446,98.727463,1.29566,508.430511,436.922758625686,1.90218754583695,0.0255428704304967,1.11087167884533,10.1883182449124,487.28480804146,1.9398928927127,0.0084315018595843,1.32625385256164,59.9385979759775,473.399142305361,90.1313644378281,0.00781803246553208,1.42169493912046
11,10.907638,38.5,38.295849,20.360001,20.257462,100.202827,NaN,0.989833235740662,NaN,31.352734,400,400.227966,25,31.74365,9.054605,60.675091,50.033215,402.271454,399.69693,398.849701,6964.773438,12.769066,12.281485,12.366653,1.576641,1.578164,1.516442,69.488983,117.756393,43.144295,20.257589,117.779549,109.688446,98.727463,1.29566,508.430511,436.946850448785,1.90227797416061,0.0255490012748339,1.11066436089193,10.1853528756628,487.193581999867,1.93963965876409,0.00842657347555847,1.326802246886,59.9432849490107,473.43508127358,90.1609303454363,0.00781873382550544,1.42144963760628
11,10.908984,38.5,38.296135,20.360001,20.254879,100.114655,NaN,0.989791870117188,NaN,31.356487,400,400.270905,25,31.724766,9.058307,60.673634,50.033215,402.178528,399.598541,398.800354,6964.036133,12.780242,12.274575,12.356,1.635529,1.638229,1.604963,69.484344,117.701889,43.186813,20.226662,117.482841,109.585106,98.769867,1.283901,505.676239,436.940667243624,1.90224518068895,0.0255446359690866,1.11075291002514,10.1895322821475,487.076193081151,1.93932455806142,0.00842141233771028,1.3274508729013,59.943624465983,473.423390781904,90.1530166645791,0.00781814127527577,1.42155387945145
11,10.908742,38.5,38.299629,20.360001,20.238335,99.985374,NaN,0.990013420581818,NaN,31.364845,400,400.266602,25,31.721626,9.074587,60.624821,50.033215,402.227966,399.677582,398.930237,6961.370117,12.756569,12.258489,12.348907,1.577239,1.571717,1.524158,69.505241,117.762772,43.149296,20.25416,117.646873,109.657875,98.767258,1.311521,509.226227,436.922885941137,1.90218668257549,0.0255425122361625,1.11087553376671,10.1887808870077,486.899942308464,1.93884440873889,0.00841290614486522,1.32846723149064,59.9477721019589,473.404869880695,90.1437809665028,0.00781649690328871,1.42176653352029
11,10.907517,38.5,38.302238,20.360001,20.230145,99.889946,NaN,0.989634871482849,NaN,31.370174,400,400.307404,25,31.716938,9.073764,60.631416,50.033215,402.227966,399.677582,398.930237,6961.370117,12.756569,12.258489,12.348907,1.577239,1.571717,1.524158,69.505241,117.762772,43.149296,20.25416,117.646873,109.657875,98.767258,1.311521,509.226227,436.916805476569,1.90217662281937,0.0255446823872219,1.11088077633555,10.1849771447825,486.7697142509,1.93848947294108,0.00840661292808959,1.3292221297415,59.9508689735296,473.403254462081,90.1454763819433,0.00781581891564606,1.42182102351724
11,10.90818,38.5,38.303528,20.360001,20.230145,99.889946,NaN,0.990368843078613,NaN,31.370174,400,400.307404,25,31.716938,9.063381,60.523361,50.033215,402.204468,399.690918,398.881348,6970.660156,12.78537,12.279698,12.37348,1.641012,1.645012,1.610506,69.512886,117.643723,43.150173,20.25099,117.540672,109.691444,98.768921,1.351612,516.653625,436.915172150096,1.90216528301025,0.0255427496593254,1.11091407751377,10.1870358631224,486.768022443995,1.93848203074942,0.00840622227961741,1.32924757907662,59.952400133426,473.400142977633,90.1446880947982,0.00781537964192199,1.42186773048888
11,10.910104,38.5,38.304626,20.360001,20.228657,99.876198,NaN,0.989484906196594,NaN,31.371477,400,400.283325,25,31.71221,9.056976,60.392448,50.033215,402.204468,399.690918,398.881348,6970.660156,12.78537,12.279698,12.37348,1.641012,1.645012,1.610506,69.512886,117.643723,43.150173,20.25099,117.540672,109.691444,98.768921,1.351612,516.653625,436.908778789732,1.90212674171726,0.0255368877393135,1.11102287664936,10.1930096500711,486.748306923311,1.93842670465731,0.00840509660933355,1.32937088901462,59.9537033661576,473.386999366143,90.1366363396021,0.00781453344454382,1.42199720771898
11,10.910104,38.5,38.304626,20.360001,20.231045,99.903107,NaN,0.989484906196594,NaN,31.381975,400,400.157898,25,31.714918,9.061482,60.271618,50.035809,402.082245,399.660126,398.796265,6966.57666,12.740215,12.26791,12.371599,1.614844,1.605433,1.563625,69.521423,117.813171,43.117199,20.275764,117.606102,109.736183,98.734627,1.267086,497.111298,436.911431889097,1.90213578494009,0.0255372961488406,1.11100339266869,10.1930096500711,486.784076287994,1.93852259088413,0.00840664901793054,1.32917199602223,59.9537033661576,473.390284659211,90.1389466996346,0.00781468129699707,1.42196912013227
11,10.910218,38.5,38.306629,20.360001,20.231607,99.944267,NaN,0.98990672826767,NaN,31.40761,400,400.231873,25,31.718948,9.071158,60.093346,50.035809,402.007965,399.566315,398.687592,6973.373535,12.759819,12.281088,12.395184,1.606758,1.605826,1.546338,69.49939,117.688271,43.127239,20.281466,117.655769,109.790749,98.711952,1.403397,512.010437,436.911775402937,1.90213596351318,0.0255370600730246,1.11100453535369,10.1933635813878,486.836153901704,1.93865766764456,0.00840841632677858,1.32890770228961,59.9560806774268,473.391914776051,90.1422670592629,0.00781429011171849,1.42198642816889
11,10.909921,38.5,38.310497,20.360001,20.232658,99.995346,NaN,0.990053057670593,NaN,31.421726,400,400.253326,25,31.717495,9.073164,60.129539,50.035809,402.007965,399.566315,398.687592,6973.373535,12.759819,12.281088,12.395184,1.606758,1.605826,1.546338,69.49939,117.688271,43.127239,20.281466,117.655769,109.790749,98.711952,1.403397,512.010437,436.913674782122,1.90214502284262,0.025538105276562,1.11098104024661,10.1924414913452,486.898958373489,1.93881727255568,0.00841018980565932,1.32860756447908,59.9606712202286,473.398228451756,90.1509050317078,0.00781367726564288,1.42199278450954
11,10.910723,38.5,38.313499,20.360001,20.229084,100.053902,NaN,0.990378201007843,NaN,31.422348,400,400.14801,25,31.707481,9.066853,60.312199,50.035809,401.866486,399.498413,398.615326,6970.396484,12.763431,12.276568,12.39155,1.661652,1.661486,1.630919,69.519989,117.77739,43.168663,20.258142,117.475327,109.755928,98.751534,1.289355,502.377838,436.907728029121,1.90211777229014,0.0255351571181582,1.11105049751112,10.1949314015692,486.972815812727,1.93900842255897,0.00841265486668972,1.32823617884017,59.9642337299383,473.390673840041,90.1488505140163,0.00781264133382849,1.42210419909608
11,10.91264,38.5,38.317787,20.360001,20.238256,100.119789,NaN,0.989421129226685,NaN,31.421078,400,400.016541,25,31.699812,9.066011,60.235439,50.035809,402.032959,399.583649,398.773193,6970.626953,12.752281,12.271891,12.370745,1.599157,1.596313,1.550056,69.502007,117.541687,43.227497,20.24579,117.569725,109.766518,98.73394,1.358795,509.563232,436.913195478745,1.9021197244948,0.0255311410360891,1.1110719742791,10.2008824121145,487.054708092458,1.9392181671208,0.0084151509387078,1.3278372635421,59.9693219510119,473.394732970904,90.1563582911752,0.00781183000667933,1.42213637036611
11,10.915082,38.5,38.319386,20.360001,20.254072,100.225426,NaN,0.990398168563843,NaN,31.408176,400,400.083588,25,31.695667,9.059036,60.071655,50.035809,402.032959,399.583649,398.773193,6970.626953,12.752281,12.271891,12.370745,1.599157,1.596313,1.550056,69.502007,117.541687,43.227497,20.24579,117.569725,109.766518,98.73394,1.358795,509.563232,436.924752269271,1.90213786591826,0.0255267337295907,1.1110656087778,10.2084620596059,487.192849047462,1.93958459263318,0.00842074510266373,1.32709703940968,59.9712192337866,473.40257304372,90.1636064228541,0.00781181211988335,1.42209427081395
11,10.91426,38.5,38.319508,20.360001,20.271362,100.300224,NaN,0.990322947502136,NaN,31.403919,400,400.162903,25,31.68807,9.046456,60.128265,50.035809,402.147827,399.679382,398.800354,6977.64502,12.769773,12.29212,12.399124,1.605887,1.591826,1.54548,69.515121,117.536545,43.21104,20.256701,117.607376,109.754227,98.757248,1.339846,505.641266,436.945985419137,1.90221738417327,0.0255320828787637,1.11088341210999,10.2059108219595,487.291933836508,1.93984966663258,0.00842500835496544,1.32655540881856,59.9713639893833,473.431559240915,90.1841233091438,0.00781308778913632,1.42184846911301
11,10.914747,38.5,38.320869,20.360001,20.268957,100.317741,NaN,0.990147769451141,NaN,31.378056,400,400.189941,25,31.676477,9.044138,60.479099,50.035809,402.147827,399.679382,398.800354,6977.64502,12.769773,12.29212,12.399124,1.605887,1.591826,1.54548,69.515121,117.536545,43.21104,20.256701,117.607376,109.754227,98.757248,1.339846,505.641266,436.942114512571,1.90219995430591,0.0255302536624008,1.11092744200094,10.2074223390912,487.313396027494,1.93990406486061,0.00842560302608521,1.32645476425726,59.9729788190061,473.426289718181,90.18189384415,0.00781253529788969,1.42191469759791
11,10.913486,38.5,38.32354,20.360001,20.259686,100.257294,NaN,0.98948347568512,NaN,31.369852,400,400.250549,25,31.676497,9.044155,60.769428,50.035809,402.266022,399.759735,398.896942,6970.482422,12.775069,12.28742,12.373551,1.643337,1.64582,1.607668,69.526871,117.617859,43.170387,20.307957,117.811554,109.788666,98.718727,1.448413,516.205627,436.934920415711,1.90218640827227,0.0255323410252139,1.11093969663281,10.203508429537,487.229717843165,1.93967396454243,0.00842132032578722,1.32694603311757,59.9761478287264,473.423454635448,90.1827978442774,0.00781178876684871,1.42198055699794
11,10.915828,38.5,38.328331,20.360001,20.263651,100.18457,NaN,0.989424824714661,NaN,31.382507,400,400.182922,25,31.680115,9.06482,60.845802,50.032753,401.94278,399.53421,398.607239,6970.763672,12.738317,12.2839,12.369329,1.597348,1.599844,1.556306,69.521835,117.614006,43.192055,20.29039,117.861267,109.893852,98.692398,1.345995,508.267975,436.933557522885,1.90216138592777,0.0255261993101605,1.11102495075238,10.2107772912846,487.126940055916,1.93938789220863,0.00841568826468107,1.32756986368869,59.9818316561179,473.418105485167,90.1842340055686,0.00781043810513467,1.42210096047899
11,10.918421,38.5,38.33215,20.360001,20.263651,100.18457,NaN,0.990238726139069,NaN,31.382507,400,400.182922,25,31.680115,9.081063,60.638542,50.032753,401.94278,399.53421,398.607239,6970.763672,12.738317,12.2839,12.369329,1.597348,1.599844,1.556306,69.521835,117.614006,43.192055,20.29039,117.861267,109.893852,98.692398,1.345995,508.267975,436.927170857146,1.90211706409539,0.025518652149328,1.11115516386921,10.2188238127559,487.121951608057,1.93936592216015,0.0084145329955453,1.32764454631904,59.9863619253863,473.404984483148,90.179151391413,0.00780896338630402,1.42227269210785
11,10.918421,38.5,38.33215,20.360001,20.273197,100.121941,NaN,0.990238726139069,NaN,31.37384,400,400.062836,25,31.692375,9.075901,60.521545,50.032753,401.986847,399.483215,398.567902,6970.526367,12.7614,12.288827,12.379307,1.568542,1.56159,1.516819,69.526581,117.936806,43.184013,20.315691,117.778992,109.928207,98.692215,1.426335,517.522583,436.937777572642,1.90215321286667,0.0255202836885699,1.11107729765991,10.2188238127559,487.03878821112,1.93914314511144,0.00841092906457631,1.32810291731384,59.9863619253863,473.418118554971,90.1883863225984,0.00780955405420441,1.4221603858839
11,10.917292,38.5,38.335011,20.360001,20.283701,100.159248,NaN,0.990692734718323,NaN,31.359394,400,400.023315,25,31.701586,9.075541,60.626003,50.032753,402.081177,399.704803,398.762787,6972.81543,12.742134,12.27798,12.375871,1.561558,1.565762,1.521857,69.550919,117.553894,43.170414,20.335634,117.891289,109.92215,98.716187,1.302034,502.316437,436.952227621542,1.90221227863144,0.0255253645451354,1.110935033147,10.2153205098373,487.084591957751,1.93925940091104,0.0084122108066707,1.32788571678524,59.9897555274148,473.441814375609,90.2081525434027,0.00780995697664046,1.42200247588464
11,10.917829,38.5,38.338299,20.360001,20.295517,100.211655,NaN,0.989641129970551,NaN,31.356337,400,400.085968,25,31.708303,9.07835,60.778465,50.032753,402.081177,399.704803,398.762787,6972.81543,12.742134,12.27798,12.375871,1.561558,1.565762,1.521857,69.550919,117.553894,43.170414,20.335634,117.891289,109.92215,98.716187,1.302034,502.316437,436.964032037154,1.90224783515131,0.0255258207406419,1.1108657567858,10.2169868624086,487.149878913855,1.93942686609285,0.00841423124291065,1.32756689501419,59.9936553607473,473.457302292036,90.2226104967825,0.00780989187611056,1.42192141948623
11,10.917722,38.5,38.341427,20.360001,20.295898,100.291107,NaN,0.989612221717834,NaN,31.345081,400,400.0672,25,31.709154,9.0738,60.750198,50.032753,401.92511,399.445251,398.499695,6977.32373,12.767789,12.296582,12.39125,1.57559,1.579798,1.536612,69.558495,117.521698,43.196461,20.29385,117.49688,109.934044,98.709137,1.353362,510.776672,436.964718657564,1.90225110576895,0.0255261972591022,1.11085729036438,10.2166548380367,487.251253817572,1.93969130637535,0.00841785312446867,1.327048714883,59.9973651643456,473.460933603547,90.2285564304286,0.00780933080335534,1.42193913719342
11,10.917946,38.5,38.342316,20.360001,20.297232,100.340324,NaN,0.989244639873505,NaN,31.334801,400,399.972382,25,31.706104,9.085217,60.27203,50.032753,401.92511,399.445251,398.499695,6977.32373,12.767789,12.296582,12.39125,1.57559,1.579798,1.536612,69.558495,117.521698,43.196461,20.29385,117.49688,109.934044,98.709137,1.353362,510.776672,436.965649169905,1.90225232824116,0.0255257732652154,1.1108576646868,10.2173499142735,487.31539964216,1.93986106054909,0.00842041214128266,1.32670823160818,59.9984194714045,473.462072068176,90.2303211060761,0.00780917614449127,1.42194326337224
11,10.917187,38.5,38.341591,20.360001,20.313637,100.374763,NaN,0.989450216293335,NaN,31.326054,400,400.025055,25,31.709911,9.072063,60.041687,50.032753,401.941895,399.598877,398.613678,6971.650879,12.754597,12.284661,12.382523,1.652676,1.65066,1.608645,69.550774,117.442009,43.217533,20.257841,117.699387,110.010811,98.671364,1.214837,496.752594,436.985739283216,1.90232739146078,0.0255307852837838,1.1106862012783,10.2149946795073,487.362030324509,1.9399875405702,0.0084226093527193,1.32644424961031,59.9975596612077,473.488783030466,90.2483214029522,0.0078105447854871,1.42170398704135
11,10.916085,38.5,38.343102,20.360001,20.327135,100.39447,NaN,0.989563882350922,NaN,31.335857,400,400.14389,25,31.715153,9.071653,60.405022,50.032753,402.161285,399.722046,398.84494,6973.008789,12.752566,12.275435,12.370276,1.536069,1.55427,1.486735,69.517387,117.671555,43.193073,20.273075,117.717026,109.946205,98.701683,1.318453,508.072937,437.0034412806,1.9023972990042,0.0255362993014581,1.11052138769868,10.2115748703407,487.386201291384,1.94004884214341,0.00842328403001926,1.32633080171752,59.9993516090498,473.515368268522,90.2686603517167,0.0078113898870722,1.42150079232388
11,10.916322,38.5,38.345314,20.360001,20.322084,100.392876,NaN,0.989550173282623,NaN,31.316063,400,400.257813,25,31.712208,9.068136,60.400021,50.032753,402.161285,399.722046,398.84494,6973.008789,12.752566,12.275435,12.370276,1.536069,1.55427,1.486735,69.517387,117.671555,43.193073,20.273075,117.717026,109.946205,98.701683,1.318453,508.072937,436.997248914976,1.90237413666819,0.0255347464388625,1.11057425888136,10.2123103684647,487.381206148816,1.94003048207096,0.00842252369167082,1.32638532895149,60.0019747919894,473.508678459636,90.2663521235353,0.0078105769782539,1.42159225040307
11,10.916965,38.5,38.345848,20.360001,20.315081,100.364769,NaN,0.990103602409363,NaN,31.31109,400,400.073639,25,31.709894,9.062881,60.316383,50.039375,401.634003,399.21875,398.29068,6979.492676,12.766705,12.287479,12.400484,1.632393,1.633275,1.585229,69.524872,117.44809,43.176079,20.28462,117.630714,109.918716,98.752434,1.273213,503.966858,436.987889326754,1.90233664926944,0.0255316781994622,1.11066334587398,10.2143057733268,487.343226772796,1.93992760087646,0.00842074827766687,1.32659951117242,60.0026080371035,473.495472152591,90.2576416006805,0.00780985975526451,1.42171319519534
11,10.917557,38.5,38.348564,20.360001,20.314701,100.286133,NaN,0.989726841449738,NaN,31.300493,400,399.901215,25,31.71183,9.062881,60.237999,50.039375,401.637024,399.152496,398.315643,6976.510742,12.771091,12.277308,12.372396,1.666821,1.66655,1.640934,69.528481,117.606583,43.170811,20.322788,117.724541,109.880745,98.789444,1.432229,516.215271,436.986010659189,1.90232509732544,0.0255298900826037,1.11069608866664,10.2161428330567,487.235342650158,1.93963261368526,0.00841540964171249,1.32722409980236,60.0058286989551,473.493395140304,90.2591250922736,0.007809137626109,1.42177319558594
11,10.919486,38.5,38.352661,20.360001,20.322868,100.228157,NaN,0.988975465297699,NaN,31.281618,400,399.735016,25,31.70013,9.069307,60.260769,50.039375,401.637024,399.152496,398.315643,6976.510742,12.771091,12.277308,12.372396,1.666821,1.66655,1.640934,69.528481,117.606583,43.170811,20.322788,117.724541,109.880745,98.789444,1.432229,516.215271,436.990335621807,1.90232305504257,0.0255256714730774,1.11072633822774,10.2221282729669,487.15303357026,1.93940295568685,0.00841083872942246,1.32772706185032,60.0106866083285,473.49585218466,90.2652945623458,0.00780829973940996,1.4218160094985
11,10.920761,38.5,38.355911,20.360001,20.335249,100.223854,NaN,0.989851593971252,NaN,31.2759,400,399.735535,25,31.692911,9.084313,60.480225,50.039375,401.6604,399.211548,398.305542,6978.944336,12.774034,12.293643,12.395665,1.626449,1.619546,1.574191,69.510757,117.788795,43.199066,20.314924,117.739655,109.971573,98.745712,1.345035,512.785828,437.000950614285,1.90234813543869,0.0255240766273687,1.1106895867432,10.2260839979814,487.143076084363,1.93936896633427,0.0084096092939899,1.32782204538991,60.0145399044595,473.507504595605,90.2770129840554,0.00780807123681013,1.42176718498819
11,10.920761,38.5,38.355911,20.360001,20.335249,100.223854,NaN,0.989851593971252,NaN,31.2759,400,399.735535,25,31.692911,9.067295,60.92754,50.039375,401.815918,399.351959,398.472351,6984.577148,12.78771,12.297741,12.402649,1.616469,1.622492,1.574486,69.51577,117.64045,43.203293,20.322166,117.806686,109.960358,98.758438,1.287417,505.992859,437.000950614285,1.90234813543869,0.0255240766273687,1.1106895867432,10.2260839979814,487.143076084363,1.93936896633427,0.0084096092939899,1.32782204538991,60.0145399044595,473.507504595605,90.2770129840554,0.00780807123681013,1.42176718498819
11,10.9226,38.5,38.357311,20.360001,20.332609,100.17852,NaN,0.989075481891632,NaN,31.277134,400,399.79306,25,31.693579,9.073881,61.336399,50.039375,401.815918,399.351959,398.472351,6984.577148,12.78771,12.297741,12.402649,1.616469,1.622492,1.574486,69.51577,117.64045,43.203293,20.322166,117.806686,109.960358,98.758438,1.287417,505.992859,436.993494124495,1.90230673680335,0.0255182767211087,1.11080313706715,10.2317889376216,487.081043503662,1.93919966269643,0.00840657909357609,1.32818122376288,60.0161997026165,473.493552446419,90.2687177307362,0.00780712033884963,1.42190801981678
11,10.924637,38.5,38.359131,20.360001,20.330507,100.121338,NaN,0.989496231079102,NaN,31.280968,400,399.899017,25,31.687693,9.072729,61.083885,50.039375,401.947266,399.518677,398.665314,6979.116211,12.755953,12.278305,12.383415,1.579894,1.588265,1.524631,69.532906,117.723412,43.221378,20.32715,117.748177,109.863785,98.815918,1.360141,511.229248,436.986147128036,1.9022639933013,0.025511994825774,1.11092228618447,10.2381072686941,487.00270290699,1.93898570539572,0.00840273916591234,1.32863646329203,60.0183573652806,473.479439625824,90.260765900063,0.0078060650994534,1.42205683282674
11,10.923914,38.5,38.364525,20.360001,20.32412,100.105545,NaN,0.990083277225494,NaN,31.286366,400,400.008026,25,31.672863,9.070234,60.634098,50.039375,401.839111,399.334991,398.485321,6983.599609,12.789306,12.298201,12.400276,1.663547,1.65838,1.622002,69.565315,117.651222,43.20079,20.352741,117.900711,109.970047,98.787842,1.351537,513.731995,436.980830746107,1.90225216333016,0.0255130060400389,1.11093802221396,10.2358647813784,486.974661470328,1.93889843944347,0.00840020112296893,1.32885846487567,60.0247516108274,473.47935070977,90.2665506594389,0.00780481343460407,1.4221415808713
11,10.923523,38.5,38.364307,20.360001,20.327765,100.154144,NaN,0.989486157894135,NaN,31.30061,400,400.011719,25,31.676144,9.072972,60.45401,50.039375,401.839111,399.334991,398.485321,6983.599609,12.789306,12.298201,12.400276,1.663547,1.65838,1.622002,69.565315,117.651222,43.20079,20.352741,117.900711,109.970047,98.787842,1.351537,513.731995,436.985842181445,1.90227263869934,0.0255147654201873,1.11088877077664,10.2346519927561,487.039519009896,1.93907268055613,0.008403063675417,1.32849706519991,60.0244932000534,473.486621699994,90.2714271750067,0.00780519053255132,1.42207609608496
11,10.925798,38.5,38.366192,20.360001,20.336847,100.235352,NaN,0.990507543087006,NaN,31.329233,400,399.902802,25,31.686104,9.060827,60.255089,50.044819,401.86441,399.434692,398.613495,6971.105469,12.75754,12.265601,12.366431,1.661667,1.660455,1.610206,69.549393,117.698433,43.169106,20.382624,117.811226,109.927467,98.814301,1.397413,515.05249,436.990333685688,1.9022681664401,0.0255097025936657,1.11092888251374,10.2417080416916,487.144917815249,1.93935074645368,0.00840716491272116,1.32793899406144,60.0267275833161,473.486467618569,90.2733620539316,0.00780474766361202,1.4221067585014
11,10.924936,38.5,38.368164,20.360001,20.350552,100.276329,NaN,0.989254355430603,NaN,31.340729,400,399.932404,25,31.696482,9.062809,60.156055,50.044819,401.86441,399.434692,398.613495,6971.105469,12.75754,12.265601,12.366431,1.661667,1.660455,1.610206,69.549393,117.698433,43.169106,20.382624,117.811226,109.927467,98.814301,1.397413,515.05249,437.007678493122,1.90233475714612,0.0255145483732837,1.11077429018364,10.2390346270778,487.196752916197,1.93948512312695,0.00840892477533379,1.32767811091218,60.029064994732,473.512208082179,90.2936007821069,0.00780544798802098,1.4219177416659
11,10.927489,38.5,38.372009,20.360001,20.351852,100.256226,NaN,0.989661872386932,NaN,31.31547,400,399.937378,25,31.696026,9.078095,60.17028,50.044819,401.827515,399.345367,398.530151,6978.571289,12.762704,12.28056,12.378573,1.55968,1.558611,1.513975,69.557968,118.146965,43.225178,20.362936,117.688965,109.925575,98.795151,1.325539,505.422211,437.002842683193,1.90229609033615,0.0255073501210549,1.1108915581758,10.2469520634584,487.165041173511,1.93939154250103,0.00840660844338339,1.32790008644513,60.0336221869863,473.501155875677,90.2899953961535,0.00780406243483045,1.42207190333607
11,10.929,38.5,38.374035,20.360001,20.351339,100.199089,NaN,0.989904344081879,NaN,31.292593,400,399.81778,25,31.699677,9.082321,60.24118,50.044819,401.640533,399.220459,398.307556,6978.536621,12.773347,12.293256,12.402713,1.67718,1.67124,1.639677,69.556732,117.847664,43.205917,20.375641,117.703194,109.950981,98.802704,1.233018,500.751587,436.998555642921,1.90226835330611,0.0255028724320775,1.11097141100572,10.2516373641695,487.086509520434,1.93917665434115,0.00840271185733207,1.32835799397824,60.0360233019369,473.492656198478,90.2862143671465,0.00780321226485077,1.42217600846008
11,10.930084,38.5,38.376232,20.360001,20.361076,100.124992,NaN,0.990087687969208,NaN,31.286816,400,399.714081,25,31.705631,9.066,60.344215,50.044819,401.640533,399.220459,398.307556,6978.536621,12.773347,12.293256,12.402713,1.67718,1.67124,1.639677,69.556732,117.847664,43.205917,20.375641,117.703194,109.950981,98.802704,1.233018,500.751587,437.006706429829,1.90228670506829,0.0255013857468364,1.11094651440812,10.2549983253461,486.985187811082,1.93890029774395,0.0083977861753319,1.32894527554311,60.0386269590565,473.501040323645,90.2944907159064,0.00780308099391007,1.42213861662039
11,10.930889,38.5,38.378815,20.360001,20.375502,100.05558,NaN,0.99018532037735,NaN,31.284908,400,399.721375,25,31.718716,9.066684,60.4505,50.044819,401.709991,399.181335,398.385406,6974.286621,12.759191,12.272572,12.355109,1.662928,1.659572,1.617516,69.570831,117.879486,43.218819,20.369211,117.688065,109.983604,98.786247,1.368635,513.11438,437.020752493858,1.90232756520523,0.025501509878847,1.11086955983354,10.257494079818,486.889542471141,1.93863823098415,0.00839301107579024,1.32950767529718,60.0416879056741,473.517906576189,90.3091499253575,0.00780324145448969,1.42203484742103
