P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.932737,38.5,38.382858,20.360001,20.375502,100.05558,NaN,0.990011513233185,NaN,31.284908,400,399.721375,25,31.718716,9.067921,60.623322,50.044819,401.654449,399.204437,398.362366,6977.530273,12.762475,12.279701,12.39493,1.608155,1.60365,1.570829,69.577202,117.766388,43.238861,20.364882,117.758217,110.017075,98.786911,1.429796,518.429077,437.016207698702,1.90229602798526,0.0254961437322457,1.11096206235331,10.2632229409406,486.884247266427,1.93861495091289,0.00839179125214982,1.32958726598691,60.0464786618002,473.509598695008,90.3076887476518,0.00780193401390987,1.42216866770717
11,10.932737,38.5,38.382858,20.360001,20.37858,100.057732,NaN,0.990011513233185,NaN,31.278418,400,399.724548,25,31.729309,9.069477,60.69545,50.044819,401.654449,399.204437,398.362366,6977.530273,12.762475,12.279701,12.39493,1.608155,1.60365,1.570829,69.577202,117.766388,43.238861,20.364882,117.758217,110.017075,98.786911,1.429796,518.429077,437.019627201424,1.90230767768783,0.0254966689873716,1.1109370429871,10.2632229409406,486.88710852112,1.93862261758937,0.00839191516436109,1.32957137141306,60.0464786618002,473.513832887159,90.3106660639547,0.00780212415468251,1.42213252243486
11,10.933351,38.5,38.3815,20.360001,20.380083,100.070915,NaN,0.989951014518738,NaN,31.265261,400,399.737976,25,31.729799,9.069475,60.714588,50.044819,401.865234,399.345062,398.54126,6975.9375,12.753353,12.268785,12.365726,1.641604,1.639704,1.602535,69.565758,117.840576,43.254456,20.383051,117.800156,109.987885,98.822601,1.298032,503.254211,437.019786962223,1.90230288877008,0.0254951429248838,1.11095556091649,10.2651262000084,486.906413846195,1.93867739851613,0.00839308389300113,1.32944731609085,60.044869545186,473.51103276958,90.3072256542201,0.00780231222413077,1.42213529356932
11,10.936921,38.5,38.379871,20.360001,20.384495,100.082901,NaN,0.989832758903503,NaN,31.274405,400,399.82135,25,31.731256,9.054672,60.214401,50.044819,401.621216,399.191895,398.323151,6981.339844,12.746773,12.27376,12.379577,1.685297,1.686652,1.640394,69.558006,117.813705,43.263634,20.393364,117.950928,109.950005,98.849426,1.327577,507.738342,437.015908800156,1.90225867485081,0.0254855351784134,1.11109841560275,10.2761907877752,486.924480727818,1.93872946928277,0.00839426543022761,1.32932684448062,60.0429392540296,473.493692241441,90.293267626132,0.00780190992078158,1.42225800430923
11,10.93705,38.5,38.382832,20.360001,20.386278,100.067917,NaN,0.989728450775146,NaN,31.28104,400,399.823944,25,31.734737,9.046752,59.541492,50.044819,401.621216,399.191895,398.323151,6981.339844,12.746773,12.27376,12.379577,1.685297,1.686652,1.640394,69.558006,117.813705,43.263634,20.393364,117.950928,109.950005,98.849426,1.327577,507.738342,437.017572610153,1.9022632230147,0.0254854651224307,1.11109037186905,10.2765905497461,486.900683869987,1.93865905033694,0.00839250942760764,1.32949565556592,60.046447854411,473.497655327716,90.2992628774256,0.00780140368054873,1.42227024538822
11,10.938826,38.5,38.385838,20.360001,20.383339,100.012756,NaN,0.989519417285919,NaN,31.281849,400,399.73996,25,31.739569,9.042742,59.367027,50.040821,401.743347,399.255585,398.378479,6990.768066,12.788787,12.310448,12.406197,1.732296,1.724667,1.701235,69.535789,117.860634,43.260075,20.417124,118.034798,110.003845,98.828987,1.374927,508.432831,437.009938668923,1.90222179808837,0.0254798120490294,1.11120322710698,10.2820938887666,486.823396556955,1.93844519300905,0.00838842602658425,1.32996265551432,60.0500095478437,473.484944497419,90.2935839164612,0.00780013838407827,1.42242562318208
11,10.941936,38.5,38.389591,20.360001,20.379971,99.939987,NaN,0.99051696062088,NaN,31.295763,400,399.775574,25,31.748631,9.049219,59.66177,50.040821,401.743347,399.255585,398.378479,6990.768066,12.788787,12.310448,12.406197,1.732296,1.724667,1.701235,69.535789,117.860634,43.260075,20.417124,118.034798,110.003845,98.828987,1.374927,508.432831,436.998544959426,1.90215599108239,0.0254702201600929,1.1113864882597,10.2917293104582,486.721672437682,1.93816413193819,0.00838310114479153,1.33057649668378,60.0544560087314,473.463954765436,90.2828962582605,0.00779832898412595,1.4226634919528
11,10.939941,38.5,38.391186,20.360001,20.393826,99.870667,NaN,0.989995718002319,NaN,31.289175,400,399.738342,25,31.766253,9.066594,60.008503,50.040821,401.616974,399.126648,398.282562,6990.720703,12.756548,12.288234,12.381947,1.675219,1.670119,1.631531,69.564407,117.726265,43.269291,20.42182,118.024261,110.034966,98.806679,1.290986,506.569489,437.018849234642,1.90224247559917,0.0254783675421502,1.11117372493476,10.2855486257989,486.627323874303,1.9379076409973,0.00837862336284747,1.33112407104832,60.056345616042,473.49663108037,90.3075952189157,0.00779942784962889,1.42240901999763
11,10.938761,38.5,38.391766,20.360001,20.408331,99.825417,NaN,0.989236772060394,NaN,31.269566,400,399.639191,25,31.775433,9.078666,60.185532,50.040821,401.536804,399.008667,398.210571,6973.241211,12.77978,12.281455,12.390472,1.648582,1.646604,1.62317,69.560379,117.990776,43.266895,20.411436,118.030426,110.018364,98.842377,1.294002,500.148438,437.037867125149,1.90231750406058,0.0254842637688145,1.11099673072259,10.2818924833724,486.566320473664,1.9377427895146,0.00837583811279553,1.33147334724398,60.0570327298623,473.524353904173,90.327715232788,0.00780053856164786,1.42218131136959
11,10.937841,38.5,38.389572,20.360001,20.422642,99.826271,NaN,0.990151047706604,NaN,31.234512,400,399.584625,25,31.776838,9.084702,60.190048,50.040821,401.536804,399.008667,398.210571,6973.241211,12.77978,12.281455,12.390472,1.648582,1.646604,1.62317,69.560379,117.990776,43.266895,20.411436,118.030426,110.018364,98.842377,1.294002,500.148438,437.056026916665,1.902387350755,0.0254893731763914,1.11083452417601,10.2790417257805,486.570341442243,1.93775849751694,0.00837654887954211,1.33142341547979,60.0544334989116,473.548030512579,90.341988026512,0.00780210833814654,1.42194518453646
11,10.940467,38.5,38.393196,20.360001,20.436941,99.882278,NaN,0.989003479480743,NaN,31.2234,400,399.533081,25,31.784138,9.067912,60.15789,50.040821,401.410248,398.961761,398.041077,6992.920898,12.769209,12.319689,12.404827,1.793579,1.766985,1.770253,69.574341,117.813057,43.290295,20.415428,117.968216,109.918556,98.871147,1.34351,509.256287,437.065457396867,1.90239667582031,0.0254841951717984,1.11084975600235,10.2871783021645,486.640139191132,1.93793748125786,0.00837868700220178,1.3310773423202,60.0587267841245,473.554247524118,90.3502855142402,0.00780155025334479,1.42194851730246
11,10.938194,38.5,38.393612,20.360001,20.436941,99.882278,NaN,0.990016460418701,NaN,31.2234,400,399.533081,25,31.784138,9.066076,59.874138,50.040821,401.89505,399.326996,398.484314,6981.64209,12.741467,12.290325,12.372784,1.652917,1.645573,1.601561,69.565239,117.573311,43.296429,20.426947,117.875023,109.962135,98.872345,1.377227,512.110474,437.071042582153,1.90243543262598,0.0254907875449955,1.11073619056511,10.2801355704032,486.639592821767,1.93793508221577,0.00837856158842467,1.33108558498401,60.0592195901033,473.56866039829,90.36087247619,0.00780210113583728,1.42183210988512
11,10.938194,38.5,38.393612,20.360001,20.434521,99.935944,NaN,0.990016460418701,NaN,31.220762,400,399.718231,25,31.783529,9.058101,59.515686,50.040821,401.89505,399.326996,398.484314,6981.64209,12.741467,12.290325,12.372784,1.652917,1.645573,1.601561,69.565239,117.573311,43.296429,20.426947,117.875023,109.962135,98.872345,1.377227,512.110474,437.068354576832,1.90242627684954,0.0254903748917683,1.1107558108198,10.2801355704032,486.711016135896,1.93812653529225,0.00838165570047338,1.33068606329861,60.0592195901033,473.565332184053,90.3585317068323,0.00780195173926986,1.42186047896422
11,10.940792,38.5,38.398159,20.360001,20.427782,99.934784,NaN,0.990009784698486,NaN,31.232866,400,399.702972,25,31.783758,9.053165,59.506485,50.040821,401.368164,398.938324,398.027435,6978.196777,12.767653,12.309048,12.404968,1.738011,1.734757,1.701838,69.566048,117.989151,43.318562,20.42919,117.877365,109.969521,98.880959,1.336219,514.58429,437.054483995626,1.90235647723059,0.0254816910956077,1.11094033027036,10.2881852020094,486.70350506751,1.93809618867059,0.00838021812729294,1.33078463148927,60.064605813444,473.543506875144,90.3481079619531,0.0077999219064703,1.42211730202764
11,10.94147,38.5,38.397171,20.360001,20.437874,99.951813,NaN,0.98975944519043,NaN,31.243698,400,399.520935,25,31.792364,9.057899,59.628464,50.040821,401.368164,398.938324,398.027435,6978.196777,12.767653,12.309048,12.404968,1.738011,1.734757,1.701838,69.566048,117.989151,43.318562,20.42919,117.877365,109.969521,98.880959,1.336219,514.58429,437.064029096354,1.90238310498138,0.0254814460787772,1.11089231037215,10.2902856775598,486.727462270012,1.93816262039522,0.00838149741772485,1.33063847519445,60.0634355067559,473.552415419221,90.3533023489713,0.00780054993071884,1.42202594580445
11,10.94267,38.5,38.397156,20.360001,20.442736,99.98159,NaN,0.990125715732574,NaN,31.24317,400,399.545807,25,31.800404,9.063547,59.898693,50.031345,401.68454,399.167633,398.327942,6982.419922,12.752435,12.293455,12.380547,1.640168,1.646527,1.591118,69.605949,117.820557,43.353619,20.432531,117.773811,109.89888,98.904533,1.383701,511.817902,437.066481465477,1.90238104345073,0.0254787962777728,1.11091282908047,10.2940030933775,486.767101070974,1.93826889109927,0.00838321779209151,1.33041702905634,60.063417738748,473.551654345627,90.3527509003967,0.00780051923328399,1.42203220383168
11,10.942608,38.5,38.397243,20.360001,20.439081,100.025345,NaN,0.988876819610596,NaN,31.272247,400,399.661438,25,31.80769,9.049654,60.293907,50.031345,401.644379,399.226959,398.315582,6975.56543,12.769613,12.304901,12.400156,1.693645,1.698371,1.664064,69.595306,117.680595,43.322422,20.440287,117.807922,109.96714,98.876244,1.360626,510.149445,437.06257338984,1.90236827020617,0.0254783528735415,1.110939392151,10.2938110344004,486.825192343447,1.93842437224278,0.00838571202672838,1.3300943433251,60.0635207931061,473.547079118708,90.3496277884447,0.00780029377729408,1.42207258259033
11,10.942845,38.5,38.400959,20.360001,20.44581,100.097008,NaN,0.989877700805664,NaN,31.293098,400,399.732666,25,31.806704,9.054213,60.359062,50.031345,401.644379,399.226959,398.315582,6975.56543,12.769613,12.304901,12.400156,1.693645,1.698371,1.664064,69.595306,117.680595,43.322422,20.440287,117.807922,109.96714,98.876244,1.360626,510.149445,437.069466367016,1.90238969151607,0.0254788130711671,1.11089663247328,10.2945451908822,486.91562669252,1.93865833538797,0.00838871771497472,1.32963757409503,60.0679223366541,473.557764403669,90.3611663446429,0.00779991529753051,1.42203921960326
11,10.944312,38.5,38.402802,20.360001,20.456547,100.176697,NaN,0.98987752199173,NaN,31.344023,400,399.845978,25,31.79266,9.06823,60.3055,50.031345,401.793762,399.325104,398.422302,6984.192383,12.762615,12.312501,12.378782,1.674631,1.667271,1.648741,69.579018,117.960274,43.331478,20.433935,117.815979,110.058281,98.829819,1.347005,511.312347,437.077789550605,1.90240531004783,0.0254763916165646,1.11088282933077,10.29908926041,487.019150588245,1.93893152337775,0.00839274687732394,1.32908640611103,60.0701052103662,473.56487948616,90.3681656995772,0.00779980909374812,1.42200719439574
11,10.945342,38.5,38.404335,20.360001,20.456547,100.176697,NaN,0.990218937397003,NaN,31.344023,400,399.845978,25,31.79266,9.077869,60.134495,50.031345,401.787903,399.306976,398.418854,6993.354492,12.768567,12.309222,12.401167,1.635469,1.644069,1.590112,69.592949,117.761604,43.330311,20.452143,117.860298,110.129738,98.809883,1.347694,509.75827,437.075258939481,1.9023877541527,0.0254734070597786,1.11093428501329,10.3022794375895,487.017145763576,1.93892270697813,0.00839228481641966,1.32911649134829,60.071920849887,473.559693282439,90.3661787950681,0.00779922242700174,1.42207525300384
11,10.945019,38.5,38.405293,20.360001,20.457237,100.221077,NaN,0.989104449748993,NaN,31.358019,400,399.866821,25,31.772343,9.075206,59.899223,50.031345,401.787903,399.306976,398.418854,6993.354492,12.768567,12.309222,12.401167,1.635469,1.644069,1.590112,69.592949,117.761604,43.330311,20.452143,117.860298,110.129738,98.809883,1.347694,509.75827,437.07681906554,1.9023958702228,0.0254744605422709,1.11091255083953,10.3012790471138,487.074872670504,1.93907517245965,0.00839454787147458,1.32880901946707,60.0730554460812,473.563390784173,90.3698163094307,0.00779916720266548,1.42205861123317
11,10.945019,38.5,38.405293,20.360001,20.455591,100.230721,NaN,0.989104449748993,NaN,31.371006,400,399.816833,25,31.768932,9.063524,59.856384,50.031345,401.684326,399.208466,398.378815,6989.540039,12.795721,12.304377,12.405325,1.704478,1.700999,1.675263,69.597977,117.738953,43.32032,20.474327,117.980469,110.091675,98.832504,1.289255,506.161377,437.074990492492,1.90238964224903,0.0254741799902219,1.11092590345372,10.3012790471138,487.08768736321,1.93910949361627,0.00839510225114857,1.32873820818021,60.0730554460812,473.56112679679,90.3682242709624,0.0077990656038191,1.42207791955722
11,10.946845,38.5,38.40678,20.360001,20.455597,100.248161,NaN,0.99001270532608,NaN,31.361225,400,399.765015,25,31.779221,9.065707,59.905415,50.031345,401.684326,399.208466,398.378815,6989.540039,12.795721,12.304377,12.405325,1.704478,1.700999,1.675263,69.597977,117.738953,43.32032,20.474327,117.980469,110.091675,98.832504,1.289255,506.161377,437.070510508862,1.90235854241248,0.0254688909724332,1.1110170958919,10.3069342132227,487.108916787349,1.93916300619333,0.00839565648270748,1.32863935069199,60.0748165108832,473.550981185856,90.3627005133886,0.00779826706431349,1.42218758423697
11,10.947363,38.5,38.409702,20.360001,20.466574,100.275047,NaN,0.990191280841827,NaN,31.367514,400,399.666992,25,31.78231,9.061011,59.821556,50.031345,401.531403,399.140747,398.261566,6982.008789,12.750214,12.288837,12.388403,1.674859,1.666301,1.62419,69.609207,117.786293,43.323009,20.474918,118.001648,110.14991,98.822319,1.424268,520.095154,437.081433088307,1.90239124990132,0.0254692613411308,1.11095390370126,10.3085383425155,487.1408199748,1.93924187326457,0.00839632089316451,1.32849940796378,60.0782768920832,473.565149640719,90.3758274308789,0.00779822844015345,1.42211214640985
11,10.948089,38.5,38.413021,20.360001,20.490034,100.289993,NaN,0.990599036216736,NaN,31.369583,400,399.620422,25,31.783752,9.06295,59.875198,50.031345,401.795441,399.322388,398.472778,6987.722656,12.785878,12.308619,12.40407,1.648905,1.650427,1.604317,69.63475,117.821083,43.329868,20.479681,117.851433,110.136284,98.833382,1.247337,502.259949,437.105711070762,1.9024676350625,0.0254711560455356,1.11079998288031,10.310786504838,487.156341262436,1.93927597466581,0.00839617948774319,1.32845482149127,60.0822071565454,473.595506911279,90.4007690318548,0.00779882450402613,1.42190492623817
11,10.949928,38.5,38.414879,20.360001,20.500196,100.322884,NaN,0.989925801753998,NaN,31.373283,400,399.758759,25,31.789448,9.069664,60.045918,50.031345,401.795441,399.322388,398.472778,6987.722656,12.785878,12.308619,12.40407,1.648905,1.650427,1.604317,69.63475,117.821083,43.329868,20.479681,117.851433,110.136284,98.833382,1.247337,502.259949,437.112483388859,1.90247474739942,0.025467561960212,1.1108094337983,10.316480728215,487.19760660597,1.93938229284873,0.00839750893220498,1.32825035846144,60.084407224027,473.599541624592,90.405617909217,0.00779857673233267,1.42189941058785
11,10.948538,38.5,38.414394,20.360001,20.494381,100.360916,NaN,0.990379214286804,NaN,31.369692,400,399.845062,25,31.789167,9.069529,60.083286,50.026756,401.82019,399.422882,398.510223,6976.279297,12.745493,12.284518,12.382774,1.608707,1.610428,1.571466,69.593391,117.912415,43.313999,20.49192,117.927505,110.069679,98.860344,1.319726,505.288574,437.109437141685,1.9024764295359,0.0254705962909613,1.11078717856014,10.3121768411071,487.248749962903,1.93952031643843,0.00839983889125628,1.32796291456892,60.083832941496,473.599774940272,90.4052569843777,0.00779869912189848,1.42188988857705
11,10.948915,38.5,38.413277,20.360001,20.498669,100.387764,NaN,0.990194439888,NaN,31.366753,400,399.931885,25,31.791443,9.080639,60.125549,50.026756,401.873779,399.420319,398.532959,6984.714355,12.789046,12.31147,12.40578,1.668099,1.679955,1.631538,69.569374,117.832985,43.28862,20.515579,118.018349,110.088264,98.852524,1.240859,502.949677,437.113274476412,1.90248622737042,0.0254702350298114,1.11077126321829,10.3133441949976,487.285856877153,1.93962217133008,0.00840171664795657,1.32774521057679,60.0825102927124,473.602465861907,90.4059403569115,0.00779907762405581,1.42184961121715
11,10.948705,38.5,38.414913,20.360001,20.516953,100.42675,NaN,0.98969179391861,NaN,31.355658,400,399.964539,25,31.800196,9.082652,60.130447,50.026756,401.873779,399.420319,398.532959,6984.714355,12.789046,12.31147,12.40578,1.668099,1.679955,1.631538,69.569374,117.832985,43.28862,20.515579,118.018349,110.088264,98.852524,1.240859,502.949677,437.134097888071,1.90255895939015,0.0254739575988092,1.11061284718472,10.3126939485527,487.335482954873,1.9397513387158,0.00840346097360845,1.3274930181319,60.0844474827854,473.630184799678,90.4272075584024,0.00779994352338892,1.42163897504433
11,10.946967,38.5,38.420082,20.360001,20.536871,100.456802,NaN,0.989884436130524,NaN,31.340097,400,399.890686,25,31.802727,9.064105,60.35841,50.026756,401.682739,399.376465,398.431915,6991.127441,12.770568,12.312783,12.410132,1.764376,1.75157,1.737203,69.581367,117.922165,43.314415,20.517078,118.080986,110.152542,98.845993,1.337561,504.1474,437.160481270121,1.90266387566683,0.0254823839374007,1.11036538142627,10.3073120248773,487.36864049557,1.93982846500846,0.0084036276740698,1.32737493248561,60.0905676546967,473.6723637997,90.4624729679854,0.0078006424116554,1.4213603953055
11,10.950445,38.5,38.421505,20.360001,20.545816,100.48172,NaN,0.989685356616974,NaN,31.313101,400,399.839783,25,31.798065,9.064812,60.619751,50.026756,401.682739,399.376465,398.431915,6991.127441,12.770568,12.312783,12.410132,1.764376,1.75157,1.737203,69.581367,117.922165,43.314415,20.517078,118.080986,110.152542,98.845993,1.337561,504.1474,437.161881828761,1.90263847237278,0.0254738343119462,1.11046631438348,10.3180814216412,487.399860807863,1.93990882597497,0.00840462812243103,1.32722145977272,60.0922523879218,473.66423687951,90.4582949927801,0.00779994956875916,1.42145157314607
11,10.950445,38.5,38.421505,20.360001,20.545816,100.48172,NaN,0.989685356616974,NaN,31.313101,400,399.839783,25,31.798065,9.065102,60.668633,50.026756,401.610138,399.184784,398.29837,6978.53418,12.752411,12.285991,12.378526,1.674342,1.681664,1.637252,69.601295,118.000748,43.315426,20.538891,117.959747,110.186172,98.835007,1.294371,508.767578,437.161881828761,1.90263847237278,0.0254738343119462,1.11046631438348,10.3180814216412,487.399860807863,1.93990882597497,0.00840462812243103,1.32722145977272,60.0922523879218,473.66423687951,90.4582949927801,0.00779994956875916,1.42145157314607
11,10.95352,38.5,38.420368,20.360001,20.54777,100.495628,NaN,0.989251315593719,NaN,31.305595,400,399.763031,25,31.80468,9.08176,60.342724,50.026756,401.634277,399.301392,398.383362,6994.791992,12.806719,12.321199,12.437843,1.739102,1.733321,1.701065,69.593788,118.091179,43.353302,20.537905,117.925758,110.143089,98.859909,1.238036,509.359924,437.156507891554,1.90259350823245,0.0254652663381678,1.11060364244211,10.3276008123837,487.419799341386,1.93996474685793,0.00840576815581815,1.32709834772936,60.0909062629923,473.647001015904,90.4449397740539,0.00779943893286348,1.42158054309778
11,10.956059,38.5,38.423058,20.360001,20.561846,100.511215,NaN,0.990110695362091,NaN,31.305803,400,399.715698,25,31.811352,9.084457,60.069782,50.026756,401.634277,399.301392,398.383362,6994.791992,12.806719,12.321199,12.437843,1.739102,1.733321,1.701065,69.593788,118.091179,43.353302,20.537905,117.925758,110.143089,98.859909,1.238036,509.359924,437.165912002266,1.90260351524599,0.0254603166958474,1.11061635181563,10.3354593728761,487.436982653406,1.94000468266026,0.00840585150372312,1.32703745950626,60.0940909731662,473.652737553151,90.4518857768861,0.00779907553481642,1.42157348340707
11,10.955804,38.5,38.42318,20.360001,20.565737,100.501648,NaN,0.989431977272034,NaN,31.331814,400,399.667297,25,31.804554,9.086517,60.193741,50.026756,401.524078,399.162079,398.200745,6989.285156,12.768912,12.30645,12.388142,1.790518,1.770476,1.746449,69.612106,117.879265,43.375671,20.521772,118.034966,110.140289,98.853165,1.243883,499.491211,437.1708588295,1.90262256809036,0.0254617165702564,1.11057223275728,10.3346701740783,487.424127733479,1.9399700051687,0.00840526625430805,1.32710927191393,60.0942354054591,473.659760403601,90.456958072677,0.0077993623319248,1.42151563481933
11,10.95941,38.5,38.425404,20.360001,20.563465,100.479088,NaN,0.989946603775024,NaN,31.374962,400,399.645813,25,31.806427,9.089357,60.588879,50.017639,401.632172,399.219849,398.324341,6977.290039,12.749759,12.28711,12.39144,1.627399,1.63068,1.579787,69.630951,118.088516,43.398716,20.541992,117.846832,110.167969,98.86544,1.434291,520.266113,437.159489393083,1.90255260568026,0.025450902118401,1.11077013781831,10.3458290898259,487.391290057772,1.93987711694891,0.00840330279417366,1.32731638991474,60.0968682685848,473.636056483,90.4426907635255,0.00779778624467755,1.42175185910796
11,10.958727,38.5,38.428646,20.360001,20.559504,100.445229,NaN,0.989020228385925,NaN,31.412754,400,399.69632,25,31.811836,9.073554,60.767502,50.017639,401.632172,399.219849,398.324341,6977.290039,12.749759,12.28711,12.39144,1.627399,1.63068,1.579787,69.630951,118.088516,43.398716,20.541992,117.846832,110.167969,98.86544,1.434291,520.266113,437.156765357189,1.90254924968324,0.0254522025776338,1.11076814343437,10.3437157302282,487.34212002894,1.93973821914942,0.00840038451625648,1.32762583078337,60.1007060561645,473.63736419241,90.4471186192603,0.00779709711486171,1.42179105182831
11,10.959724,38.5,38.428669,20.360001,20.561876,100.419647,NaN,0.989327549934387,NaN,31.40518,400,399.645477,25,31.819948,9.077305,60.80862,50.017639,401.504425,399.114929,398.1604,6983.227539,12.790851,12.31177,12.415317,1.694616,1.680789,1.672294,69.631065,118.09436,43.407669,20.554226,118.075394,110.080917,98.944565,1.418988,510.25531,437.156953965603,1.90254125251901,0.025449723989264,1.11079862680059,10.3468006450306,487.308124340196,1.93964716827412,0.00839890996489535,1.32781270326525,60.1007332819567,473.634474387159,90.4451110139834,0.00779696222470239,1.42181601294842
11,10.958302,38.5,38.430355,20.360001,20.574768,100.390625,NaN,0.988754987716675,NaN,31.419193,400,399.624512,25,31.824427,9.081288,60.535999,50.017639,401.568665,399.069641,398.291992,6989.778809,12.78509,12.290276,12.401731,1.645475,1.64353,1.596659,69.64341,117.85347,43.330898,20.622005,118.073006,110.050743,98.926117,1.330663,509.480225,437.174761594895,1.90261420346122,0.0254560290532602,1.11062363847425,10.3424006321456,487.267386793412,1.93953432437015,0.00839673694218024,1.32805735303164,60.1027290139486,473.662314420912,90.4665172576872,0.00779782172321809,1.42160523822423
11,10.958448,38.5,38.432098,20.360001,20.586615,100.374352,NaN,0.989001512527466,NaN,31.46632,400,399.673676,25,31.821188,9.08064,60.538742,50.017639,401.568665,399.069641,398.291992,6989.778809,12.78509,12.290276,12.401731,1.645475,1.64353,1.596659,69.64341,117.85347,43.330898,20.622005,118.073006,110.050743,98.926117,1.330663,509.480225,437.187560575224,1.90265651198068,0.0254576227768759,1.11053526849476,10.3428524113447,487.243500711208,1.93946646010902,0.00839527821090179,1.32821025497343,60.1047921410935,473.679057981692,90.4801811757152,0.00779817043134203,1.42148987471266
11,10.957247,38.5,38.430527,20.360001,20.593138,100.363686,NaN,0.989800155162811,NaN,31.471609,400,399.791748,25,31.817205,9.069575,60.784279,50.017639,401.813873,399.277557,398.485992,6984.709961,12.79003,12.292063,12.395086,1.639459,1.63221,1.60492,69.663231,118.014915,43.313961,20.645317,118.103989,110.055351,98.92012,1.316271,509.051666,437.197748966904,1.90270160673435,0.0254622057027778,1.11042292679577,10.3391359286834,487.231383208643,1.93943754962589,0.00839513891910647,1.32825756269765,60.1029326076792,473.694230825207,90.4891563964083,0.00779921303378328,1.42133653437025
11,10.959017,38.5,38.433701,20.360001,20.598831,100.373489,NaN,0.989244639873505,NaN,31.473351,400,399.824585,25,31.816607,9.064422,61.153229,50.017639,401.856628,399.406189,398.56955,6993.94043,12.782258,12.296005,12.393529,1.656421,1.636313,1.611369,69.639282,118.187431,43.315353,20.639147,117.867958,110.154556,98.904297,1.204799,498.586029,437.199731328758,1.90269301399975,0.0254580559811871,1.11046502683272,10.34461306925,487.240263368705,1.93945419031129,0.00839474612183892,1.32824785368141,60.106689486822,473.693581508884,90.4921324905511,0.00779845184615105,1.421391270996
11,10.959762,38.5,38.433651,20.360001,20.599405,100.39872,NaN,0.990059912204742,NaN,31.474773,400,399.893555,25,31.821518,9.07263,61.155098,50.017639,401.856628,399.406189,398.56955,6993.94043,12.782258,12.296005,12.393529,1.656421,1.636313,1.611369,69.639282,118.187431,43.315353,20.639147,117.867958,110.154556,98.904297,1.204799,498.586029,437.19854227423,1.90268250978743,0.0254559997772459,1.11049744017632,10.3469182203578,487.273839264712,1.93954418930477,0.00839620923464148,1.32806252920952,60.1066303067211,473.689722756574,90.4893636710357,0.00779829038847096,1.42142329385252
11,10.95879,38.5,38.432743,20.360001,20.599405,100.39872,NaN,0.9896160364151,NaN,31.474773,400,399.893555,25,31.821518,9.07345,61.210491,50.017639,401.916931,399.390564,398.634064,6987.657227,12.802443,12.295152,12.403237,1.64862,1.64448,1.610005,69.621902,117.897179,43.354206,20.65358,117.997139,110.090111,98.929977,1.420311,519.914551,437.200925239182,1.9026990457348,0.0254588099638227,1.11044911275218,10.3439106709114,487.275023297988,1.93954939992759,0.00839648257414963,1.32804481995772,60.1055555850245,473.695027796161,90.4921138813972,0.00779873763197917,1.42136412398776
11,10.95879,38.5,38.432743,20.360001,20.604599,100.417038,NaN,0.9896160364151,NaN,31.486309,400,399.958405,25,31.825256,9.070431,60.894043,50.017639,401.916931,399.390564,398.634064,6987.657227,12.802443,12.295152,12.403237,1.64862,1.64448,1.610005,69.621902,117.897179,43.354206,20.65358,117.997139,110.090111,98.929977,1.420311,519.914551,437.206692803131,1.90271867986124,0.0254596935734389,1.11040724307871,10.3439106709114,487.299349198341,1.93961451942241,0.00839753368054441,1.32791112798059,60.1055555850245,473.702167642199,90.4971372236276,0.00779905771443292,1.4213034533963
11,10.959351,38.5,38.435097,20.360001,20.619843,100.410217,NaN,0.989308714866638,NaN,31.488138,400,399.906555,25,31.819662,9.068725,60.625031,50.013676,401.821503,399.345184,398.532318,6991.130859,12.806523,12.30758,12.410714,1.688371,1.686468,1.666808,69.635254,118.038429,43.312908,20.657812,118.034798,110.153595,98.935898,1.28937,506.5466,437.222244146098,1.90276675625064,0.025460664587385,1.11031231273622,10.3456465341263,487.287222222864,1.93957676514336,0.0083964336863116,1.32800679199078,60.1083417694525,473.72148681319,90.5132760628001,0.00779938080907991,1.42117584618755
11,10.96048,38.5,38.436821,20.360001,20.623074,100.416458,NaN,0.988962769508362,NaN,31.482033,400,399.878998,25,31.811882,9.07918,60.622868,50.013676,401.827423,399.328949,398.560913,6995.685547,12.786978,12.292808,12.398707,1.61743,1.609631,1.571239,69.635414,118.073067,43.340393,20.648397,118.164108,110.074944,98.956009,1.283542,507.900879,437.223064892462,1.90275976575044,0.0254579502521279,1.11034237322988,10.3491397175223,487.293262578379,1.93958905977656,0.00839627285723077,1.32799485276045,60.1103821989126,473.720289196581,90.5142975823403,0.0077989295231324,1.42121273659689
11,10.963178,38.5,38.438354,20.360001,20.626232,100.450684,NaN,0.989589273929596,NaN,31.466034,400,399.890625,25,31.804081,9.073133,60.594208,50.013676,401.827423,399.328949,398.560913,6995.685547,12.786978,12.292808,12.398707,1.61743,1.609631,1.571239,69.635414,118.073067,43.340393,20.648397,118.164108,110.074944,98.956009,1.283542,507.900879,437.21995959955,1.90272581840911,0.0254506901154946,1.11045096488724,10.3574863703877,487.336712648227,1.93970192021646,0.00839777487156974,1.32777511789219,60.1121965078547,473.70913937468,90.5081103360123,0.00779807623859806,1.42133120850419
11,10.964409,38.5,38.439449,20.360001,20.628778,100.442245,NaN,0.989602446556091,NaN,31.456871,400,399.873627,25,31.803762,9.06095,60.594147,50.013676,401.753052,399.224823,398.422821,6996.177734,12.81636,12.315453,12.416444,1.656818,1.657202,1.639718,69.590454,118.11956,43.360165,20.655853,118.193314,110.137291,98.940559,1.38609,513.898071,437.219769946628,1.9027145090319,0.0254475666766514,1.11049161103725,10.3612941333701,487.324080223127,1.93966564595214,0.00839696126226364,1.3278579596877,60.1134924061284,473.705880501728,90.5070016658095,0.00779767768450804,1.42137587337187
11,10.963613,38.5,38.438499,20.360001,20.63546,100.388725,NaN,0.990434527397156,NaN,31.465393,400,399.738312,25,31.803335,9.038239,60.232521,50.013676,401.842285,399.305023,398.558838,6990.169922,12.811332,12.29767,12.394596,1.719243,1.691415,1.678695,69.581421,117.990555,43.348965,20.676956,117.963341,110.082245,98.966003,1.340043,505.714691,437.229140601488,1.90275330110662,0.0254510024878805,1.11039823582875,10.3588319610703,487.254241905205,1.93948083032545,0.00839417644497757,1.32823012843358,60.1123681125779,473.719246857739,90.5153786197292,0.00779849584596329,1.42124759663978
11,10.962657,38.5,38.440632,20.360001,20.657993,100.372017,NaN,0.989161372184753,NaN,31.476835,400,399.766144,25,31.803188,9.055596,59.614529,50.013676,401.842285,399.305023,398.558838,6990.169922,12.811332,12.29767,12.394596,1.719243,1.691415,1.678695,69.581421,117.990555,43.348965,20.676956,117.963341,110.082245,98.966003,1.340043,505.714691,437.256500583072,1.90285470935918,0.0254575959055606,1.11016948788718,10.3558747020069,487.229266010545,1.93940917296139,0.00839257562204341,1.32839394109304,60.114892415296,473.757790580698,90.5448071539961,0.00779973143961987,1.42095348284988
11,10.965781,38.5,38.44252,20.360001,20.677692,100.34877,NaN,0.990469098091125,NaN,31.476906,400,399.886505,25,31.816811,9.066196,59.643051,50.013676,401.849792,399.331573,398.555664,6987.70166,12.789048,12.28563,12.392654,1.663838,1.654148,1.602476,69.609917,118.095032,43.374962,20.666252,118.133041,110.03125,99.001808,1.290937,510.037628,437.270719623147,1.90287603881238,0.0254519189983397,1.11016610443531,10.3655376624382,487.195918761716,1.93931565056374,0.00839067307103105,1.32860100427082,60.1171266755456,473.767020673459,90.5533437864432,0.00779970969482614,1.42090443374568
11,10.968325,38.5,38.445236,20.360001,20.683252,100.323433,NaN,0.990390539169312,NaN,31.474791,400,399.885803,25,31.8288,9.072868,60.107803,50.013676,401.636627,399.130188,398.341431,6984.604492,12.816834,12.29429,12.402373,1.721357,1.717444,1.696926,69.62085,117.852463,43.414425,20.667936,118.061623,110.046028,99.007957,1.254203,501.922882,437.270663229375,1.90285381324944,0.0254455176241262,1.1102475627927,10.3734050734461,487.158707430789,1.93920991723359,0.00838840121011741,1.32883984198961,60.1203406320721,473.761055456174,90.5520814699692,0.00779881614834632,1.42099709228852
11,10.968209,38.5,38.447258,20.360001,20.697886,100.296715,NaN,0.989367842674255,NaN,31.488983,400,399.789429,25,31.827093,9.079668,60.594719,50.013676,401.636627,399.130188,398.341431,6984.604492,12.816834,12.29429,12.402373,1.721357,1.717444,1.696926,69.62085,117.852463,43.414425,20.667936,118.061623,110.046028,99.007957,1.254203,501.922882,437.28719368272,1.90291107436142,0.0254483391242732,1.11012425787575,10.3730463691682,487.120559643359,1.93910322924102,0.00838625859474189,1.32907555206392,60.1227332272376,473.783458936715,90.5700337803037,0.00779935380688527,1.42083841026785
11,10.968395,38.5,38.447895,20.360001,20.702938,100.229904,NaN,0.988883495330811,NaN,31.508724,400,399.832092,25,31.832268,9.072392,60.740749,50.013676,401.874298,399.374817,398.553894,6983.049805,12.788775,12.290546,12.383904,1.73053,1.707201,1.690815,69.604645,118.00058,43.352501,20.729149,118.06588,110.194023,98.945747,1.2624,502.067352,437.292346673302,1.90292699963596,0.0254486604575977,1.11009291840802,10.3736215315406,487.030913436161,1.93886172664328,0.00838222854577719,1.32957962334623,60.1234869559563,473.789748143696,90.5751486508119,0.00779948872740093,1.42079495907976
11,10.96756,38.5,38.449215,20.360001,20.702248,100.167534,NaN,0.989451289176941,NaN,31.517023,400,399.800598,25,31.844048,9.066293,60.545662,50.005264,401.800232,399.116913,398.480408,6990.889648,12.822868,12.288793,12.392478,1.652212,1.637733,1.580941,69.623924,118.042755,43.332069,20.753147,117.977699,110.158836,98.999985,1.309906,508.755554,437.293624452901,1.90293857972267,0.0254509541534125,1.11005709320549,10.3710394279348,486.946245560123,1.93863198414341,0.00837824615319652,1.33006589958937,60.1250488098687,473.794989671932,90.5802642667256,0.00779941923967676,1.42077096646768
11,10.970176,38.5,38.453468,20.360001,20.702248,100.167534,NaN,0.98945015668869,NaN,31.517023,400,399.800598,25,31.844048,9.070434,60.360558,50.005264,401.800232,399.116913,398.480408,6990.889648,12.822868,12.288793,12.392478,1.652212,1.637733,1.580941,69.623924,118.042755,43.332069,20.753147,117.977699,110.158836,98.999985,1.309906,508.755554,437.287221240418,1.90289413495736,0.0254434020526135,1.11018669964122,10.3791284943774,486.940678905305,1.93860752868628,0.008376967285423,1.33014957004596,60.1300807538114,473.782140626593,90.57581702131,0.00779786325887496,1.42094572374036
11,10.968414,38.5,38.454525,20.360001,20.705935,100.140976,NaN,0.989367187023163,NaN,31.529541,400,399.829712,25,31.848391,9.063967,60.163071,50.005264,401.909302,399.275238,398.615295,6985.351563,12.804633,12.2855,12.375051,1.670747,1.665405,1.637558,69.627869,117.820847,43.321945,20.753138,118.047722,110.121567,99.015663,1.342457,509.906342,437.295627083797,1.90293799847487,0.0254491147767105,1.1100698075173,10.3736802842727,486.903966094221,1.93850681148694,0.00837512219882182,1.33036690102114,60.1313312735855,473.798919469571,90.588767942601,0.00779837128492781,1.42081984323995
11,10.968414,38.5,38.454525,20.360001,20.70743,100.113556,NaN,0.989367187023163,NaN,31.541433,400,399.907623,25,31.85054,9.06281,59.997032,50.005264,401.909302,399.275238,398.615295,6985.351563,12.804633,12.2855,12.375051,1.670747,1.665405,1.637558,69.627869,117.820847,43.321945,20.753138,118.047722,110.121567,99.015663,1.342457,509.906342,437.297286629192,1.90294364594009,0.0254493687636649,1.11005781147158,10.3736802842727,486.867484648932,1.93840907865222,0.00837354494612758,1.33057007099699,60.1313312735855,473.80097367613,90.5902137410632,0.00779846330334438,1.42080243403097
11,10.968737,38.5,38.455402,20.360001,20.718159,100.103447,NaN,0.989125907421112,NaN,31.553385,400,399.883301,25,31.847656,9.056898,59.946617,50.005264,401.785645,399.119263,398.457336,6993.182617,12.834474,12.297902,12.404241,1.66792,1.669834,1.614956,69.652222,117.807709,43.305912,20.764999,117.952911,110.104767,99.026474,1.454002,522.240234,437.3084056334,1.90297868601803,0.0254502588720028,1.10998774796646,10.3746790690096,486.852884483603,1.93836799589564,0.00837269970758899,1.33066233420966,60.1323688166323,473.814399535234,90.6006111106655,0.00779886256516122,1.42070224920422
11,10.970169,38.5,38.458195,20.360001,20.718987,100.104622,NaN,0.989690482616425,NaN,31.558598,400,399.84317,25,31.8451,9.058989,59.838696,50.005264,401.932587,399.295624,398.55072,6990.763672,12.833569,12.307815,12.388704,1.704172,1.708845,1.680956,69.656296,118.065201,43.335812,20.758139,118.096169,110.218773,98.948494,1.289041,503.401062,437.305820660247,1.90295748890858,0.025446265786392,1.11005200429643,10.3791068512521,486.850788557833,1.93835611574812,0.00837192773755605,1.33070869674898,60.1356729707988,473.808867183155,90.5997346629844,0.00779797108181829,1.42079233517966
11,10.969532,38.5,38.45829,20.360001,20.72891,100.119415,NaN,0.989647626876831,NaN,31.547405,400,399.88147,25,31.841703,9.08053,59.899242,50.005264,401.932587,399.295624,398.55072,6990.763672,12.833569,12.307815,12.388704,1.704172,1.708845,1.680956,69.656296,118.065201,43.335812,20.758139,118.096169,110.218773,98.948494,1.289041,503.401062,437.318393740951,1.90300578893707,0.0254497899569697,1.10994091421523,10.3771372839398,486.870348473922,1.93840830530375,0.00837275020838193,1.33060084482381,60.1357853534989,473.826510707682,90.6122560289568,0.00779873942541731,1.42064434767206
11,10.971713,38.5,38.460918,20.360001,20.731237,100.137474,NaN,0.99001008272171,NaN,31.526155,400,399.922821,25,31.842592,9.07007,60.224854,50.005264,402.048981,399.397614,398.716278,6989.05957,12.808451,12.292755,12.373625,1.635689,1.618006,1.580918,69.648361,118.014313,43.326248,20.751112,118.128136,110.290276,98.932068,1.377201,512.392151,437.315640744862,1.90297753607937,0.0254438904522097,1.1100301987371,10.3838804533414,486.890934882958,1.93845756080686,0.0083729990775349,1.33051877097501,60.138894122745,473.81828280649,90.6093035453936,0.00779776532910014,1.42075469121987
11,10.969861,38.5,38.462196,20.360001,20.724854,100.174232,NaN,0.989453613758087,NaN,31.518507,400,400.021973,25,31.849619,9.071211,60.325855,50.005264,401.979889,399.28009,398.576935,6990.64209,12.83962,12.314365,12.405921,1.697679,1.67249,1.61841,69.645988,118.010231,43.323338,20.752306,118.261139,110.287689,98.905869,1.223358,504.622986,437.313086791838,1.90298488147335,0.0254481513516996,1.10998970798076,10.3781545437404,486.938164260635,1.93858121061732,0.00837472874723156,1.33027176626609,60.1404058579015,473.821951328877,90.6132662336849,0.00779763515841525,1.42074338494232
11,10.970996,38.5,38.462784,20.360001,20.720297,100.237976,NaN,0.989733517169952,NaN,31.497917,400,399.999481,25,31.858162,9.066067,60.331345,50.005264,401.979889,399.28009,398.576935,6990.64209,12.83962,12.314365,12.405921,1.697679,1.67249,1.61841,69.645988,118.010231,43.323338,20.752306,118.261139,110.287689,98.905869,1.223358,504.622986,437.305251125928,1.90294839014294,0.0254441014740017,1.11008244436354,10.3816637592677,487.022177156439,1.93880491222267,0.00837821591246876,1.32981241390873,60.1411013840474,473.809135747001,90.6048814843165,0.00779692574276946,1.42086106494319
11,10.972164,38.5,38.46212,20.360001,20.730103,100.324516,NaN,0.988955080509186,NaN,31.504271,400,399.975037,25,31.84782,9.063118,60.402786,49.997845,401.929474,399.31015,398.617401,6999.138672,12.837447,12.308512,12.402844,1.723738,1.71838,1.673733,69.644073,117.898476,43.313377,20.764433,118.317024,110.330391,98.895233,1.27529,508.445007,437.313278496321,1.9029655933602,0.025442396500929,1.11006161590452,10.3852747197134,487.138098727671,1.93911682521687,0.00838338622689207,1.32916232742803,60.1403159593232,473.81487580356,90.608204078617,0.00779733579300381,1.42080215185466
11,10.97481,38.5,38.462631,20.360001,20.74225,100.382256,NaN,0.990541756153107,NaN,31.510998,400,400.04718,25,31.839142,9.059987,60.559372,49.997845,402.262421,399.530457,398.948273,6986.326172,12.815972,12.285366,12.364502,1.589256,1.580454,1.533737,69.664452,118.056267,43.385811,20.747282,118.238426,110.253143,98.950745,1.373838,507.868256,437.320288889149,1.9029665429514,0.0254368261465719,1.11009517319234,10.3934539595484,487.214165532357,1.93931933565231,0.00838654694914374,1.32874870343364,60.1409204061532,473.815619669283,90.6092796634275,0.00779725137444127,1.4208037549986
11,10.973022,38.5,38.464283,20.360001,20.749584,100.421097,NaN,0.989569187164307,NaN,31.522518,400,400.11615,25,31.84263,9.045922,60.478645,49.997845,402.262421,399.530457,398.948273,6986.326172,12.815972,12.285366,12.364502,1.589256,1.580454,1.533737,69.664452,118.056267,43.385811,20.747282,118.238426,110.253143,98.950745,1.373838,507.868256,437.33280355958,1.90302460210214,0.0254432290797086,1.10994792798998,10.3879271074418,487.263615496686,1.93944800423245,0.00838827889107432,1.32849661576233,60.1428744627245,473.83802791443,90.6268365859947,0.00779787425706084,1.420639514068
11,10.970617,38.5,38.466511,20.360001,20.749529,100.442322,NaN,0.990176439285278,NaN,31.501291,400,399.950134,25,31.848778,9.044272,60.524677,49.997845,401.836304,399.213959,398.502319,6989.598633,12.838412,12.311219,12.413664,1.667117,1.643558,1.607604,69.648476,118.09697,43.398083,20.718788,117.962234,110.218689,98.997131,1.370096,509.104523,437.338624518297,1.90306523125045,0.0254501597778066,1.10982943574785,10.380491989925,487.288906404848,1.93951069985705,0.00838882667208229,1.32838489003766,60.1455097267412,473.854545553914,90.6408702159036,0.00779810057226823,1.42053414436097
11,10.971411,38.5,38.466953,20.360001,20.764217,100.444138,NaN,0.989637732505798,NaN,31.496288,400,399.912933,25,31.858381,9.054868,60.492081,49.997845,401.836304,399.213959,398.502319,6989.598633,12.838412,12.311219,12.413664,1.667117,1.643558,1.607604,69.648476,118.09697,43.398083,20.718788,117.962234,110.218689,98.997131,1.370096,509.104523,437.352983568379,1.90310721155272,0.0254503621068219,1.10975115454832,10.3829467963246,487.290742480657,1.93951462201137,0.00838879798100027,1.32838023777426,60.1460325064592,473.870162549138,90.6523417590341,0.00779869798480987,1.42040884568842
11,10.971411,38.5,38.466953,20.360001,20.764217,100.444138,NaN,0.989637732505798,NaN,31.496288,400,399.912933,25,31.858381,9.063012,60.172234,49.997845,402.018829,399.308899,398.696655,6995.735352,12.817312,12.297177,12.378742,1.598587,1.590174,1.55118,69.644363,117.990929,43.362923,20.728764,118.079323,110.064301,99.055603,1.305865,510.835754,437.352983568379,1.90310721155272,0.0254503621068219,1.10975115454832,10.3829467963246,487.290742480657,1.93951462201137,0.00838879798100027,1.32838023777426,60.1460325064592,473.870162549138,90.6523417590341,0.00779869798480987,1.42040884568842
11,10.971939,38.5,38.467682,20.360001,20.775028,100.445099,NaN,0.990063309669495,NaN,31.505585,400,399.951263,25,31.868614,9.066941,59.981392,49.997845,401.840485,399.210297,398.514801,6989.34082,12.842287,12.308445,12.413492,1.714976,1.689409,1.64944,69.664421,118.098877,43.366425,20.742867,118.084106,110.156944,99.002586,1.314596,508.753143,437.363689944759,1.90313906580238,0.0254506737251545,1.1096907956744,10.384579137664,487.291068619846,1.93951385808654,0.00838863400065381,1.32838743174322,60.1468947272949,473.882319899709,90.6616882395377,0.00779907433731999,1.42031729719138
11,10.971658,38.5,38.470306,20.360001,20.773712,100.452316,NaN,0.989826679229736,NaN,31.519773,400,399.92218,25,31.874676,9.062516,59.932663,49.997845,401.840485,399.210297,398.514801,6989.34082,12.842287,12.308445,12.413492,1.714976,1.689409,1.64944,69.664421,118.098877,43.366425,20.742867,118.084106,110.156944,99.002586,1.314596,508.753143,437.362916501235,1.90313886754955,0.0254512612384935,1.10968743577341,10.3837104179042,487.297234657734,1.93952447083601,0.00838825932774239,1.32838585941244,60.1499981371682,473.884294190366,90.6659113945536,0.00779855819478088,1.42034114914846
11,10.973188,38.5,38.469177,20.360001,20.773661,100.485817,NaN,0.990290462970734,NaN,31.53042,400,399.929169,25,31.87369,9.060546,59.936642,49.997845,401.967255,399.329132,398.699707,6992.364258,12.827844,12.285216,12.38811,1.682827,1.678163,1.631983,69.61338,118.071213,43.39122,20.741367,118.065269,110.30265,98.967438,1.37784,509.794342,437.359119633707,1.9031127023494,0.0254468377632465,1.1097634239216,10.3884402553523,487.34320389886,1.93965004366541,0.0083905194939883,1.32811923434798,60.1486628881792,473.873894528531,90.6573706222038,0.00779835269698753,1.42041165111649
11,10.972401,38.5,38.472187,20.360001,20.775946,100.541527,NaN,0.990545988082886,NaN,31.526318,400,399.962524,25,31.870796,9.059419,59.784111,49.997845,402.078949,399.454742,398.809875,6995.379883,12.828016,12.288892,12.40202,1.62211,1.612704,1.561781,69.610466,118.060196,43.365391,20.789545,118.063217,110.265358,98.978378,1.324077,507.356689,437.363579288379,1.90313468901178,0.0254494963944611,1.10970627686803,10.3860073878676,487.413263293612,1.93983077706104,0.00839280794979384,1.32777183122634,60.1522226916031,473.884240840245,90.6679046859965,0.00779812250300113,1.42037066434597
11,10.974243,38.5,38.47279,20.360001,20.770609,100.594353,NaN,0.989470899105072,NaN,31.52257,400,400.02597,25,31.870424,9.069703,60.026215,49.997845,402.078949,399.454742,398.809875,6995.379883,12.828016,12.288892,12.40202,1.62211,1.612704,1.561781,69.610466,118.060196,43.365391,20.789545,118.063217,110.265358,98.978378,1.324077,507.356689,437.353153191597,1.90308326973924,0.0254432761711512,1.10983996797066,10.3917013902059,487.482609553617,1.94001498038894,0.00839565293099367,1.32739949479903,60.1529358072091,473.866004085447,90.6557170641227,0.00779716720709606,1.4205342428317
11,10.976514,38.5,38.475033,20.360001,20.776304,100.640778,NaN,0.989922761917114,NaN,31.537294,400,399.973999,25,31.867405,9.079618,60.413189,49.993439,401.887573,399.226318,398.631317,6989.290039,12.852929,12.296035,12.406503,1.713464,1.699513,1.668046,69.646851,117.916031,43.355865,20.804142,118.180435,110.256912,99.001945,1.321834,506.108368,437.35392131928,1.90306622650489,0.02543769323396,1.10990662980055,10.3987205304922,487.541310206156,1.94016699273692,0.00839763719939461,1.32710622033926,60.1555883267685,473.861552491631,90.6550053729251,0.00779645135370843,1.42060658369167
11,10.976943,38.5,38.476124,20.360001,20.792158,100.63623,NaN,0.989406049251556,NaN,31.524096,400,399.904694,25,31.863981,9.082321,60.435272,49.993439,401.922821,399.283691,398.603638,7004.359375,12.824409,12.307742,12.405396,1.677864,1.668467,1.635516,69.654251,117.891983,43.342335,20.812016,118.250916,110.264626,98.986832,1.380244,510.329987,437.370468191446,1.90311880821306,0.025439146903431,1.10980099834909,10.4000463484389,487.533855948912,1.94014459930511,0.00839704901304376,1.32716033172527,60.1568784716498,473.881533028904,90.6702488874438,0.00779709451964848,1.42045439742517
11,10.975941,38.5,38.47773,20.360001,20.805334,100.598816,NaN,0.990065634250641,NaN,31.511246,400,399.916229,25,31.851364,9.077419,60.469444,49.993439,401.922821,399.283691,398.603638,7004.359375,12.824409,12.307742,12.405396,1.677864,1.668467,1.635516,69.654251,117.891983,43.342335,20.812016,118.250916,110.264626,98.986832,1.380244,510.329987,437.387538683666,1.90318555369774,0.0254442721502029,1.10964624527467,10.3969496219405,487.482107189966,1.94000254010752,0.0083944242073868,1.32746296790277,60.1587775665415,473.907069347204,90.6899613831928,0.00779786766815099,1.42026330882638
11,10.975826,38.5,38.476662,20.360001,20.809111,100.556282,NaN,0.990012645721436,NaN,31.502134,400,399.879395,25,31.842068,9.066759,60.668808,49.993439,401.837952,399.174133,398.497803,6993.692383,12.834057,12.296191,12.402497,1.68837,1.680754,1.646341,69.638916,118.044846,43.362064,20.801321,118.014015,110.283012,99.011223,1.32113,505.720703,437.392010740646,1.90320176242247,0.025445244687149,1.10961041312596,10.3965941956134,487.42702859473,1.93985756234498,0.00839230874674544,1.32775144234145,60.1575146639289,473.912133912672,90.6923745880963,0.0077983403186121,1.42020401731895
11,10.976109,38.5,38.477036,20.360001,20.807838,100.540176,NaN,0.990002512931824,NaN,31.511391,400,399.855774,25,31.84285,9.070171,60.568996,49.993439,401.92868,399.295044,398.614868,6996.72168,12.813871,12.296412,12.398511,1.653314,1.642899,1.594046,69.660393,118.019257,43.341034,20.818001,118.203163,110.203827,99.0196,1.362465,513.540527,437.389906724085,1.90319215527512,0.0254442125387166,1.10963454061869,10.397468848408,487.405155909805,1.93979819214677,0.00839127359466971,1.32787596013218,60.1579569196448,473.908930086089,90.690522418395,0.0077981107833072,1.42023686556238
