P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.976718,38.5,38.478657,20.360001,20.816547,100.572739,NaN,0.989831745624542,NaN,31.517412,400,399.923676,25,31.845695,9.056436,60.231266,49.993439,401.92868,399.295044,398.614868,6996.72168,12.813871,12.296412,12.398511,1.653314,1.642899,1.594046,69.660393,118.019257,43.341034,20.818001,118.203163,110.203827,99.0196,1.362465,513.540527,437.398082439014,1.90321469616995,0.0254439340034373,1.10959506315246,10.3993509942362,487.446282007073,1.93990460122627,0.00839265215737572,1.32767049190275,60.1598737140864,473.918395562061,90.6989369155082,0.00779816110039383,1.42018192104996
11,10.975096,38.5,38.479286,20.360001,20.825544,100.634682,NaN,0.989739179611206,NaN,31.529869,400,399.976654,25,31.849752,9.038239,60.115772,49.993439,401.970398,399.27713,398.616089,6983.587891,12.8286,12.292126,12.395356,1.652594,1.656727,1.617181,69.640137,118.029625,43.329571,20.836256,118.094543,110.305786,98.996429,1.324826,512.347595,437.412026873588,1.903276171421,0.0254501382843199,1.10944331308789,10.3943379457556,487.527690085415,1.94012100061756,0.00839601038372821,1.32723285565025,60.1606174738062,473.941254335816,90.7157124556424,0.00779903924756906,1.41999858603664
11,10.975955,38.5,38.480236,20.360001,20.825544,100.634682,NaN,0.990525960922241,NaN,31.529869,400,399.976654,25,31.849752,9.056356,59.88953,49.993439,401.970398,399.27713,398.616089,6983.587891,12.8286,12.292126,12.395356,1.652594,1.656727,1.617181,69.640137,118.029625,43.329571,20.836256,118.094543,110.305786,98.996429,1.324826,512.347595,437.40992880917,1.90326159835542,0.0254476607269221,1.10948566023521,10.3969928910396,487.52645480503,1.94011556195752,0.00839572499001751,1.32725127492459,60.1617407801979,473.936692599989,90.7135252150468,0.00779861630890995,1.42005176374813
11,10.975955,38.5,38.480236,20.360001,20.825239,100.686676,NaN,0.990525960922241,NaN,31.565104,400,399.898376,25,31.847639,9.076805,59.898369,49.993439,401.678986,399.126892,398.47934,6985.660156,12.81902,12.279044,12.402654,1.741102,1.715633,1.703416,69.670303,118.091316,43.369335,20.838797,118.108826,110.317871,98.985199,1.286693,505.221222,437.409590415673,1.90326044726078,0.0254476089838605,1.10948809240893,10.3969928910396,487.595454112527,1.94030014552271,0.00839870088918615,1.32687464162438,60.1617407801979,473.936273758442,90.7132302673297,0.00779859756515275,1.42005530029016
11,10.975642,38.5,38.481098,20.360001,20.8211,100.722855,NaN,0.990160048007965,NaN,31.589485,400,399.808319,25,31.840162,9.0895,59.894279,49.988514,401.855011,399.16745,398.639496,6991.863281,12.826815,12.28076,12.389711,1.618816,1.614641,1.574898,69.670151,118.053658,43.357269,20.861492,118.223076,110.302612,99.000183,1.355862,508.590607,437.405762742175,1.90325013625109,0.0254478095044302,1.10950566914498,10.3960255076557,487.64233498019,1.94042360742812,0.0084005118155193,1.32662977083268,60.1627600130658,473.933194191696,90.7119919191281,0.0077982612382067,1.4200946114386
11,10.978889,38.5,38.482758,20.360001,20.830343,100.717125,NaN,0.989351093769073,NaN,31.575121,400,399.824524,25,31.839363,9.066094,60.034431,49.988514,401.855011,399.16745,398.639496,6991.863281,12.826815,12.28076,12.389711,1.618816,1.614641,1.574898,69.670151,118.053658,43.357269,20.861492,118.223076,110.302612,99.000183,1.355862,508.590607,437.408086992105,1.90322993938496,0.0254400152206875,1.10959204716351,10.4060599422727,487.63257736524,1.94039377879353,0.00839968535817856,1.32670326538821,60.1647227516153,473.927139800886,90.7095201225577,0.00779760804945341,1.42017137321909
11,10.979724,38.5,38.486897,20.360001,20.842819,100.663597,NaN,0.990074515342712,NaN,31.550428,400,399.906219,25,31.845444,9.056558,60.115112,49.988514,401.87027,399.306061,398.592499,6997.152344,12.841392,12.310527,12.426112,1.684012,1.678317,1.653864,69.669426,117.880814,43.317337,20.888708,118.170563,110.220833,99.044205,1.311477,510.424042,437.419890513896,1.90326286365187,0.0254397244945592,1.10953370452327,10.4086400411402,487.556171234171,1.94018009969796,0.00839537938266353,1.32717075229859,60.1696162864224,473.942347256131,90.7246950446691,0.00779733556685612,1.42010683238317
11,10.981216,38.5,38.484524,20.360001,20.852041,100.595726,NaN,0.989645719528198,NaN,31.532459,400,399.901276,25,31.850992,9.052764,60.358078,49.988514,401.539551,398.985962,398.367218,7001.166016,12.83231,12.290615,12.407888,1.729351,1.705672,1.677342,69.659782,118.008331,43.303127,20.912409,118.211868,110.245522,99.069847,1.22675,498.585999,437.42647918929,1.90327236466213,0.0254369886655354,1.10953371149679,10.4132498622564,487.469165779222,1.9399526565884,0.00839220644671381,1.32761732059112,60.1668107446574,473.943954040739,90.7232659326802,0.00779795381875298,1.42005664042147
11,10.980186,38.5,38.488289,20.360001,20.866514,100.554878,NaN,0.989676356315613,NaN,31.524223,400,399.796143,25,31.856976,9.053767,60.385319,49.988514,401.539551,398.985962,398.367218,7001.166016,12.83231,12.290615,12.407888,1.729351,1.705672,1.677342,69.659782,118.008331,43.303127,20.912409,118.211868,110.245522,99.069847,1.22675,498.585999,437.445050943895,1.90334444416889,0.0254424110801545,1.1093676798975,10.4100675294152,487.410027280683,1.93978596326879,0.00838873613526187,1.32798772736565,60.1712619484005,473.973118780127,90.7478671718031,0.00779839183737043,1.41986860833347
11,10.978709,38.5,38.488712,20.360001,20.87656,100.545708,NaN,0.989453136920929,NaN,31.515894,400,399.858704,25,31.857882,9.056556,60.316021,49.988514,402.111267,399.460602,398.805328,6990.162109,12.820796,12.300923,12.40023,1.627929,1.626036,1.561995,69.642197,117.930382,43.290867,20.896076,118.151352,110.218826,99.067833,1.40373,515.484619,437.459799758031,1.90340738887233,0.0254483718951732,1.10921505469204,10.4055037339535,487.397298501209,1.9397509523002,0.00838808377325926,1.32806277364509,60.17176202126,473.996354666219,90.764689367833,0.00779933394345094,1.41967919821564
11,10.978886,38.5,38.485199,20.360001,20.875349,100.546013,NaN,0.98945152759552,NaN,31.525084,400,400.02179,25,31.861259,9.063167,60.464123,49.988514,402.031738,399.383514,398.729034,7000.394043,12.858683,12.317436,12.414644,1.679428,1.680481,1.646088,69.68055,118.013962,43.354992,20.887743,118.140884,110.189262,99.096741,1.417004,514.238708,437.458024541256,1.90339981931396,0.0254476563025916,1.10923339388455,10.4060506721888,487.402278024093,1.9397721632525,0.00838915613649712,1.32799221210148,60.1676087957766,473.990860002855,90.7570297057936,0.00779989708754366,1.41967134444007
11,10.979855,38.5,38.487186,20.360001,20.878973,100.526588,NaN,0.990075290203094,NaN,31.534903,400,400.052673,25,31.864719,9.054321,60.640228,49.988514,402.031738,399.383514,398.729034,7000.394043,12.858683,12.317436,12.414644,1.679428,1.680481,1.646088,69.68055,118.013962,43.354992,20.887743,118.140884,110.189262,99.096741,1.417004,514.238708,437.459679703135,1.90339706239026,0.0254454774940445,1.10925225051797,10.4090448097217,487.373892299677,1.93969174157296,0.00838744644151263,1.32817248224812,60.1699579544951,473.991406537613,90.7595580065247,0.00779946396554001,1.41969737837713
11,10.979784,38.5,38.488827,20.360001,20.892916,100.514313,NaN,0.989941596984863,NaN,31.54702,400,400.07019,25,31.873304,9.052364,60.779503,49.988514,401.987457,399.384613,398.767792,6991.277344,12.819354,12.287736,12.382747,1.672339,1.651435,1.607228,69.706299,118.040237,43.356441,20.898497,118.0989,110.209259,99.075287,1.294809,505.493256,437.475318450792,1.90345086336245,0.0254480458526028,1.10913792310447,10.4088254317828,487.355450554299,1.93963870546273,0.00838625028646708,1.32829399779241,60.1718979740862,474.01226562865,90.7760213581117,0.00780001922758491,1.41954689004629
11,10.979478,38.5,38.487244,20.360001,20.894413,100.475006,NaN,0.989090085029602,NaN,31.546341,400,399.978851,25,31.880047,9.054756,60.878124,49.988514,401.987457,399.384613,398.767792,6991.277344,12.819354,12.287736,12.382747,1.672339,1.651435,1.607228,69.706299,118.040237,43.356441,20.898497,118.0989,110.209259,99.075287,1.294809,505.493256,437.477725329751,1.90346169714983,0.0254491816782135,1.10911098543873,10.4078799315463,487.305297190173,1.93950803060819,0.00838447252812207,1.32855029681233,60.1700265243028,474.014973543639,90.7762217406668,0.00780050490280641,1.41949967704077
11,10.979478,38.5,38.487244,20.360001,20.900099,100.439011,NaN,0.989090085029602,NaN,31.557884,400,399.951569,25,31.879684,9.044683,60.789967,49.989536,401.925476,399.26062,398.668396,6996.290527,12.855106,12.306955,12.402145,1.70136,1.708368,1.675713,69.665451,118.114357,43.358078,20.930651,118.218521,110.248756,99.062927,1.229375,501.068207,437.484031606422,1.90348314362329,0.0254501455086848,1.10906582752432,10.4078799315463,487.257471283071,1.93938001933932,0.00838240859968689,1.32881369436616,60.1700265243028,474.022778543513,90.7817202840893,0.00780085405231628,1.41943393975765
11,10.976582,38.5,38.486092,20.360001,20.903875,100.387802,NaN,0.990424573421478,NaN,31.553885,400,400.021667,25,31.884989,9.032353,60.676567,49.989536,402.142029,399.560059,398.965515,6996.606445,12.819197,12.289145,12.396593,1.648753,1.641233,1.607177,69.673149,117.860046,43.330471,20.923918,118.137581,110.177147,99.056923,1.351941,510.871796,437.495282454727,1.90354647430281,0.0254591359190458,1.10889356687825,10.3989306860541,487.190918081271,1.93920444620569,0.0083798170193979,1.3291666570305,60.1686645700286,474.044928327209,90.7960838132647,0.00780211020768403,1.41922972953442
11,10.977492,38.5,38.488022,20.360001,20.906647,100.418518,NaN,0.990010499954224,NaN,31.566582,400,400.175323,25,31.880098,9.043581,60.472446,49.989536,402.142029,399.560059,398.965515,6996.606445,12.819197,12.289145,12.396593,1.648753,1.641233,1.607177,69.673149,117.860046,43.330471,20.923918,118.137581,110.177147,99.056923,1.351941,510.871796,437.496137108583,1.90354150234796,0.0254569814312508,1.1089162794704,10.4017429676816,487.229223346735,1.93930265939361,0.00838099966083483,1.32897905286402,60.1709462972325,474.044624566911,90.7979508197514,0.00780165208465757,1.41926201903374
11,10.976248,38.5,38.488564,20.360001,20.906647,100.418518,NaN,0.989892482757568,NaN,31.566582,400,400.175323,25,31.880098,9.040174,60.475861,49.989536,402.169617,399.50058,398.915192,6994.238281,12.855205,12.311683,12.413166,1.631563,1.629357,1.57637,69.683189,118.013306,43.360825,20.930374,118.156189,110.151596,99.129822,1.301355,504.588043,437.499170759514,1.9035625891781,0.0254605691434288,1.10885517998534,10.3978984419771,487.228516218749,1.9392995505295,0.00838083693936046,1.32898964267829,60.171587055388,474.052722006382,90.804240718648,0.00780188944582798,1.41920223325073
11,10.98011,38.5,38.490257,20.360001,20.910618,100.47187,NaN,0.990064263343811,NaN,31.558599,400,400.192963,25,31.869942,9.030558,60.396584,49.989536,402.076874,399.506744,398.851746,7005.016602,12.851114,12.3143,12.417094,1.690443,1.684199,1.642326,69.691582,118.002884,43.360828,20.940807,118.184654,110.142014,99.124115,1.351045,509.983398,437.494156113044,1.90351210435605,0.0254501066516741,1.10901338302233,10.4098327076126,487.297202979058,1.93947960549284,0.00838338813676345,1.32863199127194,60.1735884898195,474.035668850231,90.7940508718584,0.00780073678322306,1.4193718342896
11,10.985918,38.5,38.493004,20.360001,20.918364,100.516869,NaN,0.990549147129059,NaN,31.563795,400,400.160675,25,31.86923,9.059099,60.743431,49.989536,402.076874,399.506744,398.851746,7005.016602,12.851114,12.3143,12.417094,1.690443,1.684199,1.642326,69.691582,118.002884,43.360828,20.940807,118.184654,110.142014,99.124115,1.351045,509.983398,437.488581669239,1.90344289713242,0.0254346865707091,1.10923729360547,10.4277745143362,487.353403873069,1.93962385425139,0.00838514277120338,1.32835669236184,60.1768357890872,474.012624373031,90.7807787979849,0.00779907353411613,1.41960825456261
11,10.987321,38.5,38.495041,20.360001,20.927629,100.525558,NaN,0.990029513835907,NaN,31.571318,400,400.204315,25,31.87257,9.068606,60.952427,49.989536,402.358276,399.655731,399.094421,7001.854004,12.833966,12.304086,12.388331,1.595756,1.590897,1.542571,69.677216,118.154907,43.405975,20.937359,118.185455,110.238228,99.089706,1.447547,517.108459,437.495436769074,1.90345407390354,0.0254322167591692,1.10923264520127,10.4321075273029,487.362292118974,1.93964306954983,0.00838502923841302,1.32833293290807,60.1792436551404,474.018280638173,90.7869599092731,0.00779885758415923,1.41959199645146
11,10.990935,38.5,38.496281,20.360001,20.937551,100.501511,NaN,0.989056408405304,NaN,31.571058,400,400.290375,25,31.87459,9.044739,60.870949,49.989536,402.358276,399.655731,399.094421,7001.854004,12.833966,12.304086,12.388331,1.595756,1.590897,1.542571,69.677216,118.154907,43.405975,20.937359,118.185455,110.238228,99.089706,1.447547,517.108459,437.497628982393,1.90343027986027,0.025423496342167,1.10933142522295,10.4432670565947,487.328731636544,1.93955047256247,0.0083832789915233,1.32853272642901,60.1807093638319,474.010588170739,90.7828784862388,0.00779822809825053,1.41967592672659
11,10.993085,38.5,38.49828,20.360001,20.949572,100.462036,NaN,0.989240705966949,NaN,31.58757,400,400.271881,25,31.879408,9.03859,60.538773,49.989536,402.192963,399.52298,398.93631,6994.1875,12.857146,12.315582,12.420414,1.640419,1.627545,1.580733,69.651245,118.043159,43.443302,20.918255,118.290955,110.246971,99.110878,1.328879,505.351166,437.505721132434,1.90343921084245,0.0254193474630607,1.10934156359885,10.4499046479178,487.273675442453,1.9393986339619,0.0083804162297912,1.32886050598602,60.1830721457266,474.015397324317,90.7884216866142,0.00779798307899611,1.41966621343227
11,10.993302,38.5,38.498417,20.360001,20.958771,100.436951,NaN,0.989000022411346,NaN,31.599665,400,400.275085,25,31.883976,9.021399,60.340969,49.989536,402.321655,399.65506,399.117584,7000.011719,12.852156,12.2994,12.400256,1.68584,1.687131,1.636912,69.676826,118.124138,43.46077,20.918682,118.305214,110.353485,99.061935,1.316153,507.67569,437.51539656393,1.903470233257,0.0254202810860074,1.10927916231557,10.4505745272903,487.240159955772,1.93930861700825,0.00837893674508232,1.32904699234052,60.183234073528,474.026794545778,90.796597779878,0.0077984612542211,1.41957230411343
11,10.994528,38.5,38.500191,20.360001,20.96073,100.429039,NaN,0.989513218402863,NaN,31.605976,400,400.332092,25,31.884916,9.025094,60.268162,49.989536,402.321655,399.65506,399.117584,7000.011719,12.852156,12.2994,12.400256,1.68584,1.687131,1.636912,69.676826,118.124138,43.46077,20.918682,118.305214,110.353485,99.061935,1.316153,507.67569,437.514580536859,1.90345686288174,0.0254170870845037,1.10932382210095,10.4543590045413,487.227329824685,1.93927029495614,0.00837795068880097,1.32913967867412,60.1853308181654,474.023311845373,90.7960573309454,0.00779789721110648,1.41962898130508
11,10.994528,38.5,38.500191,20.360001,20.960896,100.460342,NaN,0.989513218402863,NaN,31.582058,400,400.31601,25,31.886475,9.035839,60.333218,49.993771,402.228912,399.568146,398.886993,6996.67334,12.860229,12.320917,12.41852,1.714398,1.707552,1.667023,69.667648,118.358574,43.439846,20.952541,118.273415,110.293236,99.075333,1.36436,509.883392,437.514764684504,1.90345748899828,0.0254171151915147,1.10932250377941,10.4543590045413,487.268932291721,1.93938165217873,0.00837974566351498,1.32891021511854,60.1853308181654,474.023539718272,90.7962178468658,0.0077979074015502,1.41962706152478
11,10.99489,38.5,38.505524,20.360001,20.966068,100.487862,NaN,0.989852666854858,NaN,31.570278,400,400.289246,25,31.876347,9.044066,60.354412,49.993771,402.442169,399.804352,399.179657,7014.535156,12.860691,12.319013,12.416887,1.666074,1.676269,1.633523,69.657913,118.288712,43.443417,20.965153,118.245125,110.184982,99.152885,1.348609,505.128479,437.519619467535,1.90347086712166,0.0254169499859044,1.10929921373891,10.4554763832787,487.298549095382,1.93944896017935,0.00837972323475688,1.32881278085465,60.1916335712821,474.032567143074,90.8083269073722,0.00779708388117606,1.41963319243624
11,10.996289,38.5,38.510105,20.360001,20.966417,100.510437,NaN,0.989674746990204,NaN,31.554972,400,400.399261,25,31.865633,9.041437,60.32473,49.993771,402.442169,399.804352,399.179657,7014.535156,12.860691,12.319013,12.416887,1.666074,1.676269,1.633523,69.657913,118.288712,43.443417,20.965153,118.245125,110.184982,99.152885,1.348609,505.128479,437.516595834836,1.90344849777979,0.0254129869732349,1.10936515102299,10.4597943906797,487.3225750298,1.93950298733727,0.00837964292243796,1.32873694297664,60.1970470031379,474.027997179521,90.8100468308256,0.00779582567760124,1.41974228223731
11,10.995464,38.5,38.508568,20.360001,20.969244,100.55867,NaN,0.989526331424713,NaN,31.558037,400,400.428955,25,31.860762,9.045025,60.375954,49.993771,402.438019,399.771484,399.173676,6999.705078,12.83442,12.300313,12.400515,1.595951,1.594302,1.55686,69.685089,118.364799,43.452343,20.944693,118.310776,110.260216,99.161842,1.35305,516.105896,437.521743252407,1.90347312772677,0.0254158373340297,1.1093021853592,10.4572480817774,487.388657179534,1.93968327402114,0.00838286732271599,1.3283546262805,60.1952307682001,474.035763273712,90.8138600347419,0.00779652645916411,1.41965317060516
11,10.9971,38.5,38.510098,20.360001,20.969995,100.598297,NaN,0.990080714225769,NaN,31.557236,400,400.372498,25,31.860943,9.049932,60.593281,49.993771,402.256653,399.568176,398.962341,6997.824219,12.868329,12.315713,12.412923,1.695138,1.683288,1.649337,69.673492,118.25322,43.435303,20.986712,118.319061,110.174919,99.191505,1.276741,503.721283,437.5185878969,1.90344826365212,0.0254112615383359,1.10937656552322,10.4622973494136,487.439298775732,1.939815345515,0.00838467780006277,1.32809547684882,60.1970387315474,474.027906509234,90.8099754200805,0.00779582323399517,1.41974293838434
11,10.996167,38.5,38.511471,20.360001,20.969995,100.598297,NaN,0.989813625812531,NaN,31.557236,400,400.372498,25,31.860943,9.057068,60.789909,49.993771,402.256653,399.568176,398.962341,6997.824219,12.868329,12.315713,12.412923,1.695138,1.683288,1.649337,69.673492,118.25322,43.435303,20.986712,118.319061,110.174919,99.191505,1.276741,503.721283,437.520862518088,1.90346405862381,0.0254139434301223,1.10933074440922,10.4594178546637,487.437511696066,1.93980748389348,0.00838426597589011,1.32812216695018,60.1986611211821,474.034725671808,90.8162587937632,0.00779581228907915,1.419706639132
11,10.997515,38.5,38.514416,20.360001,20.971914,100.57618,NaN,0.989519536495209,NaN,31.559307,400,400.311462,25,31.870256,9.056858,60.720085,49.993771,402.414429,399.72467,399.126251,7013.768555,12.852358,12.319078,12.40966,1.643783,1.654602,1.60506,69.704178,118.400085,43.399002,21.004515,118.303345,110.173203,99.229294,1.263541,506.447937,437.519705024951,1.90344847641733,0.0254103936272283,1.10938170620792,10.4635780945546,487.404301273335,1.93971201769724,0.00838211623798231,1.32834067799276,60.2021408848439,474.031350017725,90.8170560025699,0.00779498405213103,1.41978045721013
11,10.998184,38.5,38.516891,20.360001,20.973026,100.534081,NaN,0.989758193492889,NaN,31.540298,400,400.372864,25,31.876909,9.053728,60.552616,49.993771,402.469208,399.768951,399.180664,7001.03125,12.846445,12.308991,12.406902,1.590123,1.594031,1.553075,69.66227,118.089523,43.392036,21.015358,118.384079,110.21759,99.190552,1.371324,509.081696,437.519307652805,1.90344134581808,0.0254086592361544,1.10940573137048,10.4656426409138,487.345148239788,1.9395481793865,0.00837896266410619,1.32869631334197,60.2050651336972,474.030683897042,90.8192549752949,0.00779438513293503,1.41982420599343
11,10.998276,38.5,38.515045,20.360001,20.979033,100.469185,NaN,0.990105390548706,NaN,31.536478,400,400.452789,25,31.879791,9.065073,60.223301,49.993771,402.469208,399.768951,399.180664,7001.03125,12.846445,12.308991,12.406902,1.590123,1.594031,1.553075,69.66227,118.089523,43.392036,21.015358,118.384079,110.21759,99.190552,1.371324,509.081696,437.525747439607,1.90346244569723,0.0254094116789824,1.10936254261694,10.465926547221,487.261313309431,1.93932795161464,0.00837579713687091,1.32913542796948,60.202884072344,474.036924721961,90.8216605850074,0.00779508860750197,1.41974317698211
11,11.000189,38.5,38.518059,20.360001,20.994312,100.365143,NaN,0.989515721797943,NaN,31.541698,400,400.469757,25,31.885393,9.063925,60.16608,49.996017,402.383453,399.755676,399.147217,7009.4375,12.864641,12.325902,12.434086,1.68285,1.670591,1.634866,69.669006,118.461014,43.413353,20.998432,118.33342,110.295052,99.159622,1.404379,516.952026,437.538034304598,1.90348769356206,0.0254065010675392,1.10933516615071,10.4718295420902,487.119050622441,1.9389403744024,0.00836892654926191,1.32995917713087,60.2064450887686,474.048463804087,90.8330372126068,0.00779491131601257,1.41969240301715
11,11.000056,38.5,38.523224,20.360001,20.996189,100.277222,NaN,0.989379286766052,NaN,31.56995,400,400.450928,25,31.886669,9.055102,60.158726,49.996017,402.383453,399.755676,399.147217,7009.4375,12.864641,12.325902,12.434086,1.68285,1.670591,1.634866,69.669006,118.461014,43.413353,20.998432,118.33342,110.295052,99.159622,1.404379,516.952026,437.540440648489,1.9034970231535,0.0254072008070807,1.10931374392205,10.4714191654426,486.995334668291,1.93859754526387,0.00836233177534105,1.33071000827643,60.2125469572389,474.055885538441,90.8438318092571,0.00779405551190439,1.41970944598184
11,11.001162,38.5,38.523693,20.360001,20.997358,100.209702,NaN,0.989554762840271,NaN,31.559441,400,400.405975,25,31.888878,9.066737,59.745876,49.996017,402.323151,399.584625,399.073578,7007.42041,12.843922,12.300987,12.397095,1.612629,1.610058,1.55127,69.662537,118.279541,43.410503,21.007471,118.266373,110.298569,99.15696,1.336582,507.490326,437.5390419829,1.90348271554377,0.0254042214820172,1.10935874679874,10.4748316577139,486.904854109231,1.93835417555281,0.0083583128327101,1.33121993092539,60.2131009945809,474.051043208061,90.8409265534162,0.00779373128521215,1.41975745550918
11,11.000566,38.5,38.522121,20.360001,21.004156,100.171265,NaN,0.989793360233307,NaN,31.55619,400,400.319366,25,31.8916,9.062831,59.709076,49.996017,402.296692,399.612823,399.003693,7001.891602,12.855603,12.317658,12.409086,1.675355,1.666286,1.63903,69.699966,118.298317,43.412579,21.016985,118.136009,110.336082,99.1381,1.114177,490.895081,437.548035560165,1.90351843788654,0.0254070838583988,1.10927556482081,10.4729927699003,486.85574012652,1.93822614177466,0.0083565749442614,1.3314746516681,60.2112439433319,474.062820696621,90.8475281072245,0.00779461903449895,1.41963405899411
11,10.998549,38.5,38.523796,20.360001,21.006729,100.195641,NaN,0.989288508892059,NaN,31.575321,400,400.290161,25,31.904949,9.050785,60.126183,49.996017,402.296692,399.612823,399.003693,7001.891602,12.855603,12.317658,12.409086,1.675355,1.666286,1.63903,69.699966,118.298317,43.412579,21.016985,118.136009,110.336082,99.1381,1.114177,490.895081,437.555804168834,1.9035622713295,0.0254133145405874,1.10915623261815,10.4667689978108,486.8860001904,1.9383034460239,0.00835747399304932,1.3313264323119,60.2132226694117,474.08008191849,90.8614925941046,0.00779500534416726,1.4195145491964
11,11.001293,38.5,38.528526,20.360001,20.998495,100.212982,NaN,0.98966109752655,NaN,31.583578,400,400.278015,25,31.904858,9.053763,60.704155,49.996017,402.316376,399.575745,399.049255,7012.215332,12.850913,12.308856,12.407645,1.582114,1.590466,1.52912,69.690948,118.441551,43.399818,21.01297,118.392639,110.32531,99.153976,1.461266,519.035706,437.539984054028,1.90348478687244,0.0254040376078506,1.10935615229836,10.4752358327458,486.902892034023,1.9383381017317,0.00835705329617777,1.33129082380639,60.2188099706282,474.05556366916,90.8493192231761,0.00779282243966904,1.41979381241637
11,11.003085,38.5,38.528584,20.360001,20.994167,100.187912,NaN,0.989510416984558,NaN,31.584732,400,400.263397,25,31.898529,9.041273,61.037373,49.996017,402.180359,399.485229,398.89035,7007.980469,12.865186,12.324942,12.427618,1.661166,1.663969,1.609174,69.689659,118.272568,43.408218,21.030859,118.469612,110.356079,99.142418,1.275923,502.629425,437.530814746949,1.90343813939663,0.0253981588628164,1.10947848546338,10.4807643367782,486.869438259548,1.93824836769907,0.00835559534736608,1.33147833409001,60.2188784794603,474.038629477604,90.8374551176575,0.00779205237108899,1.41993739397636
11,11.003085,38.5,38.528584,20.360001,20.993298,100.177574,NaN,0.989510416984558,NaN,31.575642,400,400.24585,25,31.896313,9.049914,61.191471,49.996017,402.180359,399.485229,398.89035,7007.980469,12.865186,12.324942,12.427618,1.661166,1.663969,1.609174,69.689659,118.272568,43.408218,21.030859,118.469612,110.356079,99.142418,1.275923,502.629425,437.529850607146,1.90343486161201,0.0253980118133918,1.10948538824426,10.4807643367782,486.855673038987,1.93821149651425,0.00835500120794156,1.33155524933537,60.2188784794603,474.037436405433,90.8366148919184,0.00779199905491718,1.41994744989065
11,11.004568,38.5,38.530067,20.360001,20.998814,100.194519,NaN,0.989949345588684,NaN,31.566406,400,400.212128,25,31.894485,9.051546,61.107334,49.996017,402.083588,399.363922,398.792053,7007.036133,12.850295,12.314898,12.401811,1.706104,1.709093,1.675143,69.702538,118.323868,43.440487,21.042166,118.64283,110.345924,99.164917,1.427296,517.538269,437.532355683035,1.90343057393681,0.0253946874135951,1.10951439008631,10.4853390318567,486.876292669946,1.93826340831114,0.00835553079314869,1.33145844805596,60.2206301504213,474.03703127666,90.8379280060083,0.00779164016953283,1.4199737115707
11,11.003269,38.5,38.528553,20.360001,21.002304,100.210327,NaN,0.990805208683014,NaN,31.543247,400,400.195007,25,31.888922,9.043643,61.068211,49.996017,402.083588,399.363922,398.792053,7007.036133,12.850295,12.314898,12.401811,1.706104,1.709093,1.675143,69.702538,118.323868,43.440487,21.042166,118.64283,110.345924,99.164917,1.427296,517.538269,437.539393867694,1.90346571660376,0.0253990073813298,1.10942290240562,10.4813319573281,486.899322073629,1.9383284796289,0.00835689266170475,1.33131108247764,60.2188418626811,474.048643184622,90.8444741341658,0.00779250698244761,1.41985253080479
11,11.00482,38.5,38.5331,20.360001,21.002304,100.210327,NaN,0.989123582839966,NaN,31.543247,400,400.195007,25,31.888922,9.045564,60.997192,50.001289,402.192993,399.514618,398.923523,7011.816406,12.856655,12.311292,12.417108,1.644862,1.658051,1.618186,69.695496,118.368546,43.438591,21.025898,118.452469,110.343414,99.18277,1.2957,506.717529,437.535613620911,1.90343947411853,0.0253945545092692,1.10949904082744,10.4861163445951,486.893367480507,1.93830235429675,0.00835553067066345,1.33140072555103,60.2242124565326,474.042634017276,90.8451425958681,0.00779119364549395,1.41997320986673
11,11.005132,38.5,38.536476,20.360001,21.000055,100.234215,NaN,0.990253686904907,NaN,31.537951,400,400.215302,25,31.87598,9.054905,60.835678,50.001289,402.216003,399.583282,398.933502,7008.251953,12.868617,12.325218,12.421705,1.71347,1.709347,1.702672,69.673264,118.352654,43.43922,21.012369,118.616394,110.308426,99.195869,1.462934,519.062195,437.532357830549,1.90342571221364,0.0253932783966452,1.1095322250803,10.4870787132446,486.920750100525,1.93836813778898,0.00835589195773593,1.33128976932159,60.2281996084656,474.040254902198,90.8471056130415,0.00779031178236563,1.4200452694652
11,11.006918,38.5,38.536674,20.360001,20.990656,100.24118,NaN,0.990304112434387,NaN,31.537678,400,400.242249,25,31.867167,9.036077,60.601597,50.001289,402.216003,399.583282,398.933502,7008.251953,12.868617,12.325218,12.421705,1.71347,1.709347,1.702672,69.673264,118.352654,43.43922,21.012369,118.616394,110.308426,99.195869,1.462934,519.062195,437.517574514843,1.90336003735219,0.0253865623860808,1.10969467174169,10.4925872618257,486.929763158185,1.93839183328748,0.00835623273508903,1.33124194639937,60.2284334431048,474.016504201417,90.8305949054997,0.007789205101337,1.4202486221907
11,11.007846,38.5,38.537601,20.360001,20.988031,100.271202,NaN,0.99029266834259,NaN,31.524471,400,400.324738,25,31.862364,9.043154,60.574837,50.001289,402.341187,399.700317,399.047852,7004.861328,12.836643,12.310766,12.403103,1.645957,1.635968,1.59947,69.684296,118.390915,43.403591,21.031034,118.435547,110.341118,99.155251,1.36557,510.240936,437.512398693458,1.90333443197031,0.0253834555843756,1.10976116319998,10.4954492209285,486.968513391246,1.93849353364545,0.00835767930806564,1.33103742989989,60.2295282011187,474.007906430421,90.8255406263558,0.00778860803179642,1.42033545929712
11,11.007421,38.5,38.537189,20.360001,20.99337,100.344574,NaN,0.989562273025513,NaN,31.500652,400,400.374786,25,31.860031,9.042746,60.610943,50.001289,402.346405,399.681458,398.983948,7003.289063,12.851498,12.320605,12.416643,1.612148,1.605132,1.557374,69.692131,118.285095,43.396339,21.033129,118.415436,110.348892,99.182198,1.427814,513.412842,437.519359821346,1.90336176572537,0.0253855783006584,1.1096978006581,10.4941385402054,487.066692837357,1.93875734885987,0.00836201445300429,1.33048620444024,60.2290416446958,474.017534441309,90.8318754176701,0.00778913285155955,1.42024786695702
11,11.005583,38.5,38.541286,20.360001,21.009226,100.419601,NaN,0.989727318286896,NaN,31.474298,400,400.37088,25,31.86095,9.037454,60.680618,50.001289,402.346405,399.681458,398.983948,7003.289063,12.851498,12.320605,12.416643,1.612148,1.605132,1.557374,69.692131,118.285095,43.396339,21.033129,118.415436,110.348892,99.182198,1.427814,513.412842,437.541433875786,1.9034526735513,0.0253935354836984,1.10948152512509,10.4884697931792,487.16114534887,1.93900103867304,0.00836509135809661,1.33001299253112,60.2338798550491,474.053815994635,90.8618389925253,0.00778981286685181,1.42000505059815
11,11.008184,38.5,38.54533,20.360001,21.024681,100.485214,NaN,0.990341186523438,NaN,31.451694,400,400.358582,25,31.866304,9.029445,60.70768,50.001289,402.350311,399.68103,399.068756,7008.158203,12.84318,12.310866,12.401372,1.658101,1.649494,1.623209,69.719383,118.317764,43.377785,21.043707,118.482956,110.348625,99.206459,1.36743,513.300964,437.55224249902,1.90346696609959,0.0253886858796316,1.10948647147994,10.496491570419,487.24312062237,1.93921140111648,0.00836764177924657,1.3296094363321,60.2386550588083,474.062168830907,90.8720787302375,0.00778925733020103,1.41999693549198
11,11.008117,38.5,38.549072,20.360001,21.029207,100.513,NaN,0.989888668060303,NaN,31.450947,400,400.380127,25,31.87458,9.038498,60.720474,50.001289,402.430542,399.795776,399.124878,7008.152832,12.835073,12.316139,12.404074,1.64489,1.627913,1.590782,69.737473,118.388855,43.390465,21.064751,118.419243,110.364853,99.192947,1.394122,514.496338,437.55742719795,1.9034851687713,0.0253896436041282,1.10944726333361,10.4962849527636,487.275182971872,1.93928882961595,0.00836811363476836,1.32947851194384,60.2430732874078,474.071709780839,90.8828294091919,0.00778882431508148,1.41997416100458
11,11.009763,38.5,38.547436,20.360001,21.02865,100.541435,NaN,0.990035831928253,NaN,31.452436,400,400.396332,25,31.882694,9.036801,60.546989,50.001289,402.430542,399.795776,399.124878,7008.152832,12.835073,12.316139,12.404074,1.64489,1.627913,1.590782,69.737473,118.388855,43.390465,21.064751,118.419243,110.364853,99.192947,1.394122,514.496338,437.552798575528,1.90345522998056,0.0253848275531493,1.10953244222172,10.5013606888873,487.315116098212,1.9393993590279,0.00837023229748704,1.32923803951391,60.2411416844407,474.059536979586,90.8724944679388,0.00778865622935897,1.42005154349973
11,11.009311,38.5,38.54837,20.360001,21.027119,100.589005,NaN,0.990180552005768,NaN,31.453493,400,400.351624,25,31.883762,9.047338,60.20636,50.001289,402.316742,399.650024,398.970367,7004.988281,12.874611,12.327743,12.429188,1.680699,1.664989,1.638865,69.711586,118.380066,43.404633,21.053539,118.393661,110.345131,99.20636,1.193553,496.019531,437.552201286844,1.90345710003606,0.0253858651310054,1.10952241773542,10.4999669227029,487.377123158044,1.939563187427,0.00837267676534291,1.32890800173199,60.2422444538739,474.060945180905,90.874492454253,0.00778850469550032,1.4200540577462
11,11.010316,38.5,38.548958,20.360001,21.021219,100.599396,NaN,0.989678740501404,NaN,31.440447,400,400.352448,25,31.882713,9.05253,59.962769,49.998165,401.670074,399.454071,398.477875,7005.471191,12.762993,12.311172,12.45409,1.670597,1.66186,1.617583,69.686584,118.486191,43.40876,21.049082,118.3759,110.362946,99.20826,1.258517,496.797089,437.543205698788,1.90341784889261,0.0253819847107256,1.10961860226097,10.5030658354181,487.390165703869,1.93959676713232,0.00837309560825718,1.32884348148807,60.2429386913612,474.047114913103,90.8653871900701,0.00778775198009349,1.42017969786319
11,11.010316,38.5,38.548958,20.360001,21.021582,100.63147,NaN,0.989678740501404,NaN,31.435623,400,400.176056,25,31.885889,9.036944,59.922607,49.998165,401.670074,399.454071,398.477875,7005.471191,12.762993,12.311172,12.45409,1.670597,1.66186,1.617583,69.686584,118.486191,43.40876,21.049082,118.3759,110.362946,99.20826,1.258517,496.797089,437.543608489817,1.90341921813186,0.0253820461051146,1.10961571828157,10.5030658354181,487.432783271684,1.9397107893616,0.00837493147646715,1.32860920625115,60.2429386913612,474.047613337949,90.8657381495894,0.00778777424250746,1.42017549532624
11,11.015615,38.5,38.554356,20.360001,21.030502,100.650505,NaN,0.990288496017456,NaN,31.421225,400,400.069092,25,31.888128,9.042459,59.964272,49.998165,401.940063,399.460724,398.659302,7015.027344,12.855448,12.33972,12.465966,1.722567,1.708223,1.685548,69.692101,118.458031,43.465637,21.029161,118.38871,110.471832,99.164528,1.302573,507.279724,437.540592194527,1.90336325634858,0.0253683640965108,1.10980499674151,10.519401758591,487.451047363483,1.93974755709115,0.00837440482704981,1.32857527454435,60.2493115702138,474.031445835001,90.8601715323068,0.00778581322023807,1.4203950125872
11,11.020992,38.5,38.557301,20.360001,21.038258,100.638969,NaN,0.990633428096771,NaN,31.412987,400,399.96994,25,31.888144,9.056948,59.993858,49.998165,401.940063,399.460724,398.659302,7015.027344,12.855448,12.33972,12.465966,1.722567,1.708223,1.685548,69.692101,118.458031,43.465637,21.029161,118.38871,110.471832,99.164528,1.302573,507.279724,437.536094258155,1.90330161229605,0.0253542753065719,1.11000740164252,10.5359721006506,487.431887078416,1.93968970095203,0.00837286330106391,1.3287167458874,60.2527881253707,474.011299791953,90.8491628770525,0.00778423775674442,1.42061044128312
11,11.025682,38.5,38.562576,20.360001,21.035976,100.635254,NaN,0.990010440349579,NaN,31.427332,400,399.993835,25,31.87961,9.055189,60.413322,49.998165,401.972443,399.467926,398.658051,7018.072754,12.832978,12.333457,12.431509,1.738597,1.726565,1.690215,69.726585,118.548264,43.506012,21.038269,118.511581,110.450935,99.170456,1.305889,507.969482,437.522126828156,1.90321372487489,0.0253404687580024,1.11025609629158,10.5504203442421,487.420083857567,1.93964630878216,0.00837107226732754,1.32884651151195,60.2590146815157,473.983414983768,90.8352216363741,0.00778178250861636,1.4209273485104
11,11.026131,38.5,38.563076,20.360001,21.035976,100.635254,NaN,0.99015599489212,NaN,31.427332,400,399.993835,25,31.87961,9.036856,60.615833,49.998165,401.913879,399.403198,398.621124,7014.96875,12.828443,12.323637,12.43617,1.657144,1.646962,1.604111,69.697418,118.589676,43.477043,21.05353,118.618317,110.396034,99.211937,1.347296,507.697388,437.521032008549,1.90320613587336,0.0253391844820072,1.11027817449219,10.5518033131023,487.419432930939,1.93964344757646,0.00837092267305373,1.32885624143622,60.2596048397687,473.981041786472,90.8340904119964,0.00778156186683704,1.42095512072562
11,11.029667,38.5,38.565815,20.360001,21.027561,100.614685,NaN,0.989779949188232,NaN,31.446383,400,399.99823,25,31.872824,9.045268,60.604965,49.998165,401.75946,399.282562,398.414642,7013.019531,12.841166,12.344187,12.451542,1.796274,1.784677,1.772735,69.721245,118.431709,43.519386,21.0467,118.655136,110.416611,99.223083,1.35345,511.412292,437.503064388468,1.90311460907114,0.0253276517475599,1.11051929170647,10.5626930974926,487.388531183935,1.93955463941101,0.00836892612598155,1.32905994754276,60.2628376141228,473.94985942814,90.815100709553,0.00777954130014001,1.42126113733738
11,11.030704,38.5,38.56702,20.360001,21.007252,100.596077,NaN,0.990053415298462,NaN,31.460983,400,399.957489,25,31.87026,9.053468,60.356564,49.998165,401.75946,399.282562,398.414642,7013.019531,12.841166,12.344187,12.451542,1.796274,1.784677,1.772735,69.721245,118.431709,43.519386,21.0467,118.655136,110.416611,99.223083,1.35345,511.412292,437.477978617135,1.90302040449042,0.0253212551323249,1.11073271835329,10.5658862381094,487.362229035042,1.9394815688413,0.00836750058174503,1.3292196189242,60.2642597856946,473.916510594151,90.7929381718165,0.0077777757027982,1.4215621517038
11,11.032438,38.5,38.570175,20.360001,20.990856,100.575577,NaN,0.990108966827393,NaN,31.470442,400,399.8685,25,31.858088,9.063726,59.829807,49.998165,401.800842,399.246765,398.412659,7012.330078,12.816805,12.327818,12.416842,1.712955,1.71369,1.662505,69.707985,118.58033,43.519539,21.038172,118.715828,110.398903,99.246414,1.350608,513.202332,437.455532793827,1.90292917231164,0.0253135288197393,1.11094950861656,10.5712250835053,487.330867133521,1.93939059144085,0.00836538336775411,1.32943134271173,60.2679832222312,473.885761656888,90.7747125607446,0.00777567938637362,1.42187156725039
11,11.033998,38.5,38.57148,20.360001,20.998295,100.547829,NaN,0.990841209888458,NaN,31.492958,400,399.837158,25,31.837126,9.057159,59.321625,49.998165,401.800842,399.246765,398.412659,7012.330078,12.816805,12.327818,12.416842,1.712955,1.71369,1.662505,69.707985,118.58033,43.519539,21.038172,118.715828,110.398903,99.246414,1.350608,513.202332,437.459988786529,1.90293089708151,0.0253103302976851,1.11096683508841,10.5760276576044,487.292273908477,1.93928440055043,0.00836340425459265,1.32966039813887,60.2695232703243,473.887404061832,90.7772751113281,0.00777545374419308,1.42187779140676
11,11.035006,38.5,38.575054,20.360001,21.006756,100.511673,NaN,0.990493595600128,NaN,31.499514,400,399.933228,25,31.82449,9.061533,59.230808,49.9884,401.990051,399.509918,398.715179,7015.657227,12.84621,12.334067,12.454782,1.678303,1.673355,1.628817,69.672447,118.644264,43.493267,21.057486,118.658348,110.420158,99.223366,1.445521,516.191162,437.466928006022,1.90294581455061,0.0253088817332004,1.11094874628128,10.5791305876688,487.239531758595,1.93913526035873,0.00836026473888377,1.32999596211008,60.2737407747249,473.895611890664,90.7869020198488,0.00777500152826735,1.42186336800995
11,11.034506,38.5,38.577457,20.360001,21.011967,100.54808,NaN,0.989865779876709,NaN,31.524776,400,399.988098,25,31.823593,9.054992,59.483284,49.9884,401.907379,399.37796,398.594208,7011.675781,12.833716,12.338243,12.425188,1.713766,1.71659,1.698174,69.72757,118.861023,43.506516,21.03322,118.699829,110.539574,99.181175,1.308457,502.298401,437.473937367131,1.90297394509478,0.0253111903669622,1.11088235663574,10.5775914625,487.284814999585,1.93925106564542,0.00836163155436832,1.32977527117394,60.276576256545,473.907718138849,90.7980077976293,0.00777499168559706,1.42179780949225
11,11.034744,38.5,38.581131,20.360001,21.027634,100.633698,NaN,0.989152431488037,NaN,31.549141,400,399.965637,25,31.826624,9.050341,59.743633,49.9884,401.907379,399.37796,398.594208,7011.675781,12.833716,12.338243,12.425188,1.713766,1.71659,1.698174,69.72757,118.861023,43.506516,21.03322,118.699829,110.539574,99.181175,1.308457,502.298401,437.490759895827,1.90302908365396,0.0253131583726217,1.11076869277653,10.5783240926225,487.393856544262,1.93953460107592,0.00836543425390796,1.32921912188725,60.2809112044512,473.930642857075,90.8180934978067,0.00777517374464255,1.42166020900383
11,11.031761,38.5,38.584965,20.360001,21.023952,100.717941,NaN,0.990212321281433,NaN,31.558247,400,399.926117,25,31.836515,9.047431,60.249916,49.9884,401.77475,399.304108,398.485168,7009.094727,12.8383,12.333548,12.445947,1.662456,1.661455,1.655167,69.707054,118.660576,43.474308,21.065342,118.787727,110.4599,99.213699,1.298461,503.502228,437.493948077234,1.90306559336973,0.0253210574099144,1.11065122224931,10.5691407305224,487.500821406336,1.93981215507634,0.00836910671084741,1.3286782116583,60.2854345711514,473.946912510483,90.8336708699905,0.007775022012121,1.42158153870261
11,11.035765,38.5,38.585636,20.360001,21.016449,100.760025,NaN,0.989991307258606,NaN,31.555212,400,399.875183,25,31.84396,9.0471,60.595276,49.9884,401.832916,399.301361,398.521667,7017.146973,12.827645,12.34128,12.427586,1.692462,1.669462,1.643708,69.691986,118.530602,43.457901,21.070606,118.683441,110.410866,99.258881,1.330418,506.134857,437.475843724583,1.90296959329827,0.0253083526228899,1.11090852412219,10.5814668794058,487.555858844686,1.9399578555381,0.00837131182789544,1.3283846117726,60.2862261809875,473.912492797614,90.8101845200646,0.00777333182138907,1.4218835957504
11,11.036139,38.5,38.591335,20.360001,21.019775,100.748116,NaN,0.990664064884186,NaN,31.559877,400,399.881409,25,31.834732,9.057073,60.601784,49.9884,401.832916,399.301361,398.521667,7017.146973,12.827645,12.34128,12.427586,1.692462,1.669462,1.643708,69.691986,118.530602,43.457901,21.070606,118.683441,110.410866,99.258881,1.330418,506.134857,437.47862585403,1.90297583328976,0.0253078468396333,1.11090032477043,10.582618051166,487.532629073121,1.93988297027978,0.00836892804594174,1.32858192740527,60.2929490955343,473.919193696468,90.8210411485864,0.00777232629912368,1.42191474785883
11,11.036304,38.5,38.594257,20.360001,21.019947,100.723595,NaN,0.989334106445312,NaN,31.556763,400,399.889038,25,31.822006,9.036633,60.583878,49.9884,401.837433,399.279358,398.552765,7010.903809,12.83114,12.325238,12.441669,1.606776,1.605996,1.56489,69.690109,118.756653,43.446354,21.077442,118.67485,110.450859,99.240669,1.380169,512.439026,437.478414259339,1.9029736944897,0.0253074048116725,1.11090707986235,10.5831259117336,487.496248073425,1.93977912556992,0.00836665332417682,1.32881747831659,60.2963957592617,473.92068622563,90.8252407177617,0.00777172414039452,1.42194719350426
11,11.037563,38.5,38.594765,20.360001,21.01215,100.702698,NaN,0.98967057466507,NaN,31.550653,400,399.919464,25,31.815145,9.035353,60.734013,49.9884,401.873718,399.349121,398.582977,7024.700195,12.860805,12.349581,12.454741,1.693399,1.693911,1.679056,69.68644,118.762505,43.479683,21.070667,118.735229,110.474602,99.212212,1.381034,516.765503,437.466679188219,1.90292297155868,0.0253024930505356,1.11103161348423,10.5870008536651,487.467817201508,1.93970194261139,0.00836530679057797,1.32897991778736,60.2969949518154,473.902619408204,90.8130833961341,0.00777080149373054,1.42210828754328
11,11.037563,38.5,38.594765,20.360001,21.010466,100.678268,NaN,0.98967057466507,NaN,31.532742,400,399.923523,25,31.812407,9.045547,60.765411,49.9884,401.873718,399.349121,398.582977,7024.700195,12.860805,12.349581,12.454741,1.693399,1.693911,1.679056,69.68644,118.762505,43.479683,21.070667,118.735229,110.474602,99.212212,1.381034,516.765503,437.464808199617,1.90291661114162,0.0253022084589721,1.11104511141065,10.5870008536651,487.435348041507,1.93961508963128,0.00836390973703914,1.32915847068717,60.2969949518154,473.900304454296,90.8114555750041,0.00777069816607864,1.42212793096716
11,11.037046,38.5,38.595428,20.360001,21.017378,100.643913,NaN,0.989919245243073,NaN,31.52482,400,399.960724,25,31.825264,9.049531,60.430698,49.9884,401.889069,399.403015,398.655579,7010.464844,12.809963,12.316483,12.425411,1.6223,1.607415,1.572536,69.70533,118.781326,43.508007,21.064421,118.881165,110.47403,99.239052,1.417088,510.965576,437.473749384608,1.90295145354325,0.0253048523506962,1.11096423072725,10.5854096746976,487.388817062428,1.93948912912371,0.00836174653760991,1.3294228245756,60.2977769590306,473.913501145048,90.8214502086886,0.00777113546823614,1.42202620607955
11,11.038375,38.5,38.597256,20.360001,21.022427,100.596573,NaN,0.989610493183136,NaN,31.523037,400,399.945221,25,31.839397,9.057972,60.281998,49.99012,401.710114,399.164734,398.417603,7014.46582,12.853909,12.338983,12.457703,1.659395,1.653426,1.627053,69.735779,118.775383,43.55217,21.041553,118.658783,110.514572,99.240036,1.308917,508.901215,437.476115138131,1.90294806412116,0.0253019120670205,1.11098930098967,10.589499845552,487.323491645148,1.9393102661762,0.00835849163412183,1.32980565162747,60.2999330237815,473.913688019775,90.8235522225008,0.00777072551523255,1.42205283947342
11,11.042723,38.5,38.601357,20.360001,21.01911,100.550804,NaN,0.989908516407013,NaN,31.528408,400,399.813416,25,31.845501,9.050929,60.301254,49.99012,401.710114,399.164734,398.417603,7014.46582,12.853909,12.338983,12.457703,1.659395,1.653426,1.627053,69.735779,118.775383,43.55217,21.041553,118.658783,110.514572,99.240036,1.308917,508.901215,437.461816473515,1.90286206945513,0.0252889468176742,1.111230324267,10.6028787945635,487.257271581263,1.93912390631888,0.00835464686111092,1.33022223630618,60.3047697077543,473.885575206149,90.8082063572465,0.00776853262854449,1.42235476135027
11,11.041706,38.5,38.602783,20.360001,21.01911,100.550804,NaN,0.990356087684631,NaN,31.528408,400,399.813416,25,31.845501,9.058648,60.421394,49.99012,401.701294,399.242126,398.451904,7025.150391,12.840486,12.337076,12.449032,1.731564,1.717653,1.692652,69.748962,118.664871,43.540337,21.054541,118.760498,110.522461,99.226379,1.347747,511.373749,437.464299181489,1.90287925256915,0.0252918474625647,1.11118015218075,10.5997498048899,487.255411727979,1.9391157415102,0.00835422107528766,1.3302501141783,60.3064514199713,473.892937002549,90.814919624074,0.00776853500803046,1.42231427501123
11,11.042812,38.5,38.605526,20.360001,21.020084,100.543106,NaN,0.99072277545929,NaN,31.55691,400,399.77594,25,31.83688,9.06815,60.316509,49.99012,401.9953,399.436523,398.724487,7016.19873,12.830003,12.324384,12.434205,1.613242,1.616092,1.580158,69.720726,118.510513,43.526234,21.064234,118.75737,110.528091,99.249687,1.316736,504.975586,437.462681538734,1.90286424505042,0.025288857561772,1.1112269007129,10.6031526092985,487.241593178907,1.9390726318757,0.00835296136345783,1.33036044056935,60.3096861534955,473.889605594664,90.8155346387199,0.00776775900155937,1.42238492107211
11,11.042202,38.5,38.607296,20.360001,21.006487,100.577133,NaN,0.989746451377869,NaN,31.573296,400,399.890808,25,31.828924,9.067608,60.359562,49.99012,401.9953,399.436523,398.724487,7016.19873,12.830003,12.324384,12.434205,1.613242,1.616092,1.580158,69.720726,118.510513,43.526234,21.064234,118.75737,110.528091,99.249687,1.316736,504.975586,437.449060983441,1.90282318638473,0.0252882998265104,1.11130592813949,10.6012758682293,487.284549342436,1.93918362047791,0.00835438103726453,1.33014456116045,60.3117733575614,473.876036608587,90.8079038026384,0.00776674874466931,1.42252751309059
11,11.041886,38.5,38.60804,20.360001,20.993158,100.61499,NaN,0.989660263061523,NaN,31.568703,400,399.922516,25,31.826767,9.075064,60.436699,49.99012,401.827637,399.318176,398.558777,7013.687988,12.852575,12.33949,12.458121,1.712027,1.694173,1.661124,69.749886,118.714996,43.575314,21.024498,118.806381,110.511017,99.271049,1.279216,498.559448,437.43501949292,1.90277816714424,0.0252869486055942,1.11139739227753,10.6003036241607,487.333929852476,1.93931408037273,0.00835632555001396,1.32988085277711,60.3126506671037,473.860229533571,90.7975946082469,0.00776587324313597,1.42267334309323
11,11.041797,38.5,38.609062,20.360001,20.992096,100.630409,NaN,0.989854395389557,NaN,31.580975,400,399.907288,25,31.82497,9.067178,60.543175,49.99012,401.76001,399.202057,398.477814,7023.851563,12.82723,12.332751,12.435592,1.636913,1.631042,1.590944,69.760567,118.476486,43.560825,21.036814,118.805679,110.502441,99.264595,1.37427,513.439392,437.43405656637,1.90277565859121,0.0252870229675019,1.11140153078992,10.6000297921503,487.353102937094,1.93936309154633,0.00835690270241655,1.32978759790832,60.3138557656809,473.860110213118,90.7986127373752,0.00776563427095801,1.42269014848726
