P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.041727,38.5,38.610977,20.360001,20.998791,100.611725,NaN,0.989738464355469,NaN,31.585035,400,399.867767,25,31.820831,9.048331,60.241631,49.99012,401.76001,399.202057,398.477814,7023.851563,12.82723,12.332751,12.435592,1.636913,1.631042,1.590944,69.760567,118.476486,43.560825,21.036814,118.805679,110.502441,99.264595,1.37427,513.439392,437.441668170315,1.90280213738916,0.0252883540869898,1.11134428260424,10.5998144174881,487.325760264802,1.93928565681517,0.00835526203589067,1.32996214852473,60.316113780324,473.871234405467,90.8084968291415,0.00776569288778315,1.42262518062568
11,11.04175,38.5,38.613663,20.360001,21.008482,100.599937,NaN,0.989725649356842,NaN,31.588938,400,399.837067,25,31.809052,9.060355,59.966179,49.99012,401.845428,399.305603,398.58783,7019.331543,12.842043,12.338102,12.459327,1.619032,1.622219,1.575777,69.782967,118.592979,43.538704,21.041864,118.807373,110.499176,99.262177,1.326416,507.312164,437.452381672185,1.90283836110197,0.0252899261407989,1.11126760154651,10.5998851835604,487.306581013791,1.93922833790702,0.00835378582227982,1.33010121900468,60.3192807399001,473.886504475521,90.8221266419826,0.00776576023018479,1.42253692208581
11,11.04137,38.5,38.617092,20.360001,21.014793,100.588814,NaN,0.990000665187836,NaN,31.574568,400,399.872131,25,31.788618,9.046249,60.087421,49.99279,401.874725,399.278107,398.578979,7021.572266,12.833097,12.327233,12.433416,1.611632,1.606295,1.54503,69.767639,118.868965,43.481934,21.069895,118.905991,110.561539,99.272858,1.304121,505.09964,437.460322431002,1.90286862275316,0.0252920764688347,1.11119820564989,10.5987159907447,487.287315266819,1.93916912637901,0.00835212602080164,1.3302500085966,60.3233234767248,473.900181945492,90.8354379752167,0.00776558667956517,1.42247370151669
11,11.041193,38.5,38.61795,20.360001,21.008968,100.590294,NaN,0.989367604255676,NaN,31.533354,400,399.890198,25,31.780355,9.033257,60.076225,49.99279,401.874725,399.278107,398.578979,7021.572266,12.833097,12.327233,12.433416,1.611632,1.606295,1.54503,69.767639,118.868965,43.481934,21.069895,118.905991,110.561539,99.272858,1.304121,505.09964,437.45428172707,1.90284960928203,0.0252915970896224,1.1112362113481,10.5981713827036,487.288165396769,1.93916948364621,0.00835195472063863,1.33025588128617,60.3243349985904,473.893927615495,90.8319661115476,0.00776511157289508,1.42254006765379
11,11.038253,38.5,38.616165,20.360001,20.999075,100.564789,NaN,0.98922598361969,NaN,31.529825,400,399.922516,25,31.780231,9.026717,60.199024,49.99279,401.862366,399.366425,398.585846,7016.705566,12.849839,12.339952,12.455511,1.719176,1.707397,1.69256,69.767319,118.922424,43.462955,21.066689,118.790565,110.438255,99.299973,1.251781,496.821198,437.450467019186,1.90286192258964,0.0252983139069382,1.11117050830715,10.5891243900871,487.256562924238,1.9390889122993,0.00835102745598079,1.33040876693638,60.3222305877426,473.897023315794,90.8322182608755,0.00776565763930759,1.42248621286536
11,11.041303,38.5,38.618271,20.360001,20.997601,100.529816,NaN,0.990133583545685,NaN,31.511248,400,399.920898,25,31.782101,9.032816,60.18259,49.99279,401.862366,399.366425,398.585846,7016.705566,12.849839,12.339952,12.455511,1.719176,1.707397,1.69256,69.767319,118.922424,43.462955,21.066689,118.790565,110.438255,99.299973,1.251781,496.821198,437.441381150082,1.9028048068849,0.0252893623924004,1.11133290473439,10.5985098404486,487.207281819388,1.93895233236144,0.00834839675006165,1.33070781872342,60.3247134303014,473.87786982977,90.8210245933528,0.00776432184301501,1.42268145777379
11,11.043587,38.5,38.618118,20.360001,20.998835,100.473427,NaN,0.990342617034912,NaN,31.492815,400,399.903046,25,31.795387,9.029773,60.231457,49.99279,401.854156,399.289246,398.497894,7016.098633,12.829914,12.339977,12.425503,1.712191,1.69348,1.6645,69.741409,118.679031,43.512005,21.028833,118.926521,110.545464,99.270935,1.323952,508.552063,437.4371744597,1.90277087140601,0.0252830571199093,1.11143578570296,10.6055368809587,487.13243262183,1.93875235599956,0.00834521255619185,1.33112149005767,60.3245330566339,473.865399648472,90.8120947005451,0.00776380046273021,1.4227850961061
11,11.043625,38.5,38.618641,20.360001,20.994112,100.407112,NaN,0.989772439002991,NaN,31.487026,400,399.935303,25,31.805193,9.032599,60.104706,49.99279,401.907349,399.351898,398.553223,7018.976074,12.837214,12.344674,12.444906,1.639615,1.634154,1.593243,69.736237,118.795616,43.572994,21.01149,118.932953,110.591911,99.262535,1.374528,508.915588,437.43183223947,1.90275238301803,0.025282150632505,1.11147562794163,10.6056537839499,487.043459258065,1.93851303039886,0.0083412560245987,1.33162319472423,60.3251496256088,473.859076643893,90.8082145651769,0.00776339885902041,1.42284694181981
11,11.043625,38.5,38.618641,20.360001,20.984707,100.386002,NaN,0.989772439002991,NaN,31.472958,400,399.966003,25,31.803595,9.023276,60.043015,49.99279,401.907349,399.351898,398.553223,7018.976074,12.837214,12.344674,12.444906,1.639615,1.634154,1.593243,69.736237,118.795616,43.572994,21.01149,118.932953,110.591911,99.262535,1.374528,508.915588,437.421378455535,1.90271684278235,0.02528056117818,1.11155126715584,10.6056537839499,487.015347038069,1.93843777279177,0.00834004572693501,1.33177995727848,60.3251496256088,473.846141633065,90.7991239803802,0.0077628217553755,1.42295696612706
11,11.044631,38.5,38.620728,20.360001,20.984707,100.386002,NaN,0.990716218948364,NaN,31.472958,400,399.966003,25,31.803595,9.040661,60.385063,49.99279,401.985779,399.508636,398.681549,7024.631836,12.850759,12.355233,12.453128,1.719712,1.708897,1.690431,69.753448,118.77787,43.563419,21.012403,118.803223,110.578224,99.258514,1.344302,512.412659,437.418920651944,1.9026998407637,0.0252776930438972,1.11160099382992,10.6087485266303,487.012617631234,1.93842580631626,0.00833942321205111,1.33182101925859,60.3276099379913,473.841573802798,90.7981643213501,0.00776214115773951,1.42302808724779
11,11.046946,38.5,38.625519,20.360001,20.977783,100.402298,NaN,0.990285038948059,NaN,31.443859,400,400.049103,25,31.800468,9.038445,60.3522,49.99279,401.961212,399.393982,398.635895,7018.672852,12.821834,12.334596,12.429383,1.643377,1.640536,1.60073,69.767235,118.726753,43.546982,21.029898,118.900307,110.632599,99.255905,1.285004,505.522156,437.40556658149,1.9026345469281,0.0252699246730631,1.11177122683683,10.6158693209605,487.02805548541,1.93845643871939,0.00833892866894896,1.33179419454283,60.3332575115098,473.821528882641,90.7892457016039,0.00776015258733673,1.42327279371981
11,11.04438,38.5,38.626648,20.360001,20.975485,100.431252,NaN,0.989948034286499,NaN,31.444462,400,400.093597,25,31.792353,9.035905,60.051907,49.99279,401.961212,399.393982,398.635895,7018.672852,12.821834,12.334596,12.429383,1.643377,1.640536,1.60073,69.767235,118.726753,43.546982,21.029898,118.900307,110.632599,99.255905,1.285004,505.522156,437.409282480894,1.90266922944014,0.025276849971796,1.11166281964894,10.6079763989563,487.065137486716,1.93855318303404,0.00834025165149224,1.33160143825288,60.3345882785982,473.835027551343,90.7999476949378,0.00776049694676122,1.42317530720774
11,11.045009,38.5,38.627235,20.360001,20.984516,100.458748,NaN,0.990247249603271,NaN,31.439146,400,400.006348,25,31.787859,9.030504,60.268452,49.99279,401.834839,399.323395,398.517853,7029.880859,12.862844,12.359526,12.481059,1.674891,1.669148,1.634869,69.766403,118.725731,43.533649,21.041735,118.861366,110.6511,99.271767,1.37402,510.835632,437.417784791105,1.90269273062916,0.0252765832047374,1.11162121763103,10.6099113075414,487.100981467616,1.93864781590403,0.00834165227189075,1.33140909389619,60.3352801704345,473.84403644841,90.8069109014569,0.00776076476797684,1.42310769652467
11,11.045451,38.5,38.631596,20.360001,20.992613,100.488716,NaN,0.989460349082947,NaN,31.443748,400,399.950775,25,31.785784,9.047154,60.799084,49.996834,402.17041,399.59726,398.871765,7029.32959,12.847379,12.34599,12.443105,1.661114,1.647519,1.618088,69.759331,118.714622,43.53511,21.046253,118.906509,110.570419,99.23513,1.391385,516.635498,437.425705566316,1.90271586104679,0.0252766916224223,1.11157791050267,10.611270923444,487.135182422222,1.9387296176383,0.00834206881872101,1.33127272444597,60.340420170406,473.855839463636,90.8199064938768,0.00776029541074796,1.42307464657387
11,11.043793,38.5,38.63203,20.360001,20.995878,100.470383,NaN,0.989687979221344,NaN,31.445698,400,400.034851,25,31.796396,9.040555,60.8018,49.996834,402.17041,399.59726,398.871765,7029.32959,12.847379,12.34599,12.443105,1.661114,1.647519,1.618088,69.759331,118.714622,43.53511,21.046253,118.906509,110.570419,99.23513,1.391385,516.635498,437.433384746095,1.90275621707276,0.0252819700540735,1.11146972987137,10.6061706145736,487.11020798284,1.93866180592581,0.00834088921460843,1.33141701395703,60.3409316689431,473.870864889118,90.830933213304,0.00776086645593081,1.42295353664858
11,11.045003,38.5,38.632652,20.360001,20.989969,100.398689,NaN,0.990226686000824,NaN,31.438461,400,400.155609,25,31.811031,9.033562,60.698368,49.996834,402.193176,399.594086,398.880432,7014.930176,12.823705,12.324034,12.438672,1.584558,1.591316,1.54161,69.760551,118.570625,43.530376,21.038298,118.847923,110.609711,99.258858,1.389971,514.141235,437.423860999922,1.90271343992458,0.0252775218495942,1.11157704073963,10.6098928509327,487.013920852439,1.93840267903008,0.00833659507730317,1.33196134755383,60.3416647299642,473.855777723799,90.821001519958,0.00776005155037697,1.42309148829806
11,11.045682,38.5,38.635944,20.360001,20.986963,100.353149,NaN,0.990095913410187,NaN,31.454763,400,400.102814,25,31.810747,9.028261,60.56015,49.996834,401.9729,399.403503,398.647125,7027.692871,12.868596,12.352167,12.467691,1.697943,1.676479,1.641732,69.786438,118.685616,43.543873,21.022154,118.781517,110.639572,99.288208,1.275897,499.846313,437.418860640577,1.90269060503252,0.0252750783998802,1.11163479342821,10.6119814756514,486.948947242312,1.9382213865875,0.0083330026124231,1.33236516899735,60.3455443689589,473.850020937613,90.8205052940994,0.00775904326951988,1.42319134725425
11,11.047053,38.5,38.637184,20.360001,20.98465,100.345261,NaN,0.989415168762207,NaN,31.446846,400,400.042389,25,31.80353,9.034558,60.58456,49.996834,401.9729,399.403503,398.647125,7027.692871,12.868596,12.352167,12.467691,1.697943,1.676479,1.641732,69.786438,118.685616,43.543873,21.022154,118.781517,110.639572,99.288208,1.275897,499.846313,437.412939469447,1.90265869429767,0.0252707802643657,1.11172120364065,10.6161984190848,486.936814228233,1.93818613549388,0.00833218066282908,1.33244841693623,60.3470056442467,473.839368537488,90.814357526548,0.00775828516143167,1.42330119602648
11,11.048494,38.5,38.638412,20.360001,20.979092,100.346809,NaN,0.989768207073212,NaN,31.447124,400,400.082825,25,31.801077,9.032631,60.49929,49.996834,402.223328,399.600403,398.869324,7031.830078,12.839514,12.342138,12.442985,1.591568,1.57372,1.528297,69.78553,118.579376,43.52454,21.028141,119.033752,110.552429,99.336487,1.446624,519.484741,437.403238771389,1.90261333418777,0.0252657352874429,1.11183726088866,10.620630245268,486.937269479336,1.93818461493245,0.00833190349559043,1.33246108792533,60.3484527398138,473.82381193895,90.8047521474527,0.00775731110754303,1.42345267725343
11,11.048422,38.5,38.641331,20.360001,20.97789,100.340439,NaN,0.989905297756195,NaN,31.434814,400,400.134277,25,31.797958,9.038255,60.460575,49.996834,402.223328,399.600403,398.869324,7031.830078,12.839514,12.342138,12.442985,1.591568,1.57372,1.528297,69.78553,118.579376,43.52454,21.028141,119.033752,110.552429,99.336487,1.446624,519.484741,437.40207830678,1.90261000723599,0.0252657372760468,1.11184338702086,10.6204088180571,486.924960291481,1.93814514681501,0.00833066835647046,1.33256616703843,60.3518923846663,473.824865350145,90.8086394191865,0.00775669199473033,1.42348882866636
11,11.050062,38.5,38.643051,20.360001,20.979012,100.360397,NaN,0.98961067199707,NaN,31.463148,400,400.139191,25,31.791386,9.043463,60.447605,49.996834,402.165131,399.521576,398.692078,7027.401367,12.864312,12.35498,12.446147,1.634237,1.617417,1.585547,69.807999,118.938187,43.544189,21.017639,118.891426,110.587929,99.313843,1.342049,511.007813,437.399317524001,1.90258653451128,0.0252612553768896,1.11191549402313,10.6254521686698,486.949303111812,1.93820648514267,0.00833130049643293,1.33245123804773,60.3539190699937,473.817656374616,90.805429759443,0.00775597807825971,1.42357685086998
11,11.050062,38.5,38.643051,20.360001,20.970734,100.410286,NaN,0.98961067199707,NaN,31.469145,400,400.091705,25,31.786444,9.046987,60.656265,49.996834,402.045685,399.441986,398.616089,7032.827637,12.836719,12.333199,12.441771,1.58099,1.581728,1.523357,69.778419,118.975746,43.553967,21.028303,119.058762,110.623383,99.278915,1.354372,507.661255,437.390112811197,1.90255523925661,0.0252598564745025,1.1119822665508,10.6254521686698,487.015768501421,1.9383844211571,0.00833416072619083,1.33207974981906,60.3539190699937,473.806266411655,90.7974290852359,0.00775547014436962,1.42367394207773
11,11.048068,38.5,38.642033,20.360001,20.968237,100.443375,NaN,0.990060865879059,NaN,31.478302,400,400.06604,25,31.785685,9.050833,60.888931,49.996834,402.045685,399.441986,398.616089,7032.827637,12.836719,12.333199,12.441771,1.58099,1.581728,1.523357,69.778419,118.975746,43.553967,21.028303,119.058762,110.623383,99.278915,1.354372,507.661255,437.392210650504,1.90257949871314,0.0252651144116079,1.11190369947991,10.6193201184736,487.061172270185,1.93850823049059,0.00833636038486107,1.3318138281806,60.3527195641141,473.814306101262,90.8019787177227,0.00775606092960188,1.42358966519959
11,11.046922,38.5,38.642967,20.360001,20.971609,100.471779,NaN,0.98920476436615,NaN,31.483229,400,400.015472,25,31.800707,9.063146,60.896271,50.009399,401.946564,399.410492,398.566193,7026.907227,12.868774,12.349411,12.460289,1.668023,1.655309,1.6434,69.750816,118.904144,43.524414,21.034939,118.929764,110.688431,99.252625,1.3514,508.880707,437.398761011777,1.90261161473928,0.0252689496097818,1.11181979474997,10.6157955042321,487.097777785028,1.93860412478726,0.00833770946025681,1.33162140035652,60.3538200940768,473.826719394455,90.8117057406122,0.00775640139635297,1.42349832294219
11,11.048471,38.5,38.646931,20.360001,20.971609,100.471779,NaN,0.990233063697815,NaN,31.483229,400,400.015472,25,31.800707,9.063875,61.09391,50.009399,402.02121,399.57074,398.750427,7030.561523,12.842948,12.34273,12.452448,1.668777,1.653113,1.619587,69.776756,118.722557,43.555729,21.033873,118.868896,110.61377,99.303444,1.397525,515.489502,437.394974887194,1.90258543528558,0.0252645361973545,1.11189645210298,10.6205595116967,487.092598378241,1.93858141668723,0.00833652843674652,1.33169925264911,60.3584906201742,473.820265485335,90.8114458358781,0.0077552093079628,1.42361460160308
11,11.050049,38.5,38.648663,20.360001,20.976248,100.501717,NaN,0.990121483802795,NaN,31.512516,400,400.03653,25,31.811897,9.041353,61.180073,50.009399,402.02121,399.57074,398.750427,7030.561523,12.842948,12.34273,12.452448,1.668777,1.653113,1.619587,69.776756,118.722557,43.555729,21.033873,118.868896,110.61377,99.303444,1.397525,515.489502,437.39627593471,1.9025763051087,0.0252608253251618,1.11193714135142,10.6254121931067,487.130201340435,1.93867819242434,0.00833772723704431,1.33151129177121,60.3605311995206,473.818285614061,90.8119224594234,0.00775472597871238,1.42365825472536
11,11.049622,38.5,38.651237,20.360001,20.979565,100.510193,NaN,0.989329814910889,NaN,31.513384,400,400.186554,25,31.816444,9.022231,61.012341,50.009399,402.161011,399.654114,398.75592,7035.825195,12.853646,12.356929,12.460584,1.589851,1.598888,1.535609,69.803719,118.726479,43.599682,21.025541,119.018791,110.618515,99.292908,1.256393,503.242218,437.401007821398,1.90259606032992,0.0252626020278684,1.11188926127541,10.6240991298733,487.13812544173,1.93869365586453,0.00833744589957107,1.33149899940664,60.3635636524306,473.827471912427,90.821150144357,0.00775454852177072,1.42361975142113
11,11.048443,38.5,38.653339,20.360001,20.982822,100.470932,NaN,0.989960432052612,NaN,31.505714,400,400.145264,25,31.818079,9.022635,60.763191,50.009399,401.80484,399.414795,398.508392,7035.02832,12.8529,12.34708,12.463029,1.716029,1.712248,1.674045,69.79953,118.750984,43.619461,20.997581,118.99894,110.74054,99.269547,1.285878,506.45993,437.407510501065,1.90262829550619,0.025266510908202,1.11180467802996,10.6204734011061,487.083096919611,1.93854168962477,0.00833457122048404,1.33183142127933,60.3660399135257,473.840834810591,90.8328028794085,0.00775466491595918,1.42353838079304
11,11.048368,38.5,38.653923,20.360001,20.988239,100.400063,NaN,0.989318430423737,NaN,31.50391,400,400.011993,25,31.819324,9.047551,60.554169,50.009399,401.80484,399.414795,398.508392,7035.02832,12.8529,12.34708,12.463029,1.716029,1.712248,1.674045,69.79953,118.750984,43.619461,20.997581,118.99894,110.74054,99.269547,1.285878,506.45993,437.41371629158,1.90265003818233,0.0252676399504058,1.1117573283731,10.6202427469361,486.98792871461,1.93828564429685,0.00833033633847757,1.33236988346781,60.3667278748887,473.849201730169,90.8393100388013,0.0077549047344258,1.42347613713302
11,11.049399,38.5,38.652985,20.360001,20.992481,100.333893,NaN,0.990847826004028,NaN,31.52043,400,400.018127,25,31.816597,9.057314,60.629303,50.009399,402.080322,399.599609,398.775391,7034.60791,12.842557,12.34817,12.449798,1.581969,1.583801,1.540264,69.78688,119.103951,43.584747,21.022867,119.01284,110.720062,99.277855,1.311949,503.839294,437.415913196105,1.9026486508355,0.0252654196945503,1.11177414626756,10.6234133697401,486.900977777085,1.93805494603531,0.00832682156307921,1.3328449983954,60.3656228916509,473.847969330866,90.8374332457412,0.0077550637045045,1.42347213921292
11,11.053538,38.5,38.653919,20.360001,20.99736,100.274719,NaN,0.989607632160187,NaN,31.518436,400,400.061005,25,31.824957,9.049981,60.818619,50.009399,401.977905,399.504181,398.652191,7035.162109,12.868228,12.363594,12.475884,1.667035,1.658197,1.618912,69.805611,119.108704,43.567455,21.054144,118.994049,110.739967,99.252731,1.333044,508.564087,437.411224069163,1.90259716527732,0.0252544583022275,1.11193954802076,10.6361397505222,486.820870759808,1.93783836111412,0.00832314853464255,1.33330617802803,60.3667231628518,473.829953796219,90.8257847235931,0.00775404757087635,1.42364005773064
11,11.055532,38.5,38.656006,20.360001,20.999107,100.243561,NaN,0.989738285541534,NaN,31.509415,400,400.047791,25,31.837955,9.048872,60.932461,50.009399,401.977905,399.504181,398.652191,7035.162109,12.868228,12.363594,12.475884,1.667035,1.658197,1.618912,69.805611,119.108704,43.567455,21.054144,118.994049,110.739967,99.252731,1.333044,508.564087,437.408293815213,1.90257008554121,0.0252490785213108,1.11202411527686,10.6422695179309,486.776587274937,1.93771511754644,0.00832073884936939,1.33358112701366,60.3691816120297,473.821715655829,90.822248059636,0.00775320445948782,1.42374253844368
11,11.062002,38.5,38.660526,20.360001,20.999073,100.28775,NaN,0.99056601524353,NaN,31.530758,400,400.057587,25,31.848238,9.036625,61.023079,50.009399,402.009949,399.51947,398.724457,7036.509766,12.857176,12.353989,12.466932,1.613686,1.609418,1.567277,69.809227,119.124496,43.621605,21.01931,119.00779,110.75502,99.229973,1.317327,508.320953,437.392441635271,1.90246067715127,0.0252306726507998,1.11234468878098,10.6621532580243,486.829586137461,1.93784697495221,0.00832192935898359,1.33333922412374,60.374505714681,473.785398995839,90.8016167657539,0.00775055516774215,1.42412225196309
11,11.061962,38.5,38.662285,20.360001,20.998394,100.345634,NaN,0.990082919597626,NaN,31.529066,400,400.091125,25,31.848389,9.051918,60.964069,50.020397,401.986237,399.525116,398.678528,7037.207031,12.860321,12.366622,12.481599,1.785428,1.755171,1.747029,69.806671,119.221512,43.628445,21.003819,119.210533,110.746811,99.285347,1.362753,504.995972,437.391784139231,1.90245878500186,0.0252306716709867,1.1123481946949,10.6620303560704,486.904449351469,1.93804350959004,0.00832472618387352,1.33294084820728,60.376577499065,473.786073638176,90.8039871102598,0.00775018439343986,1.42414370295726
11,11.061371,38.5,38.660973,20.360001,20.994904,100.429947,NaN,0.989378392696381,NaN,31.536976,400,400.099457,25,31.846094,9.042357,60.654602,50.020397,401.986237,399.525116,398.678528,7037.207031,12.860321,12.366622,12.481599,1.785428,1.755171,1.747029,69.806671,119.221512,43.628445,21.003819,119.210533,110.746811,99.285347,1.362753,504.995972,437.389346889405,1.90245556863034,0.0252317621479777,1.11234712563377,10.6602144406322,487.018522838028,1.93835182119288,0.00832994999689343,1.33228618578155,60.3750322073822,473.783886188739,90.8010364799009,0.00775038585992273,1.42414208166572
11,11.060563,38.5,38.662224,20.360001,20.994522,100.534019,NaN,0.989546954631805,NaN,31.545656,400,400.120972,25,31.846073,9.03233,60.468319,50.020397,402.200195,399.663177,398.880615,7032.202148,12.82972,12.339424,12.447369,1.691844,1.683095,1.641729,69.796478,119.08477,43.654953,21.001278,119.050926,110.717247,99.299622,1.423872,515.998657,437.390897339584,1.90246777101437,0.0252339946214235,1.11231019049719,10.6577316496447,487.155502845041,1.93871564867416,0.00833553837607563,1.33153802743546,60.3765056533879,473.789296869283,90.8061846383645,0.00775034197787373,1.42411524411271
11,11.060563,38.5,38.662224,20.360001,21.000996,100.648254,NaN,0.989546954631805,NaN,31.54476,400,400.181763,25,31.845188,9.045952,60.411057,50.020397,402.200195,399.663177,398.880615,7032.202148,12.82972,12.339424,12.447369,1.691844,1.683095,1.641729,69.796478,119.08477,43.654953,21.001278,119.050926,110.717247,99.299622,1.423872,515.998657,437.398098266452,1.90249225165938,0.0252350880468502,1.11225789138746,10.6577316496447,487.307562846154,1.93912250783389,0.0083420747034181,1.33069410970641,60.3765056533879,473.798206836105,90.8124412982568,0.00775073915683992,1.42403919921386
11,11.061474,38.5,38.664318,20.360001,21.006479,100.682434,NaN,0.990252554416656,NaN,31.552521,400,400.094727,25,31.850496,9.061587,60.420624,50.020397,401.908325,399.449005,398.634735,7027.908203,12.856228,12.351677,12.481041,1.743592,1.731631,1.690983,69.784081,119.108719,43.647026,21.014322,119.10685,110.730057,99.285652,1.234224,503.271149,437.401970010804,1.90249759887555,0.0252334242051126,1.11225871530002,10.6605309252279,487.350313531,1.93923219759322,0.00834340564901172,1.33048334448184,60.3789719085154,473.80177601509,90.8172052342915,0.00775042107992719,1.42404112617138
11,11.058883,38.5,38.667221,20.360001,21.002598,100.67881,NaN,0.990156888961792,NaN,31.549137,400,399.93634,25,31.846411,9.054703,60.429955,50.020397,401.855865,399.366089,398.593506,7039.198242,12.85139,12.35871,12.468287,1.806806,1.764667,1.770524,69.797951,118.964241,43.636875,21.03224,118.951981,110.73185,99.277733,1.40764,512.927734,437.403986359738,1.90252668290256,0.0252401356263906,1.11216178693455,10.6525689741384,487.341709335705,1.93920270260327,0.00834233425957282,1.33056667702604,60.3823907980405,473.814611777542,90.8293485431344,0.00775033172810952,1.42397650346931
11,11.060802,38.5,38.669228,20.360001,20.997723,100.685211,NaN,0.9893718957901,NaN,31.539434,400,399.937195,25,31.839138,9.046762,60.556068,50.020397,401.855865,399.366089,398.593506,7039.198242,12.85139,12.35871,12.468287,1.806806,1.764667,1.770524,69.797951,118.964241,43.636875,21.03224,118.951981,110.73185,99.277733,1.40764,512.927734,437.393873551477,1.90247583884495,0.0252338557933652,1.11229616471701,10.6584660537606,487.347611271002,1.93921401156537,0.00834210279881241,1.33055874151451,60.3847543356579,473.797661198084,90.8196091413599,0.00774911901705032,1.42415217681166
11,11.062157,38.5,38.671478,20.360001,20.991661,100.717598,NaN,0.989595770835876,NaN,31.560337,400,400.0047,25,31.84267,9.052696,60.448307,50.020397,401.972595,399.507294,398.688843,7033.202637,12.828565,12.343956,12.468189,1.701511,1.673203,1.64646,69.799057,118.937996,43.625015,21.029884,119.169182,110.780418,99.265083,1.284301,507.087097,437.383817732849,1.90243002915968,0.0252289802810026,1.11241228122472,10.6626294999714,487.387770079927,1.93931640974407,0.00834328431001721,1.33036443382875,60.3874039204563,473.782731461188,90.8115522242882,0.00774794111415743,1.42431445020971
11,11.060621,38.5,38.672554,20.360001,20.991661,100.717598,NaN,0.989145755767822,NaN,31.560337,400,400.0047,25,31.84267,9.046687,60.341484,50.020397,401.973541,399.463043,398.687622,7027.57373,12.856004,12.349773,12.467772,1.790444,1.767499,1.77055,69.797523,119.000969,43.604156,21.055664,119.182228,110.834541,99.255173,1.244883,503.528748,437.387573185384,1.90245597230283,0.0252333464978816,1.11233618344497,10.657909874336,487.386368788424,1.93931026047712,0.00834296407852247,1.33038541568553,60.3886709655588,473.793007578663,90.819927223026,0.00774815402853098,1.42424334375325
11,11.062204,38.5,38.675201,20.360001,21.001543,100.741356,NaN,0.989944875240326,NaN,31.597128,400,400.052856,25,31.844225,9.034992,60.356018,50.020397,401.973541,399.463043,398.687622,7027.57373,12.856004,12.349773,12.467772,1.790444,1.767499,1.77055,69.797523,119.000969,43.604156,21.055664,119.182228,110.834541,99.255173,1.244883,503.528748,437.394695301726,1.90246660612161,0.0252305156481424,1.11233473431037,10.6627739078257,487.414527914795,1.93937966965833,0.00834353395349759,1.33026245139603,60.3917878190858,473.798928910298,90.8269382797484,0.00774781507851417,1.42423372839212
11,11.064034,38.5,38.678642,20.360001,21.011265,100.768967,NaN,0.98979926109314,NaN,31.630249,400,400.060486,25,31.848961,9.036801,60.332283,50.012413,401.786682,399.385651,398.548065,7023.807617,12.811029,12.329641,12.455863,1.698206,1.671478,1.658043,69.80407,119.123047,43.604107,21.077333,119.057404,110.741196,99.32048,1.353764,509.581299,437.401036149756,1.90247246691298,0.0252269568346524,1.11234680766163,10.6683962378124,487.446776850312,1.93945823993042,0.00834408744619139,1.33012679341006,60.3958393462279,473.803728062849,90.8340171041654,0.00774724538439559,1.42424597084484
11,11.063458,38.5,38.681591,20.360001,21.006697,100.7966,NaN,0.989366173744202,NaN,31.658571,400,399.991364,25,31.858364,9.032713,60.429352,50.012413,401.736481,399.272522,398.480927,7029.75293,12.847759,12.343278,12.457017,1.811727,1.793358,1.774873,69.813499,119.200035,43.581581,21.065966,119.1147,110.775002,99.299591,1.28424,501.275146,437.397362900627,1.90246491945859,0.0252278222082735,1.11235519204324,10.6666266618574,487.47969300181,1.93953968605694,0.00834478828203846,1.32998154796254,60.3993113410895,473.803265467561,90.8368710057622,0.00774655336785247,1.4242955211794
11,11.065281,38.5,38.681892,20.360001,21.002354,100.782257,NaN,0.990159392356873,NaN,31.666016,400,399.836273,25,31.866339,9.028688,60.550636,50.012413,401.736481,399.272522,398.480927,7029.75293,12.847759,12.343278,12.457017,1.811727,1.793358,1.774873,69.813499,119.200035,43.581581,21.065966,119.1147,110.775002,99.299591,1.28424,501.275146,437.388074997384,1.90241771163058,0.0252219093308648,1.11248059997137,10.6722270094509,487.460224649236,1.9394869515349,0.00834387962152331,1.33009257155056,60.3996657100315,473.786315855389,90.8252957410506,0.00774572963470683,1.42444492564028
11,11.063361,38.5,38.682865,20.360001,20.99427,100.745178,NaN,0.989155292510986,NaN,31.685732,400,399.8172,25,31.868494,9.04529,60.408333,50.012413,401.776154,399.303436,398.528107,7025.097656,12.825542,12.334485,12.455245,1.72662,1.69927,1.676862,69.793716,119.062614,43.586636,21.067459,119.119301,110.701271,99.348434,1.360047,509.350098,437.383776211266,1.90241956176217,0.0252259992399558,1.1124508420135,10.6663286535318,487.409634281154,1.93934948102184,0.00834147214128252,1.3303837374397,60.4008112125822,473.787742915245,90.8273464591827,0.00774557173877533,1.42444778528989
11,11.062054,38.5,38.682976,20.360001,21.005234,100.747414,NaN,0.989879131317139,NaN,31.703304,400,399.831024,25,31.86393,9.046529,60.265259,50.012413,401.943115,399.392365,398.66272,7025.28125,12.839375,12.334578,12.450497,1.723341,1.702591,1.661957,69.797729,119.148888,43.60535,21.04311,119.216019,110.70533,99.330238,1.340538,508.241516,437.39916753064,1.90248309647906,0.0252315653163547,1.11229748725162,10.6623130300752,487.41246448542,1.93935680287399,0.00834156686833555,1.33036947122222,60.40094189018,473.810954637348,90.8437624714998,0.00774658065950546,1.42425129665317
11,11.065158,38.5,38.683243,20.360001,21.015476,100.750717,NaN,0.989778339862823,NaN,31.723345,400,399.906403,25,31.850763,9.049109,60.15559,50.012413,401.943115,399.392365,398.66272,7025.28125,12.839375,12.334578,12.450497,1.723341,1.702591,1.661957,69.797729,119.148888,43.60535,21.04311,119.216019,110.70533,99.330238,1.340538,508.241516,437.402972915188,1.90246941213088,0.0252244744114307,1.11236844133159,10.6718491691053,487.416511053809,1.93936702982411,0.00834167614584533,1.33035040769493,60.4012562215093,473.806180467347,90.8406982454018,0.00774630717472568,1.42429617935667
11,11.061856,38.5,38.682339,20.360001,21.016388,100.766769,NaN,0.989535331726074,NaN,31.734171,400,399.823944,25,31.846817,9.0419,60.032871,50.012413,401.765411,399.254395,398.509003,7035.025391,12.841011,12.341525,12.449211,1.750363,1.729261,1.702271,69.813286,118.823753,43.620476,21.041502,119.096115,110.728897,99.326309,1.385511,511.468811,437.412057467352,1.90252861425515,0.0252340116389272,1.11219762699061,10.6617046642581,487.43904150348,1.9394293032832,0.0083428620231,1.33021491933625,60.4001919613472,473.827029593539,90.8543631333689,0.00774744185605591,1.42410427608423
11,11.065158,38.5,38.681721,20.360001,21.017912,100.791969,NaN,0.989708662033081,NaN,31.712349,400,399.85965,25,31.852104,9.025474,60.108658,50.012413,401.671539,399.130768,398.310791,7029.019531,12.853644,12.354694,12.461557,1.737731,1.716801,1.680224,69.826393,118.925041,43.653347,21.031687,119.297638,110.71389,99.341415,1.311103,510.271179,437.405682620741,1.90247862359366,0.0252248857010993,1.11234876219968,10.6718491691053,487.473364642289,1.93952247269103,0.00834448514720997,1.33001802494208,60.3994643910809,473.80835432973,90.8405840764632,0.00774675050745384,1.42425408860073
11,11.063405,38.5,38.681744,20.360001,21.023312,100.821915,NaN,0.989691436290741,NaN,31.729334,400,399.772888,25,31.856728,9.022093,60.167339,50.012413,401.671539,399.130768,398.310791,7029.019531,12.853644,12.354694,12.461557,1.737731,1.716801,1.680224,69.826393,118.925041,43.653347,21.031687,119.297638,110.71389,99.341415,1.311103,510.271179,437.415973080427,1.90252863844223,0.0252307782671299,1.11221839761073,10.6664638328054,487.513160165602,1.93962883875791,0.00834618822034711,1.32979908166837,60.3994914691081,473.826577419463,90.8534043926293,0.00774755717593223,1.42409893686607
11,11.063405,38.5,38.681744,20.360001,21.02038,100.862289,NaN,0.989691436290741,NaN,31.752161,400,399.690857,25,31.859713,9.021196,60.255131,50.007923,401.582825,399.092468,398.332642,7032.579102,12.855472,12.350005,12.456638,1.80603,1.779299,1.763148,69.857445,118.985184,43.662491,21.025656,119.221603,110.78257,99.296295,1.411245,515.673584,437.412712021394,1.90251755288432,0.0252302832313425,1.1122420625859,10.6664638328054,487.566843510563,1.93977238014511,0.00834849283642199,1.32950377829636,60.3994914691081,473.822542250655,90.8505709377811,0.00774737739799029,1.42413336298492
11,11.061711,38.5,38.68428,20.360001,21.010761,100.86013,NaN,0.99014937877655,NaN,31.775326,400,399.668335,25,31.853926,9.031578,60.172787,50.007923,401.582825,399.092468,398.332642,7032.579102,12.855472,12.350005,12.456638,1.80603,1.779299,1.763148,69.857445,118.985184,43.662491,21.025656,119.221603,110.78257,99.296295,1.411245,515.673584,437.406153392145,1.90250978736284,0.0252334736190528,1.11223587245109,10.6612591386302,487.560676929673,1.93975023201913,0.00834761517368708,1.32956879306669,60.4024770343452,473.821680251127,90.8526987513984,0.00774676165946522,1.42417991928509
11,11.062728,38.5,38.682907,20.360001,20.995544,100.804207,NaN,0.990259647369385,NaN,31.79085,400,399.613678,25,31.841402,9.031451,59.984844,50.007923,401.473694,398.88858,398.172119,7034.785156,12.839797,12.341039,12.446351,1.720166,1.710807,1.671878,69.855621,119.067986,43.646626,21.028223,119.207329,110.753914,99.316231,1.260741,498.778534,437.386741133508,1.90243507041667,0.0252280132577619,1.11240917697652,10.6643838705194,487.488098077528,1.93955922581058,0.0083448311723803,1.32995139941671,60.4008606581944,473.793420282627,90.8313774622616,0.00774581513731575,1.42439994168747
11,11.063391,38.5,38.682934,20.360001,20.986286,100.775948,NaN,0.990021288394928,NaN,31.807217,400,399.610138,25,31.839052,9.030528,59.911362,50.007923,401.511261,399.041626,398.25116,7030.378906,12.858818,12.344427,12.470161,1.815008,1.794758,1.781536,69.853348,119.174736,43.641792,21.052975,119.124969,110.773781,99.297813,1.24478,499.077118,437.374820781814,1.90238885836663,0.025224565555985,1.1125169148367,10.6664208212662,487.450476916325,1.9394585581037,0.00834320931445526,1.33015914146657,60.4008924446377,473.776621126251,90.8196133160146,0.00774506048381348,1.42454387597554
11,11.065236,38.5,38.682968,20.360001,20.996944,100.78299,NaN,0.989641308784485,NaN,31.807659,400,399.636292,25,31.836512,9.030254,60.053383,50.007923,401.511261,399.041626,398.25116,7030.378906,12.858818,12.344427,12.470161,1.815008,1.794758,1.781536,69.853348,119.174736,43.641792,21.052975,119.124969,110.773781,99.297813,1.24478,499.077118,437.382166391992,1.90239801040508,0.0252211235974738,1.11252212914416,10.6720887755477,487.459799472646,1.93948341356312,0.00834360139655861,1.33010814032717,60.4009324719851,473.7799785377,90.8220068255826,0.00774520234139579,1.4245157128567
11,11.065263,38.5,38.684345,20.360001,21.008011,100.779121,NaN,0.9896040558815,NaN,31.800789,400,399.723053,25,31.840034,9.018425,60.521255,50.007923,401.767822,399.22641,398.503235,7029.65625,12.845985,12.343013,12.439718,1.725238,1.707053,1.675484,69.841919,119.131912,43.637852,21.055368,119.105476,110.726799,99.314468,1.330427,509.285187,437.394412174123,1.90243940962355,0.0252229156879736,1.11243396925306,10.672171715938,487.452861288523,1.93946178643561,0.00834297082228184,1.33016333207979,60.4025535549769,473.796113520287,90.8348182932393,0.00774560781597374,1.42439917946637
11,11.06473,38.5,38.686405,20.360001,21.008011,100.779121,NaN,0.989165723323822,NaN,31.800789,400,399.723053,25,31.840034,9.009481,60.755741,50.007923,401.749359,399.195007,398.431396,7035.338379,12.87062,12.362153,12.470687,1.751222,1.731657,1.695348,69.840393,118.837997,43.582138,21.070076,118.930069,110.724228,99.339226,1.193037,495.343018,437.395715144358,1.90244840952121,0.0252244298935384,1.11240756947221,10.6705343829631,487.450180467794,1.93945002107859,0.00834235810424652,1.33020344186126,60.4049786151212,473.800984951139,90.840458700756,0.00774535598849833,1.42438943439735
11,11.065347,38.5,38.686836,20.360001,21.013378,100.773308,NaN,0.990674376487732,NaN,31.824522,400,399.759003,25,31.848486,9.014012,60.583611,50.007923,401.749359,399.195007,398.431396,7035.338379,12.87062,12.362153,12.470687,1.751222,1.731657,1.695348,69.840393,118.837997,43.582138,21.070076,118.930069,110.724228,99.339226,1.193037,495.343018,437.400177163762,1.90245828744934,0.0252235832670573,1.11239475188276,10.6724297517491,487.441886922093,1.93942687990506,0.00834189791075041,1.33025450221949,60.4054859806504,473.804914269926,90.8436818654973,0.00774543294885716,1.42436254643671
11,11.065195,38.5,38.690643,20.360001,21.017771,100.760536,NaN,0.990003824234009,NaN,31.837147,400,399.808929,25,31.855602,9.016607,60.276325,50.007923,401.707642,399.136963,398.400513,7033.620117,12.852136,12.350383,12.443732,1.772521,1.743486,1.744108,69.824112,118.860062,43.578594,21.074942,119.060356,110.750946,99.341339,1.410823,516.647522,437.405435346444,1.9024774657304,0.0252247567827952,1.11235173298034,10.6719628287315,487.419940379697,1.93935969399532,0.00834003625147144,1.33042247366505,60.4099673095223,473.814843774392,90.8547560846133,0.00774500891303356,1.42433663194401
11,11.066194,38.5,38.691322,20.360001,21.024309,100.741783,NaN,0.989599168300629,NaN,31.82049,400,399.832306,25,31.854895,9.011729,60.152691,50.007923,401.758911,399.217041,398.455048,7036.309082,12.878493,12.368355,12.470414,1.789199,1.763017,1.736706,69.851143,118.966713,43.587711,21.104668,119.146423,110.74231,99.345413,1.367694,511.20517,437.41026629605,1.90248532198648,0.0252230227804147,1.1123483788774,10.675031530471,487.394105478898,1.93928908403495,0.00833876306345116,1.3305735717199,60.4107665414274,473.818229392129,90.8578648135449,0.00774500521468465,1.42431822771063
11,11.066194,38.5,38.691322,20.360001,21.018826,100.713219,NaN,0.989599168300629,NaN,31.83577,400,399.820129,25,31.846973,9.02111,59.891148,50.007923,401.758911,399.217041,398.455048,7036.309082,12.878493,12.368355,12.470414,1.789199,1.763017,1.736706,69.851143,118.966713,43.587711,21.104668,119.146423,110.74231,99.345413,1.367694,511.20517,437.404167168469,1.90246458875371,0.025222097116691,1.11239267132985,10.675031530471,487.356095973624,1.93918742104312,0.00833713095735279,1.33078379716015,60.4107665414274,473.810682380342,90.8525662496724,0.00774466904101985,1.42438265705405
11,11.068224,38.5,38.691227,20.360001,21.018267,100.682671,NaN,0.9893958568573,NaN,31.830164,400,399.830231,25,31.83765,9.032865,60.007519,50.007683,401.905457,399.342072,398.629822,7033.857422,12.840669,12.338158,12.441525,1.743898,1.731127,1.68558,69.838089,119.163628,43.617218,21.07859,119.057533,110.87587,99.293465,1.376943,516.980957,437.398583277587,1.90242820355221,0.0252162377768442,1.11249771859087,10.6812665887566,487.315563571655,1.93907921339348,0.00833541326252551,1.33100707925372,60.4106547202846,473.797364661469,90.8431144129241,0.0077440974158029,1.42449492168674
11,11.067719,38.5,38.690727,20.360001,21.021557,100.652061,NaN,0.990159749984741,NaN,31.828955,400,399.918762,25,31.819712,9.031111,60.145947,50.007683,401.905457,399.342072,398.629822,7033.857422,12.840669,12.338158,12.441525,1.743898,1.731127,1.68558,69.838089,119.163628,43.617218,21.07859,119.057533,110.87587,99.293465,1.376943,516.980957,437.40347772177,1.90244917073536,0.0252182271438596,1.11244611454969,10.6797155832223,487.275469965631,1.93897307366037,0.00833381194727823,1.33122321582121,60.4100661842026,473.804609408919,90.847661481039,0.00774453390737408,1.42442531406016
11,11.070256,38.5,38.694767,20.360001,21.019777,100.631126,NaN,0.989642798900604,NaN,31.83762,400,399.935028,25,31.80776,9.037436,60.286995,50.007683,401.891663,399.403107,398.574646,7025.010742,12.847635,12.352184,12.467632,1.695972,1.676496,1.659122,69.885818,119.052895,43.642673,21.056734,119.393211,110.769173,99.310814,1.373843,513.729553,437.395295825389,1.90239961171943,0.0252107240492189,1.11258616424923,10.6875069284662,487.242329419591,1.93887540714698,0.00833141377299248,1.33145698969248,60.4148213751522,473.789698663755,90.8415485601811,0.00774295057723906,1.42461516341869
11,11.067485,38.5,38.693829,20.360001,21.019777,100.631126,NaN,0.989982008934021,NaN,31.83762,400,399.935028,25,31.80776,9.060485,60.188019,50.007683,401.891663,399.403107,398.574646,7025.010742,12.847635,12.352184,12.467632,1.695972,1.676496,1.659122,69.885818,119.052895,43.642673,21.056734,119.393211,110.769173,99.310814,1.373843,513.729553,437.402069530417,1.90244638976271,0.0252185911383012,1.11244891300332,10.6789968814136,487.243552972848,1.9388807713904,0.00833169260592737,1.33143862684954,60.4137173601327,473.805999399705,90.8519804325102,0.0077438900444888,1.42446140710065
11,11.068647,38.5,38.693321,20.360001,21.025902,100.577072,NaN,0.990109264850616,NaN,31.83832,400,399.962189,25,31.797787,9.068523,60.390442,50.007683,401.858826,399.360626,398.633057,7035.118164,12.867041,12.356967,12.461185,1.817988,1.785913,1.779028,69.882805,119.06678,43.634125,21.076305,119.28112,110.762505,99.341751,1.272015,503.407104,437.406043090542,1.90244993628817,0.0252163256254753,1.11245695107906,10.6825657068783,487.172235757443,1.9386910904192,0.00832875159490712,1.33182888599337,60.4131194408049,473.806896948006,90.8520630544608,0.00774404559811897,1.42444588750651
11,11.068835,38.5,38.695946,20.360001,21.03318,100.531281,NaN,0.990115344524384,NaN,31.825392,400,399.980164,25,31.805149,9.05714,60.838932,50.007683,401.938232,399.398499,398.650391,7037.374023,12.840659,12.347884,12.455571,1.703985,1.695753,1.655208,69.878197,118.937057,43.605846,21.117588,119.251862,110.756989,99.34993,1.174801,495.428497,437.413679900343,1.90247428446794,0.0252170203621838,1.11240745453336,10.6831430807246,487.107812923982,1.93851285134966,0.0083253508054529,1.33222027084535,60.4162090128362,473.817792677737,90.8625411420465,0.0077439337089149,1.42439343586309
11,11.071777,38.5,38.699116,20.360001,21.0387,100.542458,NaN,0.989895582199097,NaN,31.807146,400,399.952911,25,31.810572,9.049509,60.636269,50.007683,401.756927,399.279694,398.458557,7038.180664,12.865287,12.370417,12.479347,1.843221,1.816212,1.801361,69.867241,119.098892,43.67078,21.071774,119.013115,110.837555,99.331024,1.325292,512.043091,437.412630781226,1.90244550377549,0.0252096012522353,1.11250849270405,10.6921774062706,487.11856194325,1.93853455382745,0.00832504844913504,1.33219949242654,60.4199398069385,473.809770834029,90.8603256417933,0.00774285536285784,1.42451094084924
11,11.075677,38.5,38.701084,20.360001,21.041904,100.618759,NaN,0.989585876464844,NaN,31.783663,400,399.853271,25,31.811468,9.034142,60.494228,50.007683,401.756927,399.279694,398.458557,7038.180664,12.865287,12.370417,12.479347,1.843221,1.816212,1.801361,69.867241,119.098892,43.67078,21.071774,119.013115,110.837555,99.331024,1.325292,512.043091,437.40666358081,1.90239180760469,0.0251990783471376,1.11267570845606,10.7041507852758,487.217620689297,1.93879522288485,0.00832882903332357,1.33167221205843,60.4222558315866,473.791748815879,90.8497959651775,0.0077416051597302,1.42469534156534
11,11.076902,38.5,38.702667,20.360001,21.042908,100.639297,NaN,0.990391135215759,NaN,31.771942,400,399.862122,25,31.813232,9.03323,60.325531,50.007683,401.703583,399.258911,398.497681,7040.760742,12.848006,12.356545,12.464368,1.781548,1.752621,1.72969,69.884956,119.173874,43.732822,21.028856,119.207535,110.833839,99.299042,1.363147,513.934143,437.404786460627,1.90237493495675,0.0251957741744501,1.11272826301615,10.7079109997459,487.242904128111,1.93885933811783,0.00832953314827176,1.33155121619678,60.4241187011866,473.786832640299,90.8480514359056,0.00774102625723571,1.42476184379374
11,11.079874,38.5,38.704643,20.360001,21.03982,100.589607,NaN,0.989689826965332,NaN,31.749153,400,399.807861,25,31.814083,9.038527,60.277699,50.007683,401.703583,399.258911,398.497681,7040.760742,12.848006,12.356545,12.464368,1.781548,1.752621,1.72969,69.884956,119.173874,43.732822,21.028856,119.207535,110.833839,99.299042,1.363147,513.934143,437.394084684147,1.90231310910661,0.0251868288743502,1.11290052861505,10.7170324404896,487.17415069926,1.93867098685597,0.00832610405678147,1.33195799523243,60.4264439632265,473.765858016833,90.8354608112964,0.00773964289022389,1.42497177326537
11,11.080839,38.5,38.70554,20.360001,21.03779,100.53508,NaN,0.989887773990631,NaN,31.754824,400,399.840302,25,31.817986,9.029183,60.200363,50.003075,401.802673,399.36734,398.606995,7038.555664,12.872427,12.358251,12.491617,1.73594,1.721007,1.680585,69.869949,119.364418,43.747746,21.041407,119.038139,110.875359,99.279572,1.286288,504.368927,437.389466014304,1.90228914813242,0.0251837519757417,1.11296481301252,10.7199937506765,487.100340045065,1.93847148219532,0.00832271747534821,1.33238053084601,60.4274994772824,473.757830842391,90.8307946528521,0.00773908148715667,1.42505433270498
11,11.082657,38.5,38.708015,20.360001,21.044889,100.492035,NaN,0.989970743656158,NaN,31.760525,400,399.880249,25,31.831463,9.029414,60.033192,50.003075,401.657043,399.209839,398.395691,7031.916504,12.828187,12.337592,12.462171,1.696969,1.678506,1.633399,69.88385,119.29866,43.756107,21.042685,119.130768,110.919388,99.288986,1.303925,508.087433,437.392921985296,1.9022853340303,0.0251797993973462,1.11299741076563,10.7255721479548,487.039745026247,1.93830380596769,0.00831951811526338,1.33274964418591,60.4304117435132,473.758357939906,90.8338324038852,0.00773854240476245,1.42508812164348
11,11.082108,38.5,38.708546,20.360001,21.054438,100.45945,NaN,0.98945152759552,NaN,31.735905,400,399.784821,25,31.84388,9.026356,59.993164,50.003075,401.657043,399.209839,398.395691,7031.916504,12.828187,12.337592,12.462171,1.696969,1.678506,1.633399,69.88385,119.29866,43.756107,21.042685,119.130768,110.919388,99.288986,1.303925,508.087433,437.404891642021,1.90233071856427,0.0251829653374245,1.11289284645109,10.7238876550022,486.995618837188,1.93818452108776,0.00831749439507585,1.33300313734045,60.4310365368529,473.775288409512,90.8462856064324,0.00773917566159646,1.42495149096131
11,11.084722,38.5,38.710693,20.360001,21.052963,100.426224,NaN,0.989373743534088,NaN,31.710808,400,399.729645,25,31.851358,9.014069,60.212101,50.003075,401.567169,399.135406,398.330566,7036.761719,12.878078,12.362504,12.491526,1.809278,1.783601,1.760657,69.856918,119.039299,43.754955,21.064514,119.208374,110.876747,99.322525,1.362209,512.611206,437.396859744135,1.90228104643302,0.0251753132609395,1.11303434225521,10.7319076113237,486.948514472068,1.93805365707304,0.00831495348773619,1.3332936983851,60.4335627002588,473.758869627888,90.8370780628911,0.00773795657726676,1.42512518273809
11,11.085888,38.5,38.713005,20.360001,21.052458,100.406326,NaN,0.989924848079681,NaN,31.684965,400,399.689728,25,31.84967,9.027967,60.352425,50.003075,401.741211,399.23349,398.502075,7041.277344,12.857498,12.353237,12.453811,1.781582,1.772171,1.749743,69.875038,119.304855,43.713818,21.073425,119.283531,110.811913,99.379822,1.425408,514.667236,437.393446868747,1.9022594690673,0.0251719268589682,1.11309624080847,10.7354845316128,486.918956282539,1.93796938716498,0.00831312686742195,1.3334882010635,60.4362828728228,473.752804689003,90.8353145494855,0.00773716115143475,1.42521287357443
11,11.087303,38.5,38.714699,20.360001,21.056511,100.39856,NaN,0.990418672561646,NaN,31.657085,400,399.829773,25,31.849569,9.042307,60.411995,50.003075,401.741211,399.23349,398.502075,7041.277344,12.857498,12.353237,12.453811,1.781582,1.772171,1.749743,69.875038,119.304855,43.713818,21.073425,119.283531,110.811913,99.379822,1.425408,514.667236,437.394498656875,1.9022509382507,0.0251686051061875,1.11313353490478,10.7398249252727,486.906382106604,1.93793195643846,0.00831217888062489,1.33357980473815,60.4382758548096,473.751010233361,90.8358814445377,0.00773669636818574,1.42525445243352
11,11.087303,38.5,38.714699,20.360001,21.05221,100.445503,NaN,0.990418672561646,NaN,31.6625,400,399.912903,25,31.848646,9.029132,60.386105,50.003075,401.892639,399.411194,398.58844,7039.162598,12.870497,12.367811,12.48125,1.755551,1.730628,1.730998,69.855225,119.062782,43.724117,21.095753,119.306892,110.836388,99.366364,1.326075,506.333435,437.389710994533,1.90223466499651,0.0251678797196839,1.11316841619607,10.7398249252727,486.968976096835,1.9380995117831,0.00831486835304852,1.33322859103004,60.4382758548096,473.745087026967,90.831725624501,0.00773643262310697,1.42530516996136
11,11.087475,38.5,38.714607,20.360001,21.044336,100.500587,NaN,0.989954352378845,NaN,31.693296,400,399.92749,25,31.846939,9.03287,60.097229,50.003075,401.819519,399.417358,398.555023,7038.427734,12.870511,12.365236,12.471626,1.853894,1.810391,1.813033,69.844391,119.416748,43.744186,21.080418,119.469971,110.836929,99.334244,1.24111,502.834167,437.380525012315,1.90220196985508,0.0251660648560832,1.11324083560438,10.7403524924141,487.042524610986,1.9382965687553,0.00831805007663319,1.33281564449396,60.4381676191595,473.73311554784,90.8232275085829,0.00773592045110143,1.42540628218363
