P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.088676,38.5,38.71471,20.360001,21.044336,100.500587,NaN,0.989725351333618,NaN,31.693296,400,399.92749,25,31.846939,9.033811,59.964294,50.003075,401.819519,399.417358,398.555023,7038.427734,12.870511,12.365236,12.471626,1.853894,1.810391,1.813033,69.844391,119.416748,43.744186,21.080418,119.469971,110.836929,99.334244,1.24111,502.834167,437.377587747638,1.90218171282005,0.0251626662116806,1.11330042499384,10.7440360891341,487.042389950983,1.93829597907133,0.00831801949284029,1.33281767171241,60.4382887960154,473.725822251906,90.8182220199261,0.0077355722845889,1.425470364355
11,11.08866,38.5,38.715324,20.360001,21.036598,100.550194,NaN,0.989759981632233,NaN,31.710613,400,399.898529,25,31.835098,9.031872,60.013969,50.003075,401.693909,399.265747,398.448456,7043.302734,12.859217,12.355359,12.473577,1.75264,1.733745,1.699017,69.849068,119.243042,43.744671,21.078859,119.414993,110.869125,99.337105,1.316171,507.847809,437.369011924081,1.90215269908488,0.0251614063048434,1.11336247429646,10.7439870173758,487.107695736804,1.93846937817595,0.00832067656789195,1.3324603878374,60.4390111456996,473.715737205849,90.8118093334912,0.00773498372082423,1.42556630458026
11,11.088284,38.5,38.71685,20.360001,21.030731,100.534981,NaN,0.9900923371315,NaN,31.736349,400,399.851868,25,31.833025,9.027049,59.969543,49.994713,401.856262,399.329926,398.546631,7045.827148,12.888907,12.379326,12.479186,1.784404,1.770473,1.762694,69.888847,119.419731,43.756474,21.063032,119.410835,110.828293,99.330147,1.372782,512.140503,437.363399535798,1.902136837164,0.0251614805639969,1.11339147632868,10.7428338157882,487.085430086967,1.93840639784163,0.0083193528511752,1.33260357188621,60.4408063905198,473.711144401368,90.8102329416791,0.00773443259609852,1.42562931019109
11,11.088446,38.5,38.71907,20.360001,21.037357,100.482277,NaN,0.989517211914062,NaN,31.759899,400,399.849548,25,31.835863,9.016236,59.865639,49.994713,401.856262,399.329926,398.546631,7045.827148,12.888907,12.379326,12.479186,1.784404,1.770473,1.762694,69.888847,119.419731,43.756474,21.063032,119.410835,110.828293,99.330147,1.372782,512.140503,437.370380426822,1.90215918123681,0.0251621398601657,1.1133456863256,10.7433306775264,487.01228288035,1.93820569674841,0.00831567669025405,1.33304009059079,60.443417978596,473.720993911099,90.8195353791008,0.00773436698076894,1.42557925311819
11,11.089844,38.5,38.719654,20.360001,21.041321,100.460159,NaN,0.990144491195679,NaN,31.754623,400,399.896912,25,31.834547,9.026342,59.915104,49.994713,401.830719,399.350983,398.550659,7032.254883,12.838449,12.348727,12.454044,1.695121,1.687579,1.67341,69.911621,119.251106,43.768414,21.065504,119.416458,110.7957,99.364937,1.315842,507.578156,437.371374204871,1.90215060288602,0.0251588531117316,1.11338287791289,10.747618183416,486.982032846553,1.93812343261077,0.00831423674000219,1.33321676650512,60.4441049702972,473.71832333692,90.8182916722481,0.00773411544438122,1.4256111881095
11,11.087579,38.5,38.721146,20.360001,21.046202,100.476616,NaN,0.989923357963562,NaN,31.778519,400,399.895264,25,31.832964,9.030133,60.180046,49.994713,401.706329,399.251587,398.39566,7049.163086,12.872385,12.377859,12.477522,1.805704,1.779325,1.768543,69.899231,119.317268,43.722561,21.091675,119.179886,110.899353,99.345276,1.494964,519.937317,437.382347971371,1.90220727664292,0.025166085261057,1.11323085086881,10.7406714835228,487.002021105958,1.93817361145274,0.00831473628863939,1.33312324979215,60.4458600538591,473.740105267142,90.8351799274004,0.00773474642709225,1.42544762727935
11,11.089663,38.5,38.722507,20.360001,21.044016,100.507378,NaN,0.98920351266861,NaN,31.798378,400,399.840271,25,31.841843,9.032553,60.445152,49.994713,401.706329,399.251587,398.39566,7049.163086,12.872385,12.377859,12.477522,1.805704,1.779325,1.768543,69.899231,119.317268,43.722561,21.091675,119.179886,110.899353,99.345276,1.494964,519.937317,437.374817451648,1.9021638548504,0.0251598197082133,1.1133520035167,10.7470631000631,487.041247764866,1.93827556715178,0.00831609354022917,1.33292050857651,60.4474609892845,473.72535319446,90.8262984726396,0.00773378057755277,1.42559510547482
11,11.090051,38.5,38.722504,20.360001,21.042654,100.526306,NaN,0.989493668079376,NaN,31.789875,400,399.858124,25,31.843727,9.049577,60.426399,49.994713,401.796448,399.334015,398.50351,7040.105469,12.844175,12.357718,12.470709,1.67578,1.658476,1.641014,69.867256,119.357666,43.743793,21.092443,119.397293,110.833969,99.33506,1.328108,512.317505,437.372352014971,1.90215215638031,0.0251584923512034,1.11338232384639,10.7482529941504,487.066479869906,1.93834309950202,0.00831717787122058,1.33277936577979,60.4474574604534,473.721092922093,90.8233068600167,0.00773359158197357,1.42563157715358
11,11.088863,38.5,38.718369,20.360001,21.043434,100.562172,NaN,0.989471554756165,NaN,31.776468,400,399.902893,25,31.842875,9.041035,60.686943,49.994713,401.796448,399.334015,398.50351,7040.105469,12.844175,12.357718,12.470709,1.67578,1.658476,1.641014,69.867256,119.357666,43.743793,21.092443,119.397293,110.833969,99.33506,1.328108,512.317505,437.376126180113,1.90217514537215,0.0251619849582274,1.11331702838947,10.7446096113275,487.119678005609,1.9384946618253,0.00832045785795654,1.33243114057168,60.4425933419189,473.726262203466,90.8224752798014,0.00773476076321792,1.42552324666498
11,11.087617,38.5,38.718502,20.360001,21.041063,100.628677,NaN,0.989890336990356,NaN,31.7971,400,399.950134,25,31.845591,9.028815,60.854012,49.994713,401.913177,399.438293,398.578064,7041.652832,12.890728,12.379965,12.492226,1.789632,1.771814,1.761302,69.867233,119.430054,43.70752,21.088741,119.281296,110.911095,99.331474,1.319847,505.995178,437.376534031019,1.90218718929577,0.025165110913779,1.11327444936285,10.7407880374024,487.208101356931,1.93873095278466,0.00832422245150449,1.33194004633098,60.4427498003305,473.730748757901,90.8257660004452,0.00773493032375792,1.42548685991459
11,11.087151,38.5,38.718079,20.360001,21.035278,100.64975,NaN,0.989698529243469,NaN,31.825722,400,399.980316,25,31.853502,9.017995,60.687542,49.994713,401.759705,399.310791,398.487518,7046.101074,12.856301,12.359317,12.469153,1.764722,1.733626,1.716921,69.873848,119.273628,43.711334,21.063103,119.350189,110.920876,99.322014,1.366195,507.368652,437.371233459636,1.90217315790486,0.0251654539367054,1.11329829562283,10.7393586980145,487.236719496043,1.93880845711288,0.00832555293814922,1.33177564501998,60.442252190455,473.725314510978,90.8214978444065,0.00773478443090134,1.4255268781758
11,11.087809,38.5,38.720413,20.360001,21.037128,100.608162,NaN,0.989192485809326,NaN,31.851902,400,399.95694,25,31.859524,9.017752,60.369175,49.994713,401.759705,399.310791,398.487518,7046.101074,12.856301,12.359317,12.469153,1.764722,1.733626,1.716921,69.873848,119.273628,43.711334,21.063103,119.350189,110.920876,99.322014,1.366195,507.368652,437.371683602197,1.90216905950291,0.0251639038037089,1.1133159293899,10.7413769366219,487.178280509929,1.93864691294075,0.00832248188459925,1.33212965952616,60.4449978113793,473.725628049024,90.8242339220384,0.00773426832165777,1.42556032850466
11,11.088722,38.5,38.721718,20.360001,21.037424,100.537605,NaN,0.989470720291138,NaN,31.852594,400,399.932373,25,31.852652,9.01423,60.112461,49.990307,401.846619,399.305115,398.517395,7035.926758,12.867368,12.367671,12.472943,1.714578,1.702733,1.661832,69.875435,119.145454,43.721794,21.06263,119.293549,110.948936,99.322899,1.399596,515.907227,437.369779900355,1.90215477931155,0.0251613702027257,1.11335884192368,10.7441771701325,487.082565607776,1.93838789562448,0.00831805784730102,1.33267975062909,60.4465328994225,473.721439728497,90.8227027911602,0.0077337854983559,1.4256164337702
11,11.08786,38.5,38.720467,20.360001,21.037424,100.537605,NaN,0.989082336425781,NaN,31.852594,400,399.932373,25,31.852652,9.03328,60.016037,49.990307,401.82019,399.326172,398.508942,7035.442871,12.856768,12.366708,12.465342,1.769628,1.747465,1.732588,69.862419,119.127571,43.754921,21.046776,119.265045,110.97303,99.290642,1.422791,509.76416,437.371888397594,1.90216931940446,0.0251638094071994,1.11331605672157,10.7415333616889,487.08420038149,1.93839505504304,0.00831842920293636,1.33265515280488,60.445061333116,473.725764411817,90.8243877907088,0.00773426213004509,1.42555999588512
11,11.08786,38.5,38.720467,20.360001,21.02564,100.538338,NaN,0.989082336425781,NaN,31.857689,400,399.879669,25,31.840054,9.038936,60.066154,49.990307,401.82019,399.326172,398.508942,7035.442871,12.856768,12.366708,12.465342,1.769628,1.747465,1.732588,69.862419,119.127571,43.754921,21.046776,119.265045,110.97303,99.290642,1.422791,509.76416,437.358768517157,1.90212472149801,0.0251618215545078,1.11341179742722,10.7415333616889,487.085177215717,1.93839766908016,0.00831847115219571,1.3326496956559,60.445061333116,473.709532155142,90.8130017637517,0.00773353938851263,1.42569915182851
11,11.086475,38.5,38.721447,20.360001,21.016956,100.578804,NaN,0.989282786846161,NaN,31.871769,400,399.875122,25,31.835936,9.040943,60.313194,49.990307,401.916504,399.392426,398.568542,7039.644531,12.853663,12.363317,12.467433,1.666842,1.642266,1.605938,69.86705,119.148094,43.731377,21.0513,119.449196,110.980286,99.280533,1.312257,506.540558,437.352488337971,1.9021152199017,0.0251642762377231,1.11341360236597,10.7372851553931,487.137818284489,1.93853634869193,0.0083204956412975,1.33236796134718,60.4462141222212,473.706831799882,90.8121643169955,0.0077331966261823,1.42573748715687
11,11.085015,38.5,38.7234,20.360001,21.015676,100.630882,NaN,0.98964786529541,NaN,31.856239,400,399.949707,25,31.841328,9.03156,60.483498,49.990307,401.86795,399.423126,398.547394,7042.218262,12.873138,12.377552,12.484275,1.809899,1.783317,1.765096,69.901726,119.397087,43.68441,21.086855,119.326851,110.96804,99.315773,1.246327,502.398407,437.354635509452,1.90213500952895,0.0251681932764981,1.11335149333344,10.7328064695482,487.204646672011,1.93871080304878,0.00832289444105934,1.3320197043882,60.4485113939712,473.715544857979,90.8203812209072,0.0077331411281611,1.42569301684412
11,11.085115,38.5,38.7248,20.360001,21.022974,100.666924,NaN,0.989149332046509,NaN,31.840845,400,399.981445,25,31.842558,9.017316,60.388809,49.990307,401.86795,399.423126,398.547394,7042.218262,12.873138,12.377552,12.484275,1.809899,1.783317,1.765096,69.901726,119.397087,43.68441,21.086855,119.326851,110.96804,99.315773,1.246327,502.398407,437.362515895683,1.90216094255089,0.0251691415242985,1.11329716274617,10.7331132430092,487.250824502062,1.93883122210141,0.00832453940282721,1.33178010517793,60.4501581245483,473.726066488929,90.8292706313414,0.00773329169952345,1.42562449347626
11,11.086412,38.5,38.725636,20.360001,21.025587,100.678032,NaN,0.989287912845612,NaN,31.815561,400,399.994415,25,31.847322,9.021862,60.258667,49.990307,401.937866,399.366669,398.549896,7036.077148,12.872972,12.370927,12.474835,1.704041,1.689234,1.66709,69.950546,119.379829,43.727741,21.072556,119.166443,110.984657,99.333336,1.280148,502.126251,437.362252031776,1.90214894934729,0.0251659107457657,1.1133403281718,10.7370919061913,487.264527233426,1.9388660161132,0.0083249261633213,1.33171425686557,60.4511414343753,473.722347708883,90.8275633337582,0.00773293634259371,1.42566931568918
11,11.087915,38.5,38.726593,20.360001,21.019991,100.664543,NaN,0.989811539649963,NaN,31.809832,400,400.011627,25,31.853989,9.046678,60.292431,49.990307,401.847992,399.415894,398.49353,7034.166016,12.863507,12.373991,12.494159,1.742398,1.706714,1.689821,69.955162,119.198906,43.727394,21.071188,119.323616,110.880432,99.373962,1.332581,511.143829,437.352344146492,1.90210241230665,0.0251607128975701,1.11346045417898,10.7417020547788,487.245314776261,1.9388124902633,0.00832387111040715,1.33183284257823,60.4522670437205,473.706149495449,90.8172338018771,0.00773199795592399,1.4258230410912
11,11.089605,38.5,38.727264,20.360001,21.012457,100.632187,NaN,0.988922119140625,NaN,31.825945,400,399.971191,25,31.872486,9.048578,60.667213,49.990307,401.847992,399.415894,398.49353,7034.166016,12.863507,12.373991,12.494159,1.742398,1.706714,1.689821,69.955162,119.198906,43.727394,21.071188,119.323616,110.880432,99.373962,1.332581,511.143829,437.339819080948,1.90204538089656,0.0251546602009362,1.11360572416727,10.7468852266038,487.201342440923,1.93869335973035,0.00832182217768429,1.33208577448293,60.4530562502908,473.68591108001,90.8037639724076,0.00773094461934081,1.42600709709847
11,11.090493,38.5,38.731735,20.360001,21.011946,100.578941,NaN,0.989717483520508,NaN,31.837706,400,399.941956,25,31.88534,9.033331,60.854855,49.990307,401.931091,399.448151,398.5802,7048.699219,12.873534,12.380932,12.471181,1.799243,1.779731,1.752064,69.940414,119.277153,43.731327,21.074818,119.457092,110.888779,99.345055,1.292412,498.770081,437.337076613316,1.90202846476637,0.0251520620915174,1.11365402601715,10.7496084538998,487.124564008767,1.93847798329245,0.0083174502174919,1.33256899591204,60.4583145931256,473.683210627413,90.806691081958,0.00772980975285589,1.42609955346923
11,11.091164,38.5,38.733326,20.360001,21.009054,100.489189,NaN,0.989629328250885,NaN,31.836058,400,399.995789,25,31.88345,9.016299,60.636391,49.986107,401.923737,399.439178,398.533112,7048.067383,12.888378,12.398291,12.501443,1.784427,1.745277,1.745613,69.901909,119.288414,43.739651,21.0553,119.455536,110.972565,99.308136,1.353814,511.773438,437.332213431504,1.90200619527357,0.025149676374372,1.11371094019284,10.7516660990626,487.002852333866,1.93814873581162,0.00831184185371467,1.33326934809857,60.4601856465185,473.676335288813,90.8035856102985,0.00772914269144736,1.42618324487348
11,11.092767,38.5,38.731403,20.360001,21.007849,100.451416,NaN,0.989065408706665,NaN,31.838413,400,399.970093,25,31.882423,9.021431,60.522991,49.986107,401.923737,399.439178,398.533112,7048.067383,12.888378,12.398291,12.501443,1.784427,1.745277,1.745613,69.901909,119.288414,43.739651,21.0553,119.455536,110.972565,99.308136,1.353814,511.773438,437.326947287953,1.9019745889845,0.0251449401785024,1.11380048008331,10.7565813760279,486.955002023451,1.9380249414243,0.00831024938736329,1.33351384673171,60.4579241452707,473.663345925623,90.7924045035768,0.0077290007332548,1.42626501844033
11,11.093026,38.5,38.732338,20.360001,21.012146,100.50415,NaN,0.989593207836151,NaN,31.833622,400,399.901306,25,31.887165,9.017098,60.814224,49.986107,401.910614,399.353516,398.555328,7047.838867,12.866437,12.370867,12.462937,1.762996,1.735054,1.70246,69.869804,119.268333,43.745285,21.042673,119.476143,110.938141,99.349716,1.289894,505.623322,437.331099211,1.90198648954617,0.025144932807983,1.11377834385436,10.7573754972738,487.024090505397,1.9382077740424,0.00831299144341724,1.33313815961828,60.4590237428083,473.668399741092,90.7969561833975,0.00772901358320632,1.42623609375092
11,11.092724,38.5,38.731056,20.360001,21.017282,100.589294,NaN,0.989542603492737,NaN,31.82793,400,399.863708,25,31.8869,9.003007,60.86314,49.986107,401.739258,399.180237,398.377594,7039.993164,12.874433,12.37262,12.473916,1.732038,1.715351,1.67466,69.904327,119.201729,43.735939,21.060894,119.375076,110.866898,99.397011,1.274123,503.650269,437.337558652636,1.90201102969066,0.0251466530729339,1.11372148630539,10.7564495321589,487.139246440236,1.93851878024561,0.0083182438982828,1.33247867344099,60.4575160537317,473.676340206243,90.8011414051658,0.00772965796690203,1.42614802641327
11,11.0927,38.5,38.73394,20.360001,21.017282,100.589294,NaN,0.989749312400818,NaN,31.82793,400,399.863708,25,31.8869,8.994747,60.793324,49.986107,401.739258,399.180237,398.377594,7039.993164,12.874433,12.37262,12.473916,1.732038,1.715351,1.67466,69.904327,119.201729,43.735939,21.060894,119.375076,110.866898,99.397011,1.274123,503.650269,437.337617395207,1.90201143454404,0.0251467209316584,1.113720293099,10.7563759447033,487.135480006297,1.9385022840083,0.0083173882267872,1.33253530909921,60.4609077078806,473.678716718402,90.8059174455673,0.00772910939854022,1.42617230761822
11,11.0927,38.5,38.73394,20.360001,21.025494,100.645035,NaN,0.989749312400818,NaN,31.825108,400,399.843964,25,31.885639,9.009686,60.663342,49.986107,402.040405,399.513062,398.725983,7038.337891,12.868844,12.368614,12.466657,1.786007,1.770457,1.751378,69.922478,119.282639,43.750488,21.061272,119.588875,110.906601,99.382019,1.305761,504.271423,437.346762991682,1.90204252389144,0.025148106148532,1.11365342889365,10.7563759447033,487.209745314872,1.93870097805115,0.00832057572652757,1.33212135652496,60.4609077078806,473.690032004073,90.8138517400869,0.00772961309738975,1.42607515354645
11,11.09187,38.5,38.736595,20.360001,21.034353,100.658615,NaN,0.990161180496216,NaN,31.820778,400,399.977844,25,31.877329,9.01054,60.372566,49.986107,402.040405,399.513062,398.725983,7038.337891,12.868844,12.368614,12.466657,1.786007,1.770457,1.751378,69.922478,119.282639,43.750488,21.061272,119.588875,110.906601,99.382019,1.305761,504.271423,437.358659293404,1.90209005858987,0.025151947403804,1.11354011263473,10.7538309718624,487.224370943819,1.938734194897,0.00832056436619645,1.33207269234939,60.4640298670458,473.709385578362,90.830285768375,0.00772987218105481,1.42595018406026
11,11.091011,38.5,38.737049,20.360001,21.042261,100.619659,NaN,0.989949762821198,NaN,31.816435,400,400.041809,25,31.878405,9.019919,60.039017,49.986107,401.906891,399.432983,398.579224,7040.257324,12.850111,12.363294,12.482279,1.662996,1.648009,1.618113,69.924019,119.181908,43.75219,21.054373,119.48587,110.884514,99.38871,1.289315,500.367493,437.369566205955,1.90213447784838,0.0251557105728428,1.11343317080561,10.7511969274163,487.171880411378,1.9385927562425,0.00831820250497866,1.3323706727975,60.4645637325897,473.725904547958,90.8423602139503,0.00773050440075901,1.42581552432035
11,11.095665,38.5,38.734921,20.360001,21.044353,100.532661,NaN,0.989489853382111,NaN,31.80797,400,400.011597,25,31.880863,9.023754,59.883888,49.986107,401.883209,399.380066,398.548676,7044.976563,12.889487,12.375557,12.483381,1.839705,1.814687,1.792572,69.922256,119.234589,43.77467,21.048109,119.339096,110.894569,99.375397,1.379722,505.150055,437.360510221562,1.90206391039702,0.0251429051999673,1.11364727188009,10.765466153893,487.058720308218,1.93829470257287,0.00831385703105973,1.33297629950432,60.4620613399362,473.698574287706,90.8208995425638,0.00772977076425253,1.42601702845259
11,11.093542,38.5,38.735828,20.360001,21.034618,100.434814,NaN,0.99006974697113,NaN,31.810518,400,399.997894,25,31.868771,9.012005,59.63324,49.986107,401.883209,399.380066,398.548676,7044.976563,12.889487,12.375557,12.483381,1.839705,1.814687,1.792572,69.922256,119.234589,43.77467,21.048109,119.339096,110.894569,99.375397,1.379722,505.150055,437.354863423899,1.90206286176613,0.0251472644487546,1.11362101389491,10.7589575659799,486.927069498148,1.93794033250459,0.00830798586718661,1.33372548384309,60.4631279282099,473.698893700259,90.8221013260852,0.00772957920037035,1.42602833627501
11,11.093841,38.5,38.738136,20.360001,21.029221,100.384026,NaN,0.989455699920654,NaN,31.806902,400,400.032806,25,31.858564,9.011962,59.664093,49.982822,402.104187,399.604462,398.804535,7037.445313,12.840123,12.361715,12.455902,1.660962,1.641799,1.610945,69.912201,119.1446,43.774914,21.038418,119.541252,110.91124,99.34433,1.404888,517.345642,437.348121398959,1.90203738806634,0.0251455089086801,1.11367979448146,10.7598742820086,486.856298851139,1.93774575110235,0.00830439157585686,1.33415206810865,60.4658419313973,473.691405906866,90.8193388769685,0.00772872232732303,1.42612836278066
11,11.097347,38.5,38.741005,20.360001,21.031189,100.359077,NaN,0.989089965820312,NaN,31.796339,400,400.100342,25,31.86294,9.021623,59.968376,49.982822,401.950226,399.398499,398.605103,7041.512695,12.883387,12.386064,12.494021,1.708536,1.700727,1.666424,69.921715,119.331276,43.769012,21.04039,119.402161,110.903801,99.362038,1.304041,506.084351,437.341732951031,1.90198570959114,0.0251359324502118,1.1138380408921,10.7706220808179,486.819250495189,1.93764018675503,0.0083021109455932,1.33439637324051,60.4692154335708,473.674813910895,90.8107984864982,0.00772733310338811,1.42631530722159
11,11.096619,38.5,38.740139,20.360001,21.024611,100.363029,NaN,0.989340543746948,NaN,31.792225,400,400.061951,25,31.867384,9.015353,59.980717,49.982822,401.950226,399.398499,398.605103,7041.512695,12.883387,12.386064,12.494021,1.708536,1.700727,1.666424,69.921715,119.331276,43.769012,21.04039,119.402161,110.903801,99.362038,1.304041,506.084351,437.336187930842,1.90197308087288,0.025136879995941,1.11385544531607,10.7683905746239,486.825658943586,1.93765926900728,0.00830259424575722,1.33434950547269,60.4681971728004,473.669548389101,90.8061731137851,0.00772729513800731,1.42634712536055
11,11.094263,38.5,38.739094,20.360001,21.019285,100.37236,NaN,0.989194214344025,NaN,31.779076,400,400.006012,25,31.857914,9.015983,59.948395,49.982822,402.029572,399.48465,398.720703,7037.720703,12.847574,12.362753,12.461922,1.637879,1.616387,1.579318,69.934357,119.303932,43.721107,21.080658,119.385941,110.920738,99.343887,1.350139,503.122955,437.336022555486,1.90199265293644,0.0251426400802325,1.11378168960201,10.7611680770177,486.839478787875,1.93769859113242,0.00830343891815826,1.33425867326925,60.4669684149433,473.675864268272,90.8094745101436,0.00772781326826137,1.42627667138557
11,11.094263,38.5,38.739094,20.360001,21.026421,100.368958,NaN,0.989194214344025,NaN,31.784208,400,400.017517,25,31.842382,9.025447,59.806278,49.982822,401.808014,399.28302,398.471069,7040.290039,12.885126,12.383812,12.489636,1.780212,1.762679,1.734915,69.932037,119.267448,43.696335,21.095907,119.472168,110.968346,99.341209,1.432845,513.480286,437.343970294219,1.90201967017699,0.0251438437179332,1.11372356551625,10.7611680770177,486.834939596374,1.93768643868143,0.00830324394045708,1.334284243821,60.4669684149433,473.685697551114,90.8163690869075,0.00772825094711465,1.42619221759721
11,11.092731,38.5,38.739239,20.360001,21.034668,100.378288,NaN,0.989450931549072,NaN,31.780117,400,399.938477,25,31.833263,9.033472,59.827133,49.982822,401.808014,399.28302,398.471069,7040.290039,12.885126,12.383812,12.489636,1.780212,1.762679,1.734915,69.932037,119.267448,43.696335,21.095907,119.472168,110.968346,99.341209,1.432845,513.480286,437.35690345673,1.90207672914295,0.0251495658491168,1.11358031819967,10.7564709951346,486.847198153128,1.93771893503616,0.0083037356546877,1.33421699521165,60.4671389140896,473.706577603682,90.8311667295965,0.0077291473864505,1.42601522528057
11,11.095493,38.5,38.743179,20.360001,21.029608,100.381325,NaN,0.989551186561584,NaN,31.79141,400,399.861176,25,31.824842,9.02882,60.054386,49.982822,401.800262,399.267853,398.434113,7046.204102,12.888208,12.391578,12.488236,1.807639,1.803949,1.78251,69.914268,119.32476,43.692768,21.111092,119.407555,110.97097,99.356888,1.427903,512.142883,437.344509552652,1.90201099089621,0.0251409046982862,1.11375875157839,10.7649388797191,486.846087781359,1.93770720411758,0.00830274144348115,1.33427213330713,60.4717715845859,473.6856953782,90.8207715501264,0.00772732438465115,1.42625552531192
11,11.094806,38.5,38.741531,20.360001,21.024633,100.384262,NaN,0.990390837192535,NaN,31.802319,400,399.91684,25,31.820246,9.005082,60.396961,49.982822,402.031433,399.494232,398.713867,7041.391602,12.876348,12.377889,12.483911,1.680227,1.666982,1.629426,69.929115,119.386612,43.723995,21.098242,119.515404,110.914886,99.397675,1.368483,507.066528,437.34064996712,1.90200374231243,0.0251420072974959,1.11376512042631,10.7628327872287,486.852165725923,1.937727138888,0.00830339837335495,1.33421745708338,60.4698339060579,473.6817836343,90.8162522014766,0.00772752402129523,1.42626358852319
11,11.095694,38.5,38.740875,20.360001,21.024931,100.423454,NaN,0.989635348320007,NaN,31.797522,400,400.011047,25,31.817692,9.014644,60.462742,49.982822,402.031433,399.494232,398.713867,7041.391602,12.876348,12.377889,12.483911,1.680227,1.666982,1.629426,69.929115,119.386612,43.723995,21.098242,119.515404,110.914886,99.397675,1.368483,507.066528,437.338808448645,1.90198989333634,0.0251395478449091,1.11380684229956,10.7655550541637,486.90530958225,1.93787086284722,0.00830583837519261,1.33391031139502,60.4690625780788,473.676236176946,90.8116554907922,0.00772742588905783,1.42630107465437
11,11.096654,38.5,38.740185,20.360001,21.024382,100.46389,NaN,0.990517258644104,NaN,31.785538,400,400.004639,25,31.820126,9.035579,60.401234,49.982822,401.96582,399.397614,398.618958,7040.146484,12.875597,12.377881,12.464748,1.762942,1.751813,1.737133,69.940941,119.297974,43.743816,21.095222,119.427559,110.945427,99.36264,1.407541,516.483765,437.335847186606,1.90197162349612,0.0251367424784703,1.11385905218212,10.7684978610976,486.960144385381,1.93801917369205,0.00830835890356708,1.33359376106452,60.4682512610311,473.669053513205,90.8058757593279,0.0077272626785587,1.42635209030223
11,11.094887,38.5,38.744438,20.360001,21.017321,100.487312,NaN,0.988471269607544,NaN,31.780598,400,400.049255,25,31.828939,9.028273,60.262787,49.982822,401.96582,399.397614,398.618958,7040.146484,12.875597,12.377881,12.464748,1.762942,1.751813,1.737133,69.940941,119.297974,43.743816,21.095222,119.427559,110.945427,99.36264,1.407541,516.483765,437.332307621061,1.90197469121267,0.0251405450324417,1.11382872406179,10.7630811089092,486.985814118962,1.93807842062664,0.00830843885306664,1.33350241086961,60.473251840197,473.673456295575,90.8135479878781,0.0077264941943249,1.42638016959436
11,11.094655,38.5,38.744823,20.360001,21.017189,100.513489,NaN,0.990189909934998,NaN,31.774309,400,400.035278,25,31.838484,9.023753,60.224606,49.982197,402.009125,399.448425,398.694946,7045.219238,12.869289,12.370241,12.480038,1.639483,1.633044,1.594122,69.914253,119.180618,43.735111,21.084257,119.600891,110.987663,99.352684,1.289845,507.294159,437.332728501452,1.90197810474143,0.0251411785026272,1.11381826186594,10.7623698629158,487.020215186262,1.93816963199896,0.0083098231403496,1.33331434237874,60.4737044918015,473.674996170304,90.8150426406874,0.00772647543064934,1.42637290498622
11,11.093706,38.5,38.743855,20.360001,21.017189,100.513489,NaN,0.990077614784241,NaN,31.774309,400,400.035278,25,31.838484,9.024841,60.284576,49.982197,401.91394,399.358154,398.573944,7045.466797,12.888463,12.383469,12.479005,1.780805,1.761754,1.736896,69.911606,119.173058,43.721577,21.086779,119.521912,110.994202,99.323097,1.429364,518.289429,437.335051459821,1.9019941125889,0.0251438610724442,1.1137710697486,10.7594603824249,487.021481033158,1.93817517241628,0.0083101101552189,1.33329527357925,60.4725663892289,473.680074544956,90.8175594422315,0.00772692093608409,1.42631427753451
11,11.09524,38.5,38.739422,20.360001,21.019672,100.520752,NaN,0.99002081155777,NaN,31.744207,400,399.969788,25,31.836893,9.037013,60.088539,49.982197,402.02774,399.459198,398.705505,7041.363281,12.851257,12.368139,12.460588,1.655289,1.641412,1.602737,69.926575,119.325066,43.73568,21.090317,119.373352,110.926712,99.33181,1.352184,508.915649,437.334062142373,1.9019776387434,0.0251399438977282,1.11382711949292,10.7641632850132,487.036960699725,1.93822645849647,0.00831184042553821,1.33315373952367,60.4673540950145,473.670653198606,90.806174607099,0.00772750692733432,1.42632652134633
11,11.095592,38.5,38.742115,20.360001,21.009577,100.571167,NaN,0.989556729793549,NaN,31.727839,400,399.991913,25,31.835718,9.029733,59.925865,49.982197,402.02774,399.459198,398.705505,7041.363281,12.851257,12.368139,12.460588,1.655289,1.641412,1.602737,69.926575,119.325066,43.73568,21.090317,119.373352,110.926712,99.33181,1.352184,508.915649,437.321955830208,1.90193347574882,0.0251372462895517,1.11392693170959,10.7652423696749,487.100643790885,1.93839088208818,0.00831392650598495,1.3328308386114,60.4705205669606,473.656660802616,90.7992688236279,0.00772627340800373,1.42648851056257
11,11.0943,38.5,38.742142,20.360001,21.000818,100.625328,NaN,0.990122318267822,NaN,31.716892,400,400.003784,25,31.832405,9.020684,60.226898,49.982197,401.930634,399.341736,398.549469,7046.580078,12.896502,12.392184,12.496928,1.706901,1.691622,1.656773,69.94709,119.319786,43.73402,21.098776,119.334618,110.983398,99.337151,1.304471,506.199921,437.315362360126,1.90192210216964,0.0251394202453804,1.11393408617998,10.7612815122616,487.172785080128,1.93858384309426,0.00831701606016133,1.33242849610959,60.4705523130615,473.652542270024,90.7964107918777,0.00772608397021512,1.42652433576913
11,11.0943,38.5,38.742142,20.360001,21.008738,100.66304,NaN,0.990122318267822,NaN,31.70293,400,399.946167,25,31.837017,9.015439,60.514206,49.982197,401.930634,399.341736,398.549469,7046.580078,12.896502,12.392184,12.496928,1.706901,1.691622,1.656773,69.94709,119.319786,43.73402,21.098776,119.334618,110.983398,99.337151,1.304471,506.199921,437.324184462272,1.90195209353068,0.0251407563617833,1.11386949204357,10.7612815122616,487.223028343945,1.93871825734172,0.00831917196489892,1.33214858132779,60.4705523130615,473.663457642985,90.8040627692728,0.00772656980778988,1.42643050785676
11,11.093641,38.5,38.74239,20.360001,21.011517,100.666626,NaN,0.990200698375702,NaN,31.698238,400,399.964691,25,31.838923,9.009288,60.669479,49.982197,401.843323,399.338562,398.558075,7046.541016,12.861125,12.37039,12.473399,1.691931,1.687162,1.663142,69.940636,119.267113,43.781944,21.048054,119.336861,110.983093,99.344215,1.214085,495.856964,437.32889314018,1.90197373320916,0.0251430880226956,1.11381405673776,10.7592610960871,487.227481829158,1.93872961903137,0.00831930337817199,1.33212684972921,60.470843906017,473.671525186747,90.8099860525372,0.00772687264226805,1.42636502489083
11,11.094293,38.5,38.742756,20.360001,21.013527,100.615921,NaN,0.989539563655853,NaN,31.682903,400,399.893951,25,31.844185,9.0128,60.569611,49.982197,401.83078,399.20462,398.482788,7033.957031,12.859866,12.358344,12.461286,1.67426,1.671822,1.643947,69.934448,119.383095,43.743782,21.093134,119.512932,110.916389,99.352242,1.365939,511.099243,437.32953582573,1.90197034530389,0.0251415840087137,1.11383010339306,10.7612600515586,487.159448931874,1.9385467968685,0.00831629608080489,1.33251044815125,60.4712742379517,473.670574926633,90.8097144594981,0.00772674735295863,1.42637886176315
11,11.095066,38.5,38.739166,20.360001,21.020096,100.587769,NaN,0.989773690700531,NaN,31.674892,400,399.844788,25,31.85393,9.017369,60.260628,49.982197,401.83078,399.20462,398.482788,7033.957031,12.859866,12.358344,12.461286,1.67426,1.671822,1.643947,69.934448,119.383095,43.743782,21.093134,119.512932,110.916389,99.352242,1.365939,511.099243,437.334960316915,1.9019821790262,0.0251405071863635,1.113815011424,10.7636298643396,487.126622291306,1.93846695461868,0.00831575077410735,1.33264930098551,60.467053076653,473.672107839137,90.8069184402998,0.00772762973662725,1.42631005680608
11,11.097763,38.5,38.740696,20.360001,21.025307,100.562309,NaN,0.990159511566162,NaN,31.670227,400,399.82428,25,31.86031,9.016438,59.961224,49.985657,401.735901,399.24353,398.452454,7042.512695,12.848155,12.356969,12.461856,1.699962,1.685417,1.652117,69.910515,119.207245,43.778847,21.086838,119.536659,110.973419,99.345627,1.398541,514.549316,437.334162923392,1.90195642245856,0.0251337652189749,1.11390666577525,10.7718971777779,487.090691456457,1.93836740817475,0.00831384057242724,1.33286892268839,60.4688521071284,473.663915880465,90.8028248678936,0.00772691811389887,1.42640415787333
11,11.102037,38.5,38.745346,20.360001,21.031189,100.601875,NaN,0.990374565124512,NaN,31.665993,400,399.841675,25,31.869917,9.016128,59.704697,49.985657,401.855194,399.259521,398.503937,7041.347656,12.88223,12.371639,12.478624,1.686921,1.667862,1.661036,69.9347,119.354103,43.752541,21.108009,119.479187,110.953217,99.378365,1.423287,519.499268,437.330252809939,1.90190662300142,0.0251226872616658,1.11407130255805,10.7849954910169,487.13734934866,1.93848190663963,0.00831472482887991,1.33266574852281,60.4743193865619,473.649383977012,90.7976518174298,0.00772521696027909,1.42660116253887
11,11.102211,38.5,38.748177,20.360001,21.035448,100.671715,NaN,0.989642739295959,NaN,31.668571,400,399.856018,25,31.873905,9.026814,59.895344,49.985657,401.855194,399.259521,398.503937,7041.347656,12.88223,12.371639,12.478624,1.686921,1.667862,1.661036,69.9347,119.354103,43.752541,21.108009,119.479187,110.953217,99.378365,1.423287,519.499268,437.334571633705,1.90191981779116,0.0251229141820873,1.11404521331739,10.7855286597135,487.226711191916,1.93871467970736,0.00831787819485544,1.33220251064934,60.4776476934354,473.656373218526,90.8056036613877,0.00772488624873937,1.42658495012169
11,11.103963,38.5,38.748623,20.360001,21.038521,100.758675,NaN,0.989495158195496,NaN,31.656374,400,399.894653,25,31.878736,9.008518,60.035019,49.985657,401.920593,399.384583,398.613007,7039.423828,12.863854,12.366275,12.467511,1.747132,1.724362,1.7134,69.955391,119.585236,43.803905,21.080851,119.417252,110.926231,99.378815,1.287926,501.845764,437.333706418419,1.90190191638047,0.0251184872362508,1.11410730042954,10.7908967667054,487.341950396639,1.93902192446461,0.00832271386005353,1.33156756432582,60.4781720214894,473.65020245131,90.8017591002866,0.00772451053144067,1.426644926629
11,11.105699,38.5,38.749516,20.360001,21.041904,100.824203,NaN,0.990015387535095,NaN,31.648579,400,399.924896,25,31.883419,8.991659,59.998974,49.985657,401.968109,399.306549,398.591095,7049.358398,12.885211,12.369598,12.471268,1.671082,1.65641,1.610586,69.932518,119.541267,43.822041,21.080421,119.483215,111.013,99.337616,1.365384,512.108032,437.333225836876,1.90188546180442,0.02511415910321,1.1141660638386,10.7962152214731,487.428027099852,1.93925012418091,0.00832618997381148,1.33110165768507,60.479221838158,473.64490357886,90.7990078682108,0.007724072306045,1.4267043460616
11,11.105341,38.5,38.752411,20.360001,21.041904,100.824203,NaN,0.98986941576004,NaN,31.648579,400,399.924896,25,31.883419,8.995802,59.916218,49.985657,401.968109,399.306549,398.591095,7049.358398,12.885211,12.369598,12.471268,1.671082,1.65641,1.610586,69.932518,119.541267,43.822041,21.080421,119.483215,111.013,99.337616,1.365384,512.108032,437.334102217156,1.90189149693058,0.0251151691528325,1.11414825189635,10.7951184945486,487.424258592383,1.93923360214499,0.00832533162010907,1.33115810322707,60.4826250809998,473.649336140385,90.8052363013256,0.0077236134507618,1.42671110139829
11,11.107197,38.5,38.755093,20.360001,21.04763,100.856613,NaN,0.990479946136475,NaN,31.653761,400,399.927216,25,31.884327,8.985485,59.967411,49.985657,401.971802,399.357666,398.627686,7047.015137,12.892263,12.381695,12.469419,1.764064,1.750848,1.748092,69.937233,119.772194,43.845909,21.049007,119.60746,111.037964,99.329605,1.221135,497.355713,437.335938581817,1.90188189575911,0.025110898571463,1.11419386002639,10.8008040306069,487.463907873065,1.93933364825476,0.00832638588513867,1.33097176328296,60.4857777413594,473.647913123877,90.8071307088342,0.0077229423785789,1.42676492045863
11,11.105841,38.5,38.754478,20.360001,21.043125,100.866898,NaN,0.990444779396057,NaN,31.650671,400,399.952881,25,31.88628,8.994591,60.096439,49.985657,402.139954,399.49353,398.830139,7041.165039,12.869583,12.356989,12.450996,1.70248,1.694328,1.658835,69.940369,119.460022,43.827908,21.053385,119.508911,110.943642,99.338104,1.458159,516.430725,437.334238617203,1.90188769218289,0.0251139643177282,1.1141631636051,10.7966502286944,487.478396625065,1.93937375621437,0.00832715496427897,1.33088413336943,60.4850548319014,473.649547807373,90.8076133450877,0.00772315447101134,1.42674132451756
11,11.109279,38.5,38.755482,20.360001,21.039864,100.904961,NaN,0.990511059761047,NaN,31.674706,400,400.064819,25,31.89319,9.019487,60.208382,49.985657,402.139954,399.49353,398.830139,7041.165039,12.869583,12.356989,12.450996,1.70248,1.694328,1.658835,69.940369,119.460022,43.827908,21.053385,119.508911,110.943642,99.338104,1.458159,516.430725,437.322187869941,1.90181738706837,0.0251037181542085,1.1143609056908,10.8071810282412,487.527743310269,1.93950345109417,0.00832902834702297,1.33062400730777,60.4862349913648,473.624735616761,90.7913065400493,0.0077218228818937,1.42697041440283
11,11.108359,38.5,38.756004,20.360001,21.040371,100.901474,NaN,0.989725232124329,NaN,31.666817,400,400.087708,25,31.894747,9.027932,60.355408,49.985657,401.896606,399.374817,398.588135,7045.212402,12.89697,12.37334,12.501351,1.749423,1.718053,1.695897,69.95063,119.635536,43.805134,21.087339,119.600502,110.955109,99.360779,1.372589,510.981232,437.325005451548,1.90183481541362,0.0251063977973783,1.1143109626001,10.8043632535136,487.522424615267,1.93948806969713,0.00832867474271008,1.33065976142889,60.4868485702168,473.631481649139,90.7965970466975,0.0077220048094811,1.42692043772862
11,11.106978,38.5,38.75692,20.360001,21.038363,100.827812,NaN,0.98981761932373,NaN,31.66153,400,400.014435,25,31.890022,9.030949,60.595169,49.989574,402.062714,399.418427,398.795685,7050.543945,12.889289,12.362585,12.4594,1.746337,1.739695,1.704669,69.975342,119.596191,43.792236,21.088167,119.604546,110.965439,99.394928,1.262925,501.565369,437.326149188179,1.90185048958897,0.0251099541594876,1.11425862284995,10.8001331990465,487.423193196761,1.93922071620411,0.00832420092461149,1.33121943652314,60.4879252552045,473.637893602495,90.8020783944635,0.00772208259922287,1.42687945631419
11,11.107071,38.5,38.757889,20.360001,21.036352,100.744301,NaN,0.989570617675781,NaN,31.663477,400,400.057465,25,31.888624,9.0226,60.565472,49.989574,402.062714,399.418427,398.795685,7050.543945,12.889289,12.362585,12.4594,1.746337,1.739695,1.704669,69.975342,119.596191,43.792236,21.088167,119.604546,110.965439,99.394928,1.262925,501.565369,437.323680691278,1.90184130490917,0.0251093528306403,1.11427967731076,10.8004180739365,487.31073299594,1.93891781261798,0.00831914616256116,1.33185495546335,60.4890642144615,473.635299076605,90.8013049445833,0.0077217476299662,1.42691681101404
11,11.106051,38.5,38.757492,20.360001,21.031534,100.693329,NaN,0.989927887916565,NaN,31.678131,400,400.120728,25,31.890604,9.022145,60.581219,49.989574,402.133606,399.508148,398.79126,7052.916992,12.890942,12.382291,12.486529,1.687247,1.68268,1.659343,69.951614,119.516953,43.757271,21.110945,119.710197,111.011208,99.342735,1.343801,511.66748,437.320809606141,1.90184025173871,0.0251114178169961,1.11426825661986,10.7972935415654,487.243353919481,1.93873847468061,0.00831635209228125,1.33222472807481,60.4885975848905,473.634609218038,90.8003934049364,0.00772180687069723,1.42691659252604
11,11.106051,38.5,38.757492,20.360001,21.0252,100.665253,NaN,0.989927887916565,NaN,31.670565,400,400.099213,25,31.890163,9.007965,60.676399,49.989574,402.056915,399.466309,398.745819,7046.710938,12.905883,12.376699,12.475904,1.814509,1.79187,1.78632,69.977539,119.56443,43.784954,21.105293,119.644279,111.004364,99.351479,1.290158,503.055603,437.313751667115,1.90181625969913,0.0251103499108017,1.11432000916572,10.7972935415654,487.20594745402,1.93863841172028,0.00831474769391864,1.33243306519112,60.4885975848905,473.625877371176,90.7942741846932,0.00772141833187985,1.42699175808988
11,11.108428,38.5,38.759125,20.360001,21.019344,100.610641,NaN,0.989262163639069,NaN,31.653522,400,400.068634,25,31.890366,9.02201,60.600384,49.989574,402.056915,399.466309,398.745819,7046.710938,12.905883,12.376699,12.475904,1.814509,1.79187,1.78632,69.977539,119.56443,43.784954,21.105293,119.644279,111.004364,99.351479,1.290158,503.055603,437.301404014392,1.90175399866894,0.025102658406669,1.11448630372193,10.8045745927044,487.131036759157,1.93843437036524,0.00831114181197865,1.33287118043441,60.4905169702677,473.604479022227,90.7810409318927,0.00772009625973102,1.42720138794496
11,11.108197,38.5,38.760841,20.360001,21.013958,100.554848,NaN,0.989990472793579,NaN,31.631832,400,400.095093,25,31.89551,9.032129,60.332844,49.989574,402.046814,399.472778,398.736267,7040.052734,12.889212,12.372255,12.481851,1.732285,1.726004,1.698301,69.972305,119.464676,43.774162,21.104191,119.712692,111.012978,99.356865,1.34474,510.267487,437.295967160598,1.9017374876697,0.0251024016830282,1.11451886488438,10.8038670619566,487.054417161222,1.93822554340508,0.00830744229650425,1.33332091045248,60.4925338392745,473.599794886612,90.7796096850602,0.00771949919061165,1.4272683756334
11,11.109202,38.5,38.761505,20.360001,21.013958,100.554848,NaN,0.99032986164093,NaN,31.631832,400,400.095093,25,31.89551,9.024801,60.135605,49.989574,402.045502,399.488739,398.754578,7048.563477,12.902174,12.38142,12.490853,1.759752,1.74383,1.742801,69.946251,119.577835,43.768284,21.140141,119.618889,111.021042,99.355759,1.307363,507.882813,437.293505130879,1.90172054243032,0.0250995679038416,1.11456896021366,10.806945199479,487.053549179827,1.93822174471464,0.00830724557274564,1.33333398206079,60.4933142395492,473.594140597797,90.7763642972403,0.00771909722407587,1.4273274120126
11,11.108145,38.5,38.761307,20.360001,21.018461,100.566978,NaN,0.988823652267456,NaN,31.617826,400,400.08017,25,31.897816,9.012663,60.26123,49.989574,402.045502,399.488739,398.754578,7048.563477,12.902174,12.38142,12.490853,1.759752,1.74383,1.742801,69.946251,119.577835,43.768284,21.140141,119.618889,111.021042,99.355759,1.307363,507.882813,437.301113129555,1.90175542482099,0.0251033075636905,1.11447942590299,10.8037077894367,487.069980751215,1.93826615353903,0.00830799814199025,1.333239541588,60.4930815309898,473.606682535809,90.7849381040506,0.00771970013188937,1.42721625503896
11,11.111974,38.5,38.763748,20.360001,21.014074,100.617477,NaN,0.990271627902985,NaN,31.615198,400,400.07608,25,31.893951,9.017226,60.173649,49.989574,401.935181,399.374512,398.618774,7048.817383,12.887519,12.375139,12.482248,1.711225,1.698255,1.678667,69.964371,119.596848,43.791401,21.114952,119.872406,110.989845,99.347206,1.251713,501.064575,437.286842985859,1.90167424626846,0.02509177383607,1.11470622290893,10.8154342603885,487.134110573327,1.93843231505682,0.00831016296156155,1.33291110705601,60.4959503589475,473.5790236465,90.7681931107729,0.00771791668942142,1.42749256399605
11,11.110703,38.5,38.763557,20.360001,21.007015,100.645653,NaN,0.989070415496826,NaN,31.62953,400,400.020599,25,31.897167,9.018904,59.90382,49.989574,401.935181,399.374512,398.618774,7048.817383,12.887519,12.375139,12.482248,1.711225,1.698255,1.678667,69.964371,119.596848,43.791401,21.114952,119.872406,110.989845,99.347206,1.251713,501.064575,437.282088603985,1.90166892582205,0.0250941658505678,1.11470067332758,10.8115421073756,487.171913065753,1.93853387499469,0.00831183031597361,1.3326976927153,60.4957258882677,473.576940029519,90.7665274622389,0.0077178672195701,1.42750757036781
11,11.112528,38.5,38.76619,20.360001,21.010368,100.672211,NaN,0.988900423049927,NaN,31.621122,400,399.95578,25,31.904306,9.013399,59.805382,49.986069,402.114258,399.56665,398.853546,7048.543457,12.903076,12.371179,12.477983,1.836537,1.811079,1.789194,69.93148,119.496941,43.79269,21.103373,119.618111,111.034065,99.351395,1.345917,508.91922,437.281354303004,1.90165086220999,0.0250895878816686,1.11476422619267,10.8171306565895,487.203868255463,1.93861350548268,0.00831256817953241,1.33255195910658,60.4988202119969,473.572398398055,90.7661861529467,0.00771706905270319,1.42758761957055
11,11.112947,38.5,38.763649,20.360001,21.013311,100.705513,NaN,0.990056395530701,NaN,31.621143,400,400.076263,25,31.898787,9.026383,59.781876,49.986069,402.256836,399.715424,398.961945,7043.666016,12.865844,12.360105,12.469291,1.679989,1.662059,1.626211,69.924324,119.485336,43.811443,21.076115,119.600533,111.061073,99.336761,1.352421,506.475555,437.28360833406,1.90165495108727,0.0250889034226759,1.11476100422019,10.8184136287882,487.251555044702,1.93874671621969,0.0083152237616854,1.33225498563367,60.4958340103853,473.57192541534,90.763113909537,0.00771762325484231,1.42755225433861
11,11.112196,38.5,38.76302,20.360001,21.003748,100.7173,NaN,0.989974796772003,NaN,31.641996,400,400.211578,25,31.893724,9.029509,59.541557,49.986069,402.256836,399.715424,398.961945,7043.666016,12.865844,12.360105,12.469291,1.679989,1.662059,1.626211,69.924324,119.485336,43.811443,21.076115,119.600533,111.061073,99.336761,1.352421,506.475555,437.274788033507,1.90163137160787,0.0250894072731354,1.11480193628242,10.816114051344,487.268078068357,1.93879231086513,0.00831608347231723,1.33215528833188,60.4950947799164,473.562859176132,90.7560846401046,0.00771736223004395,1.42762071171365
11,11.111215,38.5,38.766575,20.360001,20.992826,100.72982,NaN,0.990761518478394,NaN,31.661762,400,400.218658,25,31.89806,9.008788,59.277565,49.986069,402.09137,399.622223,398.800262,7042.154297,12.895968,12.382756,12.500992,1.741472,1.723676,1.707589,69.92543,119.524788,43.819756,21.057302,119.750107,111.019638,99.33477,1.40503,517.97522,437.265016317872,1.90160651883858,0.0250903302057214,1.11484255975551,10.8131100330581,487.280120936896,1.93881661469919,0.00831574538386071,1.332132109748,60.4992726526011,473.55655844272,90.7555064048469,0.00771627710000445,1.427730289502
11,11.111215,38.5,38.766575,20.360001,20.990505,100.701942,NaN,0.990761518478394,NaN,31.652479,400,400.163849,25,31.905933,8.990498,59.263531,49.986069,402.027588,399.479797,398.734131,7054.091797,12.884134,12.375107,12.471445,1.754108,1.720743,1.716635,69.98027,119.672432,43.810745,21.064838,119.634613,110.970062,99.380211,1.4262,517.629761,437.262428746191,1.90159772181326,0.0250899388066492,1.11486160288827,10.8131100330581,487.242980877623,1.9387172741035,0.00831415290666977,1.33233879199009,60.4992726526011,473.553357163701,90.7532642110221,0.00771613465506403,1.42775792421039
11,11.113276,38.5,38.766842,20.360001,21.000708,100.676132,NaN,0.989705979824066,NaN,31.653254,400,400.110657,25,31.905527,8.986076,59.510609,49.986069,402.027588,399.479797,398.734131,7054.091797,12.884134,12.375107,12.471445,1.754108,1.720743,1.716635,69.98027,119.672432,43.810745,21.064838,119.634613,110.970062,99.380211,1.4262,517.629761,437.268751971962,1.90160164031677,0.0250858516241292,1.11488076882426,10.8194209967287,487.208242326827,1.93862375653438,0.00831259910489953,1.33253561910732,60.4995864209073,473.554989145904,90.7546952918285,0.00771614683778674,1.42774798200998
11,11.114076,38.5,38.767933,20.360001,21.008215,100.671684,NaN,0.989625096321106,NaN,31.641039,400,400.12558,25,31.901684,8.985549,59.516148,49.986069,402.11499,399.590424,398.81012,7047.916992,12.881583,12.378334,12.489904,1.687007,1.667434,1.652041,69.968887,119.745567,43.837379,21.065289,119.680717,111.017532,99.367615,1.440499,519.748413,437.275160595919,1.9016166045479,0.0250848635167715,1.11485911309552,10.8218704300517,487.200891354046,1.93860166633183,0.00831202175477249,1.33259005954563,60.5008685041974,473.561276583784,90.7602760186734,0.00771617965891709,1.42771065115061
11,11.117237,38.5,38.769596,20.360001,21.006447,100.655739,NaN,0.989498972892761,NaN,31.631554,400,400.085571,25,31.909056,9.00456,59.376904,49.986069,401.947784,399.361938,398.650116,7046.279297,12.871647,12.360785,12.459511,1.68147,1.670238,1.641549,69.980545,119.548141,43.822041,21.053156,119.77404,111.022789,99.373993,1.331855,503.549072,437.265441802444,1.90155661398254,0.0250756631845571,1.1150314036647,10.8315474562608,487.177471442524,1.93853531755096,0.00831061793455106,1.33274121324179,60.5028227128133,473.540728857581,90.7476790002593,0.00771488903375816,1.42791388875197
11,11.115342,38.5,38.770008,20.360001,21.002148,100.597282,NaN,0.9899622797966,NaN,31.620975,400,400.055725,25,31.91572,9.00602,59.045033,49.986069,401.947784,399.361938,398.650116,7046.279297,12.871647,12.360785,12.459511,1.68147,1.670238,1.641549,69.980545,119.548141,43.822041,21.053156,119.77404,111.022789,99.373993,1.331855,503.549072,437.265293468607,1.90157226543245,0.0250802746857759,1.11497208470691,10.825746387268,487.099012380525,1.93832449266926,0.00830715398243308,1.3331846425415,60.5033068475396,473.546742283956,90.7523348860761,0.00771506336220156,1.42786835252262
