P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.11427,38.5,38.771713,20.360001,20.996916,100.507965,NaN,0.989430069923401,NaN,31.616501,400,399.98233,25,31.914232,8.997841,58.872944,49.986069,401.909882,399.361328,398.592255,7045.233398,12.865533,12.36073,12.469198,1.674019,1.650847,1.626216,69.987,119.677528,43.819279,21.054274,119.842743,111.025772,99.370537,1.374842,509.158691,437.262087722992,1.90157050773592,0.0250824120160834,1.11496151092763,10.8224643976532,486.97767587097,1.93799601650965,0.00830153946482631,1.33388575227368,60.5053103207975,473.547418045321,90.7546475054459,0.00771470760860533,1.42788899608824
11,11.114319,38.5,38.767742,20.360001,20.981859,100.402176,NaN,0.990028619766235,NaN,31.623697,400,399.917603,25,31.904551,9.006234,59.082844,49.984184,401.781189,399.150482,398.454407,7049.173828,12.909929,12.377789,12.481686,1.803383,1.774953,1.755552,70.00531,119.614731,43.80806,21.062559,119.634392,110.970062,99.393959,1.364969,510.697174,437.245178664345,1.90151260336594,0.0250797350585282,1.11508763026771,10.8226144191614,486.841726965898,1.93764095351456,0.00829665793056562,1.33460146762556,60.5006440536496,473.523283480855,90.7334617766591,0.00771453232753244,1.42803580826611
11,11.114454,38.5,38.771393,20.360001,20.981859,100.402176,NaN,0.989529013633728,NaN,31.623697,400,399.917603,25,31.904551,9.020982,59.442268,49.984184,401.781189,399.150482,398.454407,7049.173828,12.909929,12.377789,12.481686,1.803383,1.774953,1.755552,70.00531,119.614731,43.80806,21.062559,119.634392,110.970062,99.393959,1.364969,510.697174,437.244847630963,1.90151032681134,0.0250793547955239,1.11509437591289,10.8230277411553,486.836942782924,1.93762003784085,0.00829557684497438,1.33467374550237,60.5049343079352,473.525271527097,90.7387933052714,0.00771379464299713,1.42807535266338
11,11.114184,38.5,38.771408,20.360001,20.977659,100.266907,NaN,0.990618109703064,NaN,31.629066,400,399.933075,25,31.897264,9.032823,59.668808,49.984184,401.927246,399.389404,398.614044,7055.121582,12.888924,12.383802,12.501459,1.676177,1.668002,1.628947,70.022652,119.412857,43.821678,21.062731,119.607216,111.073776,99.342255,1.276455,503.295166,437.240826283223,1.90149895698441,0.0250794070494164,1.11511540448481,10.8222010933888,486.656314092888,1.93713637355584,0.00828781839003415,1.3356954766267,60.5049519335981,473.521145757655,90.7359204843965,0.00771360767300087,1.42811124433108
11,11.111606,38.5,38.775539,20.360001,20.986416,100.236694,NaN,0.990699768066406,NaN,31.646486,400,399.970062,25,31.900087,9.03883,59.920513,49.984184,401.927246,399.389404,398.614044,7055.121582,12.888924,12.383802,12.501459,1.676177,1.668002,1.628947,70.022652,119.412857,43.821678,21.062731,119.607216,111.073776,99.342255,1.276455,503.295166,437.256911473464,1.90157562931199,0.0250881473150402,1.11491468382231,10.8143073772084,486.610528217796,1.9370045880038,0.0082848623669809,1.33600677122805,60.5098058248713,473.552233367284,90.7621471143996,0.0077140561828487,1.42790682748101
11,11.112119,38.5,38.774693,20.360001,20.987381,100.233994,NaN,0.989760875701904,NaN,31.668842,400,399.992737,25,31.904148,9.038043,59.999577,49.984184,402.173737,399.515228,398.80957,7050.842773,12.899278,12.382586,12.468945,1.73264,1.710422,1.699645,69.981018,119.43026,43.82896,21.033262,119.77861,111.141479,99.312233,1.36662,509.250214,437.256729740234,1.90157063598307,0.0250868644127894,1.11493237930568,10.8158782691525,486.608032466049,1.93699978104397,0.00828495785499254,1.33601041313834,60.508811816765,473.549763623645,90.759504894555,0.00771413770789207,1.42791501843792
11,11.113049,38.5,38.775776,20.360001,20.983133,100.231873,NaN,0.989847719669342,NaN,31.662415,400,400.058594,25,31.90823,9.025259,59.953388,49.984184,402.172791,399.561646,398.832184,7044.087891,12.85843,12.367318,12.466486,1.633014,1.626674,1.592284,69.957771,119.67067,43.821369,21.035467,119.767769,111.06131,99.328094,1.319853,512.451172,437.249713251832,1.90153884988669,0.025083527625206,1.11501371264664,10.8187259458674,486.603775852416,1.93698597792079,0.00828451561604722,1.33604808195349,60.5100842849047,473.539031857064,90.7531578026829,0.00771341525976295,1.42802453809597
11,11.109325,38.5,38.77594,20.360001,20.982018,100.174385,NaN,0.989571928977966,NaN,31.634792,400,400.17511,25,31.910625,9.028146,60.10157,49.984184,402.148834,399.45993,398.730438,7058.374023,12.924823,12.399292,12.501327,1.702995,1.666586,1.642409,69.9692,119.764748,43.778629,21.049482,119.802696,111.068855,99.349777,1.359388,513.812622,437.257600091451,1.90159742845216,0.0250938349752694,1.11483688423586,10.8073219123711,486.526740901473,1.93677928140741,0.00828116774492384,1.33648832473597,60.5102769737208,473.560475754665,90.7683521509264,0.00771433213677514,1.42784188451892
11,11.1102,38.5,38.776749,20.360001,20.982174,100.115486,NaN,0.989159286022186,NaN,31.63261,400,400.20459,25,31.908718,9.019858,60.04248,49.984184,402.148834,399.45993,398.730438,7058.374023,12.924823,12.399292,12.501327,1.702995,1.666586,1.642409,69.9692,119.764748,43.778629,21.049482,119.802696,111.068855,99.349777,1.359388,513.812622,437.255628943116,1.90158326219086,0.0250913946627512,1.11487929441637,10.8100016899548,486.446945045379,1.93656372622846,0.00827754619288153,1.33695343750758,60.5112274836382,473.555944480475,90.7660513267676,0.00771394753844933,1.42789356982425
11,11.1102,38.5,38.776749,20.360001,20.979673,100.144951,NaN,0.989159286022186,NaN,31.636667,400,400.13324,25,31.908531,9.017236,59.977039,49.984184,402.101898,399.468018,398.73175,7057.375,12.874771,12.375095,12.471643,1.670007,1.657702,1.603579,70.027008,119.479271,43.82769,21.022369,119.442284,111.024414,99.354111,1.292065,506.63208,437.252840604329,1.9015737822669,0.0250909728505413,1.11489982400146,10.8100016899548,486.486335066407,1.93666925022662,0.0082792383807113,1.33672868002132,60.5112274836382,473.552494592272,90.7636352838017,0.00771379406769809,1.42792336124082
11,11.110327,38.5,38.777473,20.360001,20.971214,100.228943,NaN,0.990399241447449,NaN,31.649002,400,400.093567,25,31.910484,9.00875,60.028904,49.984184,402.101898,399.468018,398.73175,7057.375,12.874771,12.375095,12.471643,1.670007,1.657702,1.603579,70.027008,119.479271,43.82769,21.022369,119.442284,111.024414,99.354111,1.292065,506.63208,437.243097954865,1.90153957477581,0.025089188124045,1.11497563264416,10.8103906273341,486.597631420962,1.93696575656822,0.00828384526164365,1.33610413079845,60.5120781114228,473.540604593599,90.7560898428338,0.00771310134991171,1.42803730836075
11,11.111326,38.5,38.776531,20.360001,20.969383,100.357445,NaN,0.989960849285126,NaN,31.645597,400,400.055023,25,31.906261,9.027319,59.861504,49.994957,402.070404,399.401581,398.625305,7052.18457,12.896633,12.388979,12.486954,1.686571,1.681113,1.636396,70.012512,119.688271,43.845318,21.007975,119.730743,111.077431,99.354759,1.392501,511.625275,437.238606599549,1.90151578311921,0.0250860636825807,1.11504059568683,10.8134499472787,486.770496254355,1.93743074171212,0.00829149280252496,1.33511268671435,60.5109713527966,473.531220179444,90.7485022040159,0.00771289694036973,1.42810376506483
11,11.112692,38.5,38.774227,20.360001,20.966887,100.463905,NaN,0.989951431751251,NaN,31.644218,400,400.089355,25,31.903313,9.025572,59.815567,49.994957,402.124725,399.556976,398.749359,7052.461914,12.890081,12.381661,12.482782,1.733429,1.712825,1.706656,70.007401,119.558609,43.822662,21.023003,119.695175,111.039085,99.373558,1.298879,504.214844,437.232473252875,1.90148327981468,0.0250817935159939,1.11512939114219,10.8176328266538,486.915606208769,1.93782430856379,0.00829827302407321,1.33426577305958,60.5082642821454,473.517615410315,90.7364901826604,0.00771281283868741,1.42818556400965
11,11.111902,38.5,38.773113,20.360001,20.970829,100.533928,NaN,0.989558696746826,NaN,31.653059,400,400.093933,25,31.905859,9.014784,59.825661,49.994957,402.124725,399.556976,398.749359,7052.461914,12.890081,12.381661,12.482782,1.733429,1.712825,1.706656,70.007401,119.558609,43.822662,21.023003,119.695175,111.039085,99.373558,1.298879,504.214844,437.238806414553,1.90151154980597,0.0250846843860925,1.11505749771852,10.8152137854543,487.010474063914,1.93808067897208,0.00830261063145003,1.33371900331265,60.5069553467495,473.527043315349,90.7418897684529,0.00771348432910571,1.42808676267415
11,11.114367,38.5,38.774879,20.360001,20.977608,100.598633,NaN,0.989771127700806,NaN,31.666597,400,400.163208,25,31.905224,9.012857,59.723141,49.994957,402.251556,399.629242,398.870514,7051.293945,12.881585,12.365781,12.47575,1.613141,1.605972,1.562956,69.993492,119.569183,43.80912,21.026268,119.705933,111.118668,99.348289,1.247698,503.493835,437.240320641875,1.90149567749077,0.0250788829753576,1.11512496956284,10.8227613785241,487.094449277564,1.93830145793423,0.00830578883793482,1.33327036401233,60.5090303591007,473.522629667503,90.7407046367544,0.00771288844190413,1.42815234802426
11,11.111112,38.5,38.776218,20.360001,20.977608,100.598633,NaN,0.990065634250641,NaN,31.666597,400,400.163208,25,31.905224,9.01661,59.883751,49.994957,402.190186,399.609924,398.759338,7050.335938,12.892208,12.383577,12.482805,1.730552,1.716876,1.692312,69.983231,119.794006,43.814236,21.039137,119.663826,111.07917,99.351257,1.337012,506.164948,437.248302239692,1.90155057293833,0.0250880540544161,1.11496233156871,10.812794614877,487.092699721212,1.93829380125088,0.00830539239351266,1.33329670128453,60.510603603214,473.543638874985,90.7568608110644,0.0077135202283923,1.4279916032346
11,11.113644,38.5,38.776531,20.360001,20.980907,100.644386,NaN,0.990630209445953,NaN,31.671335,400,400.189148,25,31.900711,9.008327,60.257744,49.994957,402.190186,399.609924,398.759338,7050.335938,12.892208,12.383577,12.482805,1.730552,1.716876,1.692312,69.983231,119.794006,43.814236,21.039137,119.663826,111.07917,99.351257,1.337012,506.164948,437.245772261728,1.90152037723295,0.0250814759617605,1.11506172642707,10.8205477525393,487.153285547715,1.93845519886126,0.00830791541527484,1.33296184437503,60.5109713527966,473.53289197477,90.7496728498915,0.0077129713161925,1.42808931775158
11,11.111121,38.5,38.779003,20.360001,20.978807,100.65184,NaN,0.990002989768982,NaN,31.652843,400,400.160858,25,31.906582,9.006543,60.555843,49.994957,402.131836,399.510071,398.65799,7058.223633,12.903847,12.402975,12.486335,1.700968,1.700187,1.655794,69.96244,119.643593,43.794506,21.057842,119.77919,111.132294,99.32753,1.301904,506.471954,437.249617007071,1.90155496621996,0.0250882309094676,1.11495293447798,10.8128221757746,487.159993768493,1.93846765088209,0.00830760959955983,1.33295489558555,60.5138756654035,473.547385794633,90.7624889896517,0.00771305693766196,1.42800248892806
11,11.110944,38.5,38.780994,20.360001,20.96966,100.653282,NaN,0.989911198616028,NaN,31.672089,400,400.12262,25,31.903984,9.003994,60.422607,49.994957,402.043396,399.482422,398.576141,7051.776367,12.888939,12.395782,12.490842,1.720372,1.709821,1.679436,69.96608,119.559746,43.804127,21.049755,119.931511,111.118965,99.331642,1.223023,505.24173,437.239852243511,1.90152327651183,0.025087186983058,1.11501922968291,10.8122801416636,487.159316382226,1.93846141395085,0.00830710262604716,1.33298325758595,60.5162147470858,473.537389167807,90.7576366065124,0.00771216194466081,1.42811978044749
11,11.109801,38.5,38.779205,20.360001,20.96546,100.642059,NaN,0.990209817886353,NaN,31.708902,400,400.085602,25,31.905039,9.011262,60.411072,49.994957,402.043396,399.482422,398.576141,7051.776367,12.888939,12.395782,12.490842,1.720372,1.709821,1.679436,69.96608,119.559746,43.804127,21.049755,119.931511,111.118965,99.331642,1.223023,505.24173,437.237972197411,1.90152663422702,0.0250897002199905,1.11499662228005,10.8087797310636,487.146692003168,1.93843161641789,0.00830699076021297,1.33303169409242,60.5141129851191,473.537231316183,90.7555961550997,0.00771255953027212,1.42809335654438
11,11.109403,38.5,38.778473,20.360001,20.970879,100.636978,NaN,0.98988664150238,NaN,31.745775,400,400.009705,25,31.915791,9.022425,60.321117,49.994957,401.937958,399.302948,398.453033,7044.931152,12.867262,12.374299,12.450417,1.647545,1.639779,1.602381,69.985291,119.537338,43.81538,21.021574,119.634781,111.019485,99.384598,1.411832,517.185547,437.244990157079,1.90155389051747,0.0250917362717583,1.11493222139123,10.8075608018477,487.140874708753,1.93841768016465,0.00830691703239811,1.33305516048282,60.5132529899762,473.546585537229,90.7613568687469,0.00771314121975577,1.42800117073553
11,11.11139,38.5,38.777996,20.360001,20.970829,100.652229,NaN,0.989733874797821,NaN,31.76671,400,399.927124,25,31.923906,9.020729,60.19915,50.006046,401.888,399.296753,398.458099,7052.469238,12.897635,12.403168,12.474022,1.816847,1.793699,1.774752,69.985474,119.559723,43.79454,21.025223,119.646675,111.057632,99.356438,1.388676,515.933655,437.240061994492,1.90152018555178,0.0250861272164578,1.1150319111115,10.8136459327004,487.161827043867,1.93847479334666,0.00830792995183382,1.33293222627949,60.5126925760457,473.533952156302,90.7519957130013,0.00771268710591301,1.42810291326533
11,11.110216,38.5,38.777802,20.360001,20.967211,100.675735,NaN,0.989943206310272,NaN,31.773529,400,399.915955,25,31.921417,9.025477,60.159096,50.006046,401.888,399.296753,398.458099,7052.469238,12.897635,12.403168,12.474022,1.816847,1.793699,1.774752,69.985474,119.559723,43.79454,21.025223,119.646675,111.057632,99.356438,1.388676,515.933655,437.238906848212,1.90152627194312,0.0250888257841685,1.1150029734094,10.8100506901274,487.193410091121,1.93855971321655,0.00830933068680143,1.33275354702647,60.5124646492446,473.536017383933,90.7532325674783,0.00771282286189642,1.42808205344981
11,11.110584,38.5,38.779583,20.360001,20.957218,100.677551,NaN,0.990077555179596,NaN,31.77948,400,400.080933,25,31.914848,9.022147,60.179134,50.006046,402.41861,399.818878,398.976196,7048.286621,12.858675,12.376798,12.449709,1.699909,1.703591,1.657886,69.982941,119.754456,43.843628,20.994509,119.620529,111.132927,99.312737,1.249228,499.095184,437.226861572561,1.90148217824791,0.0250861028444669,1.11510351113477,10.8111776793658,487.193505933765,1.93855601093512,0.00830890718569937,1.33277498697981,60.5145570756913,473.521345281069,90.7448805666218,0.00771176733505351,1.42823653811482
11,11.109045,38.5,38.777466,20.360001,20.937824,100.67868,NaN,0.990133762359619,NaN,31.773605,400,400.25885,25,31.906593,9.015753,60.08606,50.006046,402.41861,399.818878,398.976196,7048.286621,12.858675,12.376798,12.449709,1.699909,1.703591,1.657886,69.982941,119.754456,43.843628,20.994509,119.620529,111.132927,99.312737,1.249228,499.095184,437.209009988717,1.90143460644062,0.025087168879387,1.11518609526107,10.8064643500116,487.197773525469,1.93857213240987,0.00830959844325295,1.33272506015299,60.5120698871833,473.502401948023,90.7293335277249,0.00771140334047624,1.42836746537499
11,11.109045,38.5,38.777466,20.360001,20.930096,100.678757,NaN,0.990133762359619,NaN,31.765343,400,400.200134,25,31.90369,9.022134,59.701843,50.006046,402.170288,399.642426,398.793823,7046.689453,12.896073,12.385397,12.481793,1.714656,1.706467,1.677612,70.007851,119.60524,43.818062,21.017324,119.685661,111.042381,99.377258,1.319938,504.312317,437.200391584737,1.9014053005105,0.0250858648306941,1.115249723145,10.8064643500116,487.197876145276,1.9385724069201,0.00830960284299247,1.33272448773407,60.5120698871833,473.491738225373,90.721868097059,0.00771092889228577,1.42845972948062
11,11.108409,38.5,38.779896,20.360001,20.930096,100.678757,NaN,0.989842593669891,NaN,31.765343,400,400.200134,25,31.90369,9.016484,59.587315,50.006046,402.052551,399.506195,398.657623,7054.102539,12.879068,12.393108,12.466051,1.73763,1.726294,1.695129,70.072327,119.628357,43.804722,21.018257,119.779289,111.040535,99.374954,1.306667,509.764343,437.201952311611,1.90141603311341,0.0250876578566088,1.11521789046149,10.8045163979546,487.1947047524,1.93855852211627,0.00830888343597179,1.33277216046834,60.5149247987609,473.497517285535,90.7285360133108,0.00771063649487034,1.42844749594748
11,11.109972,38.5,38.779987,20.360001,20.93104,100.650246,NaN,0.989417254924774,NaN,31.74683,400,400.089966,25,31.912817,9.000927,59.731693,50.006046,401.856598,399.318298,398.502014,7053.883789,12.879409,12.377969,12.472827,1.693235,1.671157,1.642967,70.074577,119.703453,43.764488,21.055996,119.69252,111.063667,99.369766,1.351495,507.930908,437.199169495978,1.9013932377118,0.0250834110555436,1.11528834993315,10.8093034317783,487.156584244655,1.93845634279751,0.00830722720083787,1.33298608642028,60.5150317082007,473.489292750455,90.7228766841987,0.00771025001125509,1.42852008488273
11,11.107216,38.5,38.779346,20.360001,20.938381,100.612938,NaN,0.989879250526428,NaN,31.733713,400,400.041504,25,31.916246,9.002218,59.921391,50.006046,401.856598,399.318298,398.502014,7053.883789,12.879409,12.377969,12.472827,1.693235,1.671157,1.642967,70.074577,119.703453,43.764488,21.055996,119.69252,111.063667,99.369766,1.351495,507.930908,437.214118566709,1.9014675812576,0.0250924198322264,1.11509001213467,10.8008622301294,487.107685424739,1.93832694533633,0.0083052842928105,1.33325150712005,60.5142786383725,473.515850768667,90.7407778611519,0.00771157649802024,1.42828036392373
11,11.107088,38.5,38.776321,20.360001,20.949787,100.624908,NaN,0.989668250083923,NaN,31.721294,400,399.981079,25,31.913391,9.016088,60.092304,50.006046,401.980011,399.470917,398.625702,7052.66748,12.888248,12.389563,12.470371,1.821185,1.804635,1.770313,70.040062,119.636688,43.779099,21.027134,119.764496,111.087364,99.347137,1.391485,513.885986,437.227150705433,1.90151298623871,0.0250947054043399,1.1149898222139,10.8004701476416,487.127594988129,1.93838693467593,0.00830686417125684,1.33310280443808,60.5107246201212,473.530040427853,90.7474495482417,0.00771289195698481,1.42811069838959
11,11.1078,38.5,38.77364,20.360001,20.952461,100.681763,NaN,0.99039500951767,NaN,31.718315,400,400.022339,25,31.91647,9.016196,60.261871,50.006046,401.980011,399.470917,398.625702,7052.66748,12.888248,12.389563,12.470371,1.821185,1.804635,1.770313,70.040062,119.636688,43.779099,21.027134,119.764496,111.087364,99.347137,1.391485,513.885986,437.228385841901,1.90151111085949,0.0250931487609197,1.1150034365376,10.8026510633352,487.206875140501,1.93860498453659,0.00831090747419912,1.33262710081397,60.5075745687359,473.527290085562,90.7426311590523,0.00771337608225773,1.42809281742056
11,11.108073,38.5,38.776432,20.360001,20.954426,100.720551,NaN,0.989866852760315,NaN,31.714777,400,400.076965,25,31.924122,9.040652,60.648865,50.010689,402.135681,399.539063,398.756042,7052.811523,12.868768,12.383986,12.466735,1.721014,1.706416,1.669101,70.037796,119.47345,43.783535,21.009729,119.748734,111.082092,99.351509,1.389965,516.800415,437.229907232626,1.90151395459955,0.0250927105020626,1.11500093255935,10.8034872573329,487.254918136243,1.93872728560663,0.00831229662744522,1.33239384033421,60.5108550361028,473.530478425874,90.7478760001617,0.00771288633461154,1.42810863746145
11,11.107065,38.5,38.774651,20.360001,20.957346,100.712982,NaN,0.989873468875885,NaN,31.697773,400,400.042847,25,31.918219,9.022759,60.565731,50.010689,401.670593,399.175751,398.340729,7048.102539,12.85355,12.371021,12.465782,1.89056,1.839499,1.828709,70.00956,119.561127,43.821415,20.990765,119.673584,111.074104,99.348892,1.283609,510.85379,437.235635083964,1.90154203076204,0.02509604562547,1.11492656016137,10.8003996949707,487.24715611633,1.93871048392222,0.00831239165481718,1.33241510809422,60.5087624683752,473.539321608959,90.7521470447724,0.00771368265464666,1.42800456086563
11,11.107083,38.5,38.774033,20.360001,20.953003,100.714661,NaN,0.990154802799225,NaN,31.674292,400,399.836151,25,31.91169,9.012425,60.396667,50.010689,401.670593,399.175751,398.340729,7048.102539,12.85355,12.371021,12.465782,1.89056,1.839499,1.828709,70.00956,119.561127,43.821415,20.990765,119.673584,111.074104,99.348892,1.283609,510.85379,437.230748733299,1.9015252628733,0.0250952621216291,1.11496314214411,10.8004548318549,487.250199296606,1.93871999779999,0.00831267056781135,1.33239054304267,60.5080363369335,473.532743073886,90.7468735916809,0.00771352978509427,1.42805180002398
11,11.107447,38.5,38.769192,20.360001,20.944176,100.73938,NaN,0.989690780639648,NaN,31.660526,400,399.658905,25,31.916538,9.019047,60.179653,50.010689,401.564392,398.99881,398.197784,7047.533203,12.874979,12.378475,12.478676,1.838698,1.80549,1.794982,70.032837,119.482826,43.825611,20.999807,119.704193,111.050301,99.352242,1.372289,509.427155,437.22001371089,1.90148565559676,0.0250927462703256,1.11505390192868,10.8015698078893,487.289443980372,1.93883572980289,0.00831551616402318,1.33211250673911,60.5023479746116,473.51459624562,90.7289432522875,0.00771381764119007,1.42813342545482
11,11.10815,38.5,38.770248,20.360001,20.946854,100.773315,NaN,0.990283071994781,NaN,31.645191,400,399.598724,25,31.919861,9.023566,60.163742,50.010689,401.577972,399.045197,398.197815,7062.242676,12.882645,12.401345,12.492255,1.982168,1.935329,1.946155,70.034508,119.532875,43.820381,21.001242,119.702774,111.070152,99.313744,1.288601,504.913055,437.221275324521,1.90148394746926,0.0250912158432878,1.1150670338402,10.8037231041238,487.333268905027,1.93895058936791,0.00831714109511308,1.33188197858935,60.5035888657975,473.514789262944,90.7302178941632,0.00771358729149751,1.42814816665933
11,11.108561,38.5,38.772663,20.360001,20.952152,100.781631,NaN,0.990269482135773,NaN,31.636894,400,399.619904,25,31.920038,9.003752,60.003174,50.010689,401.577972,399.045197,398.197815,7062.242676,12.882645,12.401345,12.492255,1.982168,1.935329,1.946155,70.034508,119.532875,43.820381,21.001242,119.702774,111.070152,99.313744,1.288601,504.913055,437.226174724083,1.90149710001116,0.0250909509081548,1.11504402115033,10.8049819538687,487.341197959535,1.93896642263614,0.00831690056457473,1.33186768030623,60.5064265937891,473.521438074252,90.7374792964621,0.00771333674066851,1.4281282173605
11,11.107675,38.5,38.771748,20.360001,20.95549,100.776848,NaN,0.990056276321411,NaN,31.619146,400,399.764191,25,31.920856,9.010981,59.553947,50.010689,401.937714,399.381012,398.557007,7054.56543,12.86047,12.376307,12.473142,1.853868,1.817029,1.799228,70.030312,119.503952,43.776855,21.027866,119.629745,111.092049,99.322807,1.319933,510.009857,437.232069721853,1.90152470316031,0.0250940122809001,1.11497229483956,10.8022681854648,487.336019848123,1.93895460993299,0.00831689851082095,1.33188516899589,60.5053514470479,473.530776798471,90.7430314139153,0.00771395927408362,1.42803329372063
11,11.107675,38.5,38.771748,20.360001,20.967508,100.750191,NaN,0.990056276321411,NaN,31.607822,400,399.815582,25,31.92749,9.01397,59.367157,50.010689,401.749329,399.255493,398.419586,7050.711914,12.888223,12.387713,12.501501,1.979884,1.940051,1.921656,70.021866,119.694618,43.765533,21.030111,119.55069,111.030777,99.375984,1.357176,512.9953,437.245468865637,1.90157026120151,0.0250960397630272,1.1148735812208,10.8022681854648,487.300513156257,1.93885965029644,0.00831537648483309,1.33208245021535,60.5053514470479,473.547355331801,90.7546413426452,0.00771469689867135,1.4278900812437
11,11.106478,38.5,38.771141,20.360001,20.972347,100.739487,NaN,0.989931285381317,NaN,31.610397,400,399.896484,25,31.931717,9.005929,59.355453,50.010689,401.749329,399.255493,398.419586,7050.711914,12.888223,12.387713,12.501501,1.979884,1.940051,1.921656,70.021866,119.694618,43.765533,21.030111,119.55069,111.030777,99.375984,1.357176,512.9953,437.25379827075,1.90160879531942,0.0251002318845708,1.11477408603554,10.7986015828569,487.287045511246,1.93882498034809,0.00831494499519317,1.33214985698929,60.5046381959921,473.560909952614,90.7634797291717,0.00771543731755273,1.42776362484806
11,11.104728,38.5,38.769978,20.360001,20.972347,100.739487,NaN,0.990508735179901,NaN,31.610397,400,399.896484,25,31.931717,8.994129,59.399609,50.010689,401.400116,398.82431,398.044891,7051.744141,12.853838,12.375179,12.467502,1.923656,1.883299,1.888105,70.027657,119.373657,43.794613,20.994699,119.589706,111.008728,99.376022,1.295457,504.835999,437.258088337475,1.90163831718109,0.0251051685607476,1.11468671888738,10.7932405176926,487.288561779005,1.93883162219275,0.00831528946070257,1.33212709613906,60.5032715951555,473.570756098991,90.769121695739,0.00771613857978953,1.42766059303363
11,11.104602,38.5,38.772099,20.360001,20.971272,100.735596,NaN,0.988738119602203,NaN,31.620399,400,399.764374,25,31.934944,8.985319,59.489056,50.010689,401.400116,398.82431,398.044891,7051.744141,12.853838,12.375179,12.467502,1.923656,1.883299,1.888105,70.027657,119.373657,43.794613,20.994699,119.589706,111.008728,99.376022,1.295457,504.835999,437.257198921184,1.90163636870243,0.0251053427033579,1.11468924460255,10.7928544964677,487.280612969962,1.93880564541986,0.00831443904708059,1.33219743890389,60.5057638828817,473.571683560632,90.7720590715248,0.0077156998377364,1.42768551556316
11,11.104717,38.5,38.767658,20.360001,20.968494,100.741356,NaN,0.990002334117889,NaN,31.621927,400,399.540771,25,31.933743,8.996215,59.795135,50.008095,401.825104,399.266632,398.461761,7054.802246,12.892373,12.389038,12.505514,1.933687,1.901624,1.887682,70.017609,119.231224,43.818832,20.998438,119.756897,111.02523,99.35173,1.372298,512.039429,437.253820355702,1.90162390007118,0.025104549578211,1.11471776952201,10.7932068175537,487.294076063068,1.93885153049446,0.00831608341153978,1.33206785353535,60.5005453421259,473.563719309025,90.7616903245835,0.00771635058953498,1.42768529932508
11,11.104723,38.5,38.766155,20.360001,20.958477,100.728622,NaN,0.989350080490112,NaN,31.628605,400,399.720032,25,31.930199,8.989198,60.021553,50.008095,401.92569,399.353485,398.583984,7037.551758,12.848871,12.355327,12.448594,1.89459,1.857144,1.84992,70.025078,119.505753,43.817474,21.028982,119.63517,111.004997,99.366089,1.317973,504.817871,437.242639103899,1.90158583206487,0.0251028426211953,1.11480026282044,10.793225199448,487.279072670538,1.9388147451011,0.00831580138154221,1.3321327646985,60.4987790808478,473.548706386803,90.7495537448325,0.00771602277527615,1.42779155413215
11,11.105501,38.5,38.765629,20.360001,20.956932,100.707657,NaN,0.989878177642822,NaN,31.650871,400,399.882446,25,31.936424,8.993353,60.069046,50.008095,401.92569,399.353485,398.583984,7037.551758,12.848871,12.355327,12.448594,1.89459,1.857144,1.84992,70.025078,119.505753,43.817474,21.028982,119.63517,111.004997,99.366089,1.317973,504.817871,437.239008935836,1.90156684897257,0.0251003871133012,1.1148518128049,10.7956086551181,487.251828934955,1.9387430450844,0.00831475964365999,1.33227786967533,60.4981609347209,473.541392636508,90.7438639339708,0.00771581638495874,1.42784653933785
11,11.106297,38.5,38.768105,20.360001,20.96254,100.695122,NaN,0.989982664585114,NaN,31.65229,400,399.925842,25,31.944813,8.990788,59.727695,50.008095,401.874542,399.389496,398.549652,7042.22168,12.8571,12.36877,12.478884,1.843592,1.807683,1.795181,70.015686,119.608688,43.794312,21.030626,119.550835,111.010956,99.35611,1.322302,504.750458,437.243309108673,1.90157467677781,0.0250990879585633,1.11484553418725,10.7980471250081,487.23189817268,1.93868422674661,0.00831331004710466,1.33241937959911,60.5010706264188,473.546151554399,90.7498681599213,0.0077154677436494,1.42784389889596
11,11.107239,38.5,38.767685,20.360001,20.968039,100.659592,NaN,0.989325702190399,NaN,31.660717,400,399.931885,25,31.948629,8.998786,59.186359,50.008095,401.993317,399.429962,398.629303,7052.679688,12.889492,12.390652,12.478538,1.947307,1.893963,1.902741,70.007034,119.429977,43.795631,21.029184,119.668411,111.039497,99.329803,1.381287,509.223724,437.247129897537,1.90157962904065,0.025097358875672,1.11484744399935,10.8009326820931,487.185100838441,1.93855997630192,0.00831140416727089,1.3326750634836,60.5005770708495,473.547629630812,90.750450235942,0.00771562856780295,1.4278246127107
11,11.106582,38.5,38.770206,20.360001,20.963755,100.655754,NaN,0.990134596824646,NaN,31.65992,400,399.978516,25,31.956089,8.999216,59.052448,50.008095,401.993317,399.429962,398.629303,7052.679688,12.889492,12.390652,12.478538,1.947307,1.893963,1.902741,70.007034,119.429977,43.795631,21.029184,119.668411,111.039497,99.329803,1.381287,509.223724,437.243964819588,1.90157447411921,0.025098489094497,1.11484979584464,10.7989201633008,487.176695149332,1.93853188465724,0.00831043812644473,1.33275307362588,60.5035395127053,473.547698790849,90.7532183760465,0.00771506111376733,1.42786316751636
11,11.10738,38.5,38.769653,20.360001,20.965189,100.635475,NaN,0.990124344825745,NaN,31.641777,400,399.904083,25,31.956516,8.997391,59.321999,50.008095,401.858215,399.312317,398.461548,7047.571289,12.885636,12.390821,12.486815,1.896103,1.864769,1.865287,70.03833,119.494408,43.803944,21.020914,119.615387,111.140068,99.284454,1.374202,508.095764,437.243606811436,1.90156644735528,0.0250964804547593,1.11487788533914,10.8013645808509,487.15038881793,1.93846273780075,0.00830944278116184,1.33289310282198,60.5028896928718,473.544351190628,90.7502773225096,0.00771503730888502,1.42788348858796
11,11.107666,38.5,38.769794,20.360001,20.964457,100.618401,NaN,0.990031838417053,NaN,31.636005,400,399.898468,25,31.952284,8.987287,59.427578,50.008095,401.828217,399.218567,398.40686,7049.119141,12.864398,12.388318,12.45332,1.940782,1.905979,1.89931,70.048065,119.442184,43.787712,21.035374,119.700066,111.192413,99.270882,1.370372,509.660706,437.242089417217,1.90155884780543,0.0250955504502499,1.11489818387717,10.8022406181316,487.127445753664,1.93840104266148,0.00830842492055528,1.33302302114458,60.5030553800349,473.541694497746,90.7485688751326,0.00771488719304808,1.42790862365488
11,11.106376,38.5,38.768085,20.360001,20.965014,100.599075,NaN,0.989749848842621,NaN,31.65366,400,399.880096,25,31.959429,8.994184,59.3493,50.008095,401.828217,399.218567,398.40686,7049.119141,12.864398,12.388318,12.45332,1.940782,1.905979,1.89931,70.048065,119.442184,43.787712,21.035374,119.700066,111.192413,99.270882,1.370372,509.660706,437.245873509299,1.90158272168168,0.0250992825156733,1.11482917073076,10.7982891267836,487.103915132058,1.93834188481252,0.00830782604651336,1.33313345924344,60.5010471238743,473.549063673509,90.7518861235592,0.00771560184642572,1.42781844231423
11,11.106376,38.5,38.768085,20.360001,20.968513,100.575081,NaN,0.989749848842621,NaN,31.691301,400,399.79306,25,31.967545,8.999342,59.453331,50.008129,401.439331,398.966034,398.1586,7049.149414,12.853024,12.361568,12.487569,1.896435,1.851107,1.837025,70.043488,119.504517,43.79623,21.047699,119.67765,111.149284,99.294601,1.352342,509.808807,437.249774246323,1.9015959842274,0.0250998728030312,1.11480045256095,10.7982891267836,487.071925780909,1.93825629161595,0.0083064538229143,1.3333124482465,60.5010471238743,473.553889965741,90.7552663591106,0.00771581659276731,1.42777677296042
11,11.10743,38.5,38.769241,20.360001,20.968513,100.575081,NaN,0.989894092082977,NaN,31.691301,400,399.79306,25,31.967545,9.010968,59.639523,50.008129,402.628265,399.556183,399.2258,7046.205078,12.963062,12.367351,12.413431,1.95706,1.909575,1.898239,70.075089,119.610672,43.814102,21.059755,119.765053,111.050949,99.349579,1.379759,511.888885,437.247190025903,1.90157820367255,0.0250969001978418,1.11485309285775,10.8015177354424,487.070414951427,1.93824967970821,0.00830611145271381,1.33333519732884,60.5024055544644,473.548311468838,90.7526064169512,0.00771530675587957,1.42784289021243
11,11.109283,38.5,38.768383,20.360001,20.976551,100.5625,NaN,0.990033507347107,NaN,31.7101,400,400.046631,25,31.965036,9.006031,60.101021,50.008129,402.628265,399.556183,399.2258,7046.205078,12.963062,12.367351,12.413431,1.95706,1.909575,1.898239,70.075089,119.610672,43.814102,21.059755,119.765053,111.050949,99.349579,1.379759,511.888885,437.251608127941,1.90157741490233,0.0250930312905753,1.11487965639907,10.8071932790531,487.054761244946,1.93820970028391,0.00830564593200137,1.33341224662631,60.5013973107567,473.547362450867,90.7510161370883,0.00771545870636473,1.42783776004932
11,11.110982,38.5,38.766872,20.360001,20.975834,100.547951,NaN,0.989704370498657,NaN,31.733791,400,400.302185,25,31.963097,8.998364,60.516266,50.008129,402.719971,399.656647,399.396729,7046.061523,12.948005,12.353067,12.414938,1.847688,1.803743,1.801485,70.067307,119.523331,43.817051,21.041048,119.641418,111.007622,99.382141,1.301868,503.537109,437.246643040853,1.90154604069557,0.0250881212367713,1.11497040746993,10.8123965111181,487.037336211962,1.938166430675,0.00830526114875068,1.33349118234505,60.4996216756606,473.534779703989,90.7405737566585,0.00771524078481949,1.42792296406696
11,11.108227,38.5,38.767025,20.360001,20.980873,100.55304,NaN,0.990212798118591,NaN,31.730206,400,400.49585,25,31.962673,8.998877,60.670612,50.008129,402.719971,399.656647,399.396729,7046.061523,12.948005,12.353067,12.414938,1.847688,1.803743,1.801485,70.067307,119.523331,43.817051,21.041048,119.641418,111.007622,99.382141,1.301868,503.537109,437.259015280001,1.90161160800026,0.025096737634395,1.11479145993076,10.8039589496888,487.043922227741,1.93818371441821,0.00830550697331613,1.33345617157192,60.4998014745516,473.558757657458,90.7575322141138,0.00771627309890084,1.42771829402228
11,11.110033,38.5,38.769608,20.360001,20.987957,100.545654,NaN,0.989814281463623,NaN,31.734211,400,400.658783,25,31.954105,9.002191,60.354664,50.008129,402.993774,399.808929,399.578613,7056.014648,13.002098,12.388449,12.43283,1.886784,1.847994,1.829091,70.044762,119.818314,43.863392,21.025297,119.640022,110.986023,99.382973,1.325581,502.381409,437.262485512636,1.90160799779276,0.0250928407172079,1.11482350177299,10.8094902475229,487.030695795917,1.93814258084111,0.00830431942337592,1.33356224318309,60.5028368138853,473.559436919314,90.7607943597659,0.0077157187085711,1.42775253750864
11,11.109046,38.5,38.767887,20.360001,20.989473,100.562294,NaN,0.989757061004639,NaN,31.749666,400,400.751251,25,31.947111,9.007577,59.92379,50.008129,402.489807,399.709167,399.127625,7044.89209,12.902989,12.367351,12.455292,1.833497,1.793747,1.785028,70.049561,119.74929,43.82613,21.026358,119.672646,111.053688,99.339088,1.378709,510.232483,437.266594819084,1.90163038899603,0.0250958788790197,1.11476180182658,10.8064674127666,487.055134926869,1.93821180255646,0.00830578104947757,1.33340402026947,60.50081444813,473.566257419282,90.763715138412,0.00771641168695655,1.42766695117016
11,11.110652,38.5,38.767719,20.360001,20.981783,100.598969,NaN,0.990293443202972,NaN,31.742815,400,400.594238,25,31.958916,9.002598,59.69315,50.008129,402.489807,399.709167,399.127625,7044.89209,12.902989,12.367351,12.455292,1.833497,1.793747,1.785028,70.049561,119.74929,43.82613,21.026358,119.672646,111.053688,99.339088,1.378709,510.232483,437.254084899906,1.90157415694505,0.0250900546770645,1.11490507557948,10.8113859243002,487.104251984772,1.93834359965586,0.00830792838898421,1.33312705308511,60.5006170255114,473.545664567697,90.7491106613276,0.0077155334351349,1.42784210928247
11,11.113602,38.5,38.767204,20.360001,20.983212,100.636726,NaN,0.990216612815857,NaN,31.736115,400,400.455078,25,31.975836,9.00072,59.633606,50.008129,402.459076,399.627167,399.096985,7046.850586,12.917878,12.371181,12.456944,1.859033,1.820164,1.796816,70.058487,119.753273,43.854248,21.031034,119.609154,111.038841,99.336617,1.329726,508.611053,437.24844543846,1.90152982373803,0.0250819829904745,1.11504068958385,10.8204191568224,487.155253993176,1.93848119823935,0.00831023965963756,1.33283569839866,60.5000118267512,473.529134671492,90.7369787290567,0.00771491445147388,1.42797688992551
11,11.114079,38.5,38.76712,20.360001,20.99184,100.66568,NaN,0.990401268005371,NaN,31.732805,400,400.356232,25,31.992876,8.985649,59.583706,50.008129,402.40863,399.643677,399.073425,7044.239746,12.915364,12.38375,12.454574,1.947492,1.890521,1.894632,70.076767,119.634483,43.889915,21.023405,119.632988,110.981026,99.370834,1.422965,513.341797,437.256896323187,1.90155448727412,0.0250820941677053,1.11499364896382,10.821879615177,487.193951431568,1.93858490911885,0.00831191946027381,1.33261872713353,60.4999131140873,473.538044687825,90.7431278767522,0.00771532994192782,1.42789861395111
11,11.115709,38.5,38.767494,20.360001,20.99629,100.658676,NaN,0.989431142807007,NaN,31.716681,400,400.335175,25,31.999439,8.982635,59.542511,50.008129,402.40863,399.643677,399.073425,7044.239746,12.915364,12.38375,12.454574,1.947492,1.890521,1.894632,70.076767,119.634483,43.889915,21.023405,119.632988,110.981026,99.370834,1.422965,513.341797,437.257862112751,1.9015438724798,0.0250782534537479,1.11503850933083,10.8268699241551,487.184129413967,1.9385578022603,0.00831140839111798,1.33267812546999,60.5003526191095,473.534470594803,90.7410283828863,0.00771508625935236,1.42793529650367
11,11.115659,38.5,38.769497,20.360001,20.998234,100.60376,NaN,0.990386843681335,NaN,31.713902,400,400.340607,25,32.000065,8.978781,59.688873,50.00428,402.389191,399.603363,399.016022,7045.402344,12.930301,12.377272,12.461326,1.865651,1.838979,1.807078,70.063995,119.481026,43.885601,21.009689,119.734352,111.061142,99.338409,1.279192,501.159637,437.260152304332,1.90155208463858,0.0250787220243282,1.11502004754718,10.8267168553734,487.108316165922,1.93835052151404,0.00830767574965009,1.33312629378125,60.5027063788329,473.539004263822,90.7463644260613,0.00771483470133444,1.42792724734584
11,11.117064,38.5,38.770363,20.360001,20.996452,100.537048,NaN,0.99114465713501,NaN,31.716831,400,400.363434,25,31.989954,8.979431,59.799866,50.00428,402.389191,399.603363,399.016022,7045.402344,12.930301,12.377272,12.461326,1.865651,1.838979,1.807078,70.063995,119.481026,43.885601,21.009689,119.734352,111.061142,99.338409,1.279192,501.159637,437.254720800662,1.90152164151108,0.0250744652567511,1.1151048574065,10.8310178908452,487.018231553645,1.9381075487449,0.00830360345585892,1.33364146645987,60.5037239990316,473.528594286159,90.7400087573766,0.00771417554367709,1.42803063627647
11,11.117064,38.5,38.770363,20.360001,20.992323,100.464241,NaN,0.99114465713501,NaN,31.743774,400,400.38446,25,31.979927,8.984864,59.837814,50.00428,402.358734,399.615082,399.051086,7056.173828,12.9247,12.383988,12.45948,1.914692,1.875057,1.863828,70.080116,119.637611,43.868877,21.028198,119.935722,110.950516,99.390594,1.431372,514.714172,437.250116462662,1.90150598818504,0.0250737691146229,1.11513878707925,10.8310178908452,486.921113274693,1.93784763140945,0.00829943633168561,1.33418690928349,60.5037239990316,473.52289822323,90.7360200721084,0.00771392209284451,1.42807986094539
11,11.115508,38.5,38.77076,20.360001,20.988464,100.409203,NaN,0.989830851554871,NaN,31.761089,400,400.370087,25,31.973267,8.993664,59.678627,50.00428,402.449432,399.588074,399.042664,7053.335449,12.913553,12.375293,12.44844,1.81387,1.786955,1.755259,70.086243,119.762596,43.845291,21.034063,119.907082,110.984077,99.387154,1.274657,503.833282,437.249628406393,1.90151759390982,0.0250774999789798,1.11509275994869,10.826254584525,486.847150747915,1.93764877008609,0.00829616681071329,1.33460833218759,60.5041904998997,473.527427655264,90.7396201544516,0.00771403380441779,1.42804688517241
11,11.118907,38.5,38.770493,20.360001,20.988464,100.409203,NaN,0.989541292190552,NaN,31.761089,400,400.370087,25,31.973267,8.998812,59.546547,50.00428,402.449432,399.588074,399.042664,7053.335449,12.913553,12.375293,12.44844,1.81387,1.786955,1.755259,70.086243,119.762596,43.845291,21.034063,119.907082,110.984077,99.387154,1.274657,503.833282,437.241293633767,1.90146028420569,0.025067930309697,1.11526261846599,10.8366591273958,486.847500586631,1.93765029955564,0.00829624586763518,1.33460304748204,60.5038767579401,473.506367706695,90.7245855917567,0.00771315711993364,1.42822478902122
11,11.118505,38.5,38.768974,20.360001,20.988554,100.38504,NaN,0.989287257194519,NaN,31.770966,400,400.353302,25,31.969271,8.996725,59.358944,50.00428,402.294525,399.581482,398.945099,7043.457031,12.908092,12.371552,12.459186,1.949705,1.896369,1.89191,70.085625,119.516678,43.831013,21.06432,119.95443,111.00135,99.386299,1.378524,516.475342,437.242379835777,1.90146740315065,0.0250690769987526,1.11524178449598,10.8354287060492,486.81724135746,1.93757266784934,0.00829531134596784,1.33475486405714,60.50209180229,473.507786445225,90.723939779826,0.00771356393999999,1.4281889131642
11,11.115804,38.5,38.769081,20.360001,20.989803,100.388618,NaN,0.989710688591003,NaN,31.777748,400,400.267883,25,31.972696,8.99098,59.189892,50.00428,402.307556,399.511993,399.00943,7042.786133,12.901061,12.353696,12.434646,1.81328,1.785412,1.751682,70.080894,119.451996,43.81208,21.082056,119.845306,111.046486,99.350517,1.32457,510.36499,437.250395756983,1.90151767912659,0.0250768921620743,1.11509654535478,10.8271607534045,486.821876824307,1.93758483989165,0.00829548466655995,1.33473003771402,60.5022175383975,473.526163445453,90.7369232921592,0.00771435747230791,1.42803172453559
11,11.119583,38.5,38.772663,20.360001,20.996296,100.421158,NaN,0.990277588367462,NaN,31.776733,400,400.265869,25,31.973539,8.991138,59.280807,50.00428,402.307556,399.511993,399.00943,7042.786133,12.901061,12.353696,12.434646,1.81328,1.785412,1.751682,70.080894,119.451996,43.81208,21.082056,119.845306,111.046486,99.350517,1.32457,510.36499,437.248370572758,1.9014785827133,0.0250673481226658,1.11523199448781,10.8387281186872,486.860612443617,1.93768057959145,0.00829628815462486,1.33455605824575,60.5064265937891,473.514699898947,90.7327612061572,0.00771303693023165,1.42818646711362
11,11.121651,38.5,38.774467,20.360001,20.989225,100.51104,NaN,0.99041360616684,NaN,31.767723,400,400.256989,25,31.977573,8.992807,59.72332,50.00428,402.234985,399.483826,398.87439,7054.753906,12.935949,12.391996,12.475894,1.872275,1.850004,1.813688,70.073616,119.753929,43.886951,21.054312,119.806862,111.029182,99.349754,1.345968,506.347931,437.235412756402,1.90141690851488,0.0250603371073141,1.11539354441805,10.845056930661,486.978174496771,1.93799123266205,0.0083009000266426,1.33391704818222,60.5085462749051,473.493649412114,90.7199696692674,0.00771169220642889,1.42839657115105
11,11.122692,38.5,38.774967,20.360001,20.990034,100.583672,NaN,0.990476727485657,NaN,31.756701,400,400.233948,25,31.980701,8.994003,60.51128,49.999302,402.295441,399.512512,399.015472,7060.84375,12.925016,12.371785,12.454709,1.892888,1.855134,1.854931,70.047676,119.560539,43.917648,21.027775,119.800591,111.077156,99.333733,1.31613,509.371857,437.233761874658,1.90140242723769,0.0250575451030626,1.11543894258088,10.8482424241602,487.074386377636,1.93824758110834,0.00830490721977078,1.33338374784656,60.50913375517,473.488765704339,90.7170903067083,0.00771136181313797,1.42844660316557
11,11.124592,38.5,38.7742,20.360001,20.984629,100.608269,NaN,0.989999055862427,NaN,31.745693,400,400.250244,25,31.977482,8.980469,60.742363,49.999302,402.295441,399.512512,399.015472,7060.84375,12.925016,12.371785,12.454709,1.892888,1.855134,1.854931,70.047676,119.560539,43.917648,21.027775,119.800591,111.077156,99.333733,1.31613,509.371857,437.223071862023,1.90134989955644,0.0250512905261087,1.11557851469887,10.8540559071294,487.108183373747,1.93833971332623,0.00830654086871831,1.33318514273452,60.5082325578674,473.469061539337,90.7024691453786,0.00771065851016076,1.428605247358
11,11.123349,38.5,38.77586,20.360001,20.977282,100.608757,NaN,0.989718437194824,NaN,31.744783,400,400.220551,25,31.974413,8.98052,60.634933,49.999302,402.122192,399.420532,398.832733,7053.355469,12.914883,12.367221,12.476453,1.858188,1.819413,1.814279,70.062798,119.954613,43.946869,21.005466,119.699936,111.086731,99.329239,1.453012,514.56366,437.217925231976,1.90134298898027,0.0250535474221103,1.11557686699,10.8502527498732,487.106665334652,1.93833196263615,0.00830607726956107,1.33321414313809,60.5101829792596,473.467827042922,90.7033967550919,0.00771022816187798,1.4286417546743
11,11.124759,38.5,38.775345,20.360001,20.982512,100.578819,NaN,0.990274786949158,NaN,31.742844,400,400.171143,25,31.980297,8.969626,60.424191,49.999302,402.235992,399.405701,398.904938,7061.90918,12.918672,12.372569,12.448564,1.847493,1.829369,1.797648,70.071281,119.77832,43.922146,21.02025,120.105827,111.055222,99.337029,1.254758,503.85376,437.220300451823,1.90133905496007,0.025050464077067,1.1156043209801,10.8545668459741,487.067421333708,1.93822810464725,0.00830451775342782,1.33342742224025,60.5095778860698,473.465998559204,90.7015610136752,0.00771026326417306,1.42864958027471
11,11.125878,38.5,38.77364,20.360001,20.973639,100.545631,NaN,0.991268157958984,NaN,31.745184,400,400.16452,25,31.986233,8.974122,60.241924,49.999302,402.235992,399.405701,398.904938,7061.90918,12.918672,12.372569,12.448564,1.847493,1.829369,1.797648,70.071281,119.77832,43.922146,21.02025,120.105827,111.055222,99.337029,1.254758,503.85376,437.207655466326,1.90128653405506,0.0250458222058396,1.11573351673617,10.8579902933287,487.02539295151,1.93811943124009,0.00830312416417726,1.33364185177986,60.5075745687359,473.44557459124,90.6854252990171,0.0077097399824535,1.4287999949287
11,11.125278,38.5,38.775562,20.360001,20.961876,100.504639,NaN,0.990725517272949,NaN,31.747303,400,400.156921,25,31.98748,8.977481,60.078999,49.999302,402.184448,399.439667,398.823395,7049.65332,12.928517,12.379786,12.475273,1.847415,1.82193,1.808395,70.062622,119.821892,43.885468,21.023691,119.815674,111.098709,99.330536,1.210514,496.04599,437.196003229617,1.90125202578069,0.025045525756764,1.11580055611296,10.8561546969352,486.968203181301,1.93796211450884,0.00830020951394743,1.33398661031081,60.5098328484811,473.434501074571,90.6797503604668,0.00770881257177425,1.42892588522553
11,11.125278,38.5,38.775562,20.360001,20.959232,100.458809,NaN,0.990725517272949,NaN,31.734346,400,400.16803,25,31.981867,8.992518,59.953835,49.999302,402.221985,399.405548,398.882385,7051.672852,12.927554,12.373402,12.442241,1.890365,1.851546,1.854606,70.045799,119.738297,43.870087,21.027275,119.859993,111.055016,99.34111,1.43898,515.552002,437.193053024085,1.90124199483997,0.0250450799453352,1.11582238909062,10.8561546969352,486.907058699427,1.93779846544431,0.00829758603252572,1.33433041795402,60.5098328484811,473.43085152942,90.6771963408483,0.0077086501616031,1.42895752757226
11,11.12354,38.5,38.776691,20.360001,20.960663,100.408821,NaN,0.990497350692749,NaN,31.744596,400,400.216583,25,31.977226,8.9993,59.876701,49.999302,402.221985,399.405548,398.882385,7051.672852,12.927554,12.373402,12.442241,1.890365,1.851546,1.854606,70.045799,119.738297,43.870087,21.027275,119.859993,111.055016,99.34111,1.43898,515.552002,437.198915549264,1.90127672948864,0.025050208174402,1.11572350461123,10.8508371656957,486.838869391515,1.93761343086178,0.00829438906511767,1.33472861602628,60.5111593388499,473.444359466025,90.6878685112951,0.0077089959923486,1.42885799632168
11,11.121708,38.5,38.777153,20.360001,20.960663,100.408821,NaN,0.990388154983521,NaN,31.744596,400,400.216583,25,31.977226,8.983272,59.621727,49.999302,402.503967,399.765076,399.173004,7059.348633,12.925187,12.379533,12.476223,1.787077,1.748948,1.72798,70.072372,119.750465,43.849251,21.032463,119.952362,111.075363,99.335381,1.404117,519.721985,437.203411643452,1.90130762182082,0.0250553610030484,1.1156317531928,10.8452313583047,486.838263993069,1.93761078443501,0.00829425231208488,1.33473776305104,60.5117021449698,473.455955576274,90.6964831408048,0.00770940753203739,1.42876469723525
11,11.122448,38.5,38.77792,20.360001,20.96249,100.422729,NaN,0.990602970123291,NaN,31.740641,400,400.363373,25,31.987015,8.965888,59.523857,49.999302,402.503967,399.765076,399.173004,7059.348633,12.925187,12.379533,12.476223,1.787077,1.748948,1.72798,70.072372,119.750465,43.849251,21.032463,119.952362,111.075363,99.335381,1.404117,519.721985,437.203633899784,1.90130207367212,0.0250535875047557,1.11565373852556,10.8474957964397,486.855821933714,1.93765608234715,0.00829482190765516,1.33464826763913,60.5126032852476,473.454528205619,90.6963120436472,0.00770917059257601,1.42878899574406
