P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.121014,38.5,38.778652,20.360001,20.956116,100.460655,NaN,0.990353465080261,NaN,31.732477,400,400.409973,25,31.994387,8.968005,59.50613,50.001331,402.066895,399.522247,398.79895,7053.270508,12.897917,12.369056,12.486293,1.917097,1.883716,1.866313,70.062737,119.915329,43.788776,21.058813,119.839928,111.079079,99.324966,1.426909,517.685181,437.200042042496,1.90130207720591,0.025056546624948,1.11563450782051,10.8431075795464,486.905475924376,1.93778736668594,0.0082967770429448,1.33437762535792,60.513463290582,473.455093800034,90.6974980334269,0.00770903025399965,1.4287954821192
11,11.12165,38.5,38.777439,20.360001,20.952686,100.49147,NaN,0.989808082580566,NaN,31.713034,400,400.247101,25,31.998693,8.974136,59.558758,50.001331,402.037476,399.407074,398.634277,7054.771973,12.879364,12.37943,12.469752,1.801955,1.760291,1.738757,70.074883,119.560448,43.84016,21.023417,119.90094,111.047745,99.331146,1.311167,507.377228,437.194654346298,1.90127833999815,0.0250541789380382,1.11569466653379,10.8450538705251,486.948178748985,1.93790435357979,0.00829890013388434,1.3341223821928,60.5120381651097,473.445522063274,90.6894896380709,0.00770887859979387,1.428859558029
11,11.122704,38.5,38.777439,20.360001,20.953125,100.490227,NaN,0.989435315132141,NaN,31.710712,400,400.109314,25,31.998837,8.987417,59.656956,50.001331,402.037476,399.407074,398.634277,7054.771973,12.879364,12.37943,12.469752,1.801955,1.760291,1.738757,70.074883,119.560448,43.84016,21.023417,119.90094,111.047745,99.331146,1.311167,507.377228,437.192557070411,1.90126223055512,0.0250512882238645,1.11574384643048,10.8482791432435,486.94652042907,1.93789991530726,0.00829882898653865,1.33413170450955,60.5120381651097,473.439660839472,90.6853876816716,0.00770861778508561,1.42891036240632
11,11.123332,38.5,38.777748,20.360001,20.952461,100.483917,NaN,0.989595592021942,NaN,31.714289,400,400.075653,25,31.991533,8.999269,59.849583,50.001331,402.06488,399.369049,398.633759,7059.144531,12.929669,12.404181,12.48052,1.88696,1.853657,1.833171,70.100784,119.497696,43.839142,21.018219,119.934196,111.037552,99.337578,1.246866,497.921478,437.190274687822,1.90124912104169,0.0250494100310081,1.11578079476366,10.8502007334402,486.937697454185,1.93787561525144,0.00829837633144138,1.33418513925768,60.5124012055341,473.435129342002,90.6825500187892,0.00770834627698332,1.4289544562312
11,11.122387,38.5,38.774212,20.360001,20.950272,100.5214,NaN,0.990306615829468,NaN,31.711504,400,400.116089,25,31.984907,8.992943,59.978683,50.001331,402.223846,399.569641,398.811035,7059.069336,12.884487,12.384611,12.458475,1.846493,1.820633,1.800724,70.093353,119.618835,43.85368,20.998203,119.882347,110.969971,99.362206,1.414244,511.089539,437.190151962841,1.90125675294232,0.0250516987047758,1.11575151804908,10.8473091375793,486.992327044053,1.93802967399817,0.00830156838441836,1.33383443441715,60.5082466575484,473.435180238893,90.6787681877634,0.00770914805900533,1.42889898877247
11,11.121758,38.5,38.774055,20.360001,20.945757,100.570801,NaN,0.990012049674988,NaN,31.71867,400,400.184204,25,31.982964,8.985974,59.810413,50.001331,402.223846,399.569641,398.811035,7059.069336,12.884487,12.384611,12.458475,1.846493,1.820633,1.800724,70.093353,119.618835,43.85368,20.998203,119.882347,110.969971,99.362206,1.414244,511.089539,437.18665837813,1.90125023198308,0.0250527065473288,1.115757279998,10.8453843644469,487.058415890419,1.9382068746801,0.00830444110881394,1.33346191137869,60.5080621864398,473.432686696853,90.6768536188689,0.007709072591607,1.42891816315047
11,11.123363,38.5,38.773884,20.360001,20.948544,100.585167,NaN,0.99039888381958,NaN,31.723907,400,400.225067,25,31.989401,8.990361,59.44228,50.001331,402.139252,399.531952,398.742615,7055.887695,12.9055,12.39762,12.476025,1.88635,1.842933,1.831429,70.07579,119.798233,43.82653,21.042307,120.071228,111.032265,99.378273,1.297568,500.585419,437.18582800924,1.90123373742094,0.0250486622884332,1.11581469786897,10.8502955868888,487.077795104793,1.93825910846675,0.00830531338115945,1.33335127658528,60.5078612649703,473.426553739982,90.672377044638,0.00770883832113176,1.42896867853938
11,11.121387,38.5,38.775688,20.360001,20.944658,100.566139,NaN,0.990014314651489,NaN,31.732115,400,400.167419,25,31.999685,8.997636,58.970608,50.001331,402.139252,399.531952,398.742615,7055.887695,12.9055,12.39762,12.476025,1.88635,1.842933,1.831429,70.07579,119.798233,43.82653,21.042307,120.071228,111.032265,99.378273,1.297568,500.585419,437.186342912169,1.90125231976063,0.0250535648538091,1.11574776326233,10.8442490465188,487.050064485762,1.9381808993553,0.00830369095829108,1.33352889255485,60.509980890627,473.434705164702,90.6800292181994,0.00770879316397351,1.42892607662739
11,11.121387,38.5,38.775688,20.360001,20.940767,100.547455,NaN,0.990014314651489,NaN,31.739586,400,400.200928,25,32.005463,8.989019,58.99955,50.001331,402.178101,399.565338,398.797119,7056.500977,12.871055,12.373506,12.468059,1.799564,1.779279,1.744113,70.085098,119.837593,43.82589,21.021614,119.881226,111.079201,99.338982,1.332609,510.167572,437.182001475109,1.90123755762313,0.0250529085846936,1.11577989734252,10.8442490465188,487.025147527312,1.9381142242007,0.00830262215695195,1.33366856421968,60.509980890627,473.429334278666,90.6762705923256,0.00770855415186616,1.42897264458383
11,11.118974,38.5,38.772575,20.360001,20.930414,100.504425,NaN,0.990160882472992,NaN,31.741308,400,400.226624,25,32.00565,8.983994,59.227837,50.001331,402.168335,399.608368,398.738617,7049.470703,12.897822,12.398067,12.482837,1.840091,1.819354,1.801953,70.090149,119.750099,43.809673,21.014832,119.771614,111.112793,99.32708,1.263586,499.757233,437.176374258786,1.90123898121867,0.0250579517388711,1.11574445822073,10.8368641943636,486.971826023511,1.93797844575741,0.00830108162754018,1.33392927600495,60.5063231926164,473.427452437219,90.6715926505838,0.00770917432528626,1.42894051227102
11,11.119756,38.5,38.773327,20.360001,20.930414,100.504425,NaN,0.989381670951843,NaN,31.741308,400,400.226624,25,32.00565,8.971024,59.509624,50.001331,402.168335,399.608368,398.738617,7049.470703,12.897822,12.398067,12.482837,1.840091,1.819354,1.801953,70.090149,119.750099,43.809673,21.014832,119.771614,111.112793,99.32708,1.263586,499.757233,437.174454211721,1.90122578927299,0.0250557511202932,1.11578366150983,10.8392575938602,486.970842091436,1.9379741418741,0.00830085897072632,1.33394411334624,60.5072067963698,473.423232651336,90.6694515516899,0.00770881647012625,1.42898880918188
11,11.120281,38.5,38.774651,20.360001,20.924047,100.473564,NaN,0.990018010139465,NaN,31.748728,400,400.199677,25,32.014435,8.96657,59.512012,50.008095,402.259277,399.642242,398.925232,7052.756348,12.883938,12.382629,12.462617,1.838188,1.805723,1.798596,70.084953,119.947243,43.81522,21.014608,119.886337,111.128624,99.291992,1.266763,504.25943,437.166060604439,1.90119277424756,0.0250531998035806,1.11586260694454,10.840864344731,486.927938491082,1.9378563744785,0.00829870048365223,1.33420165274927,60.5087624683752,473.412241835015,90.6631901301052,0.00770802794995346,1.42910475493154
11,11.118757,38.5,38.776031,20.360001,20.923779,100.450661,NaN,0.991110563278198,NaN,31.754154,400,400.205688,25,32.017025,8.964852,59.785904,50.008095,402.118622,399.481262,398.769684,7051.57373,12.893229,12.381614,12.480897,1.847443,1.800464,1.779278,70.082947,119.934761,43.890217,20.948294,119.707092,111.152428,99.284004,1.279227,498.932648,437.169503971707,1.90121746803345,0.0250574430988976,1.11578839450475,10.8362000188687,486.895572153095,1.93776667867126,0.00829698065599938,1.33440089209651,60.5103838922223,473.422289595236,90.6717111392638,0.0077081630972963,1.42903907667317
11,11.119712,38.5,38.774418,20.360001,20.917215,100.484451,NaN,0.989930629730225,NaN,31.759626,400,400.158386,25,32.011543,8.968689,60.169064,50.008095,402.118622,399.481262,398.769684,7051.57373,12.893229,12.381614,12.480897,1.847443,1.800464,1.779278,70.082947,119.934761,43.890217,20.948294,119.707092,111.152428,99.284004,1.279227,498.932648,437.159834327803,1.90117644913275,0.0250536482032665,1.11589055401382,10.8391229302471,486.94276846071,1.93789658371578,0.00829939269626799,1.33411537623366,60.5084887015016,473.406122979279,90.6586570078482,0.00770780830895473,1.42915421896118
11,11.11934,38.5,38.773952,20.360001,20.917799,100.578979,NaN,0.990642070770264,NaN,31.769285,400,400.12326,25,32.001976,8.97106,60.196758,50.008095,402.225739,399.656433,398.905029,7049.602539,12.881617,12.376595,12.469623,1.930521,1.895168,1.878803,70.092827,119.644043,43.874496,20.957493,119.811562,111.158524,99.290329,1.292321,502.168396,437.16139962217,1.9011849414392,0.0250547935209298,1.1158670635266,10.8379843945442,487.069455310231,1.93823664245425,0.00830493934715283,1.33339881072982,60.5079411636549,473.408853371904,90.6600643245262,0.00770803519060971,1.42912327157646
11,11.119987,38.5,38.773388,20.360001,20.913885,100.682945,NaN,0.990142166614532,NaN,31.792223,400,400.192993,25,31.998098,8.965263,60.307907,50.008095,402.15506,399.513855,398.815399,7047.055176,12.877797,12.370915,12.460312,1.800338,1.776528,1.74834,70.109192,119.682861,43.86969,20.961956,119.774582,111.022797,99.343086,1.387514,512.966309,437.155442913181,1.90115917280922,0.0250523125840226,1.11593189355489,10.8399645712713,487.208779140246,1.93861063797023,0.00831104963639163,1.33261337633509,60.5072784710503,473.399043846424,90.6525914504364,0.00770772612143302,1.42919961676576
12,11.809473,42,41.45752,23.344,22.701674,103.749504,NaN,0.989836990833282,NaN,32.331097,400,399.77417,25,32.752434,8.976254,64.60836,50.012646,401.621063,399.093872,398.413177,7536.994629,13.49507,12.938464,13.135776,2.051141,2.010629,2.046485,74.802124,126.936134,46.421608,22.753441,126.853386,119.402,102.43396,1.600617,507.102295,437.47548520221,1.89657143890361,0.023513124339259,1.13547244496374,12.9026304015311,487.851229144083,1.93458947642471,0.00773570928388112,1.36171235628374,63.5732549370101,473.716024644563,93.7257144740548,0.00715535031331078,1.46780155755602
12,11.81209,42,41.46125,23.344,22.689009,103.717316,NaN,0.989829480648041,NaN,32.32127,400,399.86908,25,32.735718,8.997011,64.711517,50.009686,402.099396,399.59433,398.906525,7531.34082,13.484721,12.935089,13.124207,2.08204,2.032334,2.052062,74.803055,126.928902,46.433693,22.775023,126.913559,119.50209,102.387878,1.67395,510.61969,437.454681707694,1.89648032458086,0.0235044794613284,1.13571885830322,12.9102847553692,487.802563541567,1.93445269536866,0.00773296730088041,1.36204847595777,63.5773970081089,473.685266351779,93.7086674184835,0.00715333037623968,1.46814584738155
12,11.814005,42,41.466465,23.344,22.686882,103.691628,NaN,0.989455044269562,NaN,32.290051,400,400.059448,25,32.731529,9.010753,64.858749,50.009686,401.983765,399.487366,398.779053,7543.347168,13.507642,12.953307,13.147258,2.067326,2.045719,2.080026,74.802521,127.061287,46.443222,22.763659,126.903496,119.598038,102.38475,1.601373,504.63208,437.447565914998,1.89644105846856,0.0234993149829176,1.13583566008348,12.9158850508596,487.760815703258,1.93433121649294,0.00773019352793127,1.36236164578656,63.5831875988382,473.6745913542,93.7068581350695,0.00715185883626641,1.46832547961028
12,11.814223,42,41.473034,23.344,22.692118,103.646614,NaN,0.990770816802979,NaN,32.285534,400,400.079346,25,32.729862,9.002414,65.08625,50.009686,401.983765,399.487366,398.779053,7543.347168,13.507642,12.953307,13.147258,2.067326,2.045719,2.080026,74.802521,127.061287,46.443222,22.763659,126.903496,119.598038,102.38475,1.601373,504.63208,437.452978006665,1.89645762083873,0.0234996167880741,1.13580009476892,12.9165225346901,487.690964321848,1.93413237315967,0.00772600459458241,1.36286035044694,63.5904807449957,473.685365282451,93.7210745663413,0.00715101859188484,1.46832541314034
12,11.814457,42,41.478817,23.344,22.689425,103.57959,NaN,0.990091800689697,NaN,32.270584,400,400.090057,25,32.735123,9.002806,65.251236,50.009686,401.983826,399.470123,398.815033,7551.339355,13.510053,12.949197,13.147593,2.132402,2.065043,2.091807,74.808624,127.006317,46.430328,22.77486,126.845947,119.570747,102.406654,1.5469,499.032135,437.449344936546,1.89644348164783,0.0234985907290604,1.13583607005432,12.917206796484,487.59209459599,1.93385809955591,0.00772081122214757,1.36352532445401,63.5969004252603,473.684313083786,93.7264131851213,0.00714983856814486,1.46842381917889
12,11.814457,42,41.478817,23.344,22.692141,103.544922,NaN,0.990091800689697,NaN,32.261467,400,399.699738,25,32.733727,9.001281,65.119286,50.009686,401.983826,399.470123,398.815033,7551.339355,13.510053,12.949197,13.147593,2.132402,2.065043,2.091807,74.808624,127.006317,46.430328,22.77486,126.845947,119.570747,102.406654,1.5469,499.032135,437.452429834412,1.89645390920901,0.0234990317859745,1.13581184406411,12.917206796484,487.544818960553,1.93373260420822,0.00771890579089042,1.36381036227587,63.5969004252603,473.68813872492,93.7290184872563,0.00714999852098523,1.4683880640684
12,11.814165,42,41.477158,23.344,22.700411,103.514175,NaN,0.99054890871048,NaN,32.260639,400,399.294769,25,32.721634,8.995294,64.856506,50.009686,401.222961,398.621643,397.9552,7554.123047,13.50721,12.958156,13.134889,2.102065,2.037824,2.056236,74.805763,126.948662,46.41452,22.792826,127.00061,119.55648,102.413628,1.575503,502.022308,437.462539211452,1.89649039971093,0.0235011093670783,1.13572319581834,12.9163529297635,487.505037789335,1.93363039343192,0.00771764882677158,1.36403033948017,63.5950588559035,473.700340192486,93.7355913754162,0.00715083455044034,1.4682486552058
12,11.817091,42,41.483551,23.344,22.704994,103.490372,NaN,0.989781320095062,NaN,32.264835,400,399.599823,25,32.712685,8.990255,64.791061,50.009686,401.837097,399.32431,398.574799,7548.65332,13.500619,12.959538,13.142802,2.038876,1.978127,1.979866,74.822929,127.080582,46.402596,22.802942,127.155251,119.541611,102.449997,1.504995,497.149475,437.460564429982,1.89646048537192,0.0234944931519913,1.13583176956803,12.9249084251043,487.464256690892,1.9335090240887,0.00771466952429875,1.36435469590639,63.602155044485,473.693936064502,93.7379228911498,0.00714931115895296,1.46840638194772
12,11.815907,42,41.490063,23.344,22.703651,103.454391,NaN,0.990848422050476,NaN,32.271862,400,399.817963,25,32.715454,8.976986,64.703224,50.009686,401.837097,399.32431,398.574799,7548.65332,13.500619,12.959538,13.142802,2.038876,1.978127,1.979866,74.822929,127.080582,46.402596,22.802942,127.155251,119.541611,102.449997,1.504995,497.149475,437.461944465981,1.89647455292832,0.0234972530421012,1.1357832737976,12.9214466530596,487.406689577925,1.93334283718427,0.00771098943118312,1.36478262263832,63.6093823582676,473.703752735698,93.7514251902628,0.00714844290536893,1.4684143577592
12,11.815441,42,41.493599,23.344,22.709927,103.433853,NaN,0.989664256572723,NaN,32.265354,400,399.885437,25,32.730865,8.987658,64.592606,50.009686,401.90921,399.326233,398.607697,7551.608398,13.507461,12.954852,13.133745,2.101764,2.081932,2.093684,74.793877,127.181969,46.413589,22.817179,127.045731,119.465691,102.510315,1.592811,500.452545,437.470215804642,1.89650621135921,0.0234994442297181,1.13570354442905,12.9200840935407,487.374056451267,1.93324894466854,0.00770893606224201,1.36502363975364,63.6133063643865,473.717896150319,93.7647583540921,0.00714833989976084,1.46833635580827
12,11.812288,42,41.493496,23.344,22.709927,103.433853,NaN,0.989996492862701,NaN,32.265354,400,399.885437,25,32.730865,8.989111,64.900406,50.009686,401.907074,399.346802,398.586151,7549.066406,13.506026,12.955136,13.132977,2.102212,2.067633,2.106401,74.813011,127.102531,46.387794,22.831717,127.140831,119.471497,102.509689,1.683352,510.563049,437.477951016702,1.89655740395438,0.0235073779255367,1.13554262160421,12.9108638253979,487.374190490742,1.93324951145241,0.00770896295522528,1.36502157028331,63.6131920662267,473.736606166633,93.7773936456629,0.00714914205918394,1.46816007371333
12,11.814435,42,41.497643,23.344,22.71241,103.449722,NaN,0.989812850952148,NaN,32.269581,400,399.861115,25,32.742325,8.982353,64.935699,50.009686,401.907074,399.346802,398.586151,7549.066406,13.506026,12.955136,13.132977,2.102212,2.067633,2.106401,74.813011,127.102531,46.387794,22.831717,127.140831,119.471497,102.509689,1.683352,510.563049,437.475503744627,1.89653207528618,0.0235023782613858,1.13563007668578,12.9171424646148,487.390455426752,1.93328421234859,0.00770875343801172,1.36497346346851,63.6177937619388,473.730276912329,93.7774226594903,0.00714806354031755,1.46828261906422
12,11.813231,42,41.499275,23.344,22.70826,103.461044,NaN,0.990000605583191,NaN,32.287724,400,399.873596,25,32.742924,8.977581,64.865646,50.015858,401.860565,399.30722,398.601166,7540.149414,13.505485,12.94614,13.124373,2.060372,2.008926,2.028527,74.835861,126.947052,46.386192,22.812645,127.102119,119.548637,102.492699,1.56172,500.558533,437.473744657576,1.8965356943624,0.0235047340302238,1.13560558669852,12.9136216193683,487.403786058926,1.93331626857533,0.00770895029678289,1.36491251499983,63.6196045936048,473.732771405904,93.7808294388298,0.00714784748215309,1.46828429859516
12,11.812943,42,41.502556,23.344,22.706127,103.43602,NaN,0.989797413349152,NaN,32.30135,400,399.884857,25,32.7439,8.991906,64.633926,50.015858,401.709351,399.207886,398.427521,7539.620117,13.509457,12.949944,13.152946,2.137881,2.083142,2.098262,74.852699,127.07547,46.412804,22.788752,126.900665,119.601578,102.476173,1.62315,503.282654,437.472028964553,1.8965321833738,0.023505112459246,1.13560988334249,12.9127793838322,487.365357848776,1.93320751310504,0.00770671713895492,1.36518567707069,63.6232449349475,473.733828223228,93.784982573055,0.00714724778617806,1.46832463240453
12,11.811253,42,41.505951,23.344,22.700279,103.450012,NaN,0.989925622940063,NaN,32.301655,400,399.836761,25,32.748981,9.005494,64.61618,50.015858,401.709351,399.207886,398.427521,7539.620117,13.509457,12.949944,13.152946,2.137881,2.083142,2.098262,74.852699,127.07547,46.412804,22.788752,126.900665,119.601578,102.476173,1.62315,503.282654,437.469534273398,1.89653717893245,0.0235084164541134,1.13557570402595,12.9078367877879,487.38004104853,1.93323955509332,0.00770660098756257,1.3651379509413,63.6270115019412,473.738087697751,93.7914359531077,0.00714675963297726,1.46833680131073
12,11.813929,42,41.510166,23.344,22.697884,103.472809,NaN,0.98970365524292,NaN,32.305668,400,399.862976,25,32.751423,9.015976,64.92881,50.015858,401.781342,399.270203,398.494751,7540.629883,13.508064,12.945951,13.145444,2.180743,2.138995,2.157724,74.837135,126.842804,46.436855,22.782581,126.827461,119.70343,102.411842,1.668625,507.903961,437.460248336634,1.89648453102249,0.0235012928382666,1.13573366794658,12.9156628067084,487.405676906146,1.9332989996353,0.00770675522873265,1.36503380088099,63.6316874464279,473.721781215021,93.7847418844705,0.0071452515401775,1.46855360970978
12,11.813795,42,41.514137,23.344,22.698828,103.507736,NaN,0.98951530456543,NaN,32.322758,400,399.897552,25,32.749664,9.008327,64.622993,50.015858,401.813843,399.363159,398.557556,7539.722168,13.495546,12.94161,13.140957,2.204493,2.170323,2.194101,74.807854,126.7351,46.420025,22.810366,126.834595,119.663132,102.459061,1.526499,499.772522,437.461649281509,1.89649033083666,0.0235017832957937,1.13571841068912,12.9152709525655,487.448185242633,1.93340373566924,0.00770764001080916,1.36482451650246,63.6360923349425,473.726746662469,93.7922782313259,0.0071446801951902,1.46856798077147
12,11.813909,42,41.517097,23.344,22.707567,103.561493,NaN,0.989468514919281,NaN,32.343246,400,399.929352,25,32.749447,9.001366,64.397713,50.015858,401.813843,399.363159,398.557556,7539.722168,13.495546,12.94161,13.140957,2.204493,2.170323,2.194101,74.807854,126.7351,46.420025,22.810366,126.834595,119.663132,102.459061,1.526499,499.772522,437.471294296231,1.89652202590712,0.023502915426889,1.13564636458428,12.9156043212251,487.51769654203,1.93358221260351,0.00770982286982723,1.36443987197323,63.6393755221341,473.740491953796,93.8047351302941,0.0071446739267564,1.4684848644013
12,11.812932,42,41.522415,23.344,22.71933,103.632515,NaN,0.990562200546265,NaN,32.348202,400,399.824036,25,32.75367,8.998792,64.397446,50.015858,401.718842,399.181885,398.449646,7545.652344,13.506566,12.948165,13.131043,2.206399,2.166,2.19944,74.784775,126.90934,46.435787,22.802885,126.963295,119.691605,102.441872,1.618198,502.309967,437.487048625425,1.89658303640884,0.0235072837894373,1.13549179198934,12.912747214814,487.607679005913,1.93381016852919,0.00771233745820226,1.36396121147225,63.6452736627659,473.766680326348,93.8281328195752,0.00714472500545406,1.46832168680289
12,11.815578,42,41.526115,23.344,22.727768,103.647499,NaN,0.990676462650299,NaN,32.354176,400,399.788635,25,32.764282,8.993649,64.425308,50.015858,401.759796,399.244843,398.504028,7545.907227,13.509381,12.953842,13.149231,2.200359,2.15104,2.182097,74.757477,127.049202,46.459682,22.780603,126.953804,119.760315,102.41655,1.57125,501.798431,437.490140470068,1.89657246607222,0.0235019958849004,1.13555167134916,12.9204846785399,487.623314408296,1.93384409157271,0.00771219539085062,1.36391189144997,63.6493769134696,473.765444636372,93.8311612853021,0.00714394807532257,1.46838979412913
12,11.815064,42,41.525208,23.344,22.737244,103.59967,NaN,0.990638375282288,NaN,32.367493,400,399.799866,25,32.768837,8.983446,64.557343,50.015858,401.759796,399.244843,398.504028,7545.907227,13.509381,12.953842,13.149231,2.200359,2.15104,2.182097,74.757477,127.049202,46.459682,22.780603,126.953804,119.760315,102.41655,1.57125,501.798431,437.502160926105,1.8966171748033,0.0235048270888319,1.13544117068029,12.9189817357802,487.55924830512,1.93367590909305,0.00770980512191738,1.36428743899921,63.6483710915777,473.781204127445,93.840945756776,0.00714478395382381,1.46822885817655
12,11.812809,42,41.528831,23.344,22.739805,103.541451,NaN,0.989776611328125,NaN,32.384167,400,399.836273,25,32.77306,8.978622,64.785614,50.015858,401.939575,399.361542,398.635437,7549.316406,13.512398,12.956472,13.13245,2.211705,2.175636,2.168836,74.759659,127.100937,46.431122,22.822514,126.804939,119.777519,102.420105,1.566178,497.63089,437.510597507077,1.89666360311989,0.0235109170914092,1.13530348173132,12.9123875050971,487.475097656389,1.93344511956283,0.00770566149208651,1.36484044660201,63.6523887216446,473.800831883499,93.8581033816538,0.0071448932859553,1.46810115947307
12,11.813679,42,41.534039,23.344,22.745441,103.530846,NaN,0.990612506866455,NaN,32.383114,400,399.871613,25,32.766857,8.972322,65.07148,50.026443,401.694305,399.140656,398.469177,7552.869141,13.503553,12.946494,13.14089,2.18058,2.154303,2.155041,74.782112,127.043289,46.39011,22.850079,127.083221,119.78286,102.412659,1.570926,504.900604,437.514863221062,1.89667110692186,0.0235096423941041,1.13529774088369,12.9149317328392,487.453852103465,1.93337806597929,0.00770372102702769,1.36503257557587,63.6581634687211,473.807306749902,93.8679592032971,0.00714414284732407,1.46812036028212
12,11.813679,42,41.534039,23.344,22.750259,103.572807,NaN,0.990612506866455,NaN,32.378799,400,399.816223,25,32.756409,8.980178,65.3452,50.026443,401.694305,399.140656,398.469177,7552.869141,13.503553,12.946494,13.14089,2.18058,2.154303,2.155041,74.782112,127.043289,46.39011,22.850079,127.083221,119.78286,102.412659,1.570926,504.900604,437.520332982492,1.89668959222492,0.0235104243409311,1.1352549512072,12.9149317328392,487.511122956805,1.93353009830169,0.00770602705671152,1.36468577062345,63.6581634687211,473.814091233123,93.8725805065378,0.00714442607218625,1.46805710901805
12,11.818328,42,41.534107,23.344,22.75075,103.629509,NaN,0.990116596221924,NaN,32.373413,400,399.790009,25,32.751526,8.974919,65.112419,50.026443,401.772461,399.168243,398.558594,7545.347656,13.500178,12.937372,13.124184,2.166404,2.150322,2.169862,74.809898,126.860268,46.452259,22.838266,126.984947,119.823532,102.404091,1.619188,511.0242,437.509493481659,1.89661603102271,0.0234988092464349,1.13548745981644,12.9285248796612,487.588401831979,1.93373507833293,0.0077091239887069,1.36421959009599,63.6582388645355,473.78714185255,93.8542960098852,0.00714328768941901,1.46830947897256
12,11.820714,42,41.537285,23.344,22.750511,103.627579,NaN,0.98941433429718,NaN,32.355129,400,399.779205,25,32.752388,8.991987,65.019127,50.026443,401.651764,399.10022,398.485535,7545.101563,13.520197,12.943204,13.134332,2.053522,2.038625,2.038909,74.784279,126.762611,46.483963,22.816914,126.941689,119.840874,102.407852,1.554211,503.392303,437.50337178813,1.89657639680809,0.0234927717504121,1.13561121925066,12.9354997108275,487.581643040743,1.93371063797525,0.00770818970090115,1.3642990170801,63.6617623919322,473.774865981322,93.8492592101367,0.00714215252108171,1.46847261985745
12,11.820296,42,41.539825,23.344,22.763882,103.547852,NaN,0.989596128463745,NaN,32.353088,400,399.80719,25,32.770298,8.983068,64.99221,50.026443,401.651764,399.10022,398.485535,7545.101563,13.520197,12.943204,13.134332,2.053522,2.038625,2.038909,74.784279,126.762611,46.483963,22.816914,126.941689,119.840874,102.407852,1.554211,503.392303,437.519579925762,1.89663449003126,0.0234959919748245,1.13547101059428,12.9342778764106,487.469543621729,1.93340788978803,0.00770314787043194,1.36500794214756,63.664578386582,473.798000862998,93.86767048219,0.00714262066022194,1.4682955540304
12,11.820356,42,41.545731,23.344,22.77734,103.453926,NaN,0.989102184772491,NaN,32.360485,400,399.827393,25,32.787178,8.972105,64.81778,50.026443,401.67926,399.199493,398.502258,7551.478027,13.525047,12.959055,13.157405,2.044139,2.013164,2.007749,74.808899,126.873383,46.477253,22.837587,127.137787,119.853966,102.415161,1.511194,492.707458,437.534713249941,1.89668515342402,0.0234980244287695,1.13535451078053,12.9344532613364,487.333608556505,1.93303491159539,0.00769644497588363,1.36590533832066,63.6711255572716,473.820814159345,93.8893827327699,0.00714241591608282,1.46817302926283
12,11.820111,42,41.550865,23.344,22.777035,103.380852,NaN,0.991007804870605,NaN,32.352703,400,399.843658,25,32.792282,8.981094,64.731369,50.026443,401.737762,399.196381,398.553986,7546.726074,13.535731,12.956829,13.150394,2.061565,2.021306,2.016091,74.81282,126.78968,46.49062,22.840721,127.177132,119.829514,102.450897,1.604306,508.933228,437.534967380953,1.8966879576258,0.0234985908710629,1.13534474453808,12.9337371019994,487.227082331522,1.93274153460889,0.00769108693247912,1.36661737225937,63.6768162686939,473.825510139967,93.8979476595114,0.00714160640416784,1.46820765886256
12,11.818722,42,41.549026,23.344,22.777035,103.380852,NaN,0.989296555519104,NaN,32.352703,400,399.843658,25,32.792282,8.987225,64.527573,50.026443,401.737762,399.196381,398.553986,7546.726074,13.535731,12.956829,13.150394,2.061565,2.021306,2.016091,74.81282,126.78968,46.49062,22.840721,127.177132,119.829514,102.450897,1.604306,508.933228,437.538371220439,1.89671049032983,0.0235020832108662,1.13527403062232,12.9296767059871,487.229479406654,1.93275165731207,0.00769156583968856,1.36658026295339,63.6747779239025,473.832467353451,93.9007642335429,0.00714225686712972,1.46811472284762
12,11.822166,42,41.550507,23.344,22.781012,103.359459,NaN,0.989549517631531,NaN,32.376987,400,399.767578,25,32.794724,8.994647,64.398079,50.026443,401.55188,399.030426,398.406036,7550.802734,13.52741,12.949391,13.148534,2.116848,2.068649,2.055519,74.800362,126.84613,46.458931,22.884413,127.225113,119.723923,102.504082,1.54592,492.961426,437.534446627658,1.89666988150348,0.0234940705421749,1.1354140644936,12.9397437253424,487.198311176523,1.93266585251563,0.00769000246913246,1.36678874916694,63.6764194681115,473.818619713788,93.8928804646549,0.00714138897584467,1.4682664372904
12,11.822742,42,41.553829,23.344,22.785698,103.349823,NaN,0.990464746952057,NaN,32.385212,400,399.68689,25,32.796444,8.998686,64.478035,50.023216,401.654541,399.140137,398.46994,7555.146973,13.540081,12.965742,13.168776,2.17578,2.125369,2.118248,74.81472,126.743073,46.491886,22.877417,127.062241,119.798019,102.48716,1.64593,505.205017,437.538355586023,1.8966785176361,0.0234933830673052,1.13540177698052,12.9414271927686,487.180808077614,1.9326125796373,0.00768860692683111,1.36693637084078,63.6801013987995,473.824161881627,93.9001274026453,0.00714096976729165,1.46826549549964
12,11.822749,42,41.556087,23.344,22.789099,103.339302,NaN,0.989581346511841,NaN,32.380455,400,399.678009,25,32.799892,9.010743,64.594955,50.023216,401.654541,399.140137,398.46994,7555.146973,13.540081,12.965742,13.168776,2.17578,2.125369,2.118248,74.81472,126.743073,46.491886,22.877417,127.062241,119.798019,102.48716,1.64593,505.205017,437.542199883489,1.89669145230381,0.0234939170866276,1.1353719356113,12.9414476511959,487.163480744415,1.93256194600066,0.00768743973631419,1.3670699801935,63.6826039034348,473.830522012157,93.9068191668713,0.00714079305965872,1.46824067884797
12,11.823772,42,41.557251,23.344,22.792332,103.353569,NaN,0.988950848579407,NaN,32.366447,400,399.732452,25,32.798801,9.004115,64.552315,50.023216,401.702789,399.180145,398.509094,7552.674316,13.528692,12.960541,13.162169,2.194158,2.140107,2.139128,74.840538,126.837646,46.444977,22.923241,126.983414,119.8629,102.432602,1.634737,507.630737,437.543363862868,1.89668726449319,0.023491870835038,1.13539530792714,12.9444374061304,487.181465858803,1.93260733890937,0.00768792227704726,1.36697419696064,63.6838939000908,473.829816020629,93.9075548629681,0.0071405357265162,1.46826503535447
12,11.824522,42,41.56118,23.344,22.794411,103.432281,NaN,0.988992214202881,NaN,32.356308,400,399.776489,25,32.784554,9.03292,64.679451,50.023216,401.702789,399.180145,398.509094,7552.674316,13.528692,12.960541,13.162169,2.194158,2.140107,2.139128,74.840538,126.837646,46.444977,22.923241,126.983414,119.8629,102.432602,1.634737,507.630737,437.543886619383,1.89668307762537,0.0234903236591438,1.13541502763366,12.9466291850089,487.283919344935,1.93287140509075,0.00769123153711378,1.36639656880795,63.6882479639112,473.831084569578,93.9125250318229,0.00713981956655313,1.46831320318387
12,11.826721,42,41.563599,23.344,22.801039,103.571175,NaN,0.990036189556122,NaN,32.344517,400,399.774078,25,32.774807,9.039879,64.878227,50.023216,401.674347,399.156464,398.483612,7552.798828,13.518603,12.957807,13.158696,2.204386,2.15236,2.156353,74.821571,127.046532,46.483219,22.919933,126.999268,119.903969,102.449341,1.64544,506.883118,437.546024118394,1.89667284766336,0.0234858748491919,1.13546811328279,12.953054878178,487.470479062615,1.93336177418789,0.00769823792974876,1.36529171259957,63.6909284907482,473.829056585022,93.9136719136967,0.00713926153250536,1.46836905103682
12,11.83215,42,41.568367,23.344,22.814173,103.674759,NaN,0.989526152610779,NaN,32.338921,400,399.792023,25,32.775192,9.034064,64.956223,50.023216,401.767151,399.230164,398.576202,7557.129883,13.545662,12.972827,13.171768,2.152452,2.124075,2.117105,74.843254,126.996422,46.50824,22.918194,127.203415,119.856033,102.485901,1.544328,502.099426,437.547635846743,1.89663522189912,0.0234743753640361,1.1356278307688,12.9689151014094,487.605668902536,1.93371083920492,0.00770268495853814,1.36453161930042,63.6962115843487,473.818649249445,93.9115675468989,0.00713789442585953,1.46853893914567
12,11.832355,42,41.570511,23.344,22.833044,103.690201,NaN,0.989374279975891,NaN,32.342712,400,399.816803,25,32.772968,9.01839,64.734901,50.023216,401.720276,399.165253,398.506012,7560.351563,13.541832,12.971473,13.170056,2.175072,2.142895,2.148423,74.817291,127.016701,46.549889,22.897556,127.227371,119.925201,102.480072,1.511359,503.108246,437.568562583534,1.89670430064617,0.0234769197206851,1.13547068548261,12.9695138790224,487.623956930445,1.93375498757882,0.00770297444388436,1.36444724078744,63.6985870340646,473.845536563864,93.9321182219858,0.00713859645652041,1.46832092449461
12,11.832617,42,41.573444,23.344,22.848703,103.680618,NaN,0.989062070846558,NaN,32.323532,400,399.803284,25,32.753662,9.006959,64.645531,50.023216,401.720276,399.165253,398.506012,7560.351563,13.541832,12.971473,13.170056,2.175072,2.142895,2.148423,74.817291,127.016701,46.549889,22.897556,127.227371,119.925201,102.480072,1.511359,503.108246,437.585700305438,1.89676012196861,0.0234787999441693,1.13534511608525,12.9702791346667,487.607074450771,1.93370419199924,0.00770168533121741,1.36458480569937,63.7018364877818,473.868121903416,93.9505651531961,0.00713896457704994,1.46815521261042
12,11.832617,42,41.573444,23.344,22.853947,103.730278,NaN,0.989062070846558,NaN,32.326096,400,399.755463,25,32.742378,9.000656,64.827843,50.023216,401.626831,399.0578,398.406891,7555.165039,13.525944,12.956841,13.153934,2.192954,2.166072,2.183749,74.81485,127.160172,46.558163,22.903259,127.034149,119.915657,102.469841,1.616983,510.335663,437.591653933348,1.89678023548638,0.0234796496770691,1.13529863612251,12.9702791346667,487.674829577173,1.93388398275743,0.00770441002132993,1.36417598346829,63.7018364877818,473.875505640239,93.9555945327363,0.00713927250017481,1.46808643398188
12,11.834364,42,41.576298,23.344,22.853283,103.786842,NaN,0.990141093730927,NaN,32.335857,400,399.722504,25,32.742527,9.006914,64.800606,50.023216,401.626831,399.0578,398.406891,7555.165039,13.525944,12.956841,13.153934,2.192954,2.166072,2.183749,74.81485,127.160172,46.558163,22.903259,127.034149,119.915657,102.469841,1.616983,510.335663,437.586622622736,1.89674938176478,0.023475158954909,1.13539331201782,12.9753814868698,487.748281508951,1.93407302796468,0.00770676929914258,1.36376833179312,63.7049982289191,473.866216531649,93.9522488591294,0.00713832680911082,1.46821651273402
12,11.83579,42,41.579788,23.344,22.857992,103.80925,NaN,0.989823758602142,NaN,32.337254,400,399.711792,25,32.742931,9.004894,64.952019,50.023216,401.594849,399.061462,398.355194,7554.979492,13.508581,12.955586,13.148491,2.209341,2.176458,2.201801,74.838272,127.031242,46.616127,22.901499,127.328629,119.876228,102.468956,1.611288,512.077576,437.588477634932,1.89674434015529,0.0234723450481248,1.13542404314438,12.9795458949067,487.774317829489,1.93413496382669,0.00770708964762011,1.3636540782816,63.708864295419,473.86685690107,93.956330785438,0.00713767089754282,1.4682637985771
12,11.835862,42,41.583469,23.344,22.857956,103.822578,NaN,0.989750444889069,NaN,32.338341,400,399.61264,25,32.738819,9.010836,65.004761,50.024853,401.246643,398.8396,398.056976,7557.663086,13.490901,12.954709,13.161477,2.181246,2.148045,2.161345,74.833946,127.289589,46.582062,22.924679,127.376968,119.981102,102.472717,1.54359,502.129517,437.588260466001,1.89674303556495,0.0234721586374647,1.13542802222372,12.9797561495425,487.787724256176,1.934163002141,0.00770686257274376,1.3636181035389,63.7129416413071,473.869005239917,93.9616390708612,0.00713704062823088,1.46829994435578
12,11.838172,42,41.58733,23.344,22.855852,103.859467,NaN,0.990261495113373,NaN,32.327057,400,399.49649,25,32.723587,8.993654,64.758957,50.024853,401.246643,398.8396,398.056976,7557.663086,13.490901,12.954709,13.161477,2.181246,2.148045,2.161345,74.833946,127.289589,46.582062,22.924679,127.376968,119.981102,102.472717,1.54359,502.129517,437.580214823592,1.89669753999564,0.0234660253311778,1.13556413486566,12.9865013087776,487.833022996763,1.93427526721403,0.00770787961181817,1.36339283437877,63.7172180354054,473.855058764395,93.956174442776,0.00713570427875868,1.46848885733647
12,11.84069,42,41.592308,23.344,22.865654,103.875778,NaN,0.990602254867554,NaN,32.325916,400,399.42157,25,32.711502,8.985197,64.687111,50.024853,401.365784,398.97229,398.077881,7557.228516,13.491835,12.973539,13.156654,2.101106,2.073318,2.067069,74.816216,127.244225,46.595623,22.927427,126.980682,120.037842,102.438049,1.652283,509.947998,437.585179656926,1.89669435322937,0.0234613015888244,1.13560519014329,12.9938526970672,487.84881723207,1.93430698284731,0.00770747859301353,1.36335831285881,63.7227311012575,473.857440814686,93.9629964268016,0.00713483056067742,1.46854261371581
12,11.841795,42,41.594158,23.344,22.865654,103.875778,NaN,0.990310192108154,NaN,32.325916,400,399.42157,25,32.711502,8.990565,64.814354,50.024853,401.149445,398.997742,398.047241,7561.488281,13.484091,12.960945,13.200461,2.077757,2.029104,2.024553,74.837807,127.351311,46.624741,22.923603,127.29924,120.061958,102.434738,1.583412,503.803955,437.582473716759,1.89667645464553,0.0234585325792811,1.13566138350517,12.9970784117648,487.846422680243,1.93429684987738,0.0077069975828983,1.36339506758861,63.7247798061381,473.852189916993,93.9613533520756,0.00713425012443303,1.46861981298025
12,11.84286,42,41.597393,23.344,22.879242,103.840096,NaN,0.990761935710907,NaN,32.358688,400,399.380219,25,32.708027,8.995234,64.89257,50.024853,401.149445,398.997742,398.047241,7561.488281,13.484091,12.960945,13.200461,2.077757,2.029104,2.024553,74.837807,127.351311,46.624741,22.923603,127.29924,120.061958,102.434738,1.583412,503.803955,437.595296866812,1.89671133322081,0.0234580649760979,1.13559494418519,13.0001871443266,487.793579132417,1.93415007230568,0.0077042018541596,1.36375157180417,63.7283620831041,473.867302414807,93.975022856057,0.00713424791936297,1.46852825752796
12,11.842367,42,41.599358,23.344,22.889961,103.773041,NaN,0.990729570388794,NaN,32.370579,400,399.580322,25,32.711758,8.999324,65.172096,50.024853,401.982117,399.389313,398.695343,7555.888672,13.541163,12.970932,13.139804,2.127209,2.073947,2.082235,74.861641,127.358551,46.637234,22.935837,127.391495,120.055641,102.448395,1.635052,507.157654,437.608675541191,1.89676043298871,0.0234610359819719,1.13547483929802,12.9987481045899,487.699566718618,1.93389665881702,0.00770001592217579,1.3643412640971,63.7305379088788,473.886730473817,93.9903052657282,0.00713467370805737,1.46837716159553
12,11.846481,42,41.603386,23.344,22.89982,103.675941,NaN,0.98930412530899,NaN,32.375282,400,399.874542,25,32.717747,9.003268,65.372932,50.024853,401.941589,399.377502,398.72757,7572.349121,13.548487,12.978547,13.15908,2.238168,2.179967,2.189279,74.849579,127.382469,46.621391,22.987877,127.308113,119.971619,102.519424,1.484985,492.943451,437.609800827732,1.89673163738216,0.0234523277971878,1.1355964402229,13.0107552629348,487.561820050537,1.93352293505152,0.00769364309021217,1.3652222953457,63.7349977989737,473.87903208651,93.9892689941811,0.00713356590146516,1.468510340004
12,11.848343,42,41.606796,23.344,22.913738,103.626862,NaN,0.989627659320831,NaN,32.382561,400,399.947723,25,32.725563,9.003945,65.511551,50.024853,401.941589,399.377502,398.72757,7572.349121,13.548487,12.978547,13.15908,2.238168,2.179967,2.189279,74.849579,127.382469,46.621391,22.987877,127.308113,119.971619,102.519424,1.484985,492.943451,437.621048609936,1.89675488016364,0.0234499191726574,1.13556763097067,13.0161886826596,487.490374920825,1.93332636451926,0.00769006320112385,1.36569678903809,63.7387731360129,473.889998070486,94.0002972855324,0.00713335677209602,1.46846014992022
12,11.848619,42,41.609852,23.344,22.92795,103.606552,NaN,0.989996075630188,NaN,32.386387,400,400.018463,25,32.730873,9.003675,65.561218,50.024853,402.096863,399.495514,398.825439,7559.811523,13.565125,12.979894,13.150325,2.153111,2.11154,2.103849,74.800049,127.257759,46.570827,23.023693,127.475525,119.998138,102.534828,1.626896,505.655334,437.636511151294,1.89680491988112,0.0234515285367714,1.13545573210047,13.0169940114008,487.458663095923,1.9332359594598,0.00768815417045761,1.365926507916,63.7421563207517,473.91055060165,94.0174845941717,0.00713361624337929,1.46831528573116
12,11.850775,42,41.614155,23.344,22.933929,103.592461,NaN,0.990789890289307,NaN,32.3964,400,400.067139,25,32.737953,8.99609,65.367935,50.024853,402.096863,399.495514,398.825439,7559.811523,13.565125,12.979894,13.150325,2.153111,2.11154,2.103849,74.800049,127.257759,46.570827,23.023693,127.475525,119.998138,102.534828,1.626896,505.655334,437.638025420752,1.89679295895351,0.0234471001235819,1.13551220538459,13.0232844272816,487.433819573702,1.9331612378542,0.0076862627505477,1.36612987588501,63.7469196513139,473.909228323452,94.021076192269,0.00713272080267895,1.46839319699568
12,11.851109,42,41.618874,23.344,22.939775,103.587479,NaN,0.989772260189056,NaN,32.379414,400,400.048523,25,32.744923,8.99967,65.257492,50.03231,402.007874,399.375793,398.742249,7569.035156,13.572997,12.990566,13.174396,2.111655,2.072086,2.060969,74.831757,127.219551,46.608547,23.02051,127.300804,120.008652,102.526428,1.530159,499.289795,437.643846419299,1.89680997377038,0.0234472103238698,1.1354773855512,13.0242588395862,487.420876171287,1.9331172547427,0.0076847637474886,1.36626606478794,63.7521429987113,473.918841586463,94.0325490445804,0.00713219987769997,1.46837559342613
12,11.851516,42,41.621189,23.344,22.943712,103.584167,NaN,0.988883554935455,NaN,32.350979,400,400.174988,25,32.750866,8.993745,65.330353,50.03231,402.215668,399.534943,398.96637,7576.458008,13.569256,12.993157,13.151193,2.117996,2.093763,2.089585,74.843636,127.31118,46.608509,23.048498,127.373169,120.054504,102.536682,1.651133,510.118927,437.647321155238,1.89681848613959,0.0234468289631734,1.13546318026473,13.0254461943405,487.4133400021,1.93309252892477,0.00768398080532013,1.3663401140098,63.7547052304123,473.923618283322,94.0382184534557,0.00713194690314569,1.46836639297539
12,11.851516,42,41.621189,23.344,22.936764,103.526993,NaN,0.988883554935455,NaN,32.326694,400,400.241882,25,32.754211,8.987603,65.074921,50.03231,402.215668,399.534943,398.96637,7576.458008,13.569256,12.993157,13.151193,2.117996,2.093763,2.089585,74.843636,127.31118,46.608509,23.048498,127.373169,120.054504,102.536682,1.651133,510.118927,437.639431743346,1.89679184084406,0.0234457047283827,1.13552470394694,13.0254461943405,487.335207271568,1.93288511832303,0.00768083983793327,1.36681610087567,63.7547052304123,473.913834530191,94.0315556412052,0.00713153937337201,1.46845751341405
12,11.855644,42,41.625595,23.344,22.939167,103.51001,NaN,0.988774716854095,NaN,32.326138,400,400.247711,25,32.757374,9.004681,64.586212,50.03231,402.211456,399.588226,398.9617,7573.655762,13.56164,12.994547,13.158223,2.088062,2.059104,2.069535,74.826019,127.501556,46.609467,23.050657,127.490845,120.091316,102.517029,1.576531,501.439667,437.632060680427,1.8967342653911,0.0234357683384046,1.13571296989825,13.0374872150521,487.306255831778,1.93279927318295,0.00767876281742207,1.36704652503868,63.7595814333611,473.895835906926,94.0238990378266,0.00712992972571192,1.46869239828347
12,11.857781,42,41.63073,23.344,22.948973,103.57386,NaN,0.989680290222168,NaN,32.295807,400,400.295044,25,32.760574,8.997951,64.498787,50.03231,402.219849,399.541351,398.909698,7580.674316,13.584292,13.008653,13.180513,2.08749,2.050093,2.07181,74.819031,127.517601,46.646332,23.036116,127.557434,120.117973,102.49649,1.623253,508.127899,437.637968821537,1.89673730604228,0.0234320121650115,1.13573453835212,13.0437194217511,487.386843982728,1.93300274063471,0.00768093825767103,1.36661767726911,63.7652638747529,473.900613388121,94.0325120593574,0.00712912674877668,1.46872615343861
12,11.858136,42,41.63456,23.344,22.955357,103.639755,NaN,0.989994525909424,NaN,32.274281,400,400.156891,25,32.758289,9.010546,64.822182,50.03231,402.219849,399.541351,398.909698,7580.674316,13.584292,13.008653,13.180513,2.08749,2.050093,2.07181,74.819031,127.517601,46.646332,23.036116,127.557434,120.117973,102.49649,1.623253,508.127899,437.644350711545,1.89675604974514,0.0234321574896283,1.13569597398896,13.0447546386778,487.471901020081,1.93322069220015,0.00768356254891708,1.36614683492815,63.7695017982422,473.910226243664,94.0430547234243,0.00712877989600613,1.46869493957792
12,11.858356,42,41.639553,23.344,22.956627,103.720711,NaN,0.989277005195618,NaN,32.286045,400,399.978851,25,32.765079,9.025668,65.133217,50.03231,401.84201,399.225189,398.581512,7574.314453,13.566217,12.99351,13.181451,2.108538,2.064417,2.090582,74.779282,127.358131,46.665352,23.037006,127.633743,120.176254,102.481522,1.615481,506.906067,437.64525484478,1.89675736221287,0.0234318130302935,1.13569588564838,13.0453961698643,487.575989500424,1.9334867305491,0.00768670896726946,1.36557601128921,63.7750260868916,473.914267383791,94.0510171657587,0.00712797429462844,1.46873337889156
12,11.862513,42,41.643497,23.344,22.953009,103.777489,NaN,0.99016660451889,NaN,32.301014,400,399.859772,25,32.765369,9.013579,65.44632,50.03231,401.763855,399.05603,398.518097,7573.763184,13.57321,12.983974,13.164152,2.111876,2.069988,2.099822,74.815605,127.529915,46.623207,23.044029,127.668434,120.166931,102.49646,1.588015,509.444916,437.630974520211,1.89667624685425,0.0234208411792935,1.13593904563686,13.0575165114565,487.648394730947,1.93367079355341,0.00768879898765452,1.36518571448485,63.7793893525166,473.887293214884,94.0367698053612,0.00712608212059272,1.46904502237015
12,11.861396,42,41.648132,23.344,22.955439,103.80217,NaN,0.990209877490997,NaN,32.278465,400,399.714966,25,32.767021,9.000813,65.639992,50.03231,401.763855,399.05603,398.518097,7573.763184,13.57321,12.983974,13.164152,2.111876,2.069988,2.099822,74.815605,127.529915,46.623207,23.044029,127.668434,120.166931,102.49646,1.588015,509.444916,437.636467969541,1.89670363496429,0.0234240244563674,1.13586075429664,13.0542600483823,487.676075807592,1.93373477533923,0.00768894952209874,1.36507466405637,63.7845166207811,473.9006528258,94.050701528935,0.00712573476446278,1.46899107274058
12,11.86619,42,41.653427,23.344,22.955439,103.80217,NaN,0.990024983882904,NaN,32.278465,400,399.714966,25,32.767021,8.980271,65.368324,50.03231,401.611633,398.840454,398.327728,7577.56543,13.570906,12.988585,13.165083,2.110668,2.0755,2.071754,74.861145,127.478699,46.651974,23.074446,127.474335,120.178116,102.498734,1.645406,508.01828,437.624736608993,1.89662610188037,0.0234120525969232,1.1361042900238,13.0682346813435,487.669208895518,1.9337057588003,0.0076875764681106,1.36518039577271,63.7903733854014,473.875955589454,94.0394171572219,0.00712367468247136,1.46930225086931
12,11.869304,42,41.660206,23.344,22.959934,103.816864,NaN,0.990355014801025,NaN,32.261463,400,399.630585,25,32.777985,8.977504,64.883636,50.031086,401.73642,398.917145,398.497467,7572.193359,13.574276,12.96934,13.143361,2.128247,2.085971,2.079379,74.840881,127.382568,46.631596,23.087086,127.52774,120.200966,102.553818,1.562643,504.65863,437.622222223788,1.8965929929748,0.0234050078885182,1.13622262113874,13.0773097970377,487.680477743731,1.93372182886255,0.00768662422179927,1.36519453177111,63.7978706586503,473.868626908599,94.0415049271082,0.00712204896574459,1.46947406753433
12,11.868206,42,41.663315,23.344,22.962103,103.821167,NaN,0.988980233669281,NaN,32.262882,400,399.767487,25,32.792828,8.990891,64.781639,50.031086,401.73642,398.917145,398.497467,7572.193359,13.574276,12.96934,13.143361,2.128247,2.085971,2.079379,74.840881,127.382568,46.631596,23.087086,127.52774,120.200966,102.553818,1.562643,504.65863,437.627373891188,1.89661907004202,0.023408098460486,1.13614754368512,13.0741101051083,487.682320694648,1.93372037852602,0.00768605416958985,1.36522110591397,63.8013087239755,473.880416567848,94.0527728338827,0.00712193412959792,1.46941138779643
12,11.866535,42,41.666183,23.344,22.978411,103.806625,NaN,0.990494430065155,NaN,32.278717,400,399.735016,25,32.800217,9.015768,64.929703,50.031086,401.718353,398.887573,398.529022,7576.916992,13.574614,12.972063,13.146269,2.094392,2.037886,2.030863,74.857506,127.546158,46.659233,23.065224,127.3694,120.246925,102.510056,1.581768,503.797913,437.649988898439,1.89670865212448,0.0234149059278807,1.13591792387628,13.0692402014311,487.658746884427,1.93365199545271,0.00768451416061254,1.36539841644327,63.8044800856267,473.915355270272,94.0795450661335,0.00712282956100283,1.4691290705961
12,11.865487,42,41.670876,23.344,22.997385,103.807434,NaN,0.990164756774902,NaN,32.281097,400,399.737549,25,32.798199,9.006516,65.050674,50.031086,402.091187,399.191406,398.884186,7578.544922,13.588468,12.978017,13.135119,2.100976,2.03927,2.051785,74.886246,127.551025,46.642151,23.079826,127.430168,120.323044,102.496231,1.643736,507.743805,437.674102823224,1.89679836743945,0.0234205896936802,1.13569661900668,13.0661856839569,487.65376426187,1.93362921118436,0.00768334251551878,1.36548550108993,63.809669081234,473.951645613761,94.1091447652076,0.0071234255594967,1.46886227237823
