P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.869484,42,41.674541,23.344,23.000589,103.810913,NaN,0.989537477493286,NaN,32.277393,400,399.883087,25,32.797497,9.002924,65.07296,50.031086,402.091187,399.191406,398.884186,7578.544922,13.588468,12.978017,13.135119,2.100976,2.03927,2.051785,74.886246,127.551025,46.642151,23.079826,127.430168,120.323044,102.496231,1.643736,507.743805,437.667967826028,1.89674604811002,0.0234111311915193,1.13587095875346,13.0778343154641,487.653760888494,1.93362173244516,0.00768258369968559,1.36552999389234,63.8137210798113,473.935041534056,94.101664260153,0.00712202110766838,1.46907283950406
12,11.866296,42,41.676338,23.344,23.008953,103.810081,NaN,0.990281641483307,NaN,32.272152,400,399.954468,25,32.79517,9.008595,64.901634,50.031086,401.854584,399.03009,398.693604,7572.96875,13.59549,12.980881,13.152096,2.04535,1.996035,2.003481,74.866348,127.588623,46.654213,23.087225,127.653282,120.283028,102.507179,1.540945,494.289185,437.685262255125,1.89682965095497,0.0234204397639103,1.13563523947738,13.0685436260874,487.650293768173,1.93360887265021,0.00768207264952101,1.36557277917162,63.8157077186117,473.967025734641,94.1253121408882,0.00712300177656798,1.46880216852415
12,11.868525,42,41.67812,23.344,23.010281,103.801796,NaN,0.990141034126282,NaN,32.278549,400,399.907043,25,32.791565,9.009334,64.773476,50.031086,401.929688,399.123199,398.826813,7565.972656,13.588342,12.973506,13.133118,1.931835,1.895116,1.880329,74.834602,127.41111,46.598259,23.123543,127.391838,120.357834,102.492622,1.62062,507.332184,437.681320991846,1.89679871803033,0.0234150907129848,1.13573647499243,13.0750397288902,487.636667821525,1.93356909396816,0.00768115715336629,1.36567688206804,63.817677701722,473.956934161889,94.1203001756944,0.00712223504456564,1.46892330620907
12,11.870037,42,41.678024,23.344,23.009827,103.797768,NaN,0.990527033805847,NaN,32.282154,400,399.927155,25,32.793186,8.992048,64.590782,50.031086,401.929688,399.123199,398.826813,7565.972656,13.588342,12.973506,13.133118,1.931835,1.895116,1.880329,74.834602,127.41111,46.598259,23.123543,127.391838,120.357834,102.492622,1.62062,507.332184,437.677108493488,1.89677254107237,0.0234112444437677,1.13581715994971,13.0794457152214,487.631291363575,1.9335550265246,0.00768096129962454,1.36570827021943,63.817571576532,473.94725185528,94.1136088240715,0.0071218509716792,1.46901207002049
12,11.870037,42,41.678024,23.344,23.01346,103.774078,NaN,0.990527033805847,NaN,32.291168,400,399.983612,25,32.796284,8.984087,64.727585,50.031086,401.979858,399.231018,398.869537,7573.624512,13.598755,12.986231,13.145979,1.925233,1.896794,1.885648,74.827812,127.671028,46.629185,23.134653,127.448624,120.377724,102.484047,1.589926,498.266449,437.681234858781,1.89678647388704,0.0234118315618791,1.13578498453944,13.0794457152214,487.598935413222,1.93346918713278,0.00767966301681976,1.36590429113651,63.817571576532,473.952368897067,94.1170922024249,0.00712206383052637,1.46896438277435
12,11.872566,42,41.681793,23.344,23.027401,103.753975,NaN,0.990176260471344,NaN,32.291916,400,399.996887,25,32.79707,8.990815,65.113129,50.018501,402.003174,399.180603,398.758484,7584.99707,13.601605,12.991765,13.147616,2.070484,2.053822,2.062509,74.832443,127.69886,46.670002,23.123867,127.560593,120.32692,102.52269,1.612366,502.628967,437.69088612825,1.89679907112768,0.0234077755448488,1.13578975373358,13.0868143087527,487.566581430944,1.93337566963744,0.00767758506138408,1.36614628797233,63.8217379378867,473.959679736857,94.1259996490695,0.00712163424034939,1.4689536496773
12,11.872988,42,41.685574,23.344,23.035007,103.751938,NaN,0.990809202194214,NaN,32.291115,400,399.957764,25,32.803936,8.985174,65.429039,50.018501,402.003174,399.180603,398.758484,7584.99707,13.601605,12.991765,13.147616,2.070484,2.053822,2.062509,74.832443,127.69886,46.670002,23.123867,127.560593,120.32692,102.52269,1.612366,502.628967,437.698493243304,1.8968214199571,0.0234079519175425,1.13574381930363,13.0880437495956,487.558889042519,1.93334755874851,0.00767649443794916,1.36623891582104,63.8259172389202,473.970580697063,94.1373633357562,0.00712135170824359,1.46890965576631
12,11.871566,42,41.689625,23.344,23.035254,103.726929,NaN,0.990248203277588,NaN,32.298954,400,399.946472,25,32.807549,8.993823,65.441589,50.018501,401.805267,399.049591,398.620087,7572.275391,13.606338,12.987109,13.139803,1.975086,1.980348,1.965203,74.814156,127.566925,46.615269,23.142794,127.494087,120.298485,102.55809,1.669461,510.616089,437.702249294899,1.89684534052782,0.0234115385964789,1.13566959022021,13.0839008106381,487.519455738015,1.93323468065071,0.00767407463419236,1.36652767748329,63.8303946208072,473.982251372791,94.1495323111583,0.0071210486963575,1.46886261588854
12,11.870859,42,41.68898,23.344,23.037155,103.696594,NaN,0.990194618701935,NaN,32.301731,400,399.967682,25,32.801083,8.99826,65.461647,50.018501,402.03717,399.307007,398.800079,7575.479492,13.615268,12.99399,13.153652,1.952398,1.950315,1.928061,74.798927,127.550446,46.649021,23.140945,127.416176,120.376373,102.520668,1.494392,498.299103,437.70613600948,1.89686405167466,0.0234136094348545,1.13561696654058,13.0818408561153,487.478836595821,1.93312821133805,0.00767257801033859,1.36676686967676,63.829681757347,473.988664683944,94.1532261423944,0.00712144090215655,1.46879308332486
12,11.874592,42,41.696091,23.344,23.041048,103.657616,NaN,0.990223407745361,NaN,32.298565,400,400.027588,25,32.808189,8.996378,65.43364,50.018501,402.03717,399.307007,398.800079,7575.479492,13.615268,12.99399,13.153652,1.952398,1.950315,1.928061,74.798927,127.550446,46.649021,23.140945,127.416176,120.376373,102.520668,1.494392,498.299103,437.701433925748,1.89681867268023,0.0234049280416076,1.13577163291635,13.0927164903783,487.416308365924,1.93294780290962,0.00766859946004161,1.36723434577219,63.8375404147495,473.97706024142,94.152739531169,0.0071195748312466,1.46900937355021
12,11.872432,42,41.698322,23.344,23.042431,103.607849,NaN,0.989098846912384,NaN,32.311226,400,400.037201,25,32.816666,9.003682,65.277367,50.018501,402.054565,399.299988,398.799927,7571.588867,13.619925,12.994369,13.145734,1.930718,1.921436,1.912021,74.798508,127.485435,46.643845,23.146317,127.597641,120.429474,102.521111,1.614082,514.640442,437.70828351431,1.89685886846312,0.0234105379569946,1.13564998060925,13.0864239107158,487.34535097125,1.93275493873544,0.00766529097909508,1.36769473996419,63.8400057467073,473.993412945727,94.1661975139468,0.00711982074589133,1.46889102015738
12,11.87464,42,41.698383,23.344,23.042431,103.607849,NaN,0.989294826984406,NaN,32.311226,400,400.037201,25,32.816666,9.017334,64.9776,50.018501,402.054565,399.299988,398.799927,7571.588867,13.619925,12.994369,13.145734,1.930718,1.921436,1.912021,74.798508,127.485435,46.643845,23.146317,127.597641,120.429474,102.521111,1.614082,514.640442,437.702887375589,1.89682320051054,0.0234050317672851,1.13576182678199,13.0928563157051,487.345271571274,1.93275460388322,0.0076652751975523,1.36769596893422,63.8400731522174,473.980355111317,94.1573718867794,0.00711926599701656,1.46901356168056
12,11.873802,42,41.702255,23.344,23.051115,103.617004,NaN,0.991050779819489,NaN,32.297356,400,400.084686,25,32.814224,9.017548,64.929276,50.018501,402.16037,399.386841,398.825287,7574.88916,13.625341,13.003037,13.157532,1.953607,1.924282,1.925173,74.798454,127.433533,46.678444,23.143599,127.410164,120.393867,102.52652,1.572849,502.80719,437.714797692168,1.89687003358178,0.0234085240337572,1.13564257503022,13.0904151374643,487.352753105027,1.93276658394151,0.00766477607027289,1.36769744592636,63.8443515711141,474.000314262144,94.1749954038767,0.00711934268037224,1.46888659877127
12,11.872445,42,41.707527,23.344,23.061699,103.672302,NaN,0.9904944896698,NaN,32.288486,400,400.14743,25,32.806904,9.009658,65.059998,50.018501,402.230713,399.414368,398.881653,7581.464844,13.641704,13.008683,13.170174,1.978694,1.955318,1.950571,74.838173,127.584915,46.656296,23.154253,127.656662,120.435722,102.56144,1.584441,506.051392,437.730131821114,1.89693252720391,0.0234136178491309,1.13548036956621,13.0864617852931,487.42151523255,1.93293835075636,0.00766644685589419,1.36734184851527,63.8501763897138,474.027023826428,94.1986743685276,0.00711942765299211,1.46871819442209
12,11.873558,42,41.711479,23.344,23.069059,103.705788,NaN,0.989843189716339,NaN,32.285351,400,400.173615,25,32.801941,8.999117,65.331528,50.018501,402.409943,399.57254,399.010651,7581.765625,13.631481,13.008356,13.175739,2.015206,1.99024,1.981085,74.86145,127.460861,46.640728,23.163485,127.531105,120.446327,102.563202,1.539511,500.540527,437.735770227741,1.89694276488739,0.0234120306266121,1.13547169159233,13.089704316583,487.462160265038,1.93303816815123,0.00766726152048181,1.36714217356132,63.85454237865,474.033598176622,94.2072686528958,0.00711893245754363,1.46871711886301
12,11.877087,42,41.713749,23.344,23.069338,103.736389,NaN,0.990737915039062,NaN,32.279228,400,400.207367,25,32.796127,9.000447,65.70771,50.018501,402.409943,399.57254,399.010651,7581.765625,13.631481,13.008356,13.175739,2.015206,1.99024,1.981085,74.86145,127.460861,46.640728,23.163485,127.531105,120.446327,102.563202,1.539511,500.540527,437.727466506236,1.8968868458837,0.0234032773643807,1.13564779858793,13.0999839313894,487.501042834754,1.93313672168508,0.00766835243842059,1.36693301486372,63.8570500099888,474.014672072906,94.1967488184343,0.00711770462586485,1.4689277595821
12,11.877653,42,41.713505,23.344,23.062712,103.758774,NaN,0.989462673664093,NaN,32.277172,400,400.286591,25,32.79583,9.008672,65.437607,50.001404,402.296753,399.411591,398.990356,7576.908203,13.62553,12.991811,13.160548,2.1157,2.091338,2.103841,74.841599,127.431221,46.676777,23.188698,127.72464,120.36824,102.587547,1.605005,501.374634,437.718558569895,1.8968523018659,0.0234007967229299,1.13573502935799,13.1016324175941,487.531956475032,1.93321923949728,0.00766964258921704,1.3667419951874,63.8567804728664,474.001808925273,94.1877380586522,0.00711721747502422,1.46904381745044
12,11.881552,42,41.716095,23.344,23.064676,103.74218,NaN,0.990503907203674,NaN,32.239349,400,400.286682,25,32.798431,9.013392,65.1129,50.001404,402.296753,399.411591,398.990356,7576.908203,13.62553,12.991811,13.160548,2.1157,2.091338,2.103841,74.841599,127.431221,46.676777,23.188698,127.72464,120.36824,102.587547,1.605005,501.374634,437.711261784827,1.89679687254606,0.0233913998023042,1.13591512878084,13.1129867276189,487.505910579671,1.93314486408518,0.00766806335532323,1.3669319195884,63.859641473918,473.983291110106,94.1778329634534,0.00711594450655573,1.46925573602338
12,11.883232,42,41.723778,23.344,23.070904,103.69696,NaN,0.990420043468475,NaN,32.223076,400,400.177063,25,32.799294,9.013573,64.944054,50.001404,401.912628,399.083252,398.61554,7581.655273,13.629542,12.995414,13.167088,2.01489,1.986781,1.984817,74.872955,127.827133,46.673283,23.212479,127.556168,120.408905,102.618645,1.564778,497.521332,437.714230892635,1.89679363040324,0.0233882216088063,1.13594510529406,13.1178782058236,487.434099634811,1.93293869036047,0.00766359802183237,1.36746293903636,63.8681274750565,473.987566848415,94.1887503437248,0.00711462940968653,1.4693327873755
12,11.883232,42,41.723778,23.344,23.081491,103.689308,NaN,0.990420043468475,NaN,32.242897,400,400.035889,25,32.806469,9.012094,65.227943,50.001404,402.464569,399.524261,399.14389,7591.708008,13.653802,13.011952,13.171167,2.030273,2.011276,2.004108,74.851112,127.446152,46.705101,23.195072,127.687088,120.467842,102.613091,1.622308,506.349884,437.726256647493,1.89683422693037,0.0233899307885552,1.1358514226051,13.1178782058236,487.423635564147,1.93291092265099,0.00766317836129559,1.36752678372086,63.8681274750565,474.002479736971,94.1989002525441,0.00711524905665375,1.46919383193893
12,11.886128,42,41.726799,23.344,23.093773,103.725479,NaN,0.989749073982239,NaN,32.266415,400,400.175018,25,32.814312,9.012679,65.51741,50.001404,402.464569,399.524261,399.14389,7591.708008,13.653802,13.011952,13.171167,2.030273,2.011276,2.004108,74.851112,127.446152,46.705101,23.195072,127.687088,120.467842,102.613091,1.622308,506.349884,437.733132448007,1.89683457406217,0.0233847036767545,1.13588939941103,13.1263089619714,487.469168317103,1.93302560137539,0.00766438112992252,1.36728587724749,63.8714638515162,474.004756702923,94.2035980020496,0.00711475680172511,1.46921857032706
12,11.888761,42,41.727074,23.344,23.109509,103.745041,NaN,0.989305675029755,NaN,32.268936,400,400.32074,25,32.821014,9.00353,65.571335,50.001404,402.452423,399.621735,399.110168,7585.853516,13.606966,13.003504,13.162134,2.038251,2.020944,2.005043,74.841476,127.472443,46.774456,23.161837,127.766289,120.389961,102.619415,1.61493,504.898102,437.744575264748,1.89685241751629,0.0233806910090494,1.13588350258801,13.1339727393248,487.495556232759,1.93309505787636,0.00766538246080123,1.36712846707837,63.8717675497437,474.011507265057,94.2084792983857,0.00711498384765295,1.46915987363047
12,11.888091,42,41.727905,23.344,23.11981,103.750336,NaN,0.989898860454559,NaN,32.269554,400,400.386719,25,32.818462,9.002281,65.480461,50.001404,402.574402,399.664001,399.250885,7582.020508,13.621521,12.99017,13.154761,2.115847,2.072907,2.089408,74.828979,127.670341,46.793125,23.159698,127.585014,120.470642,102.607681,1.618761,507.320129,437.757911572364,1.89690272026071,0.0233840201686775,1.13575857317995,13.1320227157519,487.501715334328,1.93310970934629,0.00766545796739665,1.36710106952007,63.8726852601107,474.030578041732,94.2223265632913,0.00711561471530587,1.46899494413519
12,11.886152,42,41.73275,23.344,23.126143,103.734169,NaN,0.989510416984558,NaN,32.288361,400,400.462128,25,32.810013,9.010796,65.470421,50.001404,402.574402,399.664001,399.250885,7582.020508,13.621521,12.99017,13.154761,2.115847,2.072907,2.089408,74.828979,127.670341,46.793125,23.159698,127.585014,120.470642,102.607681,1.618761,507.320129,437.769837967566,1.89695828092569,0.0233898675370771,1.13560463045497,13.1263788236619,487.473315338848,1.93302450358326,0.00766331997825737,1.36733300312012,63.8780354966231,474.054437624965,94.2436165072825,0.007115664718184,1.46884656980149
12,11.881934,42,41.736137,23.344,23.131115,103.718903,NaN,0.990178823471069,NaN,32.302349,400,400.450989,25,32.812336,8.99631,65.343086,50.001404,402.513702,399.595398,399.196472,7585.035156,13.614071,12.989518,13.158376,2.086507,2.050515,2.070179,74.833168,127.487564,46.697792,23.219048,127.500168,120.494987,102.592239,1.621623,506.556976,437.785779094175,1.89704539269864,0.0234011723027115,1.13534770217529,13.1140990022682,487.448037326114,1.93295054490804,0.00766160813370783,1.36752834681769,63.881775375521,474.088853330209,94.2705764474738,0.00711643624130311,1.46857805047019
12,11.882706,42,41.737011,23.344,23.135498,103.675735,NaN,0.990107476711273,NaN,32.31459,400,400.46698,25,32.808479,9.011408,65.086899,50.001404,402.513702,399.595398,399.196472,7585.035156,13.614071,12.989518,13.158376,2.086507,2.050515,2.070179,74.833168,127.487564,46.697792,23.219048,127.500168,120.494987,102.592239,1.621623,506.556976,437.788871330083,1.89704973216799,0.0233999567179299,1.13534806680667,13.1163467632044,487.387859030393,1.93278907949718,0.0076590151252576,1.36790642342432,63.8827403919311,474.091069720673,94.2729957478405,0.00711635853047416,1.46857072776566
12,11.884871,42,41.735573,23.344,23.138332,103.637566,NaN,0.989119648933411,NaN,32.30835,400,400.521179,25,32.8013,9.0047,64.898926,49.993164,402.652313,399.71701,399.347626,7581.380859,13.609886,12.988108,13.14204,2.134382,2.094089,2.121532,74.866508,127.559059,46.724842,23.228039,127.619331,120.527039,102.615326,1.549509,502.960114,437.786805543305,1.8970256631223,0.023395022942025,1.1354324168789,13.1226498076053,487.337513220259,1.9326583902759,0.00765729256886787,1.36819681390707,63.8811526325864,474.081202970743,94.2647798810393,0.00711622806587581,1.46864058375292
12,11.882994,42,41.736469,23.344,23.138332,103.637566,NaN,0.989747047424316,NaN,32.30835,400,400.521179,25,32.8013,9.005309,64.953949,49.993164,402.466156,399.644501,399.192474,7574.610352,13.598593,12.990262,13.148384,2.036983,2.004454,2.014687,74.867775,127.542412,46.698605,23.244411,127.703545,120.453568,102.630775,1.516948,496.104553,437.791386088054,1.89705594520971,0.0233996967063512,1.13533764126126,13.1171852780254,487.336346864856,1.93265347387574,0.00765706115114519,1.36821487616176,63.8821419513076,474.092966825718,94.2737231921411,0.00711654258667838,1.46854487007255
12,11.88318,42,41.740433,23.344,23.143215,103.645691,NaN,0.990969121456146,NaN,32.302631,400,400.465851,25,32.80283,9.012959,64.925308,49.993164,402.372101,399.472046,399.082886,7577.789063,13.620113,12.996398,13.143787,2.007541,1.977977,1.986105,74.857613,127.608841,46.693783,23.268616,127.626694,120.513397,102.596214,1.579261,499.506378,437.796475996359,1.89707165501691,0.0234000212816498,1.13530402265783,13.1177268107247,487.342303724348,1.9326612280687,0.00765648324539928,1.3682267393785,63.8865185840468,474.101559983027,94.2837020987812,0.00711612955694614,1.46852522395252
12,11.884899,42,41.743629,23.344,23.152695,103.679565,NaN,0.989485621452332,NaN,32.322598,400,400.369202,25,32.807056,9.01337,64.82782,49.993164,402.372101,399.472046,399.082886,7577.789063,13.620113,12.996398,13.143787,2.007541,1.977977,1.986105,74.857613,127.608841,46.693783,23.268616,127.626694,120.513397,102.596214,1.579261,499.506378,437.803044537359,1.8970802487779,0.0233972702151211,1.13530730346723,13.1227313193849,487.384488236605,1.93276668455358,0.00765751618629907,1.36800764523904,63.890047011362,474.106991908014,94.2907284483682,0.00711573448042928,1.46852328557252
12,11.885976,42,41.745892,23.344,23.158577,103.741867,NaN,0.98946875333786,NaN,32.350723,400,400.291321,25,32.81216,9.016473,64.850594,49.993164,402.291992,399.487762,399.047913,7583.250488,13.62685,13.00423,13.168017,1.993932,1.968217,1.970994,74.843262,127.564636,46.699841,23.279604,127.368996,120.498787,102.636131,1.595146,501.514282,437.807094899442,1.89708541428671,0.0233955377767649,1.13530986363042,13.1258665021233,487.466760191516,1.93298039411706,0.00766034790274801,1.36753285101324,63.8925452534478,474.110500199854,94.2954733755816,0.00711544074792452,1.46852505097748
12,11.885232,42,41.749516,23.344,23.159149,103.815056,NaN,0.98954713344574,NaN,32.361809,400,400.263855,25,32.814899,9.01563,65.114395,49.993164,402.291992,399.487762,399.047913,7583.250488,13.62685,13.00423,13.168017,1.993932,1.968217,1.970994,74.843262,127.564636,46.699841,23.279604,127.368996,120.498787,102.636131,1.595146,501.514282,437.809559292203,1.89709960587403,0.0233974821792597,1.13526729047024,13.1237007162454,487.562120901674,1.93322602174455,0.00766342254348631,1.36699616272164,63.8965457306603,474.118293472453,94.3045528434221,0.00711506072785752,1.4685076757087
12,11.886522,42,41.74987,23.344,23.165699,103.895248,NaN,0.988901555538177,NaN,32.380356,400,400.269196,25,32.821903,9.00473,65.623871,49.993164,402.167664,399.294464,398.901276,7586.720703,13.642407,13.008835,13.169393,2.003574,1.981948,1.980541,74.834846,127.651131,46.752506,23.268883,127.582382,120.441338,102.694778,1.576033,500.142029,437.813848515974,1.89710389556106,0.0233953273251693,1.13527472074781,13.1274558446508,487.671257288866,1.93351478444895,0.00766772181679899,1.36633784118639,63.8969364897297,474.120121615238,94.3061662390938,0.00711506790060639,1.46849607072004
12,11.888762,42,41.749454,23.344,23.168755,103.968452,NaN,0.989824295043945,NaN,32.377537,400,400.259918,25,32.828964,8.992605,65.977623,49.993164,402.365479,399.542114,399.088165,7585.665039,13.636815,13.015537,13.184134,2.0213,1.999783,1.992735,74.850258,127.606712,46.73378,23.282383,127.778511,120.419777,102.690147,1.512924,497.580414,437.811853883646,1.89707948045524,0.0233902455415997,1.13536082600841,13.1339756497512,487.771795385786,1.93378225200473,0.00767183429894921,1.36572432735222,63.8964772923376,474.110854232309,94.2994225702248,0.00711476392646636,1.46857583174407
12,11.889729,42,41.754875,23.344,23.19244,104.018036,NaN,0.990646421909332,NaN,32.368504,400,400.313629,25,32.828461,9.002484,66.18248,49.993164,402.365479,399.542114,399.088165,7585.665039,13.636815,13.015537,13.184134,2.0213,1.999783,1.992735,74.850258,127.606712,46.73378,23.282383,127.778511,120.419777,102.690147,1.512924,497.580414,437.836384612962,1.89715462903749,0.0233916584848576,1.13520120672606,13.1367899408863,487.83248632459,1.93393214646248,0.00767314597598211,1.36542349473074,63.902460899662,474.142325551879,94.3264964247966,0.00711501806563704,1.46836587563999
12,11.889773,42,41.761539,23.344,23.218941,104.035019,NaN,0.989100575447083,NaN,32.371185,400,400.364441,25,32.820763,8.995659,65.933273,49.993164,402.367096,399.501984,399.096191,7597.139648,13.641609,13.020499,13.174507,2.029103,1.995607,2.010607,74.857483,127.630035,46.771057,23.277735,127.718117,120.457344,102.65905,1.597761,507.453827,437.866358266136,1.89725542251554,0.0233958207980276,1.13497064855787,13.1369179914071,487.847049694447,1.93395720170449,0.00767235430020755,1.36541625146491,63.9098155930331,474.184108186105,94.3618885181206,0.00711545873510154,1.4680793685122
12,11.889773,42,41.761539,23.344,23.232473,104.025055,NaN,0.989100575447083,NaN,32.398983,400,400.323364,25,32.815338,9.01321,65.473137,49.990841,401.967804,399.426544,398.724152,7593.742188,13.590408,13.027384,13.209856,2.037496,2.008911,2.002997,74.883888,127.578522,46.773991,23.300278,127.51725,120.583412,102.634018,1.542191,497.562317,437.881715885761,1.89730724059398,0.023398001605015,1.1348519577123,13.1369179914071,487.833444278046,1.93392113029278,0.00767180969864672,1.36549832759255,63.9098155930331,474.2031522884,94.3748614183794,0.00711624897034189,1.4679028801565
12,11.890997,42,41.764767,23.344,23.231695,104.008224,NaN,0.989685893058777,NaN,32.41346,400,400.140503,25,32.814312,9.020242,65.268814,49.990841,401.967804,399.426544,398.724152,7593.742188,13.590408,13.027384,13.209856,2.037496,2.008911,2.002997,74.883888,127.578522,46.773991,23.300278,127.51725,120.583412,102.634018,1.542191,497.562317,437.877850750614,1.89728453727666,0.0233948311007357,1.13492035624535,13.14047998121,487.80628077657,1.93384254519105,0.00767005671102702,1.3657013593045,63.913377797403,474.197105248765,94.3740998869839,0.00711537161086896,1.46800782878443
12,11.892902,42,41.76635,23.344,23.229792,104.008781,NaN,0.989404261112213,NaN,32.417809,400,400.002472,25,32.814884,9.015809,65.242836,49.990841,401.842377,399.245422,398.566071,7599.609375,13.602408,13.037951,13.214225,2.035951,1.98609,1.972423,74.906357,127.642876,46.803131,23.302202,127.672028,120.536278,102.656555,1.662904,510.293457,437.871048986717,1.89724655235717,0.0233897862785238,1.135032917009,13.1460232159653,487.804991742389,1.93383590826194,0.00766967873532685,1.3657283013361,63.9151246034527,474.184271304614,94.3670046217961,0.00711453195121732,1.46815078365285
12,11.896205,42,41.766357,23.344,23.234154,103.986092,NaN,0.989361464977264,NaN,32.411625,400,399.969391,25,32.81234,8.998264,65.185593,49.990841,401.943604,399.39447,398.730103,7589.998535,13.593467,13.017582,13.212055,2.092863,2.028117,2.041146,74.892815,127.662262,46.756252,23.328098,127.671387,120.522957,102.687943,1.61661,502.226929,437.867951011917,1.89721003738002,0.0233822771943541,1.13516089384446,13.155632817257,487.773993541822,1.93375370282731,0.00766843644998811,1.36591570229763,63.9151323276756,474.170856571807,94.3578751287367,0.00711397398444156,1.46827529170148
12,11.896463,42,41.769382,23.344,23.248463,103.949486,NaN,0.989113450050354,NaN,32.426022,400,399.982758,25,32.809372,8.981728,65.207962,49.990841,401.943604,399.39447,398.730103,7589.998535,13.593467,13.017582,13.212055,2.092863,2.028117,2.041146,74.892815,127.662262,46.756252,23.328098,127.671387,120.522957,102.687943,1.61661,502.226929,437.883564552631,1.89726068075611,0.023383941180512,1.13504827832406,13.1563833465142,487.720066706267,1.93360455548243,0.00766565415608236,1.36627864751189,63.9184701903447,474.191620878189,94.3751647155972,0.00711424864465444,1.46812860389271
12,11.898157,42,41.773483,23.344,23.266815,103.969109,NaN,0.988616824150085,NaN,32.431458,400,400.041656,25,32.809376,8.988808,64.949883,49.990841,402.047546,399.507324,398.82724,7591.161133,13.575839,13.008957,13.198524,2.18611,2.117994,2.159918,74.867737,127.696251,46.742905,23.357382,127.565315,120.648315,102.655991,1.586758,500.597046,437.900267666463,1.8973036687859,0.0233826872380393,1.13497253430026,13.1613109361508,487.741561786927,1.93365321880854,0.00766566961753718,1.3661981893337,63.9229950067466,474.210337987023,94.3921796977585,0.00711422958559757,1.46801728207738
12,11.898648,42,41.77792,23.344,23.280149,104.010597,NaN,0.990251898765564,NaN,32.425259,400,400.127869,25,32.806744,9.007668,64.892944,49.990841,402.005341,399.50824,398.825562,7594.233398,13.593903,13.01888,13.216352,2.159082,2.098919,2.117647,74.841797,127.957039,46.731754,23.392574,127.653381,120.639664,102.65744,1.566959,498.343567,437.914205020452,1.8973468139551,0.023383614508276,1.13488037176179,13.1627390822409,487.792489651561,1.93377923666995,0.00766679374985635,1.36594386698033,63.9278901162373,474.229352614644,94.4097469933427,0.00711415768590849,1.46790835784649
12,11.89987,42,41.780777,23.344,23.280144,104.054207,NaN,0.990289211273193,NaN,32.398487,400,400.161469,25,32.803471,9.005297,65.3592,49.990841,402.005341,399.50824,398.825562,7594.233398,13.593903,13.01888,13.216352,2.159082,2.098919,2.117647,74.841797,127.957039,46.731754,23.392574,127.653381,120.639664,102.65744,1.566959,498.343567,437.91122363164,1.89732711730476,0.0233805775914064,1.13494182723406,13.1662932575309,487.84835313464,1.93392153611111,0.00766844044597568,1.36564103957457,63.9310418576592,474.224145330921,94.4091705472641,0.00711338764655593,1.46799985970391
12,11.899313,42,41.784225,23.344,23.280144,104.054207,NaN,0.989378094673157,NaN,32.398487,400,400.161469,25,32.803471,9.012603,65.557854,49.990841,402.107025,399.582611,399.001953,7599.943848,13.583761,13.007398,13.199786,2.223845,2.160249,2.175215,74.832512,127.787178,46.734322,23.394211,127.832031,120.679451,102.65123,1.583118,501.573303,437.912580015443,1.89733608643482,0.0233819614087124,1.13491383376741,13.1646732624059,487.843890591498,1.93390269626782,0.0076675514871686,1.36570967008952,63.9348453222773,474.229894678338,94.4166722851508,0.00711295750969163,1.46799882634892
12,11.900337,42,41.787937,23.344,23.294817,104.131241,NaN,0.990159273147583,NaN,32.38607,400,400.181,25,32.800335,9.016612,65.535469,50.001961,402.078339,399.470978,398.928314,7590.780273,13.57663,13.00031,13.177229,2.202085,2.138216,2.15614,74.842903,127.77951,46.775364,23.371241,127.779579,120.680855,102.644592,1.677401,515.478149,437.926738785312,1.8973757725983,0.0233817799670271,1.13483678084754,13.1676514500781,487.944273461014,1.93416124617692,0.00767080210133738,1.36514948326487,63.9389397013593,474.247122637657,94.4322677260826,0.00711295223984856,1.46789549827181
12,11.899969,42,41.789631,23.344,23.32353,104.190453,NaN,0.989933729171753,NaN,32.378777,400,400.131439,25,32.806713,9.018382,65.242943,50.001961,402.078339,399.470978,398.928314,7590.780273,13.57663,13.00031,13.177229,2.202085,2.138216,2.15614,74.842903,127.77951,46.775364,23.371241,127.779579,120.680855,102.644592,1.677401,515.478149,437.960215110285,1.897491595887,0.0233873162441261,1.13456721999378,13.1665811860667,488.022904249235,1.93436619951622,0.00767359738135944,1.36469723525179,63.9406886403123,474.290904130968,94.4638584421739,0.00711443907457158,1.46751607953075
12,11.902065,42,41.795021,23.344,23.329815,104.184273,NaN,0.989774644374847,NaN,32.381638,400,400.111786,25,32.808109,9.015618,64.99453,50.001961,401.992737,399.420776,398.808899,7594.179688,13.572056,13.009423,13.188526,2.130428,2.078615,2.10817,74.827965,127.496994,46.77882,23.365131,127.937714,120.672783,102.632843,1.594992,500.860657,437.962246454824,1.89748191486469,0.0233831212022925,1.13461743359131,13.1726767048764,488.0075072718,1.93431443527801,0.00767187098129212,1.36485472499639,63.9467525664697,474.291179635001,94.46964777073,0.0071134055669078,1.46759507014392
12,11.90353,42,41.799171,23.344,23.314596,104.120811,NaN,0.990102052688599,NaN,32.402069,400,400.055969,25,32.803448,8.993175,64.840683,50.001961,402.162781,399.571198,399.008636,7587.725586,13.574148,13.000097,13.181822,2.123642,2.084864,2.09763,74.863113,127.641029,46.770424,23.387526,127.839111,120.693924,102.650925,1.606766,500.162384,437.9414121441,1.89740008765917,0.0233770337761889,1.13482400757884,13.1769366908659,487.915507630479,1.93406216417623,0.00766733757501009,1.36545838906964,63.951209648098,474.264050585563,94.4554774595559,0.00711147668302812,1.46790884385308
12,11.904358,42,41.801128,23.344,23.309196,104.021477,NaN,0.989756286144257,NaN,32.416386,400,400.142639,25,32.802788,8.996272,64.497581,50.001961,402.162781,399.571198,399.008636,7587.725586,13.574148,13.000097,13.181822,2.123642,2.084864,2.09763,74.863113,127.641029,46.770424,23.387526,127.839111,120.693924,102.650925,1.606766,500.162384,437.933268416395,1.89736608927643,0.0233741088476118,1.1349128466076,13.1793442082501,487.77729579558,1.93369179322114,0.00766140706009181,1.36631667462531,63.9534869937908,474.252944319922,94.449945859803,0.00711063711421172,1.46804128608443
12,11.905552,42,41.803436,23.344,23.311094,103.933052,NaN,0.990609288215637,NaN,32.416622,400,400.21283,25,32.810894,9.003369,64.402771,50.001961,402.119934,399.57489,398.95752,7594.018066,13.576427,13.011795,13.195676,2.115467,2.067324,2.064962,74.883339,127.802101,46.813686,23.382597,127.90937,120.694496,102.711464,1.491318,497.541931,437.932515947186,1.89735413765614,0.0233714503275971,1.13495619418399,13.182815696416,487.653453353907,1.93335872244699,0.0076559778023339,1.36709551773187,63.956031894853,474.250191973837,94.4504700477751,0.0071100758949899,1.46810171177512
12,11.905552,42,41.803436,23.344,23.314156,103.887466,NaN,0.990609288215637,NaN,32.43169,400,400.215332,25,32.820702,9.021727,64.667961,50.001961,402.119934,399.57489,398.95752,7594.018066,13.576427,13.011795,13.195676,2.115467,2.067324,2.064962,74.883339,127.802101,46.813686,23.382597,127.90937,120.694496,102.711464,1.491318,497.541931,437.935991142003,1.89736585985827,0.0233719431431256,1.13492938293391,13.182815696416,487.591124302335,1.93319341981874,0.00765348370457617,1.36747451239063,63.956031894853,474.254501079478,94.4534052423691,0.00711025450893565,1.46806180631015
12,11.905357,42,41.807468,23.344,23.326441,103.860756,NaN,0.989491939544678,NaN,32.434986,400,400.279663,25,32.822849,9.042086,64.913002,50.001961,402.330933,399.684387,399.126709,7601.753906,13.597163,13.018977,13.206161,2.194739,2.124789,2.136847,74.876541,127.849663,46.779919,23.412447,127.751808,120.738983,102.683189,1.512424,500.304626,437.950407633411,1.89741602430435,0.0233744042470232,1.13481208633723,13.1822487627169,487.549360434804,1.93307446390345,0.00765098354555642,1.36777784095146,63.9603581557138,474.275809057069,94.472110709247,0.00711035661661205,1.46792556866089
12,11.905575,42,41.80965,23.344,23.341776,103.863632,NaN,0.989104270935059,NaN,32.423283,400,400.113464,25,32.819901,9.033823,64.861626,50.001961,401.866333,399.325867,398.706757,7602.481445,13.582057,13.013527,13.215275,2.173854,2.114513,2.161108,74.862633,127.736298,46.769341,23.409721,127.945488,120.750893,102.669983,1.579498,498.500031,437.967278599725,1.89747120899333,0.0233763306509366,1.13468895636926,13.1828825650596,487.550460749313,1.93307295444039,0.00765057915359386,1.36779764048161,63.9628831196899,474.297648183754,94.4892564434019,0.00711083901671458,1.46775652864832
12,11.903658,42,41.80788,23.344,23.349064,103.903259,NaN,0.988693356513977,NaN,32.408203,400,400.001495,25,32.818295,9.03788,64.86824,50.001961,401.866333,399.325867,398.706757,7602.481445,13.582057,13.013527,13.215275,2.173854,2.114513,2.161108,74.862633,127.736298,46.769341,23.409721,127.945488,120.750893,102.669983,1.579498,498.500031,437.980210743508,1.89752994162038,0.0233822625829485,1.13452920198085,13.1773088756996,487.606952913596,1.93322637995194,0.00765320348264455,1.36743213416019,63.9609317014736,474.317982237182,94.5012723347242,0.00711202453139337,1.46754176803126
12,11.903147,42,41.811424,23.344,23.352339,103.950348,NaN,0.989499390125275,NaN,32.419312,400,400.019012,25,32.812752,9.04287,65.067017,50.001961,401.993408,399.40683,398.806641,7604.267578,13.591888,13.017253,13.208064,2.145517,2.113373,2.113163,74.84185,127.615463,46.760853,23.407257,127.826935,120.791054,102.690422,1.690736,511.216736,437.985169036187,1.89755069425991,0.0233840584146068,1.13447501402347,13.1758230261037,487.666738823094,1.93337773723268,0.00765486684335984,1.36711168654822,63.9648388764898,474.328132543241,94.5118706180248,0.00711175857319506,1.46750154684929
12,11.903,42,41.812054,23.344,23.362894,103.973213,NaN,0.989891767501831,NaN,32.413837,400,399.920319,25,32.815311,9.035377,65.130516,50.008141,401.851654,399.300476,398.673126,7597.022949,13.579426,13.007874,13.20563,2.105973,2.040793,2.045104,74.868713,127.630974,46.737511,23.442179,127.552368,120.753128,102.747795,1.564904,505.880524,437.997500355592,1.89759344216764,0.0233861215563299,1.13437559013341,13.1753955810411,487.697178937402,1.93345717740135,0.00765595496927974,1.36693451884444,63.9655334065185,474.344297632476,94.523540921211,0.00711230631229202,1.467361743453
12,11.902269,42,41.814182,23.344,23.37167,103.968552,NaN,0.988726675510406,NaN,32.426472,400,399.988922,25,32.826225,9.040274,65.303688,50.008141,401.851654,399.300476,398.673126,7597.022949,13.579426,13.007874,13.20563,2.105973,2.040793,2.045104,74.868713,127.630974,46.737511,23.442179,127.552368,120.753128,102.747795,1.564904,505.880524,438.009232321287,1.89763877378896,0.02338934880497,1.1342625112627,13.1732699279173,487.688048599563,1.93342864692173,0.00765515227272407,1.36701572672965,63.967879307966,474.362478744609,94.5381419538236,0.00711264733603635,1.46722603569069
12,11.90367,42,41.815041,23.344,23.37167,103.968552,NaN,0.989152073860168,NaN,32.426472,400,399.988922,25,32.826225,9.029532,65.545219,50.008141,402.076202,399.481567,398.856995,7602.861328,13.595366,13.015814,13.208356,2.060083,2.027425,2.049778,74.883522,127.827934,46.757427,23.44121,127.597893,120.707649,102.753609,1.595577,504.403442,438.005826508644,1.89761623777439,0.0233858694758058,1.13433263961315,13.1773437678713,487.686934877042,1.93342395001516,0.00765493114271614,1.36703289993099,63.9687069954348,474.354803522612,94.5338030950533,0.00711216296693947,1.46730986708079
12,11.905195,42,41.818722,23.344,23.376837,103.944511,NaN,0.988900065422058,NaN,32.432354,400,400.056396,25,32.836311,9.030681,65.743378,50.008141,401.997742,399.502991,398.734009,7604.901367,13.596168,13.029268,13.225069,1.972313,1.950503,1.945091,74.898674,127.55101,46.750671,23.456566,127.831078,120.732704,102.752975,1.663058,510.622131,438.007980353039,1.89761147500935,0.0233829141542415,1.13436395142427,13.1817777663337,487.649293176533,1.93331666185919,0.00765266898426602,1.36730619039681,63.9727646366251,474.355670187603,94.5382165817171,0.00711148592587999,1.46735747968509
12,11.904559,42,41.822762,23.344,23.388601,103.939659,NaN,0.98989737033844,NaN,32.428993,400,400.084442,25,32.835411,9.015529,65.753975,50.008141,401.997742,399.502991,398.734009,7604.901367,13.596168,13.029268,13.225069,1.972313,1.950503,1.945091,74.898674,127.55101,46.750671,23.456566,127.831078,120.732704,102.752975,1.663058,510.622131,438.022870126197,1.89766670344061,0.023386385189425,1.13422964944781,13.1799286228277,487.637418125424,1.93327697270541,0.00765136392396845,1.36742739211185,63.977217656679,474.378850671536,94.5582100077943,0.00711166374349689,1.46720453616291
12,11.903419,42,41.824421,23.344,23.394232,103.9617,NaN,0.989873349666595,NaN,32.438316,400,400.138062,25,32.832027,9.007657,65.591698,50.008141,402.022675,399.409637,398.733978,7597.274414,13.587131,13.019368,13.199485,2.01405,1.962647,1.944643,74.914436,127.706757,46.746647,23.461008,127.884575,120.658775,102.781189,1.587612,502.046387,438.032027016948,1.89770657359355,0.0233901215427075,1.13412362436266,13.1766139344036,487.66540412469,1.93334782002786,0.00765214237584087,1.36727738621756,63.9790461533753,474.394691363551,94.5707294051369,0.00711199856691682,1.46708345002508
12,11.904756,42,41.826187,23.344,23.398214,104.019409,NaN,0.990493297576904,NaN,32.441174,400,400.111816,25,32.824852,9.003429,65.363205,50.008141,401.90976,399.367432,398.636322,7603.96582,13.607391,13.027696,13.228407,1.994331,1.939592,1.935762,74.919319,127.808136,46.699944,23.495884,127.87075,120.808311,102.735153,1.500996,495.972168,438.033294389796,1.89770030237132,0.0233874419547967,1.13415583363069,13.1805014000597,487.742006285027,1.93354734923014,0.00765484263289396,1.3668338388843,63.9809925133887,474.393641248215,94.5718470355808,0.00711161311641218,1.46711979810546
12,11.904756,42,41.826187,23.344,23.401464,104.071785,NaN,0.990493297576904,NaN,32.441727,400,400.046234,25,32.822876,8.995403,65.129799,50.008141,401.90976,399.367432,398.636322,7603.96582,13.607391,13.027696,13.228407,1.994331,1.939592,1.935762,74.919319,127.808136,46.699944,23.495884,127.87075,120.808311,102.735153,1.500996,495.972168,438.036980350307,1.89771273185206,0.0233879645599453,1.1341275587205,13.1805014000597,487.813584217277,1.9337371126664,0.00765770423072468,1.36640035082427,63.9809925133887,474.398211860686,94.5749624445242,0.00711180240415901,1.46707764194703
12,11.904264,42,41.83004,23.344,23.413996,104.147781,NaN,0.990179419517517,NaN,32.422256,400,400.040131,25,32.821888,9.008646,65.15686,50.008141,401.987183,399.339722,398.679749,7602.274902,13.618504,13.027558,13.225651,1.98225,1.959591,1.952336,74.896873,127.663193,46.686668,23.522512,127.710602,120.785912,102.748718,1.560844,500.659668,438.052387651585,1.89776856606945,0.0233912012099194,1.13399401000953,13.1790708973964,487.912418613687,1.93399126982742,0.00766086234631689,1.36584987701185,63.9853578858958,474.421484281742,94.5948259255513,0.00711202010859078,1.46692123304006
12,11.905808,42,41.832191,23.344,23.431202,104.190903,NaN,0.988940715789795,NaN,32.43961,400,400.050507,25,32.816906,9.03581,65.29834,50.003479,402.09433,399.498627,398.829132,7602.288086,13.608427,13.028342,13.236405,2.015698,1.979454,1.958716,74.900444,127.918449,46.700314,23.546074,127.772163,120.738579,102.76796,1.569672,502.665131,438.068148624653,1.89780953227488,0.0233901337468382,1.13392166457544,13.1835599680063,487.968529176433,1.93413561047416,0.00766266208739071,1.36553765266237,63.9877282634852,474.438079501792,94.6083717746699,0.00711229079234968,1.46680077153067
12,11.907217,42,41.832802,23.344,23.433895,104.213013,NaN,0.9908766746521,NaN,32.451408,400,400.126678,25,32.820824,9.039317,65.196136,50.003479,402.09433,399.498627,398.829132,7602.288086,13.608427,13.028342,13.236405,2.015698,1.979454,1.958716,74.900444,127.918449,46.700314,23.546074,127.772163,120.738579,102.76796,1.569672,502.665131,438.067780751434,1.89779718047885,0.023387069030818,1.13396863288341,13.187656153704,487.997929798661,1.93421228266557,0.00766371104110396,1.36536804086952,63.9882824682102,474.433971590654,94.6062053202827,0.00711200241691414,1.4668478346494
12,11.907749,42,41.832638,23.344,23.434414,104.21608,NaN,0.989782691001892,NaN,32.446983,400,400.19104,25,32.829517,9.033358,65.063675,50.003479,402.218567,399.562073,398.909302,7600.239258,13.605561,13.026778,13.228067,2.028236,1.969321,1.97771,74.886841,127.577019,46.715664,23.547022,127.752464,120.737175,102.773956,1.635005,510.033508,438.067077367807,1.89779061390148,0.0233858320578704,1.13399069084057,13.1892026670038,488.002329220846,1.93422427401136,0.00766392052308749,1.36533959278289,63.9881017466438,474.431440060051,94.6043093002449,0.0071119293510507,1.46686868580286
12,11.910104,42,41.833546,23.344,23.433712,104.197304,NaN,0.989332318305969,NaN,32.427299,400,400.277924,25,32.833366,9.028313,64.996796,50.003479,401.656647,399.307251,398.559326,7597.894531,13.580266,13.01341,13.26491,1.913953,1.897902,1.889651,74.869019,127.961601,46.74654,23.539955,127.813141,120.771851,102.766731,1.584073,507.311798,438.060561906229,1.89775007860269,0.0233798755980703,1.13411441484245,13.1960479807368,487.975518736625,1.93415138193947,0.00766266271274491,1.36551191375616,63.9892214041926,474.417178931582,94.5955300106316,0.00711116309634104,1.46701382524651
12,11.911657,42,41.83493,23.344,23.433439,104.190392,NaN,0.98909205198288,NaN,32.43586,400,399.96701,25,32.834118,9.01412,65.024605,50.003479,401.656647,399.307251,398.559326,7597.894531,13.580266,13.01341,13.26491,1.913953,1.897902,1.889651,74.869019,127.961601,46.74654,23.539955,127.813141,120.771851,102.766731,1.584073,507.311798,438.056480252399,1.89772407498485,0.0233759793524629,1.1341943800093,13.2005615522317,487.964291342921,1.93411881785883,0.00766192959676107,1.36559623200699,63.9907464583961,474.408600415334,94.5911191126498,0.00711054000980619,1.46711380907849
12,11.911957,42,41.835594,23.344,23.443419,104.20488,NaN,0.99053567647934,NaN,32.431904,400,399.753693,25,32.826092,9.004262,64.973694,50.003479,401.518158,399.109467,398.35733,7598.226074,13.583688,13.026031,13.260734,1.912288,1.878294,1.856501,74.869957,127.681427,46.724781,23.570915,127.840691,120.838341,102.758591,1.653196,504.4599,438.067070532686,1.89775741744546,0.0233768391307491,1.13412260603206,13.2014334081618,487.983217216394,1.93416762457982,0.00766254916724257,1.36549027335035,63.9913590490297,474.421334123681,94.6004880321321,0.00711093871149389,1.46700642520819
12,11.911366,42,41.835327,23.344,23.443419,104.20488,NaN,0.990453362464905,NaN,32.431904,400,399.753693,25,32.826092,9.016752,64.782425,50.003479,401.499481,399.155487,398.429565,7598.564453,13.583315,13.02014,13.271087,1.928728,1.895373,1.892339,74.867653,127.507858,46.724644,23.569695,127.763054,120.757263,102.781853,1.613527,503.933868,438.068505759012,1.89776691475947,0.0233783050068424,1.13409308911902,13.199715836205,487.983562235081,1.93416908105937,0.00766261784824498,1.36548497490205,63.9910648421105,474.424636911116,94.6024623304779,0.00711112713693701,1.4669719526451
12,11.913223,42,41.839073,23.344,23.461277,104.217537,NaN,0.989994406700134,NaN,32.418365,400,399.726654,25,32.809551,9.018536,64.550453,50.003479,401.499481,399.155487,398.429565,7598.564453,13.583315,13.02014,13.271087,1.928728,1.895373,1.892339,74.867653,127.507858,46.724644,23.569695,127.763054,120.757263,102.781853,1.613527,503.933868,438.084248848882,1.89780535646406,0.0233765688720382,1.13403068648941,13.2051124583476,487.996004743964,1.93419444705667,0.00766234471749232,1.36545526908523,63.9953114438886,474.441438069572,94.6178031317682,0.00711109765133045,1.46687364251034
12,11.914313,42,41.839115,23.344,23.473946,104.212593,NaN,0.989749193191528,NaN,32.421127,400,399.704468,25,32.805603,9.02955,64.788544,50.003479,401.548645,399.168701,398.449005,7592.370605,13.569946,13.022162,13.263894,1.955846,1.895972,1.890433,74.876167,127.764633,46.768703,23.55747,127.854279,120.77166,102.808815,1.525475,498.491669,438.095969532181,1.89783628070226,0.0233759013726942,1.13397510667018,13.2082798095047,487.989199563739,1.9341763283644,0.00766206425136775,1.36549673776116,63.9952386825667,474.452841001312,94.6256206186895,0.00711156156711366,1.46676924036141
12,11.91556,42,41.840187,23.344,23.482586,104.215698,NaN,0.989431321620941,NaN,32.416332,400,399.702698,25,32.808208,9.031552,64.956276,50.003479,401.548645,399.168701,398.449005,7592.370605,13.569946,13.022162,13.263894,1.955846,1.895972,1.890433,74.876167,127.764633,46.768703,23.55747,127.854279,120.77166,102.808815,1.525475,498.491669,438.10274038537,1.89784928008553,0.0233741976400258,1.13396234434122,13.2119031082603,487.99205429697,1.93418171670261,0.007661957907998,1.36549248511231,63.9964198158933,474.458384252959,94.6305121740182,0.00711158354556527,1.46673435907006
12,11.91556,42,41.840187,23.344,23.490368,104.256821,NaN,0.989431321620941,NaN,32.416279,400,399.712646,25,32.811676,9.03327,65.020584,50.003479,401.471771,399.124573,398.420959,7594.49707,13.570436,13.022717,13.268013,1.938389,1.900743,1.895559,74.849136,127.714539,46.796841,23.552826,127.829826,120.707237,102.8479,1.7504,516.359253,438.111564617689,1.89787902771606,0.0233754475084331,1.13389485020525,13.2119031082603,488.048200498825,1.93433049318989,0.00766420044145825,1.3651547979466,63.9964198158933,474.46932496627,94.6379716631563,0.00711203642540949,1.46663363305539
12,11.916776,42,41.844711,23.344,23.507353,104.266846,NaN,0.99011617898941,NaN,32.440018,400,399.708618,25,32.815742,9.044934,64.91378,49.986553,401.625824,399.229431,398.438385,7596.321289,13.578853,13.03481,13.253716,2.039277,1.973792,1.995928,74.874947,127.731552,46.804958,23.605642,127.848412,120.597626,102.889091,1.725894,515.401062,438.127872755444,1.89792442044317,0.0233751608680942,1.1338082486042,13.2154360584793,488.056044816913,1.9343420910598,0.00766358358552107,1.3651621839116,64.0015230769657,474.48923776488,94.6562425278759,0.00711198502372891,1.46651857854136
12,11.91782,42,41.846527,23.344,23.517906,104.293518,NaN,0.991045773029327,NaN,32.473389,400,399.737671,25,32.822273,9.055429,64.713051,49.986553,401.625824,399.229431,398.438385,7596.321289,13.578853,13.03481,13.253716,2.039277,1.973792,1.995928,74.874947,127.731552,46.804958,23.605642,127.848412,120.597626,102.889091,1.725894,515.401062,438.137305183347,1.89794798966637,0.0233742677949491,1.13376885392103,13.2184690659227,488.090109719923,1.93442865834618,0.00766457048041096,1.36497947605039,64.0035236906246,474.499198321842,94.6649182841621,0.00711204580286012,1.46645431899429
12,11.917816,42,41.847332,23.344,23.513796,104.305542,NaN,0.99005800485611,NaN,32.489098,400,399.728333,25,32.824039,9.06198,64.780602,49.986553,401.570343,399.222656,398.40686,7590.868164,13.565639,13.021732,13.251282,2.039968,1.999355,1.995006,74.847427,127.627678,46.777924,23.610933,127.80323,120.658203,102.871796,1.654669,504.697052,438.132655023082,1.89793234644126,0.0233736178419273,1.13380424967469,13.218457445585,488.105482855403,1.93446775263122,0.00766501878130553,1.36489690834413,64.0044105025883,474.494017035394,94.6622201046292,0.00711167559764965,1.46651410903097
12,11.917385,42,41.847065,23.344,23.51516,104.306145,NaN,0.989612758159637,NaN,32.485878,400,399.75238,25,32.822487,9.059278,64.90892,49.986553,401.569122,399.229401,398.37854,7593.65625,13.566276,13.027678,13.248409,2.097622,2.040261,2.068937,74.858627,127.775093,46.793484,23.612087,127.832642,120.700409,102.886658,1.648662,509.444794,438.135246967279,1.89794447925503,0.0233749049814016,1.13377096650364,13.2172053370968,488.106650426145,1.93447138809779,0.00766512029148439,1.36488668771441,64.0041163690677,474.498289764856,94.6648567398182,0.00711190408904568,1.4664707822951
12,11.918795,42,41.85025,23.344,23.533434,104.31382,NaN,0.989921808242798,NaN,32.480545,400,399.72998,25,32.826088,9.055444,64.898117,49.986553,401.569122,399.229401,398.37854,7593.65625,13.566276,13.027678,13.248409,2.097622,2.040261,2.068937,74.858627,127.775093,46.793484,23.612087,127.832642,120.700409,102.886658,1.648662,509.444794,438.152545123326,1.89799167691965,0.0233743444401061,1.13368299413375,13.2213014355822,488.113016135423,1.934481785047,0.00766471965279141,1.3648868456201,64.0076249350154,474.517915343508,94.6815434096785,0.00711209989388499,1.46633829948913
12,11.917325,42,41.853619,23.344,23.546846,104.323624,NaN,0.990667164325714,NaN,32.476753,400,399.650391,25,32.830864,9.017419,64.747208,49.986553,401.317841,399.007416,398.191956,7605.592773,13.588428,13.040261,13.264486,1.979182,1.955616,1.93523,74.870041,127.585358,46.768776,23.639631,127.671814,120.744003,102.88105,1.63274,500.895538,438.171312730987,1.89806651615187,0.0233801401737187,1.13349389153518,13.2170310269534,488.122050580397,1.93449887853435,0.00766438779176832,1.36487320931437,64.0112170300799,474.547840647333,94.7054464795223,0.00711268617363982,1.46611405208224
