P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.919246,42,41.856377,23.344,23.548347,104.315567,NaN,0.991251707077026,NaN,32.480442,400,399.614044,25,32.833931,9.000264,64.769073,49.986553,401.415924,399.037994,398.220062,7608.90332,13.593708,13.049602,13.262991,2.01628,1.962244,1.984988,74.896103,127.693718,46.7981,23.657452,127.685646,120.741585,102.893044,1.687681,507.29718,438.168357486876,1.89804141943726,0.0233756205324954,1.13357646567618,13.2226115291818,488.107494708776,1.93445471722525,0.00766323991683374,1.36499374908212,64.0142548437971,474.540570275054,94.7033471864943,0.007111851763106,1.466222362292
12,11.921377,42,41.857998,23.344,23.55002,104.274338,NaN,0.989656567573547,NaN,32.477833,400,399.574432,25,32.830856,9.002626,64.740623,49.986553,401.415924,399.037994,398.220062,7608.90332,13.593708,13.049602,13.262991,2.01628,1.962244,1.984988,74.896103,127.693718,46.7981,23.657452,127.685646,120.741585,102.893044,1.687681,507.29718,438.165087936742,1.89801361227972,0.0233706097503043,1.13366801538532,13.2288012899898,488.049117348196,1.93429676212288,0.00766057642261928,1.36536394839729,64.0161590978815,474.531494155612,94.698837964313,0.0071111626907664,1.46633017351578
12,11.921705,42,41.859444,23.344,23.558739,104.232826,NaN,0.990527093410492,NaN,32.47488,400,399.593933,25,32.840462,9.025775,64.602928,49.986553,401.456085,399.115967,398.282837,7611.455078,13.59586,13.046453,13.272076,2.044351,1.996123,1.982825,74.898331,127.696373,46.833721,23.660769,127.812721,120.804382,102.858414,1.611748,504.256531,438.174177008433,1.89804166210522,0.0233711964710621,1.13360894686567,13.2297539338678,487.990562948977,1.93413867690287,0.00765794162940269,1.36573375919751,64.0176328046041,474.542840674399,94.7080754290179,0.00711135237499812,1.46624767831491
12,11.921231,42,41.860596,23.344,23.558739,104.232826,NaN,0.98942494392395,NaN,32.47488,400,399.593933,25,32.840462,9.018222,64.949356,49.986095,401.733948,399.35434,398.530945,7612.890137,13.604034,13.045676,13.271093,2.074376,2.032218,2.053898,74.884094,127.742241,46.806412,23.665058,127.847618,120.794769,102.865158,1.607562,503.761749,438.175325949959,1.89804926809644,0.023372370547267,1.1335853729044,13.228377240949,487.98907445742,1.93413239503412,0.0076576456201759,1.36575662149707,64.0189015498983,474.546457839665,94.7117367097913,0.00711127917253223,1.46623178884062
12,11.921537,42,41.862629,23.344,23.55496,104.192459,NaN,0.990271329879761,NaN,32.453785,400,399.727753,25,32.845695,9.001564,65.404716,49.986095,401.733948,399.35434,398.530945,7612.890137,13.604034,13.045676,13.271093,2.074376,2.032218,2.053898,74.884094,127.742241,46.806412,23.665058,127.847618,120.794769,102.865158,1.607562,503.761749,438.170300293003,1.8980299196027,0.0233710061850839,1.1336332590415,13.2292659967831,487.93130773839,1.93397519017326,0.00765492164908951,1.36612945221229,64.0211405035459,474.54078594588,94.7099761237656,0.00711065133439014,1.46631451010031
12,11.921642,42,41.865814,23.344,23.567686,104.215034,NaN,0.990629911422729,NaN,32.474335,400,399.821411,25,32.839161,9.020919,65.488594,49.986095,401.640686,399.287445,398.408997,7611.472656,13.593313,13.044408,13.270355,2.10094,2.033937,2.050374,74.872238,127.61969,46.776672,23.696306,127.789848,120.827576,102.853813,1.640664,505.075012,438.184471742766,1.89807685426198,0.023372788111375,1.13352850345017,13.2295709580658,487.958029326789,1.93403954207198,0.00765533477313635,1.36600669497849,64.0246479724526,474.56031650151,94.7265979146957,0.00711084320240368,1.46618303003756
12,11.920853,42,41.871124,23.344,23.579075,104.266525,NaN,0.989885330200195,NaN,32.492874,400,399.786102,25,32.834137,9.024505,65.593147,49.986095,401.640686,399.287445,398.408997,7611.472656,13.593313,13.044408,13.270355,2.10094,2.033937,2.050374,74.872238,127.61969,46.776672,23.696306,127.789848,120.827576,102.853813,1.640664,505.075012,438.199292598574,1.89813301808013,0.0233765698005345,1.13339096347635,13.2272793424142,488.021497191144,1.93419694522467,0.00765677837430939,1.36568833672768,64.0304950779833,474.584754345818,94.7487699066729,0.00711082704242295,1.46603855628176
12,11.920816,42,41.869965,23.344,23.60153,104.333008,NaN,0.990232467651367,NaN,32.514862,400,399.804199,25,32.839493,9.034135,65.485168,49.986095,401.531342,399.205139,398.323578,7610.264648,13.591358,13.038427,13.266186,2.116086,2.08772,2.084314,74.857994,127.734207,46.82016,23.681282,127.678284,120.74929,102.940262,1.614413,502.750549,438.224830322047,1.89821937043415,0.0233802635531863,1.1331955112975,13.2271718747498,488.113769553743,1.93444375955471,0.00766069890172542,1.36511968565682,64.0292188998832,474.615699906909,94.7686793771824,0.00711233082056868,1.46573724445567
12,11.922688,42,41.871288,23.344,23.624628,104.388596,NaN,0.990559101104736,NaN,32.498569,400,399.756805,25,32.858444,9.023458,65.117317,49.986095,401.602631,399.242767,398.417236,7610.337891,13.566549,13.021728,13.242503,2.192186,2.142282,2.135566,74.841476,127.817642,46.799297,23.700844,127.647095,120.753571,102.939133,1.555401,498.063049,438.246471042787,1.89827754486336,0.0233793307420574,1.13308947948326,13.2326088430735,488.18793556491,1.93463753499882,0.00766338644872982,1.36469088283092,64.0306756563767,474.638044863645,94.7852958757933,0.00711299888228844,1.46555232707385
12,11.922688,42,41.871288,23.344,23.633999,104.420715,NaN,0.990559101104736,NaN,32.500122,400,399.720337,25,32.89027,9.023495,64.881371,49.986095,401.81723,399.568054,398.64856,7604.708984,13.548144,13.018032,13.243039,2.194673,2.156518,2.174438,74.877945,127.73658,46.79808,23.733807,127.988068,120.739098,102.954643,1.702585,508.190369,438.257088846515,1.89831332162827,0.0233808332947685,1.13300885997983,13.2326088430735,488.231763857202,1.93475361962853,0.00766513493372332,1.3644285392229,64.0306756563767,474.651208563152,94.794278319399,0.00711354315118424,1.46543174157183
12,11.922311,42,41.873009,23.344,23.639847,104.392914,NaN,0.989995718002319,NaN,32.510658,400,399.810425,25,32.903503,9.021129,64.608131,49.986095,401.81723,399.568054,398.64856,7604.708984,13.548144,13.018032,13.243039,2.194673,2.156518,2.174438,74.877945,127.73658,46.79808,23.733807,127.988068,120.739098,102.954643,1.702585,508.190369,438.264626885513,1.89834169057258,0.0233827046808355,1.13293989809135,13.2315139496819,488.191609609895,1.9346437732498,0.00766317951305026,1.36468957193562,64.0325705916475,474.662871151379,94.8040196342812,0.00711369246030194,1.4653508041117
12,11.92267,42,41.876503,23.344,23.654146,104.367241,NaN,0.990731060504913,NaN,32.507477,400,399.828064,25,32.902534,9.018517,64.6772,49.986095,401.598114,399.297913,398.417236,7611.40625,13.558507,13.030904,13.239211,2.198823,2.131027,2.147775,74.873047,127.639557,46.779583,23.757008,127.803452,120.815063,102.943085,1.584685,505.634949,438.279957379556,1.89839051529095,0.0233841077662884,1.13283482330255,13.2325565675893,488.152065040962,1.93453193664268,0.00766088432272403,1.3649685986666,64.0364175111129,474.683322396111,94.8215954560737,0.00711386215494185,1.46521609559641
12,11.92268,42,41.877419,23.344,23.661976,104.369766,NaN,0.989850401878357,NaN,32.485199,400,399.782501,25,32.893505,9.015861,64.808563,49.986095,401.598114,399.297913,398.417236,7611.40625,13.558507,13.030904,13.239211,2.198823,2.131027,2.147775,74.873047,127.639557,46.779583,23.757008,127.803452,120.815063,102.943085,1.584685,505.634949,438.288803023485,1.89842023907668,0.0233853380897269,1.13276809323874,13.2325856095316,488.154330208267,1.93453607798877,0.00766078660910773,1.364966035168,64.0374259880059,474.694911684972,94.8304538639247,0.00711416405944132,1.46512382332555
12,11.925054,42,41.878487,23.344,23.672066,104.392471,NaN,0.990195393562317,NaN,32.481247,400,399.835388,25,32.890167,9.014247,65.049568,49.986095,401.651825,399.411316,398.566193,7610.951172,13.559792,13.021816,13.248629,2.214539,2.153664,2.160386,74.861145,127.826836,46.740341,23.785349,127.715584,120.78199,102.934059,1.558429,498.435028,438.294490464067,1.8984206981718,0.0233810761067037,1.13279897560386,13.239479648717,488.183942728481,1.93461234798465,0.00766174863059958,1.3648013741972,64.0386017863954,474.695840408639,94.8321936404731,0.00711399590241879,1.46513136270015
12,11.927271,42,41.879826,23.344,23.678621,104.396889,NaN,0.989932179450989,NaN,32.472904,400,399.82019,25,32.889313,9.033905,65.284729,49.999222,401.847076,399.395142,398.727264,7607.834961,13.579391,13.008283,13.230168,2.105157,2.060366,2.078219,74.872742,127.764069,46.735992,23.792715,127.728096,120.846771,102.909248,1.67626,507.400726,438.296553844353,1.8984101879092,0.0233766381344358,1.13285241866258,13.2459168319127,488.188246116513,1.93462102904144,0.00766164534616662,1.3647916923428,64.0401945895991,474.692925361166,94.8315905539757,0.00711361647426083,1.4651781318515
12,11.926477,42,41.879436,23.344,23.685041,104.345406,NaN,0.990311145782471,NaN,32.448509,400,399.890015,25,32.885204,9.029776,65.438995,49.999222,401.588226,399.177917,398.508911,7605.489258,13.588902,13.016348,13.261966,2.108942,2.068462,2.054442,74.90274,127.843315,46.770954,23.791847,127.774651,120.887123,102.897362,1.670879,514.52478,438.305746727822,1.8984474113679,0.0233796322713504,1.13275804378364,13.2436115120253,488.118474884828,1.93443700628925,0.00765894204867779,1.36520545392865,64.0396465518483,474.706345632578,94.8403466194287,0.00711424658914354,1.46504953256958
12,11.930069,42,41.88121,23.344,23.689507,104.305733,NaN,0.990265786647797,NaN,32.43605,400,399.837067,25,32.887791,9.04112,65.599716,49.999222,401.588226,399.177917,398.508911,7605.489258,13.588902,13.016348,13.261966,2.108942,2.068462,2.054442,74.90274,127.843315,46.770954,23.791847,127.774651,120.887123,102.897362,1.670879,514.52478,438.302119108925,1.89840690393954,0.0233714582593199,1.13289742107992,13.2540396969442,488.062016376582,1.93428383883331,0.00765632532268622,1.3655660840055,64.0415995149282,474.692701425885,94.8328708044397,0.00711333959810332,1.46520095989093
12,11.927283,42,41.88308,23.344,23.696095,104.278542,NaN,0.990149140357971,NaN,32.413532,400,399.79538,25,32.890671,9.03719,65.46888,49.999222,401.657806,399.166962,398.553711,7605.542969,13.596371,13.015265,13.247317,2.097442,2.074533,2.089231,74.890511,127.769791,46.801395,23.789253,127.776123,120.954018,102.898682,1.602648,507.096252,438.316318983603,1.89847667915468,0.0233794081931513,1.13270310356959,13.2459516721291,488.022466967321,1.93417526335997,0.00765436352064316,1.36582663728221,64.0437767453651,474.71970849596,94.8532406297239,0.00711409420209817,1.46498205222982
12,11.929098,42,41.885918,23.344,23.700298,104.296478,NaN,0.990110635757446,NaN,32.395771,400,399.77652,25,32.89468,9.032947,65.564674,49.999222,401.657806,399.166962,398.553711,7605.542969,13.596371,13.015265,13.247317,2.097442,2.074533,2.089231,74.890511,127.769791,46.801395,23.789253,127.776123,120.954018,102.898682,1.602648,507.096252,438.316691483259,1.89846364044864,0.0233755895816431,1.13275680636435,13.2512209521917,488.043298481339,1.93422469980926,0.00765461251166312,1.36573543203406,64.0467821173619,474.716929091503,94.8542814734732,0.0071134306079022,1.46505005101446
12,11.929052,42,41.889618,23.344,23.699389,104.340775,NaN,0.99043595790863,NaN,32.402401,400,399.730591,25,32.897022,9.04443,65.838783,49.999222,401.487885,399.078094,398.391022,7606.890625,13.580969,13.020101,13.252238,2.10239,2.03839,2.074133,74.90274,127.717964,46.804749,23.809629,127.873322,120.886703,102.916008,1.553946,499.523254,438.315773026264,1.89846090866564,0.0233755577931996,1.13276232714722,13.2510874131468,488.09901372734,1.93436479825722,0.00765607618829756,1.36544493263716,64.0509733568524,474.718555630634,94.8592219768424,0.0071127825410342,1.46509070503234
12,11.938087,42,41.890724,23.344,23.704775,104.375908,NaN,0.990260422229767,NaN,32.402481,400,399.70401,25,32.898888,9.04419,66.129684,49.999222,401.640656,399.105713,398.489075,7610.407227,13.594975,13.027551,13.240894,2.028716,2.01244,2.004945,74.911827,128.107803,46.810211,23.824318,127.754684,120.916214,102.924149,1.764837,515.525024,438.300025883613,1.89833674833185,0.023354078715671,1.13316309015875,13.2773087966633,488.145554322562,1.93448583861092,0.00765770563332321,1.36517876338923,64.052190674997,474.673651860402,94.8297223906842,0.00711071319748757,1.46551818007907
12,11.936924,42,41.892517,23.344,23.711838,104.406883,NaN,0.990043520927429,NaN,32.410973,400,399.816284,25,32.906586,9.039937,65.95549,49.999222,401.640656,399.105713,398.489075,7610.407227,13.594975,13.027551,13.240894,2.028716,2.01244,2.004945,74.911827,128.107803,46.810211,23.824318,127.754684,120.916214,102.924149,1.764837,515.525024,438.310841670385,1.89838233270234,0.0233580839308694,1.13304485669081,13.2739343741242,488.185525243536,1.9345880731869,0.00765893181065624,1.36496060392965,64.054164080336,474.691701301909,94.8438955555254,0.00711111256890907,1.46537987090668
12,11.939596,42,41.897163,23.344,23.711838,104.406883,NaN,0.989971816539764,NaN,32.410973,400,399.816284,25,32.906586,9.032596,65.387238,49.999222,401.837311,399.372253,398.765717,7614.051758,13.597419,13.025684,13.254391,2.051403,1.996718,2.01766,74.898346,128.039795,46.791698,23.845263,127.871727,120.963966,102.912003,1.587263,502.525482,438.304379756806,1.89833954407201,0.0233514814119694,1.13317708181307,13.2816867632802,488.179535281322,1.93456278421606,0.00765773972149216,1.36505238290702,64.0592772055775,474.679258922005,94.8402154870128,0.00710970074099397,1.46556353295021
12,11.944401,42,41.900139,23.344,23.71043,104.444992,NaN,0.990087866783142,NaN,32.424927,400,399.906097,25,32.913471,9.042102,65.202156,49.997734,401.744568,399.269226,398.6409,7616.003906,13.601026,13.036558,13.251229,2.015806,1.96848,1.957368,74.899483,127.863297,46.812817,23.884445,127.935432,120.89679,102.943489,1.700046,514.406799,438.291161395035,1.89825723001864,0.0233393898486007,1.1334271087644,13.2956244360935,488.227715282457,1.9346843514515,0.00765905017568592,1.36479946728795,64.0625521661827,474.651084402575,94.8240746473882,0.0071079617353233,1.46586635410293
12,11.946366,42,41.900486,23.344,23.725481,104.44635,NaN,0.991036057472229,NaN,32.424252,400,399.901703,25,32.908306,9.03002,65.29467,49.997734,401.744568,399.269226,398.6409,7616.003906,13.601026,13.036558,13.251229,2.015806,1.96848,1.957368,74.899483,127.863297,46.812817,23.884445,127.935432,120.89679,102.943489,1.700046,514.406799,438.303467138192,1.89828323414841,0.0233369493804347,1.13339491870099,13.3013230191105,488.229121531272,1.9346873718252,0.00765903504947724,1.36479521675367,64.0629340117666,474.660899995583,94.8311302656973,0.00710830028193901,1.46578160957342
12,11.947071,42,41.904625,23.344,23.7377,104.443596,NaN,0.989296853542328,NaN,32.438644,400,399.849945,25,32.909939,9.01691,65.600525,49.997734,401.515686,399.115662,398.415436,7615.064941,13.596601,13.031631,13.255281,2.033684,2.016512,2.018761,74.880875,128.1194,46.793957,23.90836,128.062347,120.905716,102.955574,1.565925,504.370911,438.315610667461,1.89831859594604,0.0233371654777841,1.13332474227364,13.3033673771068,488.220028982136,1.93465489688806,0.00765782354040306,1.36489940897646,64.0674884380151,474.676854844281,94.8463009426392,0.00710816009195215,1.46569760190457
12,11.947071,42,41.904625,23.344,23.746143,104.487991,NaN,0.989296853542328,NaN,32.441238,400,399.77179,25,32.910294,9.02521,65.84642,49.997734,401.73761,399.283722,398.621124,7616.60791,13.604241,13.038714,13.254285,2.032913,1.978442,1.998136,74.907578,127.908966,46.805294,23.926601,128.1147,120.972389,102.948372,1.563132,500.828186,438.325179021929,1.8983508243557,0.0233385167777548,1.13325218492507,13.3033673771068,488.28061564012,1.93481534213228,0.0076602385796351,1.36453682487921,64.0674884380151,474.688714914012,94.8543930000998,0.00710865005261517,1.46558898925131
12,11.946239,42,41.906128,23.344,23.756916,104.517395,NaN,0.989970147609711,NaN,32.421528,400,399.815674,25,32.898357,9.01913,65.841629,49.997734,401.73761,399.283722,398.621124,7616.60791,13.604241,13.038714,13.254285,2.032913,1.978442,1.998136,74.907578,127.908966,46.805294,23.926601,128.1147,120.972389,102.948372,1.563132,500.828186,438.339398135818,1.89840525666413,0.0233422941167938,1.13311853451764,13.3009547350489,488.318800170909,1.93491340341047,0.00766145206221902,1.36432668405485,64.06914219621,474.709815159045,94.87034677689,0.00710923141431748,1.4654184169754
12,11.945029,42,41.907074,23.344,23.760633,104.506409,NaN,0.990345180034637,NaN,32.436245,400,399.911194,25,32.900162,9.012343,65.650909,49.997734,401.760986,399.357025,398.645996,7622.575195,13.610459,13.047417,13.264932,2.017992,1.975546,1.957035,74.882904,128.02774,46.804203,23.897713,128.067245,120.924042,102.978539,1.593865,499.85788,438.346534283092,1.89843880495368,0.0233458755961932,1.13302683693742,13.297445739263,488.302593192182,1.93486857042023,0.00766061208475178,1.36443485725825,64.070183058366,474.722834332951,94.8802104913601,0.00710958648439104,1.4653135087193
12,11.944627,42,41.90852,23.344,23.76436,104.487015,NaN,0.99046915769577,NaN,32.461269,400,399.946411,25,32.901573,9.024771,65.415558,49.997734,401.760986,399.357025,398.645996,7622.575195,13.610459,13.047417,13.264932,2.017992,1.975546,1.957035,74.882904,128.02774,46.804203,23.897713,128.067245,120.924042,102.978539,1.593865,499.85788,438.35172848036,1.89845945997317,0.0233474644034068,1.13297501138368,13.2962798815138,488.274267471364,1.93479063159182,0.00765918656812614,1.36462155438479,64.0716555794566,474.731464136911,94.88759650286,0.00710966366161511,1.46525627969236
12,11.944517,42,41.911552,23.344,23.770203,104.441849,NaN,0.990929126739502,NaN,32.462975,400,399.884094,25,32.898777,9.020938,65.328873,49.997734,401.676392,399.244995,398.534058,7615.557129,13.601546,13.040986,13.253747,2.017079,1.997162,1.999377,74.832497,127.834923,46.855114,23.870453,128.091492,120.913872,102.989922,1.521164,501.646851,438.358614095819,1.89848351530659,0.0233486709529008,1.13291948930767,13.295960860571,488.208716836647,1.93461089161286,0.00765595214087244,1.36505044125278,64.0751098242785,474.742473168822,94.8982476460579,0.00710953280804955,1.46520110354125
12,11.945616,42,41.911041,23.344,23.777889,104.404228,NaN,0.9894078373909,NaN,32.449902,400,399.769531,25,32.900497,9.018289,65.2146,49.997734,401.523468,399.164001,398.406036,7610.928711,13.587761,13.03685,13.255063,2.017071,1.952037,1.972944,74.884453,127.943954,46.815487,23.896328,127.943611,120.856178,103.040039,1.586934,503.989319,438.364666341276,1.89849525672016,0.0233471877602491,1.13290789837364,13.299148070591,488.158015476917,1.93447764536767,0.00765403582917307,1.36534840026377,64.0745476370085,474.746431285137,94.9004203348445,0.00710979495588304,1.46515725777478
12,11.943289,42,41.912376,23.344,23.78017,104.354645,NaN,0.989578723907471,NaN,32.419525,400,399.739563,25,32.896393,9.022089,65.179214,49.997734,401.568268,399.157227,398.460693,7611.942871,13.581199,13.014708,13.235682,2.099236,2.056045,2.051112,74.903191,127.792549,46.798054,23.916533,127.822021,120.81881,103.048431,1.750666,519.638306,438.37287194448,1.89854119094449,0.023353297753875,1.13277348147963,13.292399276796,488.088584362281,1.93429103018238,0.00765099412882034,1.365781674243,64.0760163525492,474.764286904153,94.9139890660807,0.00711027453420045,1.46501411125272
12,11.946125,42,41.914703,23.344,23.786251,104.315025,NaN,0.99006587266922,NaN,32.407921,400,399.720886,25,32.902176,9.032925,65.108154,49.997734,401.568268,399.157227,398.460693,7611.942871,13.581199,13.014708,13.235682,2.099236,2.056045,2.051112,74.903191,127.792549,46.798054,23.916533,127.822021,120.81881,103.048431,1.750666,519.638306,438.37290986348,1.89851901686259,0.0233472692064677,1.13286139488004,13.3006241468488,488.031460489362,1.93413498698933,0.00764823966666817,1.36615363906032,64.0784579448116,474.757779923868,94.911955206417,0.00710955646640427,1.46510845401076
12,11.946299,42,41.91671,23.344,23.795061,104.315704,NaN,0.989838480949402,NaN,32.413757,400,399.668396,25,32.915318,9.018526,64.989632,49.997166,401.374054,399.105499,398.369141,7615.928711,13.577511,13.01099,13.263876,2.071735,2.038847,2.034817,74.909241,127.745369,46.797657,23.936428,128.027496,120.915611,103.040436,1.591199,500.532013,438.382469789419,1.89854984347641,0.0233482490919205,1.13279454944261,13.3011287278884,488.029796160482,1.93412651129071,0.00764776221383111,1.36618785840895,64.080665804539,474.770553102326,94.9227501185321,0.0071096963795822,1.46502184245492
12,11.9478,42,41.916725,23.344,23.80275,104.340126,NaN,0.988996863365173,NaN,32.416508,400,399.706543,25,32.923046,9.023042,64.985191,49.997166,401.374054,399.105499,398.369141,7615.928711,13.577511,13.01099,13.263876,2.071735,2.038847,2.034817,74.909241,127.745369,46.797657,23.936428,128.027496,120.915611,103.040436,1.591199,500.532013,438.387554745278,1.89855516617455,0.0233457746283945,1.13280279601845,13.3054812348827,488.063139381025,1.93421481247767,0.00764908860243319,1.36598718417377,64.0806823053887,474.772522911334,94.9241102039624,0.00710977481919388,1.46500407407434
12,11.946678,42,41.917332,23.344,23.80275,104.340126,NaN,0.990125477313995,NaN,32.416508,400,399.706543,25,32.923046,9.035079,65.228554,49.997166,401.724091,399.408936,398.69101,7610.233398,13.575439,13.008281,13.251343,2.096774,2.055536,2.067844,74.896942,127.893623,46.804256,23.966747,128.081421,120.951797,103.029587,1.601682,507.287659,438.390264351278,1.89857311232001,0.0233485435768783,1.13274744603874,13.3022277674568,488.0623557488,1.93421150662383,0.0076489330201904,1.36599921452553,64.0813500355296,474.779560043098,94.9295417162624,0.0071099481821903,1.46494890066897
12,11.948997,42,41.921528,23.344,23.817974,104.387749,NaN,0.989517033100128,NaN,32.42881,400,399.827332,25,32.925564,9.041863,65.350708,49.997166,402.08432,399.443207,398.993622,7614.501953,13.634487,13.013655,13.213271,2.116143,2.059465,2.05497,74.841797,128.079483,46.841263,23.940708,128.10759,120.972404,102.993904,1.651002,515.794861,438.401909544879,1.89859409507856,0.0233452558729337,1.13273158419775,13.3089519268245,488.121986183016,1.93436095971172,0.00765045065916747,1.36569099898408,64.0860839436144,474.79026675419,94.9411907210983,0.00710958010647438,1.46491401937343
12,11.948604,42,41.923954,23.344,23.83643,104.438461,NaN,0.990382552146912,NaN,32.416874,400,399.999054,25,32.928818,9.053224,65.17968,49.997166,402.08432,399.443207,398.993622,7614.501953,13.634487,13.013655,13.213271,2.116143,2.059465,2.05497,74.841797,128.079483,46.841263,23.940708,128.10759,120.972404,102.993904,1.651002,515.794861,438.423762291391,1.8986707686144,0.0233491766713996,1.13255448371785,13.3078124552859,488.188105082597,1.9345311634215,0.00765258885337236,1.36532312382737,64.0887523293281,474.820215376753,94.9641453340397,0.00711034809294448,1.46467705102234
12,11.949727,42,41.926071,23.344,23.855482,104.469406,NaN,0.990457594394684,NaN,32.409515,400,400.117096,25,32.929234,9.059021,65.063042,49.997166,402.275055,399.459991,399.112396,7617.491211,13.661564,13.020765,13.192928,2.082139,2.053421,2.046959,74.849655,127.890968,46.839878,23.956455,128.080307,120.908875,103.047104,1.608671,502.238953,438.442628805505,1.89872546426197,0.0233494517006754,1.13244715501652,13.3110684276693,488.227623166192,1.93463152760326,0.00765372982055684,1.36511161666998,64.0910807334828,474.84185540342,94.9811097817126,0.00711083263003308,1.46451141673669
12,11.949727,42,41.926071,23.344,23.856052,104.489143,NaN,0.990457594394684,NaN,32.38208,400,400.24826,25,32.931736,9.054275,65.165863,49.997166,402.370087,399.587952,399.216248,7616.890625,13.658301,13.025588,13.200654,2.087468,2.036032,2.028833,74.855942,127.964684,46.815063,23.982891,128.115524,120.796822,103.106438,1.542927,499.174225,438.443274298997,1.89872763759853,0.0233495428147823,1.13244229211634,13.3110684276693,488.254564781289,1.93470287168841,0.00765480326562164,1.36495023115857,64.0910807334828,474.842655477067,94.9816560906252,0.00711086565320956,1.46450412334752
12,11.951567,42,41.927967,23.344,23.851133,104.49585,NaN,0.990395307540894,NaN,32.380283,400,400.346832,25,32.934566,9.07218,65.297325,49.997166,402.370087,399.587952,399.216248,7616.890625,13.658301,13.025588,13.200654,2.087468,2.036032,2.028833,74.855942,127.964684,46.815063,23.982891,128.115524,120.796822,103.106438,1.542927,499.174225,438.43326378066,1.89867946867181,0.0233442176973727,1.1325748660687,13.3164027382253,488.261277095169,1.9347168027865,0.0076546821845574,1.36493281277213,64.0931659824124,474.826271310743,94.9724296533852,0.00710982338587958,1.46468191075304
12,11.953041,42,41.933895,23.344,23.855038,104.492126,NaN,0.989663541316986,NaN,32.38081,400,400.35376,25,32.945557,9.068245,65.235344,49.997166,402.429199,399.60849,399.304016,7616.876465,13.670143,13.01862,13.197918,2.046872,2.024763,2.013627,74.889542,127.877129,46.801762,23.999369,128.060379,120.910133,103.084991,1.5702,497.438293,438.434129637581,1.89867079920342,0.0233412068526359,1.13261411105239,13.3206755393982,488.248557366328,1.93467110653602,0.00765296101936618,1.36508018165461,64.0996851599035,474.827294238939,94.979257451646,0.00710872151624193,1.46476135036984
12,11.954503,42,41.937355,23.344,23.855404,104.474182,NaN,0.990140795707703,NaN,32.374538,400,400.391815,25,32.947163,9.064844,65.139641,49.998753,402.591309,399.7565,399.403473,7618.921875,13.670862,13.02593,13.211584,1.983593,1.948342,1.932701,74.874641,128.000473,46.831291,24.008554,128.159164,120.883362,103.112579,1.6031,507.69696,438.431016114143,1.89864882737199,0.0233376607397147,1.13268299262397,13.3249131638869,488.219602239012,1.93458742021403,0.0076510989614225,1.36529528393779,64.1034898453559,474.821665231857,94.9789920762593,0.00710782161046421,1.46486452135708
12,11.955298,42,41.937794,23.344,23.871067,104.456055,NaN,0.989232182502747,NaN,32.369942,400,400.451996,25,32.946835,9.055199,65.240303,49.998753,402.591309,399.7565,399.403473,7618.921875,13.670862,13.02593,13.211584,1.983593,1.948342,1.932701,74.874641,128.000473,46.831291,24.008554,128.159164,120.883362,103.112579,1.6031,507.69696,438.446838312131,1.898695851648,0.0233382041458555,1.13258838828522,13.3272173173502,488.194286285701,1.93451948910851,0.00765000056026951,1.36545241838575,64.1039725592005,474.839288578265,94.9914772830855,0.00710846415667337,1.46471032692307
12,11.957077,42,41.939064,23.344,23.886801,104.482796,NaN,0.989823400974274,NaN,32.388821,400,400.509796,25,32.948242,9.045803,65.521912,49.998753,402.491302,399.588196,399.278809,7624.901367,13.669098,13.036163,13.21279,2.090334,2.055884,2.07832,74.895905,127.985321,46.842548,23.987782,128.052719,120.918449,103.094376,1.623631,511.068787,438.460366596596,1.89872741956371,0.0233363334947592,1.13254168119968,13.3323729868418,488.229160456845,1.9346092687838,0.00765112976781604,1.36525851217769,64.1053689961155,474.851812990636,95.0013412197678,0.0071087359235975,1.46461513824513
12,11.95848,42,41.939468,23.344,23.901178,104.536392,NaN,0.98916232585907,NaN,32.403034,400,400.45459,25,32.950787,9.052308,65.721558,49.998753,402.491302,399.588196,399.278809,7624.901367,13.669098,13.036163,13.21279,2.090334,2.055884,2.07832,74.895905,127.985321,46.842548,23.987782,128.052719,120.918449,103.094376,1.623631,511.068787,438.47326506657,1.89875982036673,0.0233351730684749,1.13248808983901,13.3364385746227,488.301800952171,1.93480079399446,0.00765394026291859,1.36482837630385,64.1058132093423,474.864028737454,95.0100997068033,0.00710916201436847,1.46450984158069
12,11.958835,42,41.942078,23.344,23.905096,104.591103,NaN,0.989491701126099,NaN,32.407101,400,400.4133,25,32.940903,9.045353,65.672539,49.998753,402.426575,399.511292,399.199585,7627.018555,13.673278,13.04178,13.210091,2.04458,2.011214,1.995729,74.904152,128.151627,46.845184,24.008945,128.074478,120.949738,103.064629,1.581268,501.792419,438.47684607166,1.8987690867589,0.0233349242432093,1.13247214794026,13.337467230287,488.373102203883,1.93498427493295,0.00765624489677623,1.36443362323301,64.1086829137138,474.86929574094,95.0163938195062,0.00710887575936849,1.46450090087042
12,11.96273,42,41.946884,23.344,23.908859,104.634659,NaN,0.989449560642242,NaN,32.396282,400,400.331146,25,32.926437,9.038885,65.652977,49.998753,402.34552,399.37854,399.0914,7624.427246,13.675785,13.04289,13.20128,2.029392,2.000339,2.026662,74.900223,128.212433,46.839535,24.030806,127.990929,120.984734,103.055771,1.52638,497.970428,438.471715143879,1.89872122345189,0.0233259318161192,1.13263161501547,13.34875195877,488.426344815674,1.93511547561549,0.00765738001174085,1.36417362490768,64.1138486171441,474.855090356276,95.0116620693954,0.00710736263135103,1.46470229921218
12,11.964988,42,41.946365,23.344,23.919664,104.6689,NaN,0.990143954753876,NaN,32.395531,400,400.284546,25,32.924313,9.026981,65.617172,49.998753,402.34552,399.37854,399.0914,7624.427246,13.675785,13.04289,13.20128,2.029392,2.000339,2.026662,74.900223,128.212433,46.839535,24.030806,127.990929,120.984734,103.055771,1.52638,497.970428,438.478508176468,1.89872636196969,0.0233220984469067,1.13265050538022,13.3552926494211,488.473717655204,1.93524191840096,0.00765937195159865,1.36388524716506,64.1133961511469,474.856613286031,95.0121653909584,0.00710752555998672,1.46468064695825
12,11.966591,42,41.947018,23.344,23.915823,104.65448,NaN,0.990222573280334,NaN,32.398533,400,400.25293,25,32.920216,9.029186,65.41584,49.998753,402.23999,399.292114,399.026215,7622.029297,13.673077,13.036937,13.202334,2.012892,1.962436,1.95053,74.881516,127.923286,46.879234,24.035999,128.265259,120.938263,103.081932,1.669954,514.323792,438.470291727518,1.89868611991644,0.0233175399657239,1.13276213134516,13.3599354550947,488.453210270579,1.93518631527601,0.00765842192455704,1.3640151614915,64.114114039561,474.842261962296,95.0030425714392,0.00710680754544022,1.46482129310114
12,11.968625,42,41.951874,23.344,23.915823,104.65448,NaN,0.989543795585632,NaN,32.398533,400,400.25293,25,32.920216,9.031172,65.152016,49.998753,402.181763,399.205109,398.933441,7622.946777,13.67837,13.040164,13.201647,2.007773,1.994013,1.979914,74.90847,128.26088,46.905548,24.065502,128.28714,120.969551,103.078621,1.608182,502.842041,438.465385984587,1.8986536421932,0.0233125355309987,1.13286222046898,13.3658259029008,488.446968510275,1.93515995140616,0.00765717877345595,1.3641104837723,64.1194522762585,474.833755958288,95.0022556447175,0.00710552026517631,1.46497159225127
12,11.970759,42,41.957798,23.344,23.908169,104.591972,NaN,0.989647448062897,NaN,32.390415,400,400.22406,25,32.908005,9.036821,65.019905,49.998753,402.181763,399.205109,398.933441,7622.946777,13.67837,13.040164,13.201647,2.007773,1.994013,1.979914,74.90847,128.26088,46.905548,24.065502,128.28714,120.969551,103.078621,1.608182,502.842041,438.451566536227,1.89859037710635,0.023306064696842,1.13303268971297,13.372005140888,488.354062418156,1.93490201689821,0.00765226802982776,1.36473580570387,64.1258458384745,474.814673731799,94.9953549874203,0.00710359117845825,1.4652344943685
12,11.97052,42,41.95956,23.344,23.920782,104.531593,NaN,0.990273773670197,NaN,32.389149,400,400.181732,25,32.899086,9.043094,64.977448,49.998753,402.301697,399.300781,399.076965,7629.92627,13.692448,13.048202,13.208911,2.010202,1.953789,1.970469,74.909004,128.107117,46.864574,24.094246,128.456879,120.874084,103.176781,1.61141,504.102448,438.466433263563,1.89864229773184,0.0233086662836725,1.13291312850329,13.3713131305847,488.26937678248,1.93467424100881,0.00764853631924153,1.36526365720322,64.1279004627789,474.835040181893,95.0110768894826,0.00710409166060308,1.46507493845896
12,11.97052,42,41.95956,23.344,23.93746,104.483871,NaN,0.990273773670197,NaN,32.393333,400,400.197357,25,32.892418,9.041639,65.046806,49.995884,402.224152,399.335571,399.011414,7628.403809,13.685656,13.051976,13.212837,2.026198,1.9783,1.959279,74.902351,128.35141,46.892178,24.057638,128.327072,120.962852,103.12178,1.538703,498.985199,438.485326801153,1.89870589539412,0.0233113287569891,1.13277074511344,13.3713131305847,488.204214349092,1.93450169738492,0.00764594187836205,1.36565444756386,64.1279004627789,474.858454881317,95.0270599673628,0.00710505738439858,1.46486131769526
12,11.975012,42,41.962086,23.344,23.948898,104.426956,NaN,0.989345669746399,NaN,32.384602,400,400.165192,25,32.881767,9.031745,65.442062,49.995884,402.224152,399.335571,399.011414,7628.403809,13.685656,13.051976,13.212837,2.026198,1.9783,1.959279,74.902351,128.35141,46.892178,24.057638,128.327072,120.962852,103.12178,1.538703,498.985199,438.487453270331,1.89867781360134,0.0233021107720245,1.1328940477079,13.3843177129202,488.123216147549,1.93428207899104,0.00764219988143998,1.36617167898839,64.1306766633309,474.849910486236,95.0238378110042,0.00710421815338243,1.46497705748973
12,11.974487,42,41.966343,23.344,23.957161,104.349785,NaN,0.990185141563416,NaN,32.366005,400,400.221741,25,32.870045,9.031183,65.542252,49.995884,402.197083,399.263306,398.990173,7630.578125,13.697992,13.051733,13.215012,2.001004,1.976429,1.972978,74.909409,128.253036,46.938465,24.031549,128.274139,120.994759,103.116432,1.556342,498.804596,438.498079698703,1.89871769827601,0.0233047197293889,1.13279772518833,13.3827979989009,488.012264248086,1.93397958242745,0.00763691082380615,1.36689185499992,64.1352370551118,474.867619565869,95.0403256527972,0.00710412811991237,1.46487923378591
12,11.977018,42,41.967384,23.344,23.967484,104.290627,NaN,0.989828050136566,NaN,32.374023,400,400.221436,25,32.860474,9.043927,65.515457,49.995884,402.197083,399.263306,398.990173,7630.578125,13.697992,13.051733,13.215012,2.001004,1.976429,1.972978,74.909409,128.253036,46.938465,24.031549,128.274139,120.994759,103.116432,1.556342,498.804596,438.503672618181,1.89871667197596,0.0233001471757925,1.13283408517236,13.3901240064683,487.930041320201,1.93375965050166,0.00763342270502657,1.36740160991624,64.1363810331846,474.867981222766,95.0416481997287,0.00710394244779449,1.46489151046833
12,11.977913,42,41.968254,23.344,23.976875,104.268707,NaN,0.990696132183075,NaN,32.387848,400,400.394958,25,32.856373,9.052988,65.271713,49.995884,402.614136,399.77655,399.423584,7625.34082,13.662894,13.031886,13.208531,2.118307,2.059616,2.058457,74.931686,128.223663,46.932224,24.050745,128.226181,121.012718,103.112083,1.661002,507.527161,438.512153687122,1.8987381975892,0.0232994465807067,1.13279798327657,13.3927143153125,487.89894069304,1.93367548999146,0.00763200594843804,1.36760050529141,64.137337076759,474.876524900889,95.0483795558333,0.00710412710737609,1.46482662492704
12,11.979082,42,41.969727,23.344,23.976099,104.309921,NaN,0.989215970039368,NaN,32.383606,400,400.381714,25,32.859459,9.041411,65.367027,49.995884,402.310089,399.401459,399.049438,7625.875,13.697975,13.051069,13.225493,2.049787,2.015728,2.01975,74.944229,128.184204,46.938908,24.076851,128.244705,121.085464,103.088142,1.471631,495.007996,438.508457088292,1.89871659019527,0.0232964512453642,1.13286204748997,13.3960974157467,487.953394052292,1.93381678165166,0.00763387457332493,1.36728853505008,64.1389557184252,474.869615523455,95.0451847948777,0.00710355841141658,1.46491166025056
12,11.978083,42,41.97081,23.344,23.969774,104.3871,NaN,0.989690244197845,NaN,32.375534,400,400.378662,25,32.859417,9.038653,65.495819,49.995884,402.310089,399.401459,399.049438,7625.875,13.697975,13.051069,13.225493,2.049787,2.015728,2.01975,74.944229,128.184204,46.938908,24.076851,128.244705,121.085464,103.088142,1.471631,495.007996,438.503699693936,1.89870841173979,0.0232978961013695,1.13286689935299,13.3932063128365,488.057497231736,1.93409036212026,0.00763779981841211,1.36667266907741,64.1401457678755,474.867373556764,95.0447733847135,0.00710325732710129,1.46494830883672
12,11.974313,42,41.973557,23.344,23.979416,104.468307,NaN,0.990208446979523,NaN,32.369244,400,400.415527,25,32.857319,9.043446,65.561119,49.995884,402.535156,399.641266,399.29599,7629.495605,13.674444,13.043856,13.202775,2.07443,2.021646,2.02771,74.948097,128.085876,46.908745,24.073294,128.250702,121.065903,103.109772,1.617118,500.117859,438.523707264614,1.89880531692386,0.0233086983936805,1.13259949753926,13.3822943112024,488.164911369067,1.93436928622928,0.00764151549830602,1.36605884182694,64.1431641769889,474.905006341319,95.0733028031461,0.00710427966714131,1.46464637243597
12,11.980208,42,41.974236,23.344,23.984295,104.554573,NaN,0.989500761032104,NaN,32.37191,400,400.302521,25,32.855381,9.044542,65.395676,49.995884,402.023987,399.457581,398.814636,7624.775391,13.613357,13.045471,13.238569,2.023126,1.97858,1.974437,74.94561,128.007339,46.900028,24.095247,128.280853,121.016045,103.117424,1.688424,510.879669,438.515028131465,1.89872987711424,0.0232949932137853,1.13284748174845,13.3993558389585,488.281850882873,1.93467755308119,0.00764603137779024,1.36536509742829,64.1439102372628,474.87771065207,95.0553695269195,0.00710302355817764,1.46490529535855
12,11.978487,42,41.976524,23.344,23.980518,104.632957,NaN,0.990395188331604,NaN,32.393799,400,400.139984,25,32.856274,9.04666,65.29496,49.995884,402.023987,399.457581,398.814636,7624.775391,13.613357,13.045471,13.238569,2.023126,1.97858,1.974437,74.94561,128.007339,46.900028,24.095247,128.280853,121.016045,103.117424,1.688424,510.879669,438.514897093573,1.89874292968686,0.0232986176814933,1.13279512674285,13.3943755094261,488.385905610384,1.93494838454402,0.00764970398493508,1.36477003045466,64.1464241309607,474.884141879688,95.0621235257989,0.00710284799267057,1.46488088154688
12,11.980129,42,41.981209,23.344,23.972969,104.684441,NaN,0.989229202270508,NaN,32.385593,400,400.010132,25,32.857819,9.046047,65.458008,49.993687,401.944366,399.367065,398.728699,7630.311523,13.625343,13.052515,13.245947,2.006014,1.968073,1.952367,74.95578,128.256027,46.933254,24.080841,128.31955,121.051689,103.129715,1.676596,510.494446,438.502387389098,1.89868795345912,0.0232933805273514,1.1329402162877,13.3991272359621,488.450136984301,1.93510890788263,0.00765130090536689,1.36444281698629,64.1515713107671,474.867226459883,95.0554172347875,0.00710124845825572,1.46510522635946
12,11.979704,42,41.984348,23.344,23.974062,104.736565,NaN,0.989923596382141,NaN,32.370815,400,400.065308,25,32.858566,9.028613,65.53849,49.993687,402.035889,399.459717,398.824158,7627.348633,13.642405,13.060431,13.260013,1.96061,1.924711,1.913281,74.943695,128.18956,46.91016,24.104389,128.512802,121.113907,103.138382,1.552243,501.979034,438.504650145557,1.89869890092994,0.0232945986241038,1.13290999707143,13.3978973902507,488.51721458074,1.93528007034844,0.00765332648641206,1.36408080694319,64.1550196986918,474.873486452001,95.0629328925302,0.00710090213914099,1.46509507732682
12,11.983122,42,41.984566,23.344,23.974062,104.736565,NaN,0.989653587341309,NaN,32.370815,400,400.065308,25,32.858566,9.028561,65.67614,49.993687,402.035889,399.459717,398.824158,7627.348633,13.642405,13.060431,13.260013,1.96061,1.924711,1.913281,74.943695,128.18956,46.91016,24.104389,128.512802,121.113907,103.138382,1.552243,501.979034,438.496410477303,1.89864437714746,0.0232862065257745,1.13307805536928,13.4077873146778,488.516934585722,1.93527888788532,0.00765327076211945,1.36408508033575,64.1552591770653,474.853565238941,95.0495617591528,0.00710003901939557,1.46528011797135
12,11.982973,42,41.985222,23.344,23.987251,104.788261,NaN,0.989754319190979,NaN,32.377312,400,400.135345,25,32.856224,9.04201,65.7276,49.993687,401.961273,399.492462,398.731476,7627.521484,13.627235,13.068443,13.264684,1.989213,1.93923,1.932078,74.928215,128.194931,46.918697,24.112303,128.308258,121.080437,103.156693,1.520498,500.966705,438.511713023685,1.89869704599507,0.0232886759386565,1.13295814516798,13.4073562299463,488.586599594706,1.93546190084262,0.00765590644518343,1.36367876517135,64.1559798027595,474.873424052509,95.0637931979563,0.00710073130788386,1.46510872013467
12,11.982973,42,41.985222,23.344,24.002834,104.804031,NaN,0.989754319190979,NaN,32.400127,400,400.115601,25,32.85508,9.041875,65.882126,49.993687,402.09964,399.550354,398.854004,7629.21582,13.64534,13.067524,13.258168,1.971752,1.940326,1.914796,74.882065,128.229858,46.854317,24.152174,128.430206,121.084953,103.161621,1.557232,497.722382,438.529366874914,1.89875645755749,0.0232911610886957,1.13282526210547,13.4073562299463,488.608103802053,1.93551879838632,0.00765676134310712,1.36355109805655,64.1559798027595,474.895300659679,95.0787259442785,0.00710163299764362,1.46490922948989
12,11.980905,42,41.986111,23.344,24.023386,104.762421,NaN,0.989943861961365,NaN,32.418282,400,400.114502,25,32.845951,9.047681,66.160355,49.993687,402.09964,399.550354,398.854004,7629.21582,13.64534,13.067524,13.258168,1.971752,1.940326,1.914796,74.882065,128.229858,46.854317,24.152174,128.430206,121.084953,103.161621,1.557232,497.722382,438.557627286481,1.89886776978451,0.0232995155695027,1.1325487842303,13.4013727049108,488.55021804742,1.93536383362928,0.00765427813516657,1.3639055719812,64.1569563668805,474.936922069503,95.1080598918443,0.00710317717821659,1.46454336393742
12,11.983477,42,41.988945,23.344,24.034969,104.705315,NaN,0.989669799804688,NaN,32.435284,400,400.09848,25,32.833206,9.045011,66.361504,49.993687,401.865326,399.341461,398.614502,7630.321289,13.637622,13.068686,13.267824,1.944196,1.92491,1.900241,74.893433,128.538834,46.906261,24.130449,128.279602,121.087662,103.159843,1.498942,496.87381,438.564552237518,1.89887090893538,0.0232950474278256,1.13257640659038,13.4088143795036,488.468675795276,1.93514230807423,0.00765045626674723,1.36442489391884,64.1600693891101,474.940091080758,95.1131500313497,0.00710276208808804,1.46455685813652
12,11.989226,42,41.993309,23.344,24.038094,104.649826,NaN,0.990108072757721,NaN,32.459194,400,399.992432,25,32.827087,9.034874,66.220825,49.993687,401.865326,399.341461,398.614502,7630.321289,13.637622,13.068686,13.267824,1.944196,1.92491,1.900241,74.893433,128.538834,46.906261,24.130449,128.279602,121.087662,103.159843,1.498942,496.87381,438.554247221247,1.89879118315918,0.0232814397245717,1.1328318277096,13.4254438593047,488.387339704249,1.93491820094985,0.00764632972110937,1.36496260011556,64.1649803952209,474.913830772509,95.099727696762,0.00710083989142778,1.46486124625967
12,11.993647,42,41.99556,23.344,24.03936,104.602333,NaN,0.989206910133362,NaN,32.466572,400,400.035889,25,32.828568,9.039119,65.822464,49.993687,402.056183,399.461212,398.79599,7628.174805,13.648333,13.070243,13.258852,1.956334,1.928172,1.920814,74.938927,128.43074,46.922974,24.146048,128.424744,121.010674,103.18161,1.594901,503.794281,438.545032659016,1.898725551682,0.0232708027463126,1.1330380507424,13.4382279066975,488.319606850829,1.93473435212672,0.00764317592123149,1.36539479701334,64.1673349647133,474.891260669605,95.0866460103593,0.00709947664711688,1.46510064566288
12,11.993599,42,42.000065,23.344,24.032431,104.580826,NaN,0.990053653717041,NaN,32.48774,400,400.076782,25,32.835709,9.04901,65.556732,49.993687,401.940643,399.463776,398.745972,7633.97168,13.644563,13.072646,13.280711,1.967036,1.918571,1.919202,74.92099,128.329376,46.919056,24.145758,128.494446,121.041748,103.192886,1.540174,504.049561,438.537297278655,1.89869989877252,0.0232698161374612,1.13309478682558,13.4380891258386,488.284438414228,1.93463213630732,0.00764085706551607,1.36565959269077,64.1724001019954,474.885012386861,95.0870342841168,0.00709835240819653,1.4652250022109
12,11.994397,42,42.002502,23.344,24.026358,104.570114,NaN,0.99051970243454,NaN,32.491199,400,400.022919,25,32.839691,9.044763,65.549911,49.993687,401.940643,399.463776,398.745972,7633.97168,13.644563,13.072646,13.280711,1.967036,1.918571,1.919202,74.92099,128.329376,46.919056,24.145758,128.494446,121.041748,103.192886,1.540174,504.049561,438.528492964386,1.89866402438436,0.0232668926593212,1.13318581256752,13.4403963033111,488.26667025654,1.9345801671144,0.00763965278734595,1.36579541463,64.1750762589144,474.873531956744,95.0817164259806,0.00709741059368429,1.46536620355219
12,12.00003,42,42.008251,23.344,24.025318,104.586853,NaN,0.99023050069809,NaN,32.485348,400,399.915771,25,32.840397,9.050739,65.682365,49.994564,401.738831,399.144012,398.480774,7633.942383,13.632203,13.076958,13.255541,1.971614,1.915715,1.899623,74.87114,128.427872,46.931511,24.144669,128.4944,121.082878,103.207588,1.599336,509.757843,438.51373862023,1.89857028644212,0.0232529296817196,1.13347161071593,13.4566791501611,488.282128193298,1.93460946345149,0.00763909407586677,1.36577169016835,64.1813889101898,474.843094988316,95.0668864898466,0.00709505099048849,1.46573016156539
12,11.99967,42,42.01049,23.344,24.028112,104.637863,NaN,0.989778995513916,NaN,32.484852,400,399.937347,25,32.84153,9.068578,65.487709,49.994564,401.856964,399.307159,398.612549,7644.095703,13.639926,13.086885,13.275778,1.972228,1.919472,1.894829,74.882767,128.471039,46.928577,24.172043,128.604736,121.108452,103.238235,1.637187,506.475067,438.517773190307,1.89858667971649,0.0232542563228631,1.13343002186436,13.4556386998784,488.348904498006,1.93478170312635,0.00764129234069995,1.36539841688236,64.1838472273488,474.850719904065,95.0744015178408,0.007094934674605,1.4656940003754
12,12.001812,42,42.015526,23.344,24.040604,104.683273,NaN,0.990288436412811,NaN,32.483727,400,399.985382,25,32.840073,9.074385,65.124695,49.994564,401.856964,399.307159,398.612549,7644.095703,13.639926,13.086885,13.275778,1.972228,1.919472,1.894829,74.882767,128.471039,46.928577,24.172043,128.604736,121.108452,103.238235,1.637187,506.475067,438.526769698656,1.89860019252419,0.0232510031018897,1.13342857051219,13.4618290334861,488.404422859659,1.93491846454709,0.00764247142267683,1.36512667250557,64.1892585990077,474.859268586644,95.085435627211,0.00709431878774772,1.46569125225219
12,12.005082,42,42.018097,23.344,24.048494,104.707741,NaN,0.989392518997192,NaN,32.468948,400,400.003906,25,32.841473,9.067282,64.895966,49.994564,401.961487,399.349731,398.709198,7644.188477,13.648248,13.089967,13.27243,1.965113,1.929092,1.891359,74.915184,128.540146,46.93396,24.185604,128.564224,121.127281,103.20594,1.586593,505.856445,438.527832583733,1.89857818979876,0.023244258284512,1.13352188836372,13.4712776608455,488.434517266454,1.9349929114853,0.00764314275101822,1.36497765784559,64.1921985116713,474.85299027445,95.083807660545,0.00709356605301825,1.46578707159835
12,12.003437,42,42.022522,23.344,24.048494,104.707741,NaN,0.988564252853394,NaN,32.468948,400,400.003906,25,32.841473,9.04235,64.635529,49.994564,401.924622,399.391968,398.744873,7647.771484,13.6515,13.086402,13.292142,1.96126,1.919684,1.886134,74.901955,128.709213,46.943268,24.174667,128.479553,121.186562,103.154472,1.720231,508.890961,438.531796641434,1.8986043947405,0.0232482831541273,1.13344102687338,13.4665246941837,488.428828567356,1.93496890631371,0.00764201350346564,1.36506461857973,64.1969383281462,474.865778834628,95.0971025254703,0.00709324248326038,1.46573643588338
12,12.005013,42,42.02467,23.344,24.055765,104.701973,NaN,0.990548849105835,NaN,32.451283,400,399.984772,25,32.834782,9.032578,64.588936,49.994564,401.924622,399.391968,398.744873,7647.771484,13.6515,13.086402,13.292142,1.96126,1.919684,1.886134,74.901955,128.709213,46.943268,24.174667,128.479553,121.186562,103.154472,1.720231,508.890961,438.536240450888,1.89860701952865,0.0232455852955528,1.13345635883901,13.4710783061301,488.418192940667,1.93493641489937,0.00764115250951583,1.3651538898046,64.1994135753786,474.868269008324,95.1010196424389,0.00709293233422433,1.46574581796991
12,12.005013,42,42.02467,23.344,24.061035,104.686806,NaN,0.990548849105835,NaN,32.435822,400,399.986267,25,32.828308,9.030514,64.602592,49.994564,401.929932,399.340271,398.687073,7640.611328,13.644258,13.090882,13.264108,1.938697,1.901877,1.865088,74.901405,128.193054,46.954315,24.163115,128.553757,121.196312,103.170212,1.57799,499.183777,438.542213647272,1.89862711719879,0.0232464247065526,1.13341134171669,13.4710783061301,488.397486712999,1.93488161395948,0.00764032962355089,1.36527767607116,64.1994135753786,474.875670048878,95.1060690931184,0.0070932371294302,1.46567822469914
