P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.005482,42,42.022026,23.344,24.061953,104.672005,NaN,0.990413248538971,NaN,32.443989,400,399.983795,25,32.828262,9.027611,64.683098,49.994564,401.89444,399.358002,398.721039,7636.427246,13.637503,13.079504,13.269979,1.925703,1.903856,1.8714,74.902725,128.571884,46.967491,24.17091,128.624374,121.172905,103.207092,1.643317,510.167084,438.542124191583,1.89862314800663,0.0232454235583757,1.13342654409777,13.4724333234158,488.380679422436,1.93484247670815,0.00764020110904427,1.36534652898021,64.1965114214386,474.87233287493,95.1010619179494,0.00709360771887596,1.46566915818026
12,12.004954,42,42.025612,23.344,24.066124,104.668915,NaN,0.988977491855621,NaN,32.427315,400,399.996002,25,32.83952,9.024195,65.04808,49.994564,401.89444,399.358002,398.721039,7636.427246,13.637503,13.079504,13.269979,1.925703,1.903856,1.8714,74.902725,128.571884,46.967491,24.17091,128.624374,121.172905,103.207092,1.643317,510.167084,438.548123596969,1.89864746319519,0.0232473795889934,1.13336498854302,13.4709078427146,488.371847404943,1.93481184946396,0.00763911845702966,1.36544234971195,64.2003299461962,474.883830846216,95.1126098266095,0.00709339221575704,1.46561779677244
12,12.007321,42,42.027637,23.344,24.071493,104.646896,NaN,0.990539610385895,NaN,32.428059,400,399.927399,25,32.849617,9.024889,65.229889,49.989845,401.740082,399.163361,398.509949,7630.744629,13.634794,13.07521,13.255028,1.962289,1.935184,1.911906,74.919617,128.553223,46.987286,24.16346,128.745621,121.171791,103.203712,1.559027,500.842651,438.548506745126,1.89863024045433,0.0232424447584815,1.13343541399731,13.4777461095645,488.339173793686,1.93472127338289,0.00763740679946498,1.3656622742128,64.2026700784253,474.878924717935,95.1113533407989,0.00709280114214787,1.46569287276811
12,12.011211,42,42.029984,23.344,24.074532,104.626831,NaN,0.989929556846619,NaN,32.424927,400,399.83551,25,32.849003,9.022081,65.336632,49.989845,401.786072,399.302094,398.584961,7635.569336,13.610454,13.063787,13.264182,2.021789,1.994624,1.98484,74.924545,128.640564,46.969749,24.19565,128.702682,121.169312,103.224442,1.558542,502.744659,438.542579877924,1.89857988627009,0.0232334180281345,1.13360057934498,13.4889821246984,488.308748779856,1.93463599430552,0.00763571890359034,1.36587279339934,64.2051283335286,474.862045990428,95.1022617270262,0.0070916552614304,1.46588215202515
12,12.014124,42,42.03178,23.344,24.080667,104.646721,NaN,0.990368664264679,NaN,32.445854,400,399.775543,25,32.836246,9.011851,65.270058,49.989845,401.786072,399.302094,398.584961,7635.569336,13.610454,13.063787,13.264182,2.021789,1.994624,1.98484,74.924545,128.640564,46.969749,24.19565,128.702682,121.169312,103.224442,1.558542,502.744659,438.542516380365,1.89855690557223,0.0232272766001334,1.13369129717949,13.4973943466809,488.333602971308,1.93469815307342,0.00763634051809682,1.36574533096748,64.2072169965259,474.854856934593,95.0992122887656,0.00709101429308012,1.46597471575118
12,12.017792,42,42.038517,23.344,24.077538,104.66864,NaN,0.990530252456665,NaN,32.452068,400,399.776733,25,32.83873,9.01236,65.253502,49.989845,401.797058,399.215179,398.542145,7650.103516,13.636227,13.085354,13.270536,2.021609,1.994476,1.979265,74.937805,128.861069,47.002361,24.18619,128.648849,121.233192,103.185448,1.755621,514.912292,438.530130085703,1.89848657489118,0.0232178199381424,1.13389841454648,13.5079846923956,488.354868856288,1.93474082414981,0.00763581206072565,1.36569868057372,64.2146099874345,474.833734467033,95.09176263872,0.00708885102941118,1.46626865789969
12,12.019566,42,42.043304,23.344,24.069685,104.638359,NaN,0.990372896194458,NaN,32.468208,400,399.834686,25,32.84,9.016017,65.437973,49.989845,401.797058,399.215179,398.542145,7650.103516,13.636227,13.085354,13.270536,2.021609,1.994476,1.979265,74.937805,128.861069,47.002361,24.18619,128.648849,121.233192,103.185448,1.755621,514.912292,438.516949168999,1.89842837203568,0.0232122389285003,1.13405296269484,13.5131057597883,488.307348011681,1.93460536901889,0.00763294817714665,1.3660409725115,64.2197447329764,474.815694994313,95.0844045985876,0.00708718952355133,1.46650538845804
12,12.021897,42,42.045776,23.344,24.060518,104.61338,NaN,0.989738583564758,NaN,32.463089,400,399.813171,25,32.82814,9.033601,65.427116,49.989845,401.721313,399.188995,398.463837,7643.074707,13.618484,13.075018,13.269371,2.043904,2.017742,2.002159,74.94651,128.706863,47.023888,24.197269,128.775391,121.193855,103.237129,1.667865,510.015411,438.500932544485,1.89835628093347,0.0232050908139174,1.13424634545595,13.5198338745525,488.270039498981,1.93450161667464,0.00763096203195768,1.36629461285226,64.2224568858002,474.790900851013,95.0700524805104,0.00708569438098538,1.46676948049291
12,12.026031,42,42.049843,23.344,24.060324,104.62159,NaN,0.989967703819275,NaN,32.453461,400,399.807709,25,32.818951,9.043445,65.180435,49.989845,401.710052,399.092712,398.439575,7653.615234,13.644585,13.08647,13.272871,2.055214,2.030354,2.006256,74.970428,128.799454,47.087795,24.159819,128.73204,121.251457,103.261757,1.594903,502.02832,438.490743137075,1.89828972774535,0.0231949763289283,1.13445169498408,13.5317636919668,488.276019151448,1.93450923051243,0.00763037122889458,1.36630750241005,64.2269186917588,474.769276393267,95.0595121632801,0.00708402392493478,1.46702861544319
12,12.028347,42,42.056812,23.344,24.062597,104.614632,NaN,0.989236235618591,NaN,32.439068,400,399.7659,25,32.825695,9.055218,65.024406,49.989845,401.710052,399.092712,398.439575,7653.615234,13.644585,13.08647,13.272871,2.055214,2.030354,2.006256,74.970428,128.799454,47.087795,24.159819,128.73204,121.251457,103.261757,1.594903,502.02832,438.487735923147,1.89826153718213,0.0231896918548828,1.13454632060906,13.5384458125749,488.257536091759,1.93444622912531,0.00762821778716359,1.36650221073228,64.2345633437248,474.763832628928,95.0630009734085,0.00708246346338816,1.46718294853825
12,12.031914,42,42.057514,23.344,24.064415,104.626312,NaN,0.989144206047058,NaN,32.428864,400,399.749542,25,32.832512,9.04925,65.384079,49.989845,401.664001,399.130829,398.437378,7650.344727,13.64685,13.086441,13.280412,1.941068,1.923045,1.896606,74.973091,128.747116,47.026779,24.211025,128.816025,121.187454,103.275032,1.667437,510.297089,438.481194566396,1.8982117022293,0.0231812890422965,1.13470656800042,13.5487354249971,488.272592213055,1.93448466676273,0.007628673019902,1.36642014771292,64.2354512377668,474.745980189798,95.0515590934389,0.00708159397088753,1.46735728930217
12,12.035134,42,42.058632,23.344,24.064415,104.626312,NaN,0.989821434020996,NaN,32.428864,400,399.749542,25,32.832512,9.047002,65.831688,49.984573,401.698822,399.137939,398.46347,7646.60791,13.63085,13.079412,13.268517,2.059862,2.012535,2.00118,74.975494,128.842621,47.057987,24.21405,128.85556,121.225479,103.258881,1.634768,507.429688,438.473426296555,1.89816045511137,0.0231734466217714,1.13486541186546,13.5580220879614,488.271152388804,1.93447859784337,0.0076283882128145,1.3664422166469,64.2366775209157,474.727902871377,95.04039534424,0.00708063547805563,1.4675400338073
12,12.035206,42,42.063908,23.344,24.061529,104.655281,NaN,0.989794909954071,NaN,32.428329,400,399.745453,25,32.839668,9.041925,65.996506,49.984573,401.698822,399.137939,398.46347,7646.60791,13.63085,13.079412,13.268517,2.059862,2.012535,2.00118,74.975494,128.842621,47.057987,24.21405,128.85556,121.225479,103.258881,1.634768,507.429688,438.4699773141,1.89814828932681,0.0231728120076277,1.13489381865095,13.5582297186994,488.303941390506,1.93455473575912,0.00762861665280506,1.3663085617078,64.2423461835509,474.727158990573,95.0453398379282,0.0070795937382275,1.46762595794199
12,12.035206,42,42.063908,23.344,24.065382,104.633003,NaN,0.989794909954071,NaN,32.421528,400,399.738983,25,32.855919,9.03167,65.803749,49.984573,401.807983,399.279114,398.573669,7648.712891,13.629066,13.081312,13.279301,2.057818,2.005832,2.016438,74.930077,128.863007,47.020695,24.21697,128.867325,121.24762,103.280289,1.587628,499.869934,438.474349996057,1.8981630015879,0.0231734252017414,1.13486063787798,13.5582297186994,488.273500731871,1.93447416103527,0.00762740755401526,1.3664914197312,64.2423461835509,474.732576005375,95.0490309055386,0.00707981671637156,1.46757619867187
12,12.033915,42,42.068169,23.344,24.076252,104.607574,NaN,0.989352524280548,NaN,32.425453,400,399.814514,25,32.871059,9.013535,65.444595,49.984573,401.904449,399.333832,398.668274,7658.458984,13.647909,13.089972,13.289082,2.036703,2.002105,2.004031,74.960022,128.657425,47.018906,24.215395,128.916504,121.280563,103.285896,1.597478,501.753906,438.489799375973,1.89822504765819,0.0231782988237969,1.13470341911054,13.5545066424631,488.23325982381,1.93435903704977,0.0076249420517304,1.36678457127943,64.2470190712024,474.758438766972,95.0710565955283,0.00708006472899824,1.46740259064072
12,12.033221,42,42.067619,23.344,24.074127,104.586823,NaN,0.990469098091125,NaN,32.420303,400,399.893829,25,32.876144,9.020922,65.121704,49.984573,401.904449,399.333832,398.668274,7658.458984,13.647909,13.089972,13.289082,2.036703,2.002105,2.004031,74.960022,128.657425,47.018906,24.215395,128.916504,121.280563,103.285896,1.597478,501.753906,438.48906206233,1.89822797912983,0.0231796509430094,1.13468747790846,13.552505112537,488.205604752627,1.93428693664339,0.00762395538125672,1.36694445947786,64.2464159286984,474.759128788793,95.0709587095542,0.00708019851245153,1.46738801745509
12,12.035513,42,42.076332,23.344,24.05983,104.569618,NaN,0.989744007587433,NaN,32.425407,400,399.924255,25,32.883739,9.039559,64.930939,49.984573,401.867584,399.378906,398.663452,7651.433594,13.642173,13.08587,13.285497,1.968533,1.926702,1.910204,74.962677,128.789368,47.024471,24.209093,128.980621,121.258087,103.278122,1.768032,514.642639,438.467308340143,1.89813691569896,0.023171794121487,1.13492360468258,13.5591150226069,488.170852228775,1.93417735017213,0.00762080290744105,1.36725859919287,64.2559700012649,474.731765524305,95.061314035419,0.00707740337271833,1.46776986515136
12,12.036896,42,42.079136,23.344,24.051674,104.543777,NaN,0.99046915769577,NaN,32.426197,400,399.873444,25,32.883747,9.033774,64.970894,49.984573,401.652954,399.124786,398.434143,7648.688477,13.664825,13.085585,13.304754,2.002707,1.973466,1.957644,74.960266,128.982285,47.062511,24.191935,128.90744,121.308426,103.26358,1.569603,508.022034,438.454713802902,1.89808375766391,0.0231671291724787,1.13506217920739,13.5631030053039,488.131901431817,1.93406856901046,0.00761868568286408,1.36752736207461,64.259044309734,474.714176700617,95.0522282846102,0.00707614266266515,1.46797356556696
12,12.036306,42,42.080471,23.344,24.055283,104.511848,NaN,0.989936709403992,NaN,32.421192,400,399.803864,25,32.889259,9.041158,64.752144,49.984573,401.652954,399.124786,398.434143,7648.688477,13.664825,13.085585,13.304754,2.002707,1.973466,1.957644,74.960266,128.982285,47.062511,24.191935,128.90744,121.308426,103.26358,1.569603,508.022034,438.460234050089,1.89810693090252,0.0231691398166294,1.13500193189572,13.5614017388447,488.086510607429,1.93394569237057,0.00761661122175147,1.36781770469842,64.2606260721763,474.723653907524,95.0600635937496,0.00707627704691003,1.46790645331977
12,12.038673,42,42.08559,23.344,24.065536,104.503464,NaN,0.990359783172607,NaN,32.399853,400,399.828705,25,32.898949,9.050278,64.575058,49.984573,401.708344,399.193939,398.471741,7643.036621,13.653811,13.083137,13.297523,2.010105,1.974892,1.956662,74.961563,128.664474,47.040981,24.228838,129.007385,121.301483,103.294762,1.595486,505.359253,438.466159366736,1.89810841695416,0.0231650102340572,1.13503041733413,13.5682266104383,488.068435260311,1.9338875078215,0.00761485316294992,1.36798865488264,64.2661198089376,474.727823239205,95.0681918724761,0.00707546864903409,1.46794485989658
12,12.03797,42,42.089001,23.344,24.066578,104.513031,NaN,0.989691972732544,NaN,32.398926,400,399.803955,25,32.90414,9.037161,64.645081,49.984573,401.708344,399.193939,398.471741,7643.036621,13.653811,13.083137,13.297523,2.010105,1.974892,1.956662,74.961563,128.664474,47.040981,24.228838,129.007385,121.301483,103.294762,1.595486,505.359253,438.469038388047,1.89812358298369,0.0231668869407177,1.13498673669801,13.5661997260293,488.077120118243,1.93390362686798,0.00761450531127226,1.36797716107805,64.2698588981805,474.735821108476,95.0771635598846,0.00707514483301304,1.46792247151441
12,12.039849,42,42.091309,23.344,24.065569,104.546478,NaN,0.99039888381958,NaN,32.408634,400,399.693817,25,32.909142,9.041603,64.989395,49.984573,401.512268,399.005402,398.313812,7649.643555,13.666531,13.088419,13.307989,1.979526,1.933184,1.919576,74.947662,129.029495,47.012081,24.228859,128.925507,121.285545,103.331902,1.673163,507.995392,438.46335896721,1.89808982964699,0.0231621538760044,1.13508819140483,13.57161704603,488.119892880933,1.9340122246747,0.00761573535174576,1.36774630138085,64.2725069850994,474.725025136945,95.0721932396407,0.00707425901940475,1.46805630480453
12,12.044252,42,42.094414,23.344,24.064665,104.572472,NaN,0.989918291568756,NaN,32.411438,400,399.683807,25,32.907627,9.063359,65.337234,49.98719,401.505951,399.03537,398.3013,7646.921875,13.660208,13.08695,13.305791,1.974588,1.949892,1.943931,74.949997,128.928497,47.022957,24.229298,129.037079,121.306969,103.303711,1.559406,503.649933,438.451706096019,1.89801631798254,0.0231513007412526,1.13531345866016,13.5843087875257,488.151439255828,1.93408948403525,0.00761635741974158,1.36759308855723,64.2757920132505,474.700153317807,95.0584602741333,0.00707264176473812,1.46833164001593
12,12.04526,42,42.093742,23.344,24.062727,104.589836,NaN,0.990440964698792,NaN,32.405949,400,399.686401,25,32.899895,9.04747,65.777901,49.98719,401.505951,399.03537,398.3013,7646.921875,13.660208,13.08695,13.305791,1.974588,1.949892,1.943931,74.949997,128.928497,47.022957,24.229298,129.037079,121.306969,103.303711,1.559406,503.649933,438.447072583306,1.89799287685293,0.0231485417096209,1.13538000197274,13.5872138783115,488.176051254302,1.93415599656636,0.00761747119371281,1.36743646917812,64.2751737427842,474.69104689925,95.0515643048233,0.00707239568930001,1.4684053775546
12,12.045633,42,42.097485,23.344,24.062727,104.589836,NaN,0.989941775798798,NaN,32.405949,400,399.686401,25,32.899895,9.03682,65.878662,49.98719,401.625031,399.114197,398.413025,7640.980957,13.635054,13.068223,13.281126,2.095,2.033902,2.040851,74.962555,129.003448,47.050629,24.226301,128.953705,121.336037,103.322632,1.584969,499.559357,438.446172149744,1.89798694219032,0.0231476349601962,1.13539843620574,13.5882888308567,488.171225597198,1.93413567385298,0.00761651931198901,1.36751056709618,64.2792761022847,474.691508806236,95.0557458084732,0.00707169872507078,1.46845726122187
12,12.044248,42,42.104218,23.344,24.062012,104.618088,NaN,0.989341259002686,NaN,32.388248,400,399.651672,25,32.9076,9.047925,65.718521,49.98719,401.540924,399.018707,398.303375,7648.375977,13.645924,13.08191,13.290388,2.053488,2.008909,2.036471,74.990685,129.089554,47.021637,24.216238,129.016113,121.259689,103.34565,1.662854,509.743378,438.448703734717,1.89800624743564,0.0231508883477577,1.13533616594229,13.5842972590258,488.201179837593,1.93420139413769,0.00761634113875675,1.36741076233696,64.2866547327504,474.703378370184,95.0707841277713,0.00707089935660444,1.46844896428224
12,12.044248,42,42.104218,23.344,24.067644,104.663017,NaN,0.989341259002686,NaN,32.37785,400,399.63504,25,32.915012,9.057599,65.60685,49.98719,401.540924,399.018707,398.303375,7648.375977,13.645924,13.08191,13.290388,2.053488,2.008909,2.036471,74.990685,129.089554,47.021637,24.216238,129.016113,121.259689,103.34565,1.662854,509.743378,438.455097811082,1.89802776075114,0.0231517844421404,1.13528754667061,13.5842972590258,488.262607918832,1.93436399238444,0.00761877929962659,1.36704066934656,64.2866547327504,474.711300080549,95.0761788723068,0.00707122516563516,1.46837605988836
12,12.046039,42,42.107483,23.344,24.070446,104.705414,NaN,0.990576088428497,NaN,32.352489,400,399.52652,25,32.903473,9.059532,65.447205,49.98719,401.146881,398.605194,397.889923,7653.02832,13.669942,13.09426,13.303625,1.9362,1.902659,1.895026,74.963936,128.874039,47.045055,24.235712,129.1745,121.352852,103.31575,1.620893,502.8685,438.45395607214,1.89800996958459,0.0231478761221268,1.13535184164547,13.5894588579865,488.31635641603,1.93449966227308,0.00762024907327063,1.36675655646626,64.2902324476007,474.707057529806,95.0766620216264,0.00707042641741595,1.46846405299926
12,12.049982,42,42.109482,23.344,24.075186,104.729828,NaN,0.989587545394897,NaN,32.341808,400,399.357758,25,32.882492,9.049017,65.209114,49.98719,401.146881,398.605194,397.889923,7653.02832,13.669942,13.09426,13.303625,1.9362,1.902659,1.895026,74.963936,128.874039,47.045055,24.235712,129.1745,121.352852,103.31575,1.620893,502.8685,438.449820222916,1.89796535216114,0.0231390485659463,1.13550574943181,13.6008204121117,488.347149824994,1.93457712336801,0.00762106482029951,1.36659552972623,64.2923043672237,474.692041663163,95.0685018449221,0.00706942674160702,1.46863227144253
12,12.049316,42,42.114212,23.344,24.070675,104.708488,NaN,0.990462720394135,NaN,32.358452,400,399.405609,25,32.869072,9.052988,65.522003,49.98719,401.414703,398.885651,398.201019,7647.022461,13.654007,13.090226,13.278823,1.92903,1.90582,1.893985,74.965858,129.174667,47.066803,24.204803,128.980667,121.381218,103.30262,1.577906,499.662872,438.446305690321,1.8979587125591,0.0231399489725622,1.1355118093853,13.5989015631641,488.311896383155,1.93447428976345,0.00761870554153449,1.36686405067511,64.2974867108188,474.692940459739,95.0739995732459,0.00706855967504036,1.46869492470702
12,12.050889,42,42.116776,23.344,24.067057,104.685555,NaN,0.989941298961639,NaN,32.374001,400,399.486786,25,32.867508,9.053138,65.935501,49.98719,401.74704,398.9505,398.507294,7652.068359,13.706191,13.077388,13.270083,2.028154,2.000467,2.004954,74.953514,129.092896,47.098297,24.176878,129.023209,121.402641,103.317841,1.577016,498.140076,438.43839953141,1.89791986668357,0.0231355522843852,1.13562085508103,13.6034334910777,488.277246237621,1.93437741632891,0.00761681024296097,1.36710324086916,64.3004141980583,474.680448838445,95.068143191144,0.00706755606615951,1.46884845391201
12,12.048664,42,42.121517,23.344,24.067219,104.679848,NaN,0.989688456058502,NaN,32.376057,400,399.702423,25,32.874321,9.061551,65.978203,49.98719,401.74704,398.9505,398.507294,7652.068359,13.706191,13.077388,13.270083,2.028154,2.000467,2.004954,74.953514,129.092896,47.098297,24.176878,129.023209,121.402641,103.317841,1.577016,498.140076,438.443955392985,1.89795588118191,0.0231409833097251,1.13550944499814,13.5970229731359,488.263338165506,1.93433104966222,0.00761529618772123,1.36724385936262,64.3054893199038,474.697061008059,95.0843500128627,0.00706733332928835,1.46876650978392
12,12.048731,42,42.127911,23.344,24.06687,104.69902,NaN,0.99031400680542,NaN,32.375568,400,399.785248,25,32.882317,9.052617,65.734398,49.989689,401.944702,399.041473,398.60437,7653.070313,13.715736,13.089069,13.254337,2.044099,2.01642,2.004227,74.963562,128.966003,47.084389,24.183653,129.146835,121.399429,103.351143,1.55525,499.168152,438.443397346942,1.89795348195915,0.0231407649962773,1.13551577322747,13.5972160219539,488.281316479,1.93436574503469,0.00761471196579288,1.36721232043581,64.3124929453977,474.700696039138,95.09342819647,0.00706626145999802,1.46882889408297
12,12.048611,42,42.128975,23.344,24.065287,104.7183,NaN,0.989904224872589,NaN,32.388176,400,399.766724,25,32.884655,9.042365,65.395134,49.989689,401.799225,398.943542,398.52774,7658.168945,13.713037,13.095359,13.254536,1.985531,1.932653,1.93696,74.95694,129.014496,47.077705,24.188219,129.013336,121.372177,103.363045,1.64465,506.252319,438.441889530015,1.89794934312684,0.0231408047303378,1.13552352206204,13.5968702623058,488.306305121385,1.93442973297081,0.00761548724062416,1.36707469935795,64.3136583014824,474.699923778779,95.094001217367,0.00706602651775702,1.46885195992784
12,12.051147,42,42.131035,23.344,24.066694,104.720909,NaN,0.990459144115448,NaN,32.371826,400,399.65744,25,32.880787,9.043881,65.056137,49.989689,401.799225,398.943542,398.52774,7658.168945,13.713037,13.095359,13.254536,1.985531,1.932653,1.93696,74.95694,129.014496,47.077705,24.188219,129.013336,121.372177,103.363045,1.64465,506.252319,438.437364357054,1.89791437553246,0.0231348678956185,1.13563675292494,13.604176765462,488.307220012485,1.93442800258564,0.00761510557907687,1.36709389691096,64.3159144636284,474.688502781963,95.0883535141426,0.00706516367244733,1.46898807900403
12,12.054411,42,42.135433,23.344,24.067381,104.735603,NaN,0.988921642303467,NaN,32.373997,400,399.544708,25,32.882164,9.03419,65.060204,49.989689,401.624298,398.685425,398.325409,7659.03125,13.724938,13.098912,13.237494,1.966934,1.947535,1.902859,74.964554,129.07222,47.074554,24.20936,129.216522,121.45005,103.324631,1.623081,504.910156,438.430262993646,1.89786508055031,0.0231270515916138,1.13579226200427,13.6135790178354,488.321646805966,1.93445731821906,0.007614785531377,1.36705984712303,64.3207309408647,474.673457557834,95.0826544634457,0.00706370560805542,1.46919273415172
12,12.055003,42,42.137573,23.344,24.067381,104.735603,NaN,0.991029322147369,NaN,32.373997,400,399.544708,25,32.882164,9.027906,65.355919,49.989689,401.844971,398.870667,398.469879,7659.211914,13.737181,13.113785,13.24867,1.941894,1.918042,1.896489,74.951912,129.158234,47.045357,24.24085,129.127487,121.474403,103.341553,1.608803,502.959991,438.42883335969,1.8978556641667,0.0231256145426674,1.13582155301499,13.6152841232423,488.318892418564,1.93444571710661,0.00761424224492139,1.36710206870039,64.3230744081944,474.671501716153,95.0835334328879,0.00706321675088186,1.46924286952268
12,12.052655,42,42.139931,23.344,24.068716,104.725769,NaN,0.990921795368195,NaN,32.377342,400,399.601807,25,32.885788,9.020768,65.428116,49.989689,401.844971,398.870667,398.469879,7659.211914,13.737181,13.113785,13.24867,1.941894,1.918042,1.896489,74.951912,129.158234,47.045357,24.24085,129.127487,121.474403,103.341553,1.608803,502.959991,438.436019506311,1.89789811359095,0.0231315273312359,1.1356938444525,13.6085209361535,488.302412412653,1.93439735445806,0.00761311054726928,1.36722949869855,64.3256564833081,474.688798864274,95.0977419091635,0.00706347763013546,1.46911874619597
12,12.052655,42,42.139931,23.344,24.06599,104.68972,NaN,0.990921795368195,NaN,32.389542,400,399.791992,25,32.895195,9.008463,65.330452,49.989689,402.106049,399.130096,398.772217,7659.844727,13.741857,13.110023,13.245747,1.946487,1.924269,1.872837,74.935791,129.142853,47.05307,24.229048,129.110291,121.457008,103.347824,1.592163,503.980896,438.432923572747,1.89788769719523,0.0231310937091999,1.13571742844104,13.6085209361535,488.253119806641,1.93426690164387,0.00761115580205247,1.36752639102504,64.3256564833081,474.684963062499,95.0951309863748,0.00706331998381945,1.4691541071848
12,12.05233,42,42.139656,23.344,24.05827,104.705307,NaN,0.990824520587921,NaN,32.394062,400,399.919373,25,32.902313,9.003382,65.200645,49.989689,401.998199,399.018799,398.707855,7656.314941,13.741899,13.096862,13.240973,1.95054,1.903044,1.858435,74.946823,128.863144,47.088394,24.221201,129.00563,121.475815,103.334885,1.598898,504.981201,438.42494048535,1.89786336664727,0.0231306548123998,1.13576816036707,13.6075847270188,488.274788571661,1.93432480353184,0.00761207088824222,1.36739252524214,64.3253553571554,474.675809295993,95.0886165254932,0.00706299625182362,1.4692343861517
12,12.053431,42,42.141727,23.344,24.053598,104.746094,NaN,0.989825427532196,NaN,32.387604,400,399.908936,25,32.910385,9.008844,65.107437,49.989689,401.998199,399.018799,398.707855,7656.314941,13.741899,13.096862,13.240973,1.95054,1.903044,1.858435,74.946823,128.863144,47.088394,24.221201,129.00563,121.475815,103.334885,1.598898,504.981201,438.416974745385,1.897827996435,0.0231272382225074,1.13586310649409,13.6107562387471,488.327888260572,1.93446115274548,0.0076137564947865,1.36709775735528,64.3276230690189,474.664247374383,95.0828864023212,0.00706212585166113,1.4693720967734
12,12.055752,42,42.144485,23.344,24.043819,104.759583,NaN,0.989841878414154,NaN,32.383728,400,399.923676,25,32.909592,9.012536,64.992416,49.989166,402.030731,398.968018,398.735901,7657.139648,13.730609,13.075908,13.226002,2.053571,2.017542,2.014944,74.9627,128.968567,47.088764,24.227699,129.021011,121.484627,103.350655,1.644222,508.346954,438.40025901646,1.89775369353301,0.0231200484299703,1.13606280871832,13.6174413370022,488.342779461816,1.93449500092446,0.00761378762368949,1.36704126891643,64.330642885151,474.638834651892,95.0684417232289,0.00706055520160203,1.469648041781
12,12.056755,42,42.148788,23.344,24.050356,104.758293,NaN,0.989451229572296,NaN,32.385365,400,399.920685,25,32.900665,9.013769,64.953751,49.989166,402.030731,398.968018,398.735901,7657.139648,13.730609,13.075908,13.226002,2.053571,2.017542,2.014944,74.9627,128.968567,47.088764,24.227699,129.021011,121.484627,103.350655,1.644222,508.346954,438.405262073365,1.89776272520282,0.0231186543329332,1.13605580305256,13.6203299447399,488.335478744425,1.93446701354665,0.00761262577505629,1.36713673734953,64.3353540261111,474.645198362029,95.0772163566102,0.00705999594811499,1.46965385240897
12,12.056273,42,42.151226,23.344,24.061041,104.707367,NaN,0.990510821342468,NaN,32.38903,400,400.011169,25,32.890671,9.018179,64.876099,49.989166,402.39267,399.324493,399.064087,7665.584473,13.739231,13.090311,13.241547,2.04767,2.024826,2.01222,74.979347,129.119797,47.053078,24.245913,129.307175,121.483398,103.334625,1.569238,500.72464,438.418564584033,1.89781123335404,0.0231215236984029,1.13593931712898,13.6189418227978,488.262705380778,1.93426952134964,0.0076092465360682,1.36760414379557,64.3380230864697,474.6647820448,95.0930602713713,0.00706033570883849,1.46950965355937
12,12.057081,42,42.152321,23.344,24.059381,104.668304,NaN,0.990697264671326,NaN,32.393169,400,400.118439,25,32.883198,9.012573,64.903236,49.989166,402.166199,399.070007,398.861786,7660.70166,13.760443,13.097605,13.234372,1.929838,1.898861,1.89235,74.962173,129.178162,47.092842,24.227468,129.187881,121.510551,103.326668,1.643551,507.279205,438.414727142803,1.89779203626642,0.0231192989042948,1.13599370606201,13.6212687753587,488.207865241395,1.93412217448379,0.007606850254386,1.36794813714092,64.3392218211216,474.658485961192,95.0899067106587,0.00705986816462001,1.46958418856862
12,12.056707,42,42.156006,23.344,24.055687,104.648079,NaN,0.989591717720032,NaN,32.393345,400,400.073242,25,32.878407,9.0125,65.43158,49.989166,402.166199,399.070007,398.861786,7660.70166,13.760443,13.097605,13.234372,1.929838,1.898861,1.89235,74.962173,129.178162,47.092842,24.227468,129.187881,121.510551,103.326668,1.643551,507.279205,438.41143421947,1.89778386603083,0.0231196188456743,1.13600720513555,13.6201917104063,488.175446312629,1.93402894813366,0.00760481837296591,1.36818825354644,64.3432557210394,474.658078772662,95.0934351387654,0.00705914874172959,1.46964322816779
12,12.057603,42,42.160366,23.344,24.058052,104.632233,NaN,0.989662706851959,NaN,32.396732,400,400.058014,25,32.867641,9.021597,65.902985,49.989166,402.196869,399.220184,398.892303,7661.886719,13.723783,13.085578,13.230055,1.981173,1.956706,1.942752,74.966286,129.101273,47.078712,24.22187,129.097046,121.53196,103.352219,1.604052,511.957214,438.411956402332,1.89777865331674,0.0231178209231179,1.13603107464523,13.6227720165288,488.148142622066,1.93394790059329,0.00760285290316935,1.36840576685914,64.348028136515,474.659236834141,95.0987254807285,0.00705836507984959,1.46969794202874
12,12.058574,42,42.161156,23.344,24.058052,104.632233,NaN,0.99030327796936,NaN,32.396732,400,400.058014,25,32.867641,9.024758,65.953468,49.989166,402.149231,399.104187,398.84549,7662.917969,13.733478,13.083824,13.226377,1.993188,1.964755,1.940772,74.973938,129.153793,47.102436,24.228279,129.167404,121.53492,103.319649,1.550771,495.037964,438.409610666407,1.89776320837192,0.0231154651599472,1.13607916390971,13.62556814534,488.147123858771,1.93394361404771,0.00760265257876021,1.36842142601252,64.3488928174536,474.654106869405,95.0960508465525,0.00705800373080688,1.46975715948333
12,12.058574,42,42.161156,23.344,24.067589,104.574387,NaN,0.99030327796936,NaN,32.417339,400,399.998627,25,32.869141,9.021508,65.840561,49.989166,402.149231,399.104187,398.84549,7662.917969,13.733478,13.083824,13.226377,1.993188,1.964755,1.940772,74.973938,129.153793,47.102436,24.228279,129.167404,121.53492,103.319649,1.550771,495.037964,438.420445059124,1.89779966168743,0.0231169820419857,1.13599649116857,13.62556814534,488.067952287046,1.93373402866451,0.007599512976737,1.36890105339245,64.3488928174536,474.667530829437,95.1051846860985,0.0070585552187248,1.46963322798775
12,12.060947,42,42.166222,23.344,24.078554,104.504395,NaN,0.989906668663025,NaN,32.419556,400,399.996124,25,32.87925,9.037268,65.875229,49.989166,402.076447,399.065948,398.773804,7656.841797,13.731594,13.080157,13.23786,2.025779,1.987006,1.997096,74.960777,129.033539,47.104774,24.230452,129.306793,121.575455,103.344048,1.666903,511.015747,438.427169988347,1.89780383278168,0.0231129699917036,1.13601894338943,13.6324008147757,487.96557369093,1.93345277315409,0.00759442747936331,1.36958403453918,64.3544373874497,474.672642554291,95.1138935971108,0.00705779957734477,1.46966202524577
12,12.062034,42,42.168835,23.344,24.072315,104.495934,NaN,0.990650236606598,NaN,32.424683,400,399.980804,25,32.877628,9.040627,66.062073,49.989166,402.118256,399.078735,398.826324,7659.425781,13.727504,13.074331,13.226231,2.018895,1.98057,1.960132,74.946091,129.229004,47.133232,24.234497,129.154984,121.553604,103.361237,1.59191,507.861938,438.417456548779,1.89776270029164,0.0231093420074893,1.13612683847875,13.6355303178202,487.950608290944,1.93340789120012,0.00759330548509511,1.36970662114273,64.3574160133267,474.659339139001,95.107539994311,0.00705675516889178,1.46982403647865
12,12.062099,42,42.169781,23.344,24.066034,104.533569,NaN,0.989370346069336,NaN,32.443008,400,400.000061,25,32.871677,9.042026,66.2341,49.989166,402.118256,399.078735,398.826324,7659.425781,13.727504,13.074331,13.226231,2.018895,1.98057,1.960132,74.946091,129.229004,47.133232,24.234497,129.154984,121.553604,103.361237,1.59191,507.861938,438.410163332764,1.89773765674258,0.02310818555348,1.13618453430893,13.6357174478963,488.00092936192,1.9335392316518,0.00759511005683769,1.36941187812644,64.3584512689285,474.650784266181,95.1026966388285,0.00705622351926523,1.46991724039571
12,12.060987,42,42.171741,23.344,24.074163,104.571609,NaN,0.990271270275116,NaN,32.430965,400,399.955261,25,32.880638,9.03758,66.302765,49.988914,401.938416,398.96228,398.660797,7660.64209,13.719808,13.072952,13.235216,2.016036,1.990432,1.977889,74.966278,129.170456,47.129505,24.237059,129.199173,121.60907,103.337486,1.636664,507.956909,438.422085031816,1.89778641371142,0.0231121747308819,1.13605897657788,13.6325159796328,488.050485496031,1.93366649405429,0.00759667887374595,1.36913443143114,64.3605961319714,474.670122590511,95.1178770752342,0.00705664437251944,1.46976805514347
12,12.065684,42,42.174538,23.344,24.081682,104.640694,NaN,0.990569531917572,NaN,32.420708,400,399.876709,25,32.882195,9.038538,65.975441,49.988914,401.938416,398.96228,398.660797,7660.64209,13.719808,13.072952,13.235216,2.016036,1.990432,1.977889,74.966278,129.170456,47.129505,24.237059,129.199173,121.60907,103.337486,1.636664,507.956909,438.419282337517,1.89774046887213,0.0231019838227733,1.13622635513905,13.6460372175681,488.141445247946,1.93390165775966,0.00759971936681023,1.3686166374506,64.3636567895899,474.655176330848,95.1105963640075,0.00705549764633277,1.46994803156766
12,12.066448,42,42.178448,23.344,24.09273,104.723358,NaN,0.990043044090271,NaN,32.413227,400,399.84314,25,32.881477,9.040815,65.555695,49.988914,402.041107,398.994019,398.732941,7665.967773,13.73718,13.082874,13.23347,2.033432,2.009362,1.981575,74.999763,129.250351,47.163429,24.228983,129.20433,121.653152,103.329407,1.64858,507.104614,438.429989743325,1.89777055399502,0.02310188891906,1.13616837608846,13.6482361675474,488.249516021663,1.93417981999746,0.00760321148801715,1.36801032503151,64.3678159663629,474.669014372256,95.1240473467978,0.00705532117793717,1.46987887191791
12,12.065411,42,42.176895,23.344,24.104214,104.77166,NaN,0.990780413150787,NaN,32.425484,400,399.871368,25,32.875717,9.034737,65.353325,49.988914,402.063904,399.091644,398.789063,7669.234375,13.731956,13.089549,13.244219,2.027431,1.97597,1.963194,74.99836,129.108994,47.133282,24.240553,129.450439,121.539902,103.368378,1.660753,508.829681,438.445540723733,1.89783093065945,0.0231062274129493,1.13601755511099,13.6452514417249,488.317582925701,1.93436306523011,0.00760622281871484,1.36758132643409,64.36623583438,474.690154139252,95.1368272419403,0.0070564851150913,1.46966044904885
12,12.064899,42,42.176052,23.344,24.096029,104.778,NaN,0.99007374048233,NaN,32.426556,400,399.923737,25,32.862103,9.035075,65.138863,49.988914,402.063904,399.091644,398.789063,7669.234375,13.731956,13.089549,13.244219,2.027431,1.97597,1.963194,74.99836,129.108994,47.133282,24.240553,129.450439,121.539902,103.368378,1.660753,508.829681,438.437478492388,1.89780778787986,0.0231061671823773,1.13606312055124,13.643777716197,488.327338142357,1.9343905745227,0.00760677997162851,1.36751247967789,64.3653134326156,474.681036183911,95.1297530693058,0.00705627126981093,1.4697319569487
12,12.066287,42,42.177551,23.344,24.080822,104.757423,NaN,0.989786386489868,NaN,32.421242,400,399.928864,25,32.863052,9.047336,65.042213,49.988914,402.040009,399.007813,398.744659,7665.577148,13.735325,13.084657,13.230364,2.032129,1.995527,1.99646,75.018463,129.207031,47.153866,24.235573,129.243225,121.564468,103.380295,1.619532,506.617157,438.416848558384,1.89772759411366,0.0231003858946532,1.13626368078389,13.6477727849619,488.297267307233,1.93430798781537,0.00760528511117117,1.36771158323111,64.3669536116611,474.652560777251,95.1119279484831,0.00705481632064042,1.47001739238282
12,12.066182,42,42.177471,23.344,24.087975,104.69339,NaN,0.98980438709259,NaN,32.406136,400,399.886658,25,32.870266,9.04557,65.170113,49.988914,401.904449,398.907898,398.606995,7665.232422,13.76247,13.105502,13.256646,1.971992,1.947865,1.916219,75.04306,129.204819,47.162613,24.241701,129.396973,121.704422,103.315277,1.636993,505.732269,438.42522963706,1.8977566070411,0.0231017775437911,1.13619643571999,13.6474705764216,488.209774809321,1.93407661083605,0.00760183428688824,1.36823858953397,64.3667469853119,474.663188800675,95.1190754595291,0.00705526802933188,1.46991801807549
12,12.066371,42,42.179546,23.344,24.101467,104.64595,NaN,0.990096509456635,NaN,32.407703,400,399.833527,25,32.875107,9.041219,65.466103,49.988914,401.904449,398.907898,398.606995,7665.232422,13.76247,13.105502,13.256646,1.971992,1.947865,1.916219,75.04306,129.204819,47.162613,24.241701,129.396973,121.704422,103.315277,1.636993,505.732269,438.44010204391,1.89780517230164,0.0231034643609004,1.1360888444305,13.6480145503697,488.142180300465,1.93389352992786,0.00759873552201576,1.36867237919811,64.3691364267522,474.682538273199,95.1343818487059,0.00705566739952406,1.46977047969415
12,12.066371,42,42.179546,23.344,24.110153,104.654938,NaN,0.990096509456635,NaN,32.421902,400,399.822083,25,32.876961,9.021883,65.794044,49.988914,401.965149,398.917633,398.689667,7659.00293,13.759118,13.08781,13.231525,1.897918,1.890068,1.852339,75.048897,129.143143,47.175346,24.232004,129.230316,121.75518,103.264633,1.605312,506.197021,438.449969784849,1.89783836842636,0.0231048449913046,1.13601361271141,13.6480145503697,488.154481593107,1.93392609021952,0.00759922309229571,1.36859790705214,64.3691364267522,474.694764029228,95.1427003076112,0.00705616942412005,1.46965765351087
12,12.063729,42,42.181221,23.344,24.11438,104.707176,NaN,0.99047726392746,NaN,32.416367,400,399.915161,25,32.885586,9.02141,65.712608,49.988914,401.965149,398.917633,398.689667,7659.00293,13.759118,13.08781,13.231525,1.897918,1.890068,1.852339,75.048897,129.143143,47.175346,24.232004,129.230316,121.75518,103.264633,1.605312,506.197021,438.461149028945,1.89789651397886,0.023111920240251,1.13584639806242,13.6404098465869,488.223804980046,1.93410619800688,0.00760163160881373,1.36819884654949,64.370849917596,474.717361077361,95.159805724004,0.00705677820763141,1.46947433177665
12,12.06789,42,42.182621,23.344,24.11438,104.707176,NaN,0.990957856178284,NaN,32.416367,400,399.915161,25,32.885586,9.035579,65.319916,49.991081,402.032196,399.017181,398.754181,7660.185547,13.750392,13.089128,13.241704,1.86731,1.854412,1.801152,75.005989,129.12944,47.184929,24.230984,129.245697,121.709229,103.261703,1.537495,496.388611,438.451104616303,1.8978303803086,0.0231018364234513,1.13605214054059,13.6523862565087,488.222001125504,1.93409860768354,0.00760127691965953,1.36822654889631,64.3725007410543,474.693991733386,95.1453486966267,0.00705555203404791,1.46971087368861
12,12.075541,42,42.190228,23.344,24.11622,104.786949,NaN,0.989983439445496,NaN,32.420204,400,399.923859,25,32.883934,9.032156,65.072121,49.991081,402.319061,399.183899,398.994568,7672.211914,13.775286,13.104212,13.244575,1.788012,1.788141,1.739167,75.016937,129.558853,47.244534,24.25169,129.535583,121.673927,103.314766,1.554518,503.617371,438.434721092734,1.89771583023308,0.0230836044376002,1.13641481154378,13.6743996683178,488.321332404587,1.9343461567816,0.00760367330400236,1.36771855200956,64.3808225402603,474.657170487874,95.1281513121932,0.00705259187600208,1.47016495541932
12,12.079385,42,42.195801,23.344,24.11441,104.814407,NaN,0.990843653678894,NaN,32.422844,400,399.899231,25,32.878559,9.015024,64.679108,49.991081,402.319061,399.183899,398.994568,7672.211914,13.775286,13.104212,13.244575,1.788012,1.788141,1.739167,75.016937,129.558853,47.244534,24.25169,129.535583,121.673927,103.314766,1.554518,503.617371,438.42337955426,1.89764783362414,0.0230740182509232,1.13662091444685,13.6854556447648,488.35171419158,1.93441533046015,0.0076037492627235,1.36760236660658,64.3869183878268,474.63605898694,95.1195460301748,0.00705066455247268,1.47044373040454
12,12.079626,42,42.19841,23.344,24.108683,104.780823,NaN,0.990180850028992,NaN,32.41346,400,400.041504,25,32.871597,9.019474,64.456696,49.991081,402.42099,399.348816,399.129883,7665.662109,13.761287,13.093874,13.243457,1.800957,1.800233,1.767023,74.991898,129.457352,47.236454,24.252296,129.546036,121.630074,103.344849,1.534367,500.23111,438.416287755861,1.89762210589601,0.0230725255245702,1.13668262225707,13.6861487122906,488.302421469387,1.93427966029053,0.00760126955699837,1.36793060340829,64.3896526236666,474.628423693877,95.1170472698905,0.00704985472238111,1.47055350650329
12,12.081459,42,42.200684,23.344,24.103672,104.723412,NaN,0.989595055580139,NaN,32.404167,400,400.185883,25,32.875854,9.034323,64.418892,49.991081,402.357178,399.161743,399.053894,7674.404297,13.770039,13.10303,13.241548,1.854383,1.845225,1.848285,74.976982,129.290161,47.240482,24.262167,129.35849,121.619919,103.381111,1.655291,508.53952,438.40616272961,1.89757381845205,0.0230672975209995,1.13681706328894,13.6914197114129,488.220943641416,1.93405948174635,0.00759758279778565,1.36844976356108,64.3921396102977,474.612244238199,95.1083934931384,0.00704875795575723,1.47073736653527
12,12.083927,42,42.202129,23.344,24.106129,104.678246,NaN,0.989902257919312,NaN,32.396236,400,400.238586,25,32.877853,9.036812,64.477592,49.991081,402.357178,399.161743,399.053894,7674.404297,13.770039,13.10303,13.241548,1.854383,1.845225,1.848285,74.976982,129.290161,47.240482,24.262167,129.35849,121.619919,103.381111,1.655291,508.53952,438.402992195126,1.8975440027769,0.0230617228257518,1.13691807760024,13.6985157752744,488.157264630024,1.93388804726992,0.00759476830668515,1.36885241289859,64.3937198910908,474.602282938944,95.103112772133,0.00704807419735315,1.47085128837501
12,12.086218,42,42.205524,23.344,24.109539,104.63446,NaN,0.988927662372589,NaN,32.409492,400,400.217529,25,32.868595,9.028575,64.553703,49.991081,402.356445,399.182892,399.089508,7672.105957,13.765456,13.09963,13.24395,1.860076,1.859454,1.818592,75.029259,129.418533,47.25959,24.285763,129.416656,121.618492,103.377579,1.525585,497.456421,438.401332795294,1.89752064841009,0.0230567293369769,1.13700203166327,13.7051019485484,488.092939535439,1.93371096456817,0.00759153415843445,1.36928321193857,64.3975519102557,474.596075298729,95.1023980444623,0.00704717376982339,1.47095975312378
12,12.085459,42,42.206718,23.344,24.110302,104.600159,NaN,0.989731132984161,NaN,32.428787,400,400.198853,25,32.872231,9.031248,64.767036,49.991081,402.356445,399.182892,399.089508,7672.105957,13.765456,13.09963,13.24395,1.860076,1.859454,1.818592,75.029259,129.418533,47.25959,24.285763,129.416656,121.618492,103.377579,1.525585,497.456421,438.404034503389,1.89753562448903,0.0230586841389116,1.13695774008169,13.7029200771816,488.04442537906,1.93358014208752,0.00758937087061045,1.36959222993662,64.398738202168,474.602431755409,95.1079522549767,0.00704720766562825,1.47091880155651
12,12.088884,42,42.208786,23.344,24.112499,104.609818,NaN,0.990240812301636,NaN,32.47086,400,400.2164,25,32.881157,9.037851,65.01989,49.991081,402.424561,399.233124,399.20462,7673.650391,13.77512,13.098372,13.243542,1.853202,1.818552,1.780775,75.037003,129.153244,47.293869,24.264462,129.385071,121.735542,103.337669,1.457543,492.703918,438.398255438593,1.89748962017402,0.0230507607476272,1.13710852004567,13.7127649913337,488.054984382954,1.93360393931637,0.00758937173926779,1.36955294740074,64.4011189088417,474.586947746922,95.0995614387427,0.00704617891553964,1.47109330018768
12,12.088884,42,42.208786,23.344,24.118105,104.684601,NaN,0.990240812301636,NaN,32.492439,400,400.234863,25,32.871319,9.055511,65.413757,49.986805,402.38031,399.279572,399.157166,7661.601563,13.750139,13.089017,13.232989,1.903928,1.86659,1.855963,75.022797,129.301361,47.274639,24.252504,129.598923,121.747353,103.332069,1.65043,505.406067,438.404629932079,1.8975110639599,0.0230516512145197,1.13705969080416,13.7127649913337,488.157380417727,1.93387497370545,0.0075934281755585,1.36893169526389,64.4011189088417,474.594844471605,95.1049295014487,0.00704650305266656,1.47102013078544
12,12.090588,42,42.210159,23.344,24.121744,104.792458,NaN,0.99070143699646,NaN,32.501228,400,400.248077,25,32.861004,9.062332,65.283691,49.986805,402.38031,399.279572,399.157166,7661.601563,13.750139,13.089017,13.232989,1.903928,1.86659,1.855963,75.022797,129.301361,47.274639,24.252504,129.598923,121.747353,103.332069,1.65043,505.406067,438.404649956834,1.89749791875078,0.0230481151247016,1.13711252850359,13.7176622345967,488.3032137061,1.93425812991432,0.00759892602842287,1.36806667485535,64.4026202135835,474.590971147859,95.1037141510347,0.00704608305660103,1.47107663327394
12,12.088847,42,42.211037,23.344,24.121063,104.824524,NaN,0.990688979625702,NaN,32.509293,400,400.208832,25,32.861004,9.053194,65.272911,49.986805,402.305817,399.173828,399.068878,7662.659668,13.754678,13.086905,13.232006,1.897582,1.879555,1.872743,75.033875,129.478485,47.270607,24.271313,129.520401,121.835907,103.308853,1.606456,506.862732,438.408082723558,1.8975229658961,0.0230522103910738,1.13703209876003,13.7126586487224,488.345948205319,1.93436943115005,0.00760044048328165,1.36781961152009,64.4035802391581,474.600813607693,95.1113115255652,0.00704632013616081,1.47099862712594
12,12.092503,42,42.217552,23.344,24.109283,104.801537,NaN,0.989577293395996,NaN,32.530602,400,400.19046,25,32.864292,9.048935,65.67247,49.986805,402.305817,399.173828,399.068878,7662.659668,13.754678,13.086905,13.232006,1.897582,1.879555,1.872743,75.033875,129.478485,47.270607,24.271313,129.520401,121.835907,103.308853,1.606456,506.862732,438.385850561459,1.89741983206975,0.0230415137743301,1.13731618979096,13.7231652661002,488.306117989338,1.93425095141278,0.00759754731342159,1.36813777935351,64.4107033508166,474.56742405767,95.0953431975297,0.00704371156772542,1.47140595600415
12,12.0907,42,42.218246,23.344,24.102509,104.766846,NaN,0.990107297897339,NaN,32.554131,400,400.167664,25,32.863445,9.052124,65.763817,49.986805,402.300385,399.245453,399.067108,7660.155762,13.745063,13.08808,13.233501,1.910023,1.919697,1.873808,75.032455,129.568466,47.287441,24.272869,129.434143,121.854042,103.313622,1.512211,494.014801,438.382505220502,1.8974225547719,0.023044789471438,1.13728574782095,13.7179841009564,488.257757130586,1.93412159540727,0.00759549257972944,1.3684380406706,64.4113425871907,474.568915515082,95.0970734679578,0.0070436409190083,1.4714025466528
12,12.090565,42,42.222031,23.344,24.102509,104.766846,NaN,0.990138351917267,NaN,32.554131,400,400.167664,25,32.863445,9.045482,65.569176,49.986805,402.234619,399.104919,398.986633,7669.666016,13.762925,13.097616,13.241937,1.922432,1.89119,1.839926,75.031471,129.526962,47.246216,24.296904,129.802124,121.713013,103.383461,1.622671,504.595978,438.382831588554,1.89742469932877,0.023045115355205,1.13727904417755,13.7175961367685,488.252882170749,1.93410108911685,0.00759453524954716,1.36851290041074,64.4155998692174,474.572371162114,95.1033303156497,0.0070430636575048,1.47142734418454
12,12.093771,42,42.223534,23.344,24.105392,104.755737,NaN,0.990799903869629,NaN,32.559517,400,400.137024,25,32.864059,9.043104,65.274414,49.986805,402.234619,399.104919,398.986633,7669.666016,13.762925,13.097616,13.241937,1.922432,1.89119,1.839926,75.031471,129.526962,47.246216,24.296904,129.802124,121.713013,103.383461,1.622671,504.595978,438.378359551408,1.89738480369699,0.0230378360174999,1.13741311360407,13.7268086882981,488.235742633182,1.93405271553598,0.00759355325891177,1.36863453262728,64.4172428733135,474.558738123161,95.0956175871464,0.00704221869947287,1.47157639591219
12,12.094314,42,42.224461,23.344,24.116568,104.762932,NaN,0.989888310432434,NaN,32.558369,400,400.101624,25,32.862282,9.040196,65.015343,49.986805,402.29306,399.240753,399.055176,7670.239258,13.754672,13.101737,13.251379,1.877539,1.848214,1.828065,75.055763,129.444351,47.303326,24.288895,129.995865,121.760735,103.355736,1.621645,503.785828,438.389758164564,1.89741894085835,0.0230383009850849,1.13734256422767,13.7283688356845,488.244395662418,1.93407374994535,0.00759370866908487,1.36859334402267,64.4182561978756,474.571961988572,95.10556130894,0.00704258528159552,1.47146763490822
12,12.094472,42,42.225994,23.344,24.121073,104.730316,NaN,0.989918291568756,NaN,32.562099,400,400.133789,25,32.861031,9.041368,64.762436,49.986805,402.203705,399.147125,398.984375,7673.395508,13.782132,13.113678,13.268813,1.816883,1.806274,1.778983,75.02578,129.4879,47.291847,24.288435,129.748444,121.755287,103.362572,1.47293,493.340698,438.394499906223,1.89743366737375,0.0230386352499735,1.13731111794816,13.728822791332,488.197777516512,1.93394730770337,0.00759155365084695,1.36889374354277,64.4198123530097,474.578464784347,95.1115634392787,0.00704256094429275,1.47143034450966
12,12.098916,42,42.225597,23.344,24.127174,104.67675,NaN,0.989902794361115,NaN,32.543198,400,400.12738,25,32.863026,9.042622,64.539825,49.986805,402.203705,399.147125,398.984375,7673.395508,13.782132,13.113678,13.268813,1.816883,1.806274,1.778983,75.02578,129.4879,47.291847,24.288435,129.748444,121.755287,103.362572,1.47293,493.340698,438.390697094442,1.8973864415519,0.0230288862347049,1.13747853211382,13.741589186225,488.124951527741,1.93375536915101,0.00758875022796512,1.36933031306459,64.4193784031623,474.560794040099,95.0991449409119,0.00704191124294541,1.47158830844682
12,12.099423,42,42.229565,23.344,24.127026,104.678391,NaN,0.990139305591583,NaN,32.534893,400,400.098938,25,32.866329,9.031767,64.383911,49.986805,402.131226,399.158539,398.914734,7672.15918,13.775205,13.114916,13.275186,1.802698,1.823368,1.766944,75.017998,129.557175,47.302025,24.286371,129.736771,121.752365,103.374252,1.669857,512.317017,438.389303145284,1.89737782507216,0.0230276404441733,1.13750500122271,13.7430454343109,488.122080448701,1.93373980090189,0.00758783599661051,1.36939542917391,64.4237155565717,474.560415094133,95.102984680575,0.00704114216619257,1.47165143009329
