P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.142623,42,42.328194,23.344,24.134733,104.77916,NaN,0.989899933338165,NaN,32.561554,400,399.688263,25,33.004311,9.022476,64.485497,50.002487,401.675171,399.070221,398.310486,7691.894531,13.723396,13.164088,13.329436,1.850276,1.838744,1.821677,75.084694,130.040695,47.50679,24.299112,130.37204,122.088814,103.449478,1.590318,499.833801,438.293541201016,1.89672181400312,0.0229250695988602,1.13958921202205,13.8669599660138,488.132920680487,1.93357069377283,0.00756841655894903,1.37051477728994,64.5314127217279,474.388161139443,95.0879039565049,0.00701540626552324,1.47474017857392
12,12.14197,42,42.329041,23.344,24.123573,104.744675,NaN,0.989436984062195,NaN,32.542526,400,399.746399,25,33.004642,9.033658,64.602997,50.002487,401.891815,399.308502,398.566956,7687.304688,13.702209,13.146972,13.301764,1.823638,1.809065,1.760497,75.083916,130.062469,47.491375,24.296318,130.353882,122.115547,103.409828,1.578513,504.898163,438.282404919552,1.89668938898757,0.0229248632779555,1.13965515145137,13.8650893751253,488.084560595673,1.9334410311731,0.00756633568907845,1.37081941447789,64.5323366191753,474.376815306214,95.081085512401,0.00701478161955631,1.47485914196899
12,12.14197,42,42.329041,23.344,24.128975,104.70739,NaN,0.989436984062195,NaN,32.52742,400,399.817993,25,32.992424,9.034531,64.651222,50.002487,401.798004,399.160461,398.425385,7691.498535,13.723359,13.167484,13.321543,1.810291,1.794093,1.734986,75.101753,130.439697,47.479336,24.272392,130.349106,122.139839,103.392097,1.548705,495.20047,438.288561207782,1.89671009796696,0.0229257200980304,1.13960743204957,13.8650893751253,488.033443784365,1.93330575714922,0.00756431566359845,1.37113112994637,64.5323366191753,474.384441051967,95.0862561284334,0.00701509398299347,1.47478775284323
12,12.137436,42,42.329895,23.344,24.128975,104.70739,NaN,0.990217387676239,NaN,32.52742,400,399.817993,25,32.992424,9.018071,64.684006,50.002487,401.798004,399.160461,398.425385,7691.498535,13.723359,13.167484,13.321543,1.810291,1.794093,1.734986,75.101753,130.439697,47.479336,24.272392,130.349106,122.139839,103.392097,1.548705,495.20047,438.29954349105,1.89678201447851,0.0229365818958246,1.13938093536123,13.8520991433355,488.032341183592,1.93330112951932,0.00756410072773673,1.37114813438891,64.5332681358934,474.411523149384,95.1055028331447,0.00701604202546577,1.47454721995664
12,12.138285,42,42.334488,23.344,24.136827,104.691505,NaN,0.990491032600403,NaN,32.545818,400,399.794434,25,32.984127,9.009669,65.001862,50.002487,401.724243,399.107819,398.354553,7698.661133,13.728455,13.177271,13.327233,1.76801,1.764494,1.698308,75.134048,130.148697,47.468422,24.291098,130.093979,122.168167,103.409416,1.610662,506.175385,438.306433709309,1.89679864152277,0.0229357928652441,1.13935407778131,13.8545318661679,488.004627732153,1.93321859087861,0.00756208407309845,1.37137263141846,64.5383923810767,474.420868606109,95.1165826280177,0.00701555770494718,1.47452895502022
12,12.140706,42,42.332115,23.344,24.142059,104.67083,NaN,0.990304887294769,NaN,32.556923,400,399.758362,25,32.99102,9.008999,65.208549,50.002487,401.724243,399.107819,398.354553,7698.661133,13.728455,13.177271,13.327233,1.76801,1.764494,1.698308,75.134048,130.148697,47.468422,24.291098,130.093979,122.168167,103.409416,1.610662,506.175385,438.306532171068,1.8967802968014,0.0229308225429714,1.13942881031586,13.8614682920953,487.979338487875,1.93315640748594,0.00756156059725601,1.37149861110135,64.5358042117585,474.41244812409,95.1084221890954,0.00701566080206654,1.4745719851609
12,12.140141,42,42.331047,23.344,24.142969,104.59581,NaN,0.989544749259949,NaN,32.581291,400,399.724091,25,32.996704,9.004523,65.098007,50.002487,401.661621,399.050873,398.279572,7689.148438,13.686001,13.164536,13.319471,1.925511,1.881354,1.862445,75.158409,130.216049,47.471722,24.282429,130.116196,122.093178,103.4533,1.641079,507.788391,438.308937249077,1.89679274485044,0.0229323202708738,1.13939257559197,13.8598495992305,487.877806354709,1.93288978702632,0.00755776128841985,1.37210738764636,64.5346393308655,474.416282940605,95.1099202193735,0.00701601948122799,1.47452004706952
12,12.138139,42,42.332371,23.344,24.140335,104.541328,NaN,0.989104151725769,NaN,32.590923,400,399.688599,25,32.996181,9.018157,65.121269,50.011509,401.845398,399.141785,398.441895,7699.150879,13.722401,13.167961,13.330899,1.851804,1.835688,1.777069,75.134613,129.954559,47.475166,24.279963,130.159836,122.089142,103.468864,1.590865,500.627136,438.310784041845,1.89681440129972,0.0229366991034664,1.13931586048853,13.8541135271834,487.801324839162,1.93268465560778,0.00755447190297403,1.37259289993884,64.5359687877103,474.425187155989,95.1173259603418,0.00701613419826083,1.4744567184565
12,12.141789,42,42.334236,23.344,24.138968,104.531372,NaN,0.989290595054626,NaN,32.580715,400,399.748932,25,32.996319,9.020735,65.05732,50.011509,401.845398,399.141785,398.441895,7699.150879,13.722401,13.167961,13.330899,1.851804,1.835688,1.777069,75.134613,129.954559,47.475166,24.279963,130.159836,122.089142,103.468864,1.590865,500.627136,438.300387241131,1.89675127410939,0.0229277384444702,1.13951016513276,13.8645708671723,487.785244295467,1.93263834904001,0.00755346227230427,1.37271428682232,64.5381175372136,474.403248270812,95.1043733029752,0.00701488365508506,1.47468997170187
12,12.141945,42,42.334225,23.344,24.13517,104.520966,NaN,0.990609228610992,NaN,32.575417,400,399.773376,25,32.993187,9.027381,65.008316,50.011509,401.824738,399.192871,398.451294,7687.629395,13.694016,13.149959,13.308276,1.747505,1.735588,1.701966,75.137878,130.283112,47.472946,24.272825,130.373611,122.10479,103.452942,1.641444,506.083832,438.295681460684,1.89673424193382,0.0229267625071453,1.13955148112922,13.8650177583476,487.770973617492,1.93260058555201,0.00755290017472026,1.37280193408506,64.5381055400272,474.396968415937,95.1001036061676,0.00701462853991094,1.47474856673059
12,12.143652,42,42.335075,23.344,24.128839,104.54924,NaN,0.989439129829407,NaN,32.582001,400,399.78064,25,32.987976,9.023014,64.684219,50.011509,401.674164,398.98584,398.270142,7692.797363,13.696712,13.152241,13.320047,1.824588,1.817716,1.762908,75.167511,130.072403,47.484909,24.288391,130.366104,122.146858,103.435478,1.669375,508.527496,438.284331419248,1.89668289942067,0.0229216710247363,1.13969269727776,13.8699074971053,487.80868464486,1.93269873338595,0.0075542209738684,1.37258031502461,64.538917969737,474.378658026897,95.0885661432704,0.00701371819978459,1.47493276768775
12,12.144009,42,42.333939,23.344,24.119066,104.572357,NaN,0.989685893058777,NaN,32.573547,400,399.701477,25,32.988216,9.012098,64.406784,50.011509,401.674164,398.98584,398.270142,7692.797363,13.696712,13.152241,13.320047,1.824588,1.817716,1.762908,75.167511,130.072403,47.484909,24.288391,130.366104,122.146858,103.435478,1.669375,508.527496,438.272327695674,1.89663976754113,0.0229192662625264,1.13979693714448,13.8709300660565,487.841882187322,1.93278889704985,0.0075557612138432,1.37236269182881,64.5377936122654,474.361978736382,95.0760850059759,0.00701324943329039,1.47507187763931
12,12.14306,42,42.336563,23.344,24.115265,104.596916,NaN,0.990726292133331,NaN,32.571163,400,399.673553,25,32.995491,9.007779,64.314842,50.011509,401.75296,399.036957,398.319153,7690.724609,13.699442,13.155178,13.319345,1.819246,1.826886,1.779243,75.171852,129.955139,47.461212,24.307457,130.296692,122.110168,103.407959,1.534568,493.076996,438.270295032729,1.89664024675525,0.0229209353996383,1.1397830880207,13.868211758717,487.872189595476,1.93286388272896,0.00755643339517286,1.37220836401595,64.5405408226423,474.36399542269,95.0801621241873,0.0070128368756739,1.47509251433093
12,12.142509,42,42.333801,23.344,24.112204,104.619286,NaN,0.989981830120087,NaN,32.564571,400,399.702118,25,32.997604,9.026899,64.412079,50.011509,401.75296,399.036957,398.319153,7690.724609,13.699442,13.155178,13.319345,1.819246,1.826886,1.779243,75.171852,129.955139,47.461212,24.307457,130.296692,122.110168,103.407959,1.534568,493.076996,438.268141420641,1.89663725060915,0.0229217691616821,1.13978259935176,13.8666334058288,487.906454950912,1.93296011549225,0.00755834163678439,1.37196499162855,64.5376431010149,474.360955154246,95.0752485638071,0.00701323355062076,1.47507938828758
12,12.142509,42,42.333801,23.344,24.110422,104.603363,NaN,0.989981830120087,NaN,32.543175,400,399.701874,25,33.006805,9.036368,64.346992,50.011509,401.755615,399.029877,398.332825,7688.347656,13.72435,13.163528,13.326814,1.727262,1.716061,1.683326,75.182465,130.032837,47.498466,24.284504,130.17746,122.035789,103.43924,1.687777,509.598816,438.266110314006,1.896630417878,0.0229214864746813,1.13979836000619,13.8666334058288,487.884608086411,1.93290228303801,0.00755747801150988,1.37209889533068,64.5376431010149,474.358439175201,95.073542920733,0.007013130496984,1.47510296116244
12,12.144297,42,42.335552,23.344,24.110422,104.603363,NaN,0.990482211112976,NaN,32.543175,400,399.701874,25,33.006805,9.037679,64.108055,50.011509,401.79599,399.067108,398.385071,7686.032227,13.70752,13.155301,13.318005,1.803552,1.788913,1.78564,75.178329,130.08342,47.513649,24.274288,130.211945,122.18808,103.430023,1.600738,506.169342,438.26177694109,1.89660205435782,0.0229172056821518,1.13988781115492,13.8717549791598,487.882343569612,1.93289278532607,0.00755703745468404,1.3721338964917,64.5394382041852,474.349223058879,95.0691038574643,0.00701242259510838,1.47521571108477
12,12.144864,42,42.338196,23.344,24.104246,104.567871,NaN,0.989523231983185,NaN,32.53743,400,399.769684,25,33.006752,9.0382,64.131866,50.011509,401.79599,399.067108,398.385071,7686.032227,13.70752,13.155301,13.318005,1.803552,1.788913,1.78564,75.178329,130.08342,47.513649,24.274288,130.211945,122.18808,103.430023,1.600738,506.169342,438.253362394506,1.8965693759853,0.0229148687194188,1.13997085657639,13.8733789838569,487.83021710168,1.93274949937717,0.00755444682735043,1.3724856973702,64.5424363479873,474.339044288833,95.0649352241592,0.00701150684125778,1.47535097999838
12,12.143841,42,42.336266,23.344,24.104246,104.567871,NaN,0.988769173622131,NaN,32.53743,400,399.769684,25,33.006752,9.033361,64.414391,50.00441,401.698242,398.987213,398.328583,7691.823242,13.729367,13.157042,13.325372,1.704675,1.712322,1.654322,75.18383,130.121933,47.502384,24.275314,130.175476,122.175507,103.421837,1.663938,509.583221,438.255842158816,1.89658560478842,0.0229173175778917,1.1399196544119,13.870448859948,487.832714573011,1.93275997154893,0.00755493235280131,1.37244706545065,64.5402169103925,474.343666711232,95.0660749369134,0.00701206029261562,1.47527855508819
12,12.145488,42,42.337772,23.344,24.113289,104.589561,NaN,0.989418923854828,NaN,32.510242,400,399.765076,25,33.006573,9.022634,64.441727,50.00441,401.814148,399.165619,398.475342,7699.672852,13.710479,13.162761,13.319959,1.833607,1.807902,1.809504,75.205833,130.065582,47.52491,24.269463,130.111221,122.138496,103.421524,1.567135,501.13269,438.262158424897,1.89659415622808,0.0229148096453077,1.13992203151437,13.8751661824024,487.86053282319,1.93283060535613,0.00755573026006476,1.3722944645638,64.5418593541699,474.347871518283,95.0704806108492,0.00701194837554386,1.47526183199274
12,12.144923,42,42.340614,23.344,24.123341,104.58564,NaN,0.989685833454132,NaN,32.474098,400,399.775818,25,33.010773,9.005262,64.474838,50.00441,401.814148,399.165619,398.475342,7699.672852,13.710479,13.162761,13.319959,1.833607,1.807902,1.809504,75.205833,130.065582,47.52491,24.269463,130.111221,122.138496,103.421524,1.567135,501.13269,438.274985560201,1.89664166181339,0.0229177563653002,1.13980484231849,13.873547968726,487.851475278215,1.9328009425646,0.00755480264617908,1.37238434231934,64.5450732675801,474.36735727252,95.086624645197,0.0070122102408164,1.47512204207496
12,12.145958,42,42.339355,23.344,24.127958,104.590843,NaN,0.990001618862152,NaN,32.464455,400,399.809753,25,33.012978,9.001773,64.528107,50.00441,401.919403,399.220428,398.557526,7702.973633,13.719039,13.166279,13.319636,1.856312,1.816715,1.799934,75.193001,130.262711,47.46254,24.315855,130.17543,122.171661,103.423882,1.611844,508.149597,438.277740182257,1.89664294925345,0.0229160113654949,1.13981577225868,13.8765122639273,487.860244343238,1.93282667533749,0.00755540159138052,1.37231533142576,64.5435857194844,474.366948501822,95.0850473973287,0.0070124310259825,1.47510690686304
12,12.148582,42,42.342873,23.344,24.135071,104.60334,NaN,0.989783048629761,NaN,32.458488,400,399.846527,25,33.005917,9.020648,64.446442,50.00441,401.919403,399.220428,398.557526,7702.973633,13.719039,13.166279,13.319636,1.856312,1.816715,1.799934,75.193001,130.262711,47.46254,24.315855,130.17543,122.171661,103.423882,1.611844,508.149597,438.279489969114,1.89662861032388,0.0229108605961713,1.13988408244666,13.8840266889266,487.872843374809,1.9328529920926,0.00755519459477795,1.37228045966546,64.5475366735895,474.364135231764,95.0867732280555,0.00701165214453285,1.47518625978897
12,12.151968,42,42.343952,23.344,24.140574,104.628296,NaN,0.990217745304108,NaN,32.448605,400,399.839203,25,32.992512,9.031109,64.316383,50.00441,401.833466,399.19574,398.496002,7701.786621,13.708989,13.163051,13.324871,1.862382,1.831537,1.792125,75.18898,130.121048,47.555714,24.284792,130.343323,122.247902,103.396027,1.657495,509.903473,438.277558610011,1.89659602320687,0.0229036347612944,1.14000473855155,13.8937214724331,487.905692314197,1.93293778980065,0.00755627666731319,1.37209203571628,64.5485987318439,474.352892082562,95.0802663097226,0.00701098820088127,1.47530788813913
12,12.151433,42,42.344025,23.344,24.153393,104.653801,NaN,0.990247249603271,NaN,32.446877,400,399.825836,25,32.987534,9.017422,64.128799,50.00441,401.760254,399.057312,398.42746,7695.172852,13.711753,13.150663,13.309896,1.87865,1.872311,1.830176,75.197243,130.31221,47.567505,24.273718,130.359344,122.189224,103.413078,1.637546,507.81723,438.293467616557,1.89665365729182,0.0229069463763315,1.13986460788789,13.892189797381,487.940590439918,1.93303001792544,0.00755764118725792,1.37187913046606,64.5487928685769,474.374166304101,95.0947628536624,0.00701184561406925,1.4751096315248
12,12.154127,42,42.347092,23.344,24.157795,104.675369,NaN,0.988821089267731,NaN,32.438236,400,399.805481,25,32.996548,9.013239,63.909538,50.00441,401.760254,399.057312,398.42746,7695.172852,13.711753,13.150663,13.309896,1.87865,1.872311,1.830176,75.197243,130.31221,47.567505,24.273718,130.359344,122.189224,103.413078,1.637546,507.81723,438.291959361864,1.89662782995275,0.0229012031908449,1.13996034982104,13.8999020535061,487.966214524561,1.93309170451992,0.00755803900147071,1.37175923881701,64.552137124988,474.366805944427,95.0929402972064,0.00701096574728693,1.47522478663504
12,12.153607,42,42.349388,23.344,24.153593,104.634293,NaN,0.990370392799377,NaN,32.454941,400,399.871979,25,32.992283,9.021809,63.825741,50.00441,402.13974,399.277283,398.793213,7701.238281,13.749992,13.156069,13.304796,1.887796,1.886548,1.871734,75.212814,130.347931,47.542076,24.288181,130.383179,122.232033,103.394447,1.557437,503.164795,438.288428978913,1.89661996092961,0.0229017801488189,1.13997151773392,13.8984135221317,487.906892565864,1.93293009472101,0.00755523484199678,1.37215020742215,64.5546405406737,474.365517890031,95.0944380134281,0.00701048001904789,1.47527144175323
12,12.153607,42,42.349388,23.344,24.149803,104.583191,NaN,0.990370392799377,NaN,32.456444,400,399.978302,25,32.983002,9.015653,64.215424,50.00441,402.115967,399.137787,398.767517,7705.386719,13.779874,13.156877,13.298983,1.881698,1.864298,1.866587,75.20858,130.338898,47.562492,24.297235,130.548248,122.171524,103.414581,1.578556,501.617828,438.284108423328,1.89660542836685,0.0229011793461514,1.14000504593869,13.8984135221317,487.8367619544,1.93274444551155,0.00755246327279898,1.37258056339552,64.5546405406737,474.360166379406,95.0908105998507,0.00701026089930979,1.47532159842549
12,12.15596,42,42.349293,23.344,24.135832,104.559471,NaN,0.990519225597382,NaN,32.455078,400,400.012939,25,32.974136,9.017666,64.690109,50.00441,402.115967,399.137787,398.767517,7705.386719,13.779874,13.156877,13.298983,1.881698,1.864298,1.866587,75.20858,130.338898,47.562492,24.297235,130.548248,122.171524,103.414581,1.578556,501.617828,438.262477560765,1.89651454629292,0.0228933406414389,1.14024648731471,13.9051487447566,487.804324939804,1.93265875992915,0.00755120021014752,1.37277877484971,64.5544224802421,474.326634327622,95.0679862617343,0.00700890575806623,1.47563464327022
12,12.156112,42,42.351086,23.344,24.130516,104.545631,NaN,0.98986941576004,NaN,32.446423,400,400.094513,25,32.968868,9.018254,65.183243,50.006603,402.15033,399.178162,398.792603,7697.852539,13.769419,13.149453,13.302716,1.847979,1.822866,1.786758,75.190269,130.356949,47.549988,24.303869,130.589005,122.216042,103.432472,1.675938,513.201782,438.256047417582,1.8964917461031,0.0228921346032877,1.1403012192015,13.9055837955565,487.783003464849,1.93259872512833,0.00754999837889424,1.37293157792738,64.556491862413,474.319495561149,95.065000585837,0.00700827540540247,1.47572866763757
12,12.157906,42,42.349567,23.344,24.132582,104.518578,NaN,0.989458441734314,NaN,32.421436,400,400.06897,25,32.964302,9.02106,65.221588,50.006603,402.15033,399.178162,398.792603,7697.852539,13.769419,13.149453,13.302716,1.847979,1.822866,1.786758,75.190269,130.356949,47.549988,24.303869,130.589005,122.216042,103.432472,1.675938,513.201782,438.254054345033,1.89647122829294,0.022888175932857,1.14037273854759,13.9107182309016,487.747825940541,1.93250862088007,0.00754891193508248,1.37312979608884,64.5548357066211,474.310876115562,95.0575908889413,0.00700820880158259,1.47578668003793
12,12.159652,42,42.350952,23.344,24.132582,104.518578,NaN,0.989584028720856,NaN,32.421436,400,400.06897,25,32.964302,9.009562,64.994469,50.006603,402.24411,399.172821,398.818726,7706.205078,13.796078,13.166383,13.306267,1.788739,1.788168,1.729007,75.191521,130.372681,47.569977,24.279442,130.440186,122.160446,103.463791,1.675449,513.912048,438.249821409118,1.89644354807271,0.0228840055335667,1.14046019319641,13.9157147431401,487.746032019441,1.93250110259167,0.00754856372932898,1.37315758290823,64.5563457651681,474.301654706459,95.0527733267245,0.00700757009167186,1.47589415330805
12,12.158924,42,42.354053,23.344,24.138424,104.529602,NaN,0.989584624767303,NaN,32.390385,400,400.082245,25,32.972439,9.001617,64.625359,50.006603,402.239563,399.240173,398.851013,7707.93457,13.791602,13.162062,13.312877,1.71219,1.701045,1.666887,75.197983,130.293762,47.581261,24.276739,130.219543,122.080002,103.480972,1.617596,506.087463,438.258248594075,1.8964774994005,0.0228866703863107,1.14037190836283,13.9136314977632,487.757153184698,1.93252435116489,0.007548382561564,1.373126552608,64.5596121773226,474.316328960847,95.0659193960256,0.00700758646368774,1.47580312148399
12,12.159979,42,42.357422,23.344,24.133917,104.552475,NaN,0.990263760089874,NaN,32.37851,400,400.129272,25,32.983479,9.028055,64.476128,50.006603,402.239563,399.240173,398.851013,7707.93457,13.791602,13.162062,13.312877,1.71219,1.701045,1.666887,75.197983,130.293762,47.581261,24.276739,130.219543,122.080002,103.480972,1.617596,506.087463,438.250551129524,1.89644348558259,0.0228834362417991,1.14046472807596,13.9166504560835,487.784196756335,1.93258922020495,0.00754877708133179,1.37300075490032,64.5633994087806,474.306165268548,95.0625126457776,0.00700653537528799,1.47594935220277
12,12.158436,42,42.355759,23.344,24.110846,104.577751,NaN,0.990054726600647,NaN,32.37508,400,400.131622,25,32.984802,9.030538,64.414078,50.006603,402.257782,399.230927,398.856201,7699.674316,13.781919,13.154634,13.295337,1.730843,1.714056,1.660796,75.188881,130.363815,47.572063,24.292494,130.372696,122.277382,103.380325,1.643459,503.838745,438.227979657393,1.89637943470867,0.0228834635392129,1.14059224024874,13.9122349840753,487.821050243728,1.93269011369996,0.00755056649580914,1.37275400241096,64.5615864839098,474.281416389658,95.0440278383827,0.00700583537642178,1.47615680076141
12,12.159864,42,42.357948,23.344,24.087938,104.582138,NaN,0.989498615264893,NaN,32.368267,400,400.143219,25,32.988663,9.016746,64.277718,50.006603,402.286163,399.229645,398.852417,7709.556641,13.789826,13.171437,13.30121,1.700135,1.710396,1.658561,75.183167,130.503342,47.58263,24.251467,130.255249,122.276405,103.387199,1.609041,505.137665,438.198383387258,1.89626887594296,0.0228764201089188,1.14086761308152,13.9163213848788,487.824239660065,1.93269418176903,0.00755025428573124,1.37276081748399,64.5638584119526,474.24224400189,95.0197564188526,0.00700381886199504,1.47655826629597
12,12.159178,42,42.361446,23.344,24.092306,104.620895,NaN,0.989444017410278,NaN,32.375912,400,400.12616,25,32.988586,9.011258,64.210678,50.006603,402.286163,399.229645,398.852417,7709.556641,13.789826,13.171437,13.30121,1.700135,1.710396,1.658561,75.183167,130.503342,47.58263,24.251467,130.255249,122.276405,103.387199,1.609041,505.137665,438.205031172226,1.89629652088969,0.0228787511292848,1.14079430114238,13.9143583550135,487.872913206087,1.93281604032221,0.00755147726080632,1.37250403141192,64.5677859297571,474.254872121464,95.0319234171317,0.00700367704256341,1.47649222829444
12,12.160941,42,42.358879,23.344,24.107044,104.660919,NaN,0.990685522556305,NaN,32.389481,400,400.16214,25,32.99173,9.018621,64.317848,50.006603,402.335693,399.27066,398.891968,7705.105957,13.778798,13.167892,13.295199,1.714949,1.718839,1.692527,75.17981,130.43248,47.588913,24.262827,130.40332,122.150833,103.464615,1.622693,504.453918,438.21756654869,1.89632512316731,0.0228768784233047,1.14075167023181,13.9194031165728,487.931157614833,1.93297534334773,0.00755429238929853,1.37211588025402,64.5648733153879,474.263605058088,95.0351860898323,0.00700451818787925,1.47637133954506
12,12.162726,42,42.358349,23.344,24.120848,104.675217,NaN,0.98940646648407,NaN,32.406155,400,400.177246,25,32.988731,9.019106,64.390839,50.003544,402.194092,399.145935,398.780609,7704.685547,13.775905,13.166931,13.293325,1.757213,1.736756,1.717841,75.199608,130.33078,47.617905,24.263884,130.335632,122.228088,103.43502,1.58243,501.989807,438.228983433068,1.89634979331879,0.0228748057116586,1.14071847527599,13.9245102702053,487.951460169557,1.93303013944684,0.00755520059597535,1.37198513529869,64.5644099540183,474.272317058557,95.0405396520109,0.00700497477089432,1.47628141496556
12,12.162541,42,42.357002,23.344,24.126316,104.658852,NaN,0.990663468837738,NaN,32.417683,400,400.116913,25,32.984306,9.022844,64.342163,50.003544,402.194092,399.145935,398.780609,7704.685547,13.775905,13.166931,13.293325,1.757213,1.736756,1.717841,75.199608,130.33078,47.617905,24.263884,130.335632,122.228088,103.43502,1.58243,501.989807,438.23566940136,1.89637370787001,0.0228761141915868,1.14066060771934,13.923980983542,487.930747607357,1.93297801126884,0.00755465213127737,1.3720957756055,64.5628271368472,474.280178609488,95.0444734638398,0.00700555047300849,1.4761871858531
12,12.162541,42,42.357002,23.344,24.132484,104.6418,NaN,0.990663468837738,NaN,32.445316,400,400.111023,25,32.986282,9.020189,64.123802,50.003544,402.377838,399.267395,398.970093,7701.630859,13.781116,13.161237,13.282547,1.796846,1.770774,1.722117,75.221642,130.095047,47.546768,24.321936,130.498688,122.139168,103.472382,1.539766,499.316254,438.242704827009,1.89639737390825,0.022877091978246,1.14060581947922,13.923980983542,487.907349407634,1.93291607855432,0.00755372769832468,1.37223918670077,64.5628271368472,474.288892386401,95.050376521887,0.00700590727513147,1.47610528946738
12,12.162744,42,42.358513,23.344,24.133215,104.656494,NaN,0.989969730377197,NaN,32.450848,400,400.208191,25,32.990341,9.004621,64.099854,50.003544,402.377838,399.267395,398.970093,7701.630859,13.781116,13.161237,13.282547,1.796846,1.770774,1.722117,75.221642,130.095047,47.546768,24.321936,130.498688,122.139168,103.472382,1.539766,499.316254,438.243046372255,1.89639696064533,0.022876723272327,1.14060950137461,13.9245617680427,487.925559026499,1.93296125657883,0.00755414451146293,1.3721457766906,64.5645887324047,474.28979879778,95.0525514632002,0.00700565967854305,1.47611956149241
12,12.161237,42,42.35965,23.344,24.129618,104.6819,NaN,0.990260422229767,NaN,32.458794,400,400.258392,25,32.998653,9.019667,64.106056,50.003544,402.422577,399.385651,399.066925,7693.847168,13.763925,13.146361,13.279058,1.811859,1.815036,1.794585,75.199295,130.375458,47.593727,24.273632,130.572144,122.164307,103.481964,1.609448,506.320984,438.242597873332,1.89640704957529,0.0228797507933465,1.14056591875683,13.9202500560953,487.958947884921,1.93304735567184,0.00755523579772554,1.37195495972203,64.5658281733597,474.294310133217,95.0567822041502,0.00700563016391624,1.4760943176134
12,12.164104,42,42.3657,23.344,24.129618,104.6819,NaN,0.98965060710907,NaN,32.458794,400,400.258392,25,32.998653,9.022768,64.057732,50.003544,402.371552,399.285339,399.02832,7699.344727,13.775822,13.15125,13.283285,1.80987,1.771075,1.768635,75.195343,130.522049,47.572205,24.273741,130.515472,122.197411,103.454735,1.542176,497.074799,438.235645433198,1.89636160050061,0.0228729070098527,1.140709627287,13.9284525501794,487.951130040409,1.93301456780446,0.00755371541143396,1.37207570326663,64.572308445674,474.281813435698,95.0545662228095,0.00700397884664544,1.47630302219205
12,12.164096,42,42.364853,23.344,24.120672,104.730972,NaN,0.989483654499054,NaN,32.465115,400,400.239441,25,33.010719,9.003939,64.072151,50.003544,402.371552,399.285339,399.02832,7699.344727,13.775822,13.15125,13.283285,1.80987,1.771075,1.768635,75.195343,130.522049,47.572205,24.273741,130.515472,122.197411,103.454735,1.542176,497.074799,438.225459694098,1.89632739837673,0.0228715079212536,1.14078874905165,13.9284296641767,488.019544137786,1.93319731980349,0.00755658703320157,1.37164692020335,64.5713852423695,474.268626999548,95.044759515476,0.00700359851274474,1.47641424401961
12,12.164198,42,42.365299,23.344,24.102005,104.769913,NaN,0.989599645137787,NaN,32.452469,400,400.176788,25,33.012657,9.005847,64.358528,50.003544,402.184692,399.129761,398.766266,7702.939941,13.779016,13.17215,13.29383,1.740376,1.709466,1.693557,75.202583,130.402695,47.583508,24.267834,130.444305,122.154793,103.467201,1.604366,502.486908,438.20391553204,1.89625413814304,0.0228683048496763,1.14095996754084,13.9287214597983,488.07237552732,1.93333623025573,0.00755858393274795,1.37132963367365,64.5718713703111,474.24196593685,95.0271639023811,0.00700242294134564,1.47667184556157
12,12.164701,42,42.364594,23.344,24.083031,104.771019,NaN,0.989566445350647,NaN,32.44825,400,400.1073,25,33.010551,8.997507,64.61232,50.003544,402.363586,399.313141,398.960022,7705.238281,13.786624,13.165365,13.302593,1.815554,1.797517,1.780886,75.189827,130.371643,47.582897,24.258789,130.447311,122.21843,103.440918,1.644918,504.406891,438.181044299127,1.89617332398839,0.0228640956413157,1.14115430545552,13.9301603858092,488.074801994508,1.93334406088671,0.00755882098299635,1.371306351257,64.5711029373321,474.21171922612,95.0059542499303,0.00700131721470416,1.47694607581229
12,12.164372,42,42.366413,23.344,24.083885,104.767197,NaN,0.989162921905518,NaN,32.427147,400,400.134674,25,33.015766,8.974432,64.924149,50.003544,402.363586,399.313141,398.960022,7705.238281,13.786624,13.165365,13.302593,1.815554,1.797517,1.780886,75.189827,130.371643,47.582897,24.258789,130.447311,122.21843,103.440918,1.644918,504.406891,438.182817493258,1.89618182046802,0.022865016147261,1.14113015705551,13.929219224551,488.067213278132,1.93332034256888,0.00755815693462573,1.37137453247489,64.5730855807759,474.216120804382,95.0108143045193,0.00700115495527706,1.47693207241696
12,12.163619,42,42.368427,23.344,24.081224,104.737717,NaN,0.98944628238678,NaN,32.426441,400,400.253021,25,33.019699,8.974948,65.235184,50.003544,402.354675,399.318665,398.905396,7704.861328,13.781496,13.174316,13.302937,1.810755,1.78413,1.73842,75.192764,130.212753,47.599213,24.256424,130.630035,122.299049,103.40564,1.663925,508.261475,438.181608881785,1.89618354698148,0.0228663910846659,1.14111604233953,13.9270650661207,488.024181085847,1.93320244390846,0.0075560543500682,1.37166158243177,64.5753949875716,474.218166447213,95.0142806489228,0.0070008595386993,1.47694321166042
12,12.162438,42,42.36697,23.344,24.082911,104.718582,NaN,0.98947536945343,NaN,32.433334,400,400.256287,25,33.020424,8.995305,65.226753,49.995289,402.205322,399.193512,398.748779,7709.286133,13.79301,13.177918,13.313875,1.800916,1.798866,1.762697,75.198692,130.548233,47.558449,24.250227,130.566956,122.215546,103.444084,1.595844,503.489777,438.186400662682,1.89620875450364,0.0228694774253899,1.14104166410713,13.9236862969897,487.999814615274,1.93314087484886,0.00755538389743725,1.37179302410553,64.5738069959532,474.226426939053,95.0183681813768,0.00700147206738095,1.47684339359345
12,12.161316,42,42.367928,23.344,24.094156,104.712952,NaN,0.989458918571472,NaN,32.455166,400,400.181824,25,33.01548,9.00977,65.030846,49.995289,402.205322,399.193512,398.748779,7709.286133,13.79301,13.177918,13.313875,1.800916,1.798866,1.762697,75.198692,130.548233,47.558449,24.250227,130.566956,122.215546,103.444084,1.595844,503.489777,438.201953835903,1.89626971355458,0.0228739393161325,1.1408851585711,13.9204760947691,487.990853865812,1.9331152453001,0.00755483818271951,1.37185936822155,64.5747368189153,474.249541426474,95.0350104049309,0.00700223805246968,1.47664021818092
12,12.161316,42,42.367928,23.344,24.097174,104.733002,NaN,0.989458918571472,NaN,32.452316,400,400.085541,25,33.018234,9.010016,64.669189,49.995289,402.05661,399.046753,398.619415,7706.353516,13.795176,13.176958,13.306244,1.779337,1.78684,1.749194,75.206673,130.445969,47.564117,24.250788,130.475723,122.272774,103.418251,1.63378,506.820587,438.205396986773,1.89628129707379,0.0228744179329818,1.1408582956247,13.9204760947691,488.018357959702,1.93318803191249,0.00755592433416348,1.37169117115157,64.5747368189153,474.253806322601,95.0378986874273,0.00700241265996913,1.47660007906234
12,12.162388,42,42.366562,23.344,24.097179,104.736282,NaN,0.990161657333374,NaN,32.453384,400,399.993195,25,33.024101,9.008485,64.557884,49.995289,402.099701,399.138794,398.71875,7713.21582,13.780699,13.165856,13.315888,1.862026,1.86034,1.821347,75.217339,130.481354,47.546188,24.276295,130.481812,122.238708,103.418877,1.567249,502.957672,438.202801467515,1.89626431619011,0.0228718595767925,1.14091206511068,13.9235432445892,488.024620845375,1.93320733690588,0.00755644522331266,1.37163645580177,64.5732479820485,474.24659768962,95.0316055247194,0.00700237474730851,1.47664730923192
12,12.162933,42,42.368839,23.344,24.09627,104.726532,NaN,0.989711880683899,NaN,32.463661,400,399.981812,25,33.029282,9.003948,64.488007,49.995289,402.099701,399.138794,398.71875,7713.21582,13.780699,13.165856,13.315888,1.862026,1.86034,1.821347,75.217339,130.481354,47.546188,24.276295,130.481812,122.238708,103.418877,1.567249,502.957672,438.200441845312,1.8962521845201,0.0228704145316945,1.14094752118902,13.9251024918932,488.00830646049,1.93315961065666,0.00755534497667955,1.37176358683907,64.5758440198389,474.243725409129,95.0320130542283,0.00700182841108266,1.47670871518576
12,12.163116,42,42.36657,23.344,24.089891,104.692429,NaN,0.989012539386749,NaN,32.461376,400,400.046326,25,33.036701,9.00728,64.370361,49.995289,402.040771,399.019104,398.594421,7711.953125,13.799884,13.180824,13.307057,1.793275,1.761151,1.728233,75.209885,130.35376,47.534363,24.293873,130.550919,122.239883,103.44342,1.696415,513.261963,438.192719414363,1.89622479634249,0.0228689661299409,1.14101352768941,13.9256260438835,487.964452069506,1.93304808711313,0.00755406739136647,1.37200460185535,64.5732567015655,474.23205300051,95.0217644421784,0.0070017777356068,1.4767843675717
12,12.163221,42,42.370125,23.344,24.080641,104.60392,NaN,0.990236639976501,NaN,32.461666,400,400.002228,25,33.044792,9.019323,64.44632,49.995289,402.040771,399.019104,398.594421,7711.953125,13.799884,13.180824,13.307057,1.793275,1.761151,1.728233,75.209885,130.35376,47.534363,24.293873,130.550919,122.239883,103.44342,1.696415,513.261963,438.181909769763,1.89618762121223,0.0228672484936588,1.14110123980637,13.925926439901,487.838384670057,1.9327072917635,0.00754837604299278,1.37282081986498,64.5771312955966,474.220855171794,95.0178557817665,0.00700064996706422,1.47694351917551
12,12.162107,42,42.369686,23.344,24.080641,104.60392,NaN,0.989464521408081,NaN,32.461666,400,400.002228,25,33.044792,9.006647,64.377464,49.995289,401.927307,398.875549,398.447205,7708.835938,13.791503,13.1829,13.299246,1.778022,1.753215,1.703664,75.202225,130.360687,47.569359,24.256989,130.501953,122.219368,103.443932,1.706143,513.930054,438.184613943484,1.89620529009485,0.0228699075006689,1.14104526470852,13.9227392818763,487.838952689768,1.93270967266755,0.00754848632319244,1.37281203156887,64.5767671397951,474.227052984604,95.0215986176444,0.0070009863593544,1.47687850374664
12,12.163234,42,42.369263,23.344,24.073343,104.489334,NaN,0.990781545639038,NaN,32.451916,400,399.871552,25,33.056946,9.008888,64.565247,49.995289,401.973572,398.951843,398.546844,7705.130371,13.764359,13.154875,13.281286,1.846506,1.849379,1.805172,75.22319,130.312866,47.563129,24.25329,130.458679,122.197365,103.466499,1.59403,499.378754,438.173550213004,1.89615939603876,0.0228660599198183,1.14116697308633,13.9259636316496,487.682140441604,1.93229533727451,0.00754237454903234,1.37377303159431,64.5763061267575,474.209860239718,95.0095208395523,0.00700036207128258,1.4770341090794
12,12.16452,42,42.370003,23.344,24.0723,104.444397,NaN,0.989634156227112,NaN,32.458477,400,399.794373,25,33.062954,9.009192,64.580505,49.995289,401.973572,398.951843,398.546844,7705.130371,13.764359,13.154875,13.281286,1.846506,1.849379,1.805172,75.22319,130.312866,47.563129,24.25329,130.458679,122.197365,103.466499,1.59403,499.378754,438.169237545523,1.89613499335402,0.0228628255469696,1.14124093290123,13.9296426064506,487.6194387828,1.93212781377811,0.00753974825173149,1.3741695738504,64.5769983324912,474.201394227022,95.0045540150466,0.00699987614262451,1.47712508792417
12,12.165133,42,42.369282,23.344,24.07933,104.439468,NaN,0.989596486091614,NaN,32.463348,400,399.847412,25,33.069,9.012414,64.396629,49.99633,402.233459,399.225037,398.809601,7704.429688,13.758377,13.156063,13.286323,1.875835,1.87033,1.846563,75.234871,130.55043,47.60865,24.207001,130.416229,122.18718,103.485756,1.711647,512.113464,438.175772021435,1.8961522630362,0.0228624778895573,1.14120902831871,13.9313961672634,487.613600672779,1.93211379203442,0.00753966160536513,1.37419696980794,64.576212535547,474.207247463322,95.0077715556308,0.00700025151715369,1.47705902188052
12,12.166258,42,42.370522,23.344,24.075218,104.42952,NaN,0.989764332771301,NaN,32.478191,400,399.966095,25,33.059765,8.996898,64.322983,49.99633,402.139252,399.088165,398.686157,7710.489258,13.800934,13.185122,13.307836,1.763308,1.756776,1.6946,75.231804,130.492538,47.584927,24.23134,130.667374,122.149086,103.480034,1.534914,496.79068,438.168347692241,1.896118631633,0.0228591417365816,1.1413022846125,13.9346141933358,487.598320968674,1.93207084914458,0.00753880972364339,1.37430656534582,64.5775639683179,474.195733895771,95.0012584927747,0.00699954669570939,1.47718629625003
12,12.167505,42,42.369598,23.344,24.074888,104.431168,NaN,0.990362763404846,NaN,32.481922,400,400.000153,25,33.043125,9.011333,64.366447,49.99633,402.139252,399.088165,398.686157,7710.489258,13.800934,13.185122,13.307836,1.763308,1.756776,1.6946,75.231804,130.492538,47.584927,24.23134,130.667374,122.149086,103.480034,1.534914,496.79068,438.164943029764,1.89609758694428,0.0228561149103497,1.14136794573662,13.9381809350405,487.601784580787,1.93208186723134,0.00753913133910866,1.37427393184242,64.5766712319748,474.187339582914,94.9946209740892,0.00699937690681639,1.4772515004879
12,12.167612,42,42.369694,23.344,24.078712,104.453224,NaN,0.990538716316223,NaN,32.481308,400,400.020172,25,33.029816,9.006555,64.614273,49.99633,402.203339,399.184357,398.785797,7704.534668,13.758323,13.157352,13.29283,1.882895,1.847168,1.817017,75.234291,130.534714,47.587406,24.239927,130.446198,122.1465,103.502106,1.633175,507.506775,438.169047744024,1.89611057417137,0.0228564661752083,1.1413391847842,13.9384869698434,487.631968994208,1.93216161472737,0.00754030532388014,1.37408831891027,64.57677585868,474.192187979088,94.9980022848704,0.0069995573580014,1.47720722533556
12,12.167612,42,42.369694,23.344,24.077692,104.489311,NaN,0.990538716316223,NaN,32.502201,400,400.025513,25,33.026573,8.991293,64.831192,49.99633,402.203339,399.184357,398.785797,7704.534668,13.758323,13.157352,13.29283,1.882895,1.847168,1.817017,75.234291,130.534714,47.587406,24.239927,130.446198,122.1465,103.502106,1.633175,507.506775,438.167883573411,1.89610665741447,0.0228563044108891,1.14134829101889,13.9384869698434,487.681550188731,1.93229291346215,0.00754226503682846,1.37378188984145,64.57677585868,474.190746034343,94.9970261604079,0.00699949831696725,1.47722082366622
12,12.168711,42,42.370625,23.344,24.067551,104.508034,NaN,0.989375829696655,NaN,32.485168,400,400.022583,25,33.027718,8.996499,64.890388,49.99633,402.146667,399.10437,398.749817,7711.504883,13.778956,13.16468,13.302711,1.855304,1.839109,1.793244,75.226395,130.510941,47.59679,24.236412,130.393188,122.16922,103.492432,1.571389,502.155945,438.15363947147,1.89605028291203,0.0228520751205853,1.14149416540449,13.9416301447667,487.706063610205,1.93235596465739,0.00754304766542222,1.37364181459477,64.577790509064,474.170643887197,94.9843813243884,0.00699849998688187,1.47742453513676
12,12.167547,42,42.370293,23.344,24.059824,104.491791,NaN,0.989828288555145,NaN,32.485367,400,400.046051,25,33.0312,9.01239,64.67382,49.99633,402.210663,399.274872,398.874634,7701.668945,13.750376,13.148355,13.291877,1.834499,1.814551,1.773682,75.248192,130.53067,47.586159,24.23653,130.586441,122.197701,103.445251,1.639163,509.412323,438.147646427685,1.8960390688524,0.0228536254198731,1.14150464615405,13.938301061094,487.684180750683,1.9322986829187,0.00754224922799992,1.37377288969592,64.5773143917877,474.166283275189,94.9810866720811,0.00699838391370754,1.47746067224232
12,12.167688,42,42.370636,23.344,24.071507,104.465302,NaN,0.990095973014832,NaN,32.492294,400,400.058929,25,33.030437,9.016429,64.392006,49.99633,402.210663,399.274872,398.874634,7701.668945,13.750376,13.148355,13.291877,1.834499,1.814551,1.773682,75.248192,130.53067,47.586159,24.23653,130.586441,122.197701,103.445251,1.639163,509.412323,438.160639596043,1.89608170093079,0.0228551422174894,1.14140734622692,13.9387043391284,487.647343139579,1.93220044806728,0.00754072468903614,1.37400465195223,64.5778024972986,474.182217765388,94.9922268039349,0.00699897182270923,1.47731549669774
12,12.167439,42,42.369537,23.344,24.071507,104.465302,NaN,0.990275382995605,NaN,32.492294,400,400.058929,25,33.030437,9.01559,64.225945,49.99633,402.181824,399.163116,398.834534,7699.302734,13.760289,13.146296,13.280929,1.84427,1.841656,1.790335,75.239311,130.525345,47.5947,24.260487,130.516052,122.205399,103.454155,1.627369,506.764038,438.161244294463,1.89608565017008,0.0228557360946286,1.14139481987062,13.9379921649,487.648768190518,1.93220641655356,0.00754100073579755,1.37398254257962,64.5766047503157,474.182902444948,94.9915543213807,0.00699920670431824,1.47729243201409
12,12.167734,42,42.367844,23.344,24.083471,104.454964,NaN,0.990223705768585,NaN,32.521152,400,400.005463,25,33.02824,9.013293,64.154503,49.99633,402.05365,399.050934,398.73111,7700.212891,13.763326,13.13813,13.284553,1.869419,1.866635,1.841191,75.220062,130.441589,47.592865,24.239721,130.445251,122.245384,103.414352,1.546,504.196442,438.174183069943,1.89612691322318,0.0228569299168469,1.14130284054084,13.9388359042512,487.636759092927,1.93217799459991,0.0075408645375857,1.37403630240329,64.5747595786365,474.196908210113,94.9992856682285,0.00700009887005226,1.47713476892904
12,12.165995,42,42.368889,23.344,24.083071,104.459412,NaN,0.990242719650269,NaN,32.511139,400,399.979156,25,33.025288,9.017827,64.113182,49.99633,402.05365,399.050934,398.73111,7700.212891,13.763326,13.13813,13.284553,1.869419,1.866635,1.841191,75.220062,130.441589,47.592865,24.239721,130.445251,122.245384,103.414352,1.546,504.196442,438.177948561924,1.89615295562151,0.0228610146116427,1.1412189865918,13.933861910392,487.641515600922,1.93218850416877,0.0075408436200943,1.37401953901236,64.5758985137883,474.207227331765,95.0073517763342,0.00700032467317595,1.47705327597297
12,12.166773,42,42.37299,23.344,24.074902,104.436951,NaN,0.98979663848877,NaN,32.502533,400,400,25,33.020416,9.011223,64.168724,49.990345,402.166046,399.038849,398.738983,7698.069336,13.799839,13.146069,13.277363,1.781148,1.787513,1.740793,75.229294,130.644806,47.551117,24.25149,130.483414,122.287842,103.414635,1.703221,513.231934,438.166736513258,1.89610925021726,0.0228578631111697,1.14133100480876,13.936087259509,487.605331517203,1.93208448851328,0.00753859356224214,1.3742930507538,64.5803679173233,474.194007533094,95.0026405486109,0.00699901151343536,1.47723985883123
12,12.164768,42,42.374886,23.344,24.072407,104.411186,NaN,0.990872323513031,NaN,32.506805,400,399.996155,25,33.004345,9.009584,64.278702,49.990345,402.166046,399.038849,398.738983,7698.069336,13.799839,13.146069,13.277363,1.781148,1.787513,1.740793,75.229294,130.644806,47.551117,24.25149,130.483414,122.287842,103.414635,1.703221,513.231934,438.168757488784,1.89613147057832,0.0228622507574388,1.14125244810569,13.9303520485183,487.567459328027,1.93198039945628,0.00753671761862758,1.37455060936557,64.5824341129418,474.20351513142,95.0110361872057,0.00699904395106306,1.4771788472903
12,12.165263,42,42.372444,23.344,24.078596,104.379959,NaN,0.990043520927429,NaN,32.510071,400,399.947754,25,32.995628,9.011304,64.336708,49.990345,402.112823,399.070618,398.707001,7698.456055,13.785335,13.149495,13.282096,1.774638,1.776062,1.733734,75.238579,130.364838,47.592476,24.243034,130.691513,122.311813,103.368469,1.690773,510.465546,438.174618749835,1.89614738302376,0.0228620513027005,1.14122211158204,13.9317680394909,487.527702930368,1.93187997167654,0.00753563384330489,1.37476756321155,64.5797728904022,474.207664231374,95.0113214458374,0.0069996734022824,1.47710284992888
12,12.165134,42,42.373215,23.344,24.083138,104.362106,NaN,0.990581333637238,NaN,32.495419,400,399.9711,25,33.000004,9.019354,64.404655,49.990345,402.141724,399.037201,398.734711,7699.257813,13.791843,13.145856,13.286061,1.916627,1.908648,1.878979,75.271713,130.322266,47.579372,24.24869,130.547256,122.28846,103.386589,1.673909,505.2146,438.180115253117,1.89616686764335,0.0228630794408035,1.14117511287283,13.9313990278367,487.502156463019,1.93181076382423,0.00753446976448295,1.37493549314025,64.5806131187865,474.215377457792,95.0173401581197,0.00699984407292324,1.47704179492139
12,12.162953,42,42.371868,23.344,24.075573,104.332794,NaN,0.99023050069809,NaN,32.497475,400,400.06073,25,33.002712,9.010321,64.325745,49.990345,402.141724,399.037201,398.734711,7699.257813,13.791843,13.145856,13.286061,1.916627,1.908648,1.878979,75.271713,130.322266,47.579372,24.24869,130.547256,122.28846,103.386589,1.673909,505.2146,438.176777191646,1.89617241491797,0.0228670843017594,1.14113295959488,13.9251597109792,487.463600971251,1.9317113176338,0.00753321432031745,1.37515871553123,64.5791451624719,474.216476881151,95.0166925690848,0.0070001426163082,1.47701109337087
12,12.164677,42,42.369316,23.344,24.066252,104.362228,NaN,0.990397095680237,NaN,32.501163,400,400.001343,25,32.987366,8.99661,64.223434,49.990345,402.047455,399.010956,398.653107,7704.660156,13.782797,13.150733,13.285454,1.799831,1.794514,1.753442,75.244362,130.425217,47.538918,24.267441,130.500336,122.187721,103.43438,1.57633,505.172638,438.161953897291,1.89610927973199,0.0228614915938376,1.14130281174447,13.9300917303144,487.507388142789,1.93183240434984,0.00753545562229126,1.37485572035372,64.5763638898375,474.19144684974,94.9971098887994,0.00699959816197301,1.47720850383057
12,12.167205,42,42.370064,23.344,24.073681,104.456375,NaN,0.991050243377686,NaN,32.499134,400,399.983917,25,32.974541,8.995014,64.243622,49.990345,402.218018,399.157501,398.81076,7703.724609,13.785369,13.14955,13.273054,1.831416,1.836052,1.779459,75.283813,130.382263,47.571434,24.243439,130.678223,122.218613,103.435974,1.714526,511.69577,438.164293903945,1.8960977099675,0.0228566390210632,1.14136363423309,13.9373228827528,487.635818867776,1.93217107138902,0.00754038353048162,1.37406898731525,64.5770648140852,474.187711043506,94.9953540797673,0.00699930440582704,1.47725503757098
12,12.167205,42,42.370064,23.344,24.080532,104.526588,NaN,0.991050243377686,NaN,32.500591,400,400.003876,25,32.974777,8.99865,64.121063,49.990345,402.218018,399.157501,398.81076,7703.724609,13.785369,13.14955,13.273054,1.831416,1.836052,1.779459,75.283813,130.382263,47.571434,24.243439,130.678223,122.218613,103.435974,1.714526,511.69577,438.172113176677,1.89612401736868,0.0228577255615909,1.14130247289396,13.9373228827528,487.732275450709,1.93242648979135,0.00754419570356937,1.37347333724429,64.5770648140852,474.197396080136,95.0019103857576,0.00699970095941188,1.4771637046529
12,12.165062,42,42.368279,23.344,24.080532,104.526588,NaN,0.990092217922211,NaN,32.500591,400,400.003876,25,32.974777,9.008456,63.874981,49.992352,402.168365,399.096252,398.734772,7696.587891,13.803654,13.154715,13.288881,1.813413,1.810189,1.771478,75.265358,130.37738,47.569977,24.24872,130.5065,122.228241,103.413109,1.675793,511.799377,438.177316118498,1.89615800411998,0.0228628379315859,1.14119473715563,13.9311930665614,487.734587795925,1.93243617803861,0.00754464409831483,1.37343750656502,64.5751193756825,474.208658949471,95.0076906118252,0.00700049812301578,1.47703056971707
12,12.167796,42,42.370026,23.344,24.075834,104.578621,NaN,0.989116013050079,NaN,32.519619,400,400.025818,25,32.988289,9.014689,63.802765,49.992352,402.168365,399.096252,398.734772,7696.587891,13.803654,13.154715,13.288881,1.813413,1.810189,1.771478,75.265358,130.37738,47.569977,24.24872,130.5065,122.228241,103.413109,1.675793,511.799377,438.16531612432,1.89609660448951,0.0228555708990749,1.14137413497572,13.9390132305668,487.803779120709,1.93261587779888,0.00754702865920096,1.37303244119218,64.577023399332,474.1872774696,94.995021304148,0.00699929380521239,1.47725855285546
12,12.165916,42,42.368294,23.344,24.072144,104.580139,NaN,0.990038514137268,NaN,32.543293,400,400.007721,25,32.991516,9.018824,64.054886,49.992352,402.046875,398.998871,398.646454,7701.835938,13.801026,13.159117,13.302376,1.760372,1.764762,1.708014,75.254219,130.261368,47.594604,24.225533,130.343719,122.2248,103.432343,1.687824,506.004303,438.165669763288,1.89611225212554,0.0228594700582772,1.14131252619813,13.9336359370794,487.808105201178,1.93263079130823,0.00754754610578977,1.37298491638318,64.5752500321722,474.19182575613,94.9963100824019,0.00699980605162602,1.47718949064588
12,12.163906,42,42.367573,23.344,24.059917,104.504646,NaN,0.989843249320984,NaN,32.558212,400,399.987366,25,32.986839,9.021452,64.278374,49.992352,402.22226,399.188782,398.839264,7697.001953,13.762774,13.138614,13.269671,1.900949,1.881043,1.846907,75.239296,130.326477,47.583542,24.223417,130.463181,122.260399,103.403748,1.694251,507.03714,438.156596082832,1.8960971834904,0.0228623264491263,1.14132059316856,13.9278861184164,487.705364660756,1.93236020999224,0.00754363040027862,1.37360922659363,64.5744642144369,474.185773645665,94.9914678764815,0.00699969395480649,1.47723567431988
12,12.161846,42,42.367813,23.344,24.05023,104.408302,NaN,0.990241169929504,NaN,32.5476,400,400.027191,25,32.997242,9.00721,64.444031,49.992352,402.22226,399.188782,398.839264,7697.001953,13.762774,13.138614,13.269671,1.900949,1.881043,1.846907,75.239296,130.326477,47.583542,24.223417,130.463181,122.260399,103.403748,1.694251,507.03714,438.150543431891,1.89609266585692,0.0228657062547996,1.14130345960183,13.9219925281988,487.572674785384,1.93200833344733,0.00753833733215066,1.37443259239376,64.5747257916718,474.184278510356,94.990703836576,0.00699958755497875,1.47725340272023
