P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.158661,42,42.367947,23.344,24.054623,104.370934,NaN,0.990160286426544,NaN,32.526463,400,400.033173,25,33.014042,9.014728,64.368706,49.992352,402.169922,399.134033,398.754883,7701.280273,13.796869,13.16251,13.299065,1.831694,1.828383,1.785947,75.249611,130.422363,47.547668,24.231194,130.649841,122.222885,103.425591,1.754843,519.47821,438.163291724304,1.89616006887933,0.0228740080454513,1.1411040460708,13.9128788736981,487.521135034748,1.9318715511119,0.00753627275462798,1.37475379371929,64.5747575271867,474.209186688395,95.0077048018422,0.00700058223216507,1.4770205816896
12,12.158279,42,42.364185,23.344,24.067612,104.400345,NaN,0.989726305007935,NaN,32.533775,400,400.076385,25,33.022732,9.017725,64.234436,49.992352,402.120178,399.151337,398.752136,7702.077148,13.799417,13.162249,13.306939,1.793434,1.801916,1.756935,75.246849,130.245895,47.545662,24.231592,130.569427,122.230339,103.426384,1.694097,509.663849,438.179040109352,1.89621599622516,0.0228769812013019,1.14096903938395,13.9117856869021,487.566446985833,1.93199908231799,0.00753881634227646,1.37442722117603,64.570657132117,474.227143113742,95.0159752083261,0.00700202579440495,1.47679459880641
12,12.15895,42,42.366127,23.344,24.060368,104.462395,NaN,0.990582048892975,NaN,32.530399,400,400.090179,25,33.018906,9.028959,63.93177,49.992352,402.120178,399.151337,398.752136,7702.077148,13.799417,13.162249,13.306939,1.793434,1.801916,1.756935,75.246849,130.245895,47.545662,24.231592,130.569427,122.230339,103.426384,1.694097,509.663849,438.169145531109,1.89617754066202,0.0228742293550146,1.14106733715051,13.9137059009957,487.649195724821,1.93221435888591,0.00754169946682816,1.37393863361085,64.5727738561386,474.214344917141,95.0093163306152,0.00700113608756752,1.47694448631801
12,12.160461,42,42.362816,23.344,24.048672,104.54364,NaN,0.990114688873291,NaN,32.543636,400,400.159607,25,33.009762,9.020761,63.781967,49.992352,402.335205,399.265564,398.899078,7703.134766,13.80945,13.16783,13.294784,1.780169,1.786676,1.749672,75.2855,130.407669,47.573299,24.221928,130.606369,122.215088,103.409523,1.683665,512.148499,438.152129250143,1.8961086582499,0.0228687655180455,1.14124768803463,13.9180296681851,487.765081136276,1.93252783006791,0.00754694208966092,1.37318359241748,64.5692792700812,474.186667974877,94.9871562342202,0.00700062614416956,1.47715536463322
12,12.161829,42,42.361588,23.344,24.044632,104.620354,NaN,0.989703297615051,NaN,32.568962,400,400.169037,25,33.002186,9.016447,63.702984,49.992352,402.36142,399.342529,398.947479,7696.049316,13.791308,13.157039,13.290997,1.792392,1.788569,1.741807,75.288963,130.3591,47.592274,24.228693,130.535492,122.27607,103.408112,1.615683,502.886566,438.144195570785,1.89607143757744,0.0228648586174644,1.14135260981582,13.9219438886528,487.871987015317,1.93281330474347,0.00755141223845871,1.37251142949745,64.5679407158855,474.172106209359,94.9760292331618,0.0070002610044427,1.47727415850042
12,12.161026,42,42.359753,23.344,24.048853,104.642761,NaN,0.990043342113495,NaN,32.589348,400,400.196686,25,32.990421,9.00673,64.023766,49.992352,402.36142,399.342529,398.947479,7696.049316,13.791308,13.157039,13.290997,1.792392,1.788569,1.741807,75.288963,130.3591,47.592274,24.228693,130.535492,122.27607,103.408112,1.615683,502.886566,438.150963540054,1.89610038850469,0.0228674453058859,1.14127449819493,13.9196463271443,487.905111330168,1.93290465423404,0.0075530883524739,1.37228607071507,64.5658260642512,474.181479250013,94.9804773473846,0.00700099040277538,1.47715801462094
12,12.161044,42,42.362144,23.344,24.05722,104.654984,NaN,0.990002691745758,NaN,32.574619,400,400.183777,25,32.986946,9.016095,64.237526,49.9963,402.326416,399.296326,398.887299,7705.213867,13.80437,13.169312,13.289376,1.764127,1.776698,1.715367,75.29055,130.513641,47.582626,24.223448,130.447235,122.217255,103.411102,1.706466,508.847626,438.160468559677,1.89613223157459,0.0228687298458922,1.1412007096471,13.9196978303951,487.918793279731,1.93293608894605,0.00755315009506767,1.37223100226827,64.5685467755416,474.194875793005,94.9920182910401,0.0070010888027909,1.47706782156586
12,12.160276,42,42.359974,23.344,24.05722,104.654984,NaN,0.989446640014648,NaN,32.574619,400,400.183777,25,32.986946,9.021957,64.304337,49.9963,402.343231,399.354675,398.945862,7696.702148,13.78668,13.152287,13.282438,1.784141,1.792001,1.744857,75.259109,130.195099,47.557556,24.251572,130.406342,122.235786,103.420181,1.626521,508.269928,438.162333552075,1.8961444162761,0.0228705634864199,1.14116208666314,13.9175003074039,487.921598469254,1.93294785237548,0.00755369545198166,1.37218765601821,64.5661813596888,474.197842196993,94.9917836740932,0.00700161891943354,1.47700707581217
12,12.161471,42,42.358734,23.344,24.065434,104.684586,NaN,0.990226626396179,NaN,32.558067,400,400.173706,25,32.991943,9.020877,64.286301,49.9963,402.343231,399.354675,398.945862,7696.702148,13.78668,13.152287,13.282438,1.784141,1.792001,1.744857,75.259109,130.195099,47.557556,24.251572,130.406342,122.235786,103.420181,1.626521,508.269928,438.168805309874,1.89615699593822,0.0228690135644562,1.14114889166218,13.9209195851569,487.963816479653,1.93306207293573,0.00755561159493534,1.37191412349512,64.5647152489944,474.201605079582,94.9930496727696,0.00700200655285523,1.47695287794021
12,12.161471,42,42.358734,23.344,24.070105,104.708557,NaN,0.990226626396179,NaN,32.553394,400,400.199005,25,33.004337,8.997692,64.234268,49.9963,402.367584,399.3302,398.9841,7699.540527,13.79502,13.149499,13.273795,1.814692,1.812104,1.76896,75.295631,130.241318,47.532749,24.259411,130.324631,122.280838,103.404335,1.686026,507.536743,438.174135519043,1.89617492962092,0.0228697545437199,1.14110723120903,13.9209195851569,487.996700221318,1.93314910228622,0.00755691053125827,1.37171293609016,64.5647152489944,474.208207282264,94.9975199181288,0.00700227693804623,1.47689066219117
12,12.160706,42,42.35643,23.344,24.07618,104.729378,NaN,0.990469336509705,NaN,32.553852,400,400.206482,25,33.015919,8.984738,64.233971,49.9963,402.448212,399.456848,399.061371,7687.846191,13.783743,13.147315,13.282921,1.879375,1.865114,1.827291,75.285347,130.231094,47.547958,24.251114,130.251999,122.268127,103.412926,1.671584,512.099121,438.182924599477,1.89621038689819,0.0228725446025172,1.14101463086466,13.9187307042263,488.028233689038,1.93323716132114,0.00755861768568498,1.37149247718661,64.5623179841862,474.219647458136,95.0028851365004,0.00700317943732484,1.47674809475281
12,12.159635,42,42.358559,23.344,24.07399,104.757881,NaN,0.990591526031494,NaN,32.570702,400,400.271698,25,33.031498,8.991219,64.230064,49.9963,402.448212,399.456848,399.061371,7687.846191,13.783743,13.147315,13.282921,1.879375,1.865114,1.827291,75.285347,130.231094,47.547958,24.251114,130.251999,122.268127,103.412926,1.671584,512.099121,438.183025578837,1.89621896876882,0.0228747545481336,1.14098033688321,13.9156660969955,488.064574252912,1.93332906873669,0.00755962632666669,1.37129620050641,64.5646388774575,474.224297879617,95.0082345366818,0.00700296885232679,1.47673644656164
12,12.158785,42,42.359787,23.344,24.070217,104.792625,NaN,0.989469170570374,NaN,32.566944,400,400.250397,25,33.036911,9.004794,64.061295,49.9963,402.1922,399.216095,398.832062,7698.179688,13.79898,13.158615,13.292342,1.827899,1.829657,1.764179,75.279068,130.296204,47.539387,24.232557,130.430984,122.158119,103.424873,1.586365,503.321198,438.180784008644,1.89621796899383,0.0228761859431408,1.14097125053102,13.9132337245895,488.110629476553,1.93344847543075,0.00756119891388086,1.37103009781477,64.565977514778,474.224789756467,95.0098366950492,0.00700275769681704,1.47675035669384
12,12.159111,42,42.35804,23.344,24.062998,104.848129,NaN,0.990338981151581,NaN,32.566513,400,400.200928,25,33.02903,9.008328,63.905628,49.9963,402.1922,399.216095,398.832062,7698.179688,13.79898,13.158615,13.292342,1.827899,1.829657,1.764179,75.279068,130.296204,47.539387,24.232557,130.430984,122.158119,103.424873,1.586365,503.321198,438.171755617999,1.89618508347296,0.0228742621182294,1.1410519791452,13.9141666260611,488.188965859573,1.93365922640648,0.00756464208170866,1.37053229126394,64.5640731077388,474.211459437971,94.9990046867348,0.00700254083902743,1.47684953886093
12,12.155394,42,42.356888,23.344,24.061876,104.889816,NaN,0.989894270896912,NaN,32.558086,400,400.265991,25,33.019993,9.013734,63.811638,49.9963,402.351624,399.40509,399.004364,7698.081543,13.762972,13.152554,13.282478,1.965617,1.941676,1.902602,75.288879,130.223938,47.537132,24.232973,130.487442,122.218269,103.410286,1.658632,508.850128,438.179499193725,1.89623974994687,0.0228829634135639,1.14087519276473,13.9035287169946,488.247575755495,1.93381657694656,0.00756718684909989,1.3701624705952,64.5627028592162,474.230778425036,95.0108962021288,0.00700354901205879,1.47665019378866
12,12.15486,42,42.354881,23.344,24.069044,104.883224,NaN,0.989925622940063,NaN,32.559185,400,400.225952,25,33.015156,9.009656,63.942188,50.003395,402.357361,399.280945,398.985413,7703.460449,13.787948,13.154664,13.281902,1.914177,1.915683,1.893488,75.281197,130.337891,47.488544,24.266462,130.447372,122.176102,103.444122,1.680941,516.521851,438.188972829716,1.89627573613237,0.0228853767743678,1.14078454283073,13.9020002289114,488.24112864267,1.93380354020724,0.00756733489585497,1.37017753111508,64.5606292990454,474.242621540314,95.0168428075167,0.00700441213285101,1.47650841634484
12,12.156995,42,42.349419,23.344,24.066719,104.86528,NaN,0.98935604095459,NaN,32.550755,400,400.198334,25,33.022449,8.989289,64.076897,50.003395,402.357361,399.280945,398.985413,7703.460449,13.787948,13.154664,13.281902,1.914177,1.915683,1.893488,75.281197,130.337891,47.488544,24.266462,130.447372,122.176102,103.444122,1.680941,516.521851,438.181138163447,1.89623293887475,0.0228799066352767,1.14091248411139,13.9081110163595,488.223577916081,1.93376804688054,0.00756773767069301,1.37021856213287,64.5546743431593,474.223039530222,94.9979360761494,0.0070046393087801,1.47661027859962
12,12.158106,42,42.351601,23.344,24.063213,104.855858,NaN,0.989638447761536,NaN,32.540867,400,400.221985,25,33.028152,8.974704,64.302673,50.003395,402.378479,399.369385,399.032715,7708.643555,13.785532,13.157481,13.293117,1.843293,1.859402,1.819977,75.285583,130.398193,47.487476,24.270893,130.508591,122.121078,103.45752,1.625532,505.649292,438.174440904575,1.89620185350144,0.0228766965074233,1.14099955097269,13.9112905964298,488.207855779793,1.93372208705138,0.00756667919399908,1.37034022440751,64.5569388924119,474.21312390648,94.9934765313074,0.00700382201381671,1.47673660914659
12,12.158828,42,42.352478,23.344,24.072685,104.809174,NaN,0.990453541278839,NaN,32.528969,400,400.236664,25,33.031155,8.984374,64.436508,50.003395,402.374237,399.307159,399.02832,7696.400391,13.770995,13.145082,13.267298,1.919018,1.896917,1.900543,75.298126,130.247604,47.570034,24.226845,130.706467,122.096542,103.440483,1.641286,503.4487,438.183495521648,1.89622676090564,0.0228764747652665,1.14095142106916,13.9133567770932,488.142742863477,1.93354806737815,0.0075639322472128,1.37074670144271,64.5578950542058,474.222907747996,95.0010084649498,0.00700405750392517,1.47665771272659
12,12.159063,42,42.350666,23.344,24.087479,104.76387,NaN,0.991025626659393,NaN,32.50631,400,400.142029,25,33.032413,8.99404,64.484291,50.003395,402.374237,399.307159,399.02832,7696.400391,13.770995,13.145082,13.267298,1.919018,1.896917,1.900543,75.298126,130.247604,47.570034,24.226845,130.706467,122.096542,103.440483,1.641286,503.4487,438.199803521007,1.89627981872915,0.0228782601883358,1.14083148436947,13.9140292675158,488.082972142876,1.93339354323501,0.00756193503092767,1.37108907276627,64.555919476353,474.24117208728,95.0115053328428,0.00700514700119671,1.47645842848015
12,12.160164,42,42.350056,23.344,24.095734,104.721024,NaN,0.991711497306824,NaN,32.486637,400,400.121033,25,33.029308,8.998978,64.284401,50.003395,402.316193,399.25827,398.942871,7703.70459,13.778777,13.153316,13.281493,1.919763,1.8918,1.856064,75.279793,130.298386,47.573761,24.246006,130.614395,122.126839,103.421585,1.660604,508.752625,438.206549412372,1.89629403971132,0.0228769401682754,1.14081328773391,13.9171798265849,488.025006416076,1.93324137159063,0.00755976765384508,1.37143549966915,64.5553688657818,474.245980400866,95.0141316631547,0.00700545889297948,1.47640397728005
12,12.162436,42,42.347641,23.344,24.090137,104.631866,NaN,0.989596426486969,NaN,32.492569,400,400.113953,25,33.022427,8.982292,64.121162,50.003395,402.083405,398.988831,398.741547,7703.137695,13.782948,13.146817,13.279059,1.924569,1.918471,1.875438,75.261452,130.415619,47.566631,24.246218,130.49144,122.106941,103.451035,1.706952,515.131409,438.194650451002,1.89623652485373,0.0228706282321913,1.14097718369213,13.9236805748987,487.905821116485,1.93293075244508,0.00755554253074065,1.37213571613575,64.5526212316885,474.223114241496,94.9961489724234,0.00700497743817905,1.4765827256844
12,12.164744,42,42.351421,23.344,24.082281,104.57,NaN,0.990334868431091,NaN,32.519875,400,400.017761,25,33.020962,8.986592,64.109947,50.003395,402.083405,398.988831,398.741547,7703.137695,13.782948,13.146817,13.279059,1.924569,1.918471,1.875438,75.261452,130.415619,47.566631,24.246218,130.49144,122.106941,103.451035,1.706952,515.131409,438.180084043402,1.89616976256659,0.0228638740899708,1.14116315475327,13.9302833933071,487.81602435757,1.93268547987824,0.00755123648380281,1.37273253522249,64.5567426427108,474.201183902439,94.9852053753567,0.00700336686514406,1.47684637545726
12,12.163588,42,42.350845,23.344,24.082281,104.57,NaN,0.98949658870697,NaN,32.519875,400,400.017761,25,33.020962,8.99464,64.122826,50.003395,402.163635,399.106903,398.800415,7699.203125,13.778096,13.14822,13.282092,1.935445,1.940076,1.91524,75.243164,130.542648,47.557407,24.251606,130.451477,122.07811,103.45295,1.635615,507.244263,438.182890288287,1.8961880966054,0.0228666327102569,1.14110506095329,13.926976380163,487.816769836895,1.93268860503634,0.00755138129706388,1.3727209997229,64.556114638801,474.207529938249,94.9889070945262,0.00700373532786113,1.47677788456188
12,12.163672,42,42.351791,23.344,24.087955,104.551857,NaN,0.989610195159912,NaN,32.545017,400,400.01239,25,33.027447,8.989129,64.303368,50.003395,402.299622,399.27359,398.917297,7700.930664,13.778646,13.155364,13.292057,1.941264,1.923273,1.924927,75.206978,130.440781,47.55912,24.268181,130.386841,122.072159,103.475723,1.693221,509.8974,438.189160890417,1.89620854681168,0.02286733211432,1.14105870700362,13.9272166901181,487.790638477365,1.93261753041186,0.00755015900776749,1.37289311620722,64.5572605017406,474.215721085201,94.9954316570925,0.00700389259292789,1.47671501673207
12,12.167356,42,42.349522,23.344,24.09388,104.577393,NaN,0.989184260368347,NaN,32.55212,400,400.088226,25,33.032024,8.998305,64.409073,50.003395,402.299622,399.27359,398.917297,7700.930664,13.778646,13.155364,13.292057,1.941264,1.923273,1.924927,75.206978,130.440781,47.55912,24.268181,130.386841,122.072159,103.475723,1.693221,509.8974,438.186979957695,1.89617287267957,0.0228594821003699,1.14119098356028,13.9377547710596,487.82863018697,1.93272264962099,0.00755211503307938,1.37263214023758,64.5546721642409,474.200998866597,94.9831170710487,0.00700371708566567,1.47681943143465
12,12.167356,42,42.349522,23.344,24.098078,104.594704,NaN,0.989184260368347,NaN,32.549541,400,400.151031,25,33.031845,9.024551,64.68766,50.007595,402.293213,399.269196,398.858704,7699.012695,13.771349,13.162035,13.299265,1.870425,1.85026,1.82235,75.252777,130.5569,47.559483,24.262085,130.730484,122.0541,103.468239,1.554559,498.928589,438.191770598877,1.89618898943647,0.0228601477495234,1.14115355516308,13.9377547710596,487.852390558557,1.93278555167044,0.00755305412044419,1.37248619617269,64.5546721642409,474.206932012691,94.9871346633552,0.00700396011987827,1.47676353335531
12,12.169643,42,42.352066,23.344,24.098293,104.587357,NaN,0.989633917808533,NaN,32.532379,400,400.142914,25,33.028473,9.020469,64.956711,50.007595,402.171692,399.137878,398.744232,7704.138672,13.788436,13.169299,13.307625,1.833568,1.828365,1.769233,75.241837,130.405869,47.600796,24.239849,130.484406,122.263275,103.386238,1.57979,503.377777,438.186464765835,1.89615355329409,0.0228547277885488,1.14126655298321,13.9442955271514,487.839015040916,1.93274505598339,0.00755201596980789,1.37259903833263,64.5575603207873,474.195668427748,94.982137568113,0.00700301942901088,1.47690809538156
12,12.167282,42,42.350616,23.344,24.092987,104.582642,NaN,0.990335524082184,NaN,32.537312,400,400.10318,25,33.022419,9.016817,64.953384,50.007595,402.171692,399.137878,398.744232,7704.138672,13.788436,13.169299,13.307625,1.833568,1.828365,1.769233,75.241837,130.405869,47.600796,24.239849,130.484406,122.263275,103.386238,1.57979,503.377777,438.186140498013,1.89617061762762,0.0228595170058899,1.14119522819683,13.9375431176907,487.834419421792,1.93273578872214,0.00755212473738633,1.37260977334731,64.5558649615752,474.20093490243,94.9842046418281,0.00700350833564767,1.47683656087088
12,12.169041,42,42.3517,23.344,24.09132,104.582962,NaN,0.989934206008911,NaN,32.549278,400,400.064606,25,33.025185,9.019884,64.828224,50.007595,402.189331,399.197998,398.77063,7710.990234,13.789692,13.169993,13.306119,1.755845,1.760906,1.728955,75.236931,130.53096,47.597404,24.254827,130.74826,122.263916,103.356529,1.621839,503.193542,438.179967990996,1.89613632537224,0.0228550576231084,1.14129850476181,13.9425739135906,487.833455986654,1.93273107091204,0.00755186956438964,1.37262877408518,64.5571612879289,474.189070008724,94.9772915753237,0.0070028181017534,1.47696475913023
12,12.168171,42,42.351837,23.344,24.091318,104.558777,NaN,0.990485191345215,NaN,32.556347,400,400.032654,25,33.032768,9.025468,64.776573,50.007595,402.189331,399.197998,398.77063,7710.990234,13.789692,13.169993,13.306119,1.755845,1.760906,1.728955,75.236931,130.53096,47.597404,24.254827,130.74826,122.263916,103.356529,1.621839,503.193542,438.182077755129,1.89615011297214,0.0228571320293036,1.14125479205637,13.9400857542777,487.800079149811,1.93264243326722,0.00755052294932453,1.37283560064119,64.5571961964783,474.194241567798,94.9809347333115,0.00700300412610475,1.47691808341091
12,12.170862,42,42.354275,23.344,24.084799,104.567955,NaN,0.989881694316864,NaN,32.55302,400,399.962616,25,33.028767,9.01318,64.684227,50.007595,402.038208,399.074036,398.633484,7710.484375,13.778798,13.168469,13.304667,1.759813,1.757732,1.727342,75.254745,130.414185,47.607666,24.22406,130.536911,122.179573,103.413551,1.589203,503.885773,438.168103762777,1.896082410188,0.0228496819292946,1.14144828533274,13.9477814555429,487.809523150093,1.9326625628085,0.00755040805526022,1.37280695793917,64.5598542054566,474.171025681517,94.9677373738804,0.00700159391923182,1.4771738238954
12,12.172232,42,42.354492,23.344,24.081741,104.572205,NaN,0.99031001329422,NaN,32.556107,400,399.976471,25,33.024815,9.012084,64.415688,50.007595,402.206665,399.255432,398.809967,7708.06543,13.771573,13.166209,13.299045,1.788374,1.779646,1.737743,75.301872,130.674301,47.608597,24.234188,130.582794,122.188835,103.414238,1.609643,503.717224,438.16128614931,1.89604894232293,0.0228459314677997,1.14154452737066,13.9516988796867,487.815076651298,1.93267683172277,0.00755058409293822,1.37277543190798,64.5602052128988,474.15885762565,94.9597246734111,0.00700105462145414,1.47729190558287
12,12.171112,42,42.35722,23.344,24.074116,104.58847,NaN,0.990217566490173,NaN,32.543747,400,400.038788,25,33.025101,9.014703,64.184502,50.007595,402.206665,399.255432,398.809967,7708.06543,13.771573,13.166209,13.299045,1.788374,1.779646,1.737743,75.301872,130.674301,47.608597,24.234188,130.582794,122.188835,103.414238,1.609643,503.717224,438.155301961331,1.89603741796218,0.0228473918954151,1.14155631952162,13.9484963386915,487.833873830987,1.93272114204648,0.00755078075433532,1.37269282043824,64.5631792011199,474.156525196195,94.9609664661883,0.0070004453303712,1.47735515864743
12,12.171534,42,42.356583,23.344,24.068596,104.641319,NaN,0.990605175495148,NaN,32.5578,400,400.00354,25,33.026474,9.026028,64.103172,50.007595,402.062988,399.105713,398.602509,7708.811523,13.764573,13.171452,13.292113,1.819781,1.811276,1.746526,75.29187,130.647217,47.609856,24.235348,130.662338,122.16423,103.42337,1.584819,504.469604,438.147975346549,1.89600952381912,0.0228455105774817,1.14162691709671,13.9497030364003,487.907231089026,1.93291660314053,0.00755380694045084,1.37223486156142,64.5623703606157,474.145811244831,94.9530559273504,0.0070001264282508,1.4774466629263
12,12.169236,42,42.354149,23.344,24.068365,104.683922,NaN,0.988951742649078,NaN,32.552563,400,399.9935,25,33.029045,9.01218,64.124557,50.007595,402.166321,399.179352,398.702026,7703.146973,13.77648,13.168138,13.291099,1.792438,1.785619,1.725589,75.293304,130.492218,47.618881,24.221109,130.713959,122.126701,103.430214,1.530303,498.325562,438.153293503958,1.8960450824457,0.022850952355465,1.1415133114384,13.943131586124,487.96882959153,1.93308451032902,0.00755672815896671,1.37182822483659,64.5598312729072,474.15719663319,94.9582456782216,0.00700105118339408,1.47730239460811
12,12.170946,42,42.356255,23.344,24.07062,104.702232,NaN,0.989617824554443,NaN,32.535919,400,399.986755,25,33.026722,9.005368,64.106369,50.007595,402.166321,399.179352,398.702026,7703.146973,13.77648,13.168138,13.291099,1.792438,1.785619,1.725589,75.293304,130.492218,47.618881,24.221109,130.713959,122.126701,103.430214,1.530303,498.325562,438.151714236421,1.89602662315039,0.0228472331735473,1.14157921864274,13.9480216575116,487.991226111059,1.93313957293337,0.00755719095781198,1.3717165707088,64.5621272063959,474.151875985009,94.9568217396042,0.00700043661726606,1.47738445128708
12,12.167397,42,42.35582,23.344,24.07062,104.702232,NaN,0.989330887794495,NaN,32.535919,400,399.986755,25,33.026722,9.016617,63.875446,50.009956,401.981598,399.043732,398.539886,7707.604492,13.775456,13.169662,13.299364,1.775356,1.777128,1.701648,75.301414,130.422791,47.59079,24.230661,130.616119,122.104034,103.437897,1.656554,505.87677,438.160333872188,1.89608291002691,0.0228556955859644,1.14140062943387,13.9378720380502,487.991787992267,1.93314192999605,0.00755730030891938,1.37170789782913,64.5616529784327,474.172291410943,94.9701915454675,0.00700135477052498,1.47718523584994
12,12.168938,42,42.355762,23.344,24.068665,104.672478,NaN,0.990410804748535,NaN,32.531475,400,399.893402,25,33.008663,9.02198,63.781059,50.009956,401.912292,398.90036,398.414856,7708.655762,13.775307,13.17364,13.288156,1.756592,1.771037,1.694684,75.30497,130.543579,47.582195,24.219376,130.62677,122.145721,103.45916,1.631313,504.551453,438.154359751428,1.89605096100662,0.0228517105093356,1.14149563314601,13.9422793453856,487.951045432152,1.93303421504426,0.00755570242314469,1.37195651253717,64.5615897544261,474.160489850198,94.9621426565747,0.00700088229611844,1.47729570206527
12,12.168867,42,42.354576,23.344,24.071712,104.644737,NaN,0.989772081375122,NaN,32.525856,400,399.818329,25,32.995708,9.021885,63.902527,50.009956,401.912292,398.90036,398.414856,7708.655762,13.775307,13.17364,13.288156,1.756592,1.771037,1.694684,75.30497,130.543579,47.582195,24.219376,130.62677,122.145721,103.45916,1.631313,504.551453,438.158010282172,1.89606378913995,0.0228523630695598,1.14146483243894,13.9420762924256,487.914516028731,1.9329398991183,0.00755449676432937,1.37216601099074,64.5601823589597,474.164381723785,94.9635509294246,0.00700126507956991,1.47724105148986
12,12.168867,42,42.354576,23.344,24.065544,104.578606,NaN,0.989772081375122,NaN,32.537224,400,399.756042,25,32.982304,9.011793,64.11512,50.009956,401.915558,398.926086,398.410706,7710.926758,13.756887,13.178371,13.295699,1.847062,1.860141,1.835072,75.309288,130.343231,47.601448,24.212143,130.66777,122.105293,103.432091,1.591039,500.786041,438.150969557099,1.89604010043268,0.0228513848012649,1.1415199552404,13.9420762924256,487.823754907538,1.93269963884625,0.00755091024907522,1.37272309897445,64.5601823589597,474.155661656953,94.9576481527703,0.00700090788596988,1.47732333610167
12,12.169365,42,42.356331,23.344,24.060835,104.468353,NaN,0.989493310451508,NaN,32.559891,400,399.75827,25,32.975803,9.002474,64.281044,50.009956,401.907135,398.913971,398.422913,7710.724121,13.76922,13.172093,13.292295,1.7811,1.796905,1.731047,75.309334,130.478912,47.612221,24.205181,130.715027,122.150375,103.417793,1.627367,505.474731,438.144384280872,1.89601411495391,0.0228494504452126,1.14158712722843,13.943500504259,487.670081598106,1.93228923689166,0.00754448457656882,1.37369106573428,64.5622100585479,474.147324852612,94.953819836064,0.00700023588271309,1.47742856270275
12,12.171707,42,42.357147,23.344,24.051414,104.408165,NaN,0.990130603313446,NaN,32.548504,400,399.753815,25,32.968815,9.002791,64.443092,50.009956,401.907135,398.913971,398.422913,7710.724121,13.76922,13.172093,13.292295,1.7811,1.796905,1.731047,75.309334,130.478912,47.612221,24.205181,130.715027,122.150375,103.417793,1.627367,505.474731,438.12793819872,1.89594077664473,0.022842373033098,1.14178939697833,13.9501977161803,487.58632766895,1.93206579398543,0.00754100976991531,1.37421881727429,64.5630996208999,474.120900527526,94.93677990021,0.00699899981179831,1.47769047698777
12,12.169474,42,42.355156,23.344,24.050129,104.421051,NaN,0.989637851715088,NaN,32.533978,400,399.782166,25,32.951809,9.009466,64.497536,50.009956,401.978821,399.049377,398.489441,7700.242188,13.742866,13.161597,13.287944,1.823017,1.845373,1.795271,75.307793,130.487366,47.601597,24.174978,130.831604,122.209961,103.408379,1.560618,502.694092,438.131897086838,1.89597126163138,0.0228474923287162,1.14168839933895,13.9438122234976,487.606618104711,1.93212351118103,0.00754221036005662,1.37406912287656,64.5608146756131,474.130728140995,94.9413718082989,0.00699977728833771,1.47756751688269
12,12.166969,42,42.35569,23.344,24.057201,104.436241,NaN,0.990200757980347,NaN,32.568241,400,399.84729,25,32.939281,9.009228,64.501663,50.009956,402.134308,399.087341,398.595703,7706.740234,13.762521,13.172081,13.284219,1.843025,1.854201,1.819197,75.279274,130.505966,47.610962,24.183205,130.73912,122.079521,103.452118,1.594249,503.924347,438.146056302044,1.89603816323138,0.0228545879352759,1.14149899924473,13.9366478704389,487.626796637184,1.9321758863887,0.00754290142726334,1.37395078092948,64.5615112619998,474.155728447639,94.9588452070093,0.0070007008218028,1.4773395475879
12,12.167751,42,42.353703,23.344,24.070274,104.421448,NaN,0.990010380744934,NaN,32.577118,400,399.898254,25,32.939865,9.011065,64.573647,50.009956,402.134308,399.087341,398.595703,7706.740234,13.762521,13.172081,13.284219,1.843025,1.854201,1.819197,75.279274,130.505966,47.610962,24.183205,130.73912,122.079521,103.452118,1.594249,503.924347,438.159079232891,1.89607596664524,0.0228547964039517,1.14142152960351,13.9388845260515,487.609048554085,1.93213285077096,0.00754259713855498,1.37403649086075,64.5593450379196,474.16825321412,94.9652691286924,0.00700158809236617,1.47719133125659
12,12.167718,42,42.353912,23.344,24.069695,104.419945,NaN,0.989435195922852,NaN,32.605038,400,399.923279,25,32.938408,8.99847,64.711655,50.008163,401.997528,399.044403,398.49765,7701.976563,13.755177,13.164806,13.304466,1.820691,1.813852,1.758694,75.272423,130.455872,47.612648,24.167892,130.51593,122.103287,103.449768,1.712237,511.772858,438.158498492786,1.89607426649274,0.0228547832754582,1.1414250416417,13.9387901425089,487.606712232623,1.93212624549051,0.00754246293986091,1.37405347554148,64.5594584561796,474.167773695301,94.9651605994994,0.0070015290843071,1.47719901389863
12,12.167192,42,42.354153,23.344,24.062582,104.447647,NaN,0.989645600318909,NaN,32.601559,400,399.83905,25,32.933334,9.007751,64.654381,50.008163,401.997528,399.044403,398.49765,7701.976563,13.755177,13.164806,13.304466,1.820691,1.813852,1.758694,75.272423,130.455872,47.612648,24.167892,130.51593,122.103287,103.449768,1.712237,511.772858,438.151656934672,1.89605529244503,0.0228549096034971,1.14146212800824,13.9372857001286,487.644460486497,1.93222573721543,0.00754390736019062,1.37382298630603,64.5598356337406,474.160957832725,94.9607958362212,0.00700120449904208,1.47726696283862
12,12.170284,42,42.352192,23.344,24.052776,104.500031,NaN,0.98969042301178,NaN,32.589771,400,399.814362,25,32.927601,9.016514,64.463509,50.008163,402.011261,398.960815,398.466858,7706.105469,13.780331,13.174137,13.299272,1.787871,1.79041,1.727315,75.245232,130.581955,47.592178,24.185602,130.797012,122.223137,103.396324,1.643091,503.126068,438.132951018344,1.8959685811123,0.022845981087604,1.14170551093984,13.946128603439,487.718956009521,1.93242693005109,0.00754724511263102,1.37333943496081,64.5576976929966,474.127666669072,94.9362345471447,0.00700021005293604,1.47755160201975
12,12.169134,42,42.353966,23.344,24.045229,104.536591,NaN,0.988978564739227,NaN,32.574608,400,399.841156,25,32.925621,8.999841,64.392677,50.008163,401.951294,398.953461,398.390594,7699.681641,13.762975,13.172385,13.304182,1.751516,1.769075,1.704613,75.299156,130.636993,47.589657,24.172089,130.615494,122.225998,103.378899,1.67738,506.731354,438.127128921667,1.89595783168173,0.0228475256704834,1.14171513181626,13.9428398813276,487.76686242087,1.93255023241014,0.00754878376078583,1.37306571429632,64.5596317644771,474.124951750657,94.9362318020167,0.00699976474455713,1.47760408200526
12,12.171314,42,42.35495,23.344,24.041039,104.582542,NaN,0.989487588405609,NaN,32.553707,400,399.837982,25,32.920578,8.994373,64.596291,50.008163,402.045044,398.986969,398.523743,7701.529785,13.778135,13.170988,13.303981,1.731847,1.749559,1.693107,75.310547,130.391373,47.604343,24.175507,130.636978,122.172028,103.42408,1.537059,499.387268,438.117046849606,1.89590715018215,0.0228416639422794,1.14186252687723,13.9490739562081,487.828673905856,1.93271191371188,0.00755102976323688,1.37269738083048,64.5607045221923,474.106985597967,94.9250912913717,0.00699884343625372,1.47778874606236
12,12.171631,42,42.352757,23.344,24.031464,104.591568,NaN,0.990020513534546,NaN,32.563942,400,399.862427,25,32.921986,8.99218,64.560265,50.008163,402.045044,398.986969,398.523743,7701.529785,13.778135,13.170988,13.303981,1.731847,1.749559,1.693107,75.310547,130.391373,47.604343,24.175507,130.636978,122.172028,103.42408,1.537059,499.387268,438.105342475756,1.89586532988096,0.0228393893234067,1.14196434224409,13.9499804008594,487.843900946789,1.93275660907781,0.00755207068004537,1.3725773635752,64.5581992343419,474.090058051274,94.9113687386724,0.0069985628474979,1.47791560905461
12,12.169767,42,42.350983,23.344,24.031687,104.540047,NaN,0.989941477775574,NaN,32.588318,400,399.84613,25,32.924061,9.003004,64.283592,50.008163,401.941406,398.928497,398.402771,7706.563477,13.773511,13.185185,13.313307,1.703406,1.713745,1.667083,75.278252,130.760834,47.565022,24.20466,130.720139,122.174034,103.40979,1.68947,506.899933,438.110128331939,1.89589576089179,0.0228438679833919,1.14186834074716,13.9446501372739,487.77547025103,1.93257898567475,0.00754972122663615,1.37297669334611,64.5562650987465,474.100016995612,94.9162724469258,0.00699930493745758,1.4777945918858
12,12.173111,42,42.352005,23.344,24.031687,104.540047,NaN,0.990500330924988,NaN,32.588318,400,399.84613,25,32.924061,8.988832,64.00444,50.008163,401.941406,398.928497,398.402771,7706.563477,13.773511,13.185185,13.313307,1.703406,1.713745,1.667083,75.278252,130.760834,47.565022,24.20466,130.720139,122.174034,103.40979,1.68947,506.899933,438.101999095048,1.8958427061637,0.0228358976932926,1.14203699783439,13.9542121473291,487.774146922862,1.93257343907228,0.00754946429353364,1.37299718289318,64.5574938170083,474.081204923847,94.9046006716334,0.00699834171316334,1.47798796468545
12,12.174208,42,42.352005,23.344,24.024393,104.513405,NaN,0.990211308002472,NaN,32.603848,400,399.781158,25,32.929386,8.980789,63.880733,50.008163,401.915955,398.811249,398.384033,7702.46875,13.774064,13.179168,13.296459,1.718502,1.723109,1.676256,75.287102,130.433868,47.561829,24.220543,130.67952,122.117081,103.427063,1.620891,504.587555,438.091001335434,1.89579726993042,0.0228321267311344,1.14215781646965,13.9573485368363,487.737564531406,1.93247657742054,0.00754801819193831,1.37322247715514,64.5574938170083,474.064482161174,94.8932867313222,0.00699765651821864,1.47814620449234
12,12.174713,42,42.351215,23.344,24.013586,104.509834,NaN,0.989447891712189,NaN,32.629433,400,399.74115,25,32.928093,8.9828,64.005318,49.998798,401.911194,398.921692,398.446777,7700.189453,13.763877,13.17647,13.29586,1.771412,1.753616,1.725273,75.2808,130.842422,47.584988,24.211023,130.529938,122.058243,103.431015,1.631456,504.374481,438.077429210435,1.89574771875162,0.0228292089651979,1.14228038910691,13.9587922910342,487.733684105328,1.93246788145493,0.00754802293520831,1.37323684122207,64.5566325078863,474.045692720826,94.8797585361606,0.00699703533787349,1.47831213689573
12,12.177276,42,42.351337,23.344,24.00633,104.490891,NaN,0.990445256233215,NaN,32.66267,400,399.760651,25,32.924976,8.995967,64.156792,49.998798,401.911194,398.921692,398.446777,7700.189453,13.763877,13.17647,13.29586,1.771412,1.753616,1.725273,75.2808,130.842422,47.584988,24.211023,130.529938,122.058243,103.431015,1.631456,504.374481,438.062905228993,1.89567915575283,0.0228219533372803,1.14247513227444,13.9661190069309,487.707511270502,1.93239833322495,0.00754696378937232,1.3733996711066,64.5566510592692,474.020545426308,94.8628753554401,0.00699598186833942,1.47855224778794
12,12.177276,42,42.351337,23.344,24.015404,104.474228,NaN,0.990445256233215,NaN,32.669495,400,399.796326,25,32.931293,9.003506,64.188766,49.998798,401.983765,398.936401,398.502869,7701.946289,13.771974,13.181724,13.282304,1.766509,1.741972,1.706319,75.309067,130.421799,47.602661,24.212912,130.41008,122.102272,103.441856,1.664651,509.929932,438.073271677995,1.89571404072644,0.0228233931031292,1.14239351265121,13.9661190069309,487.68462513555,1.9323377289831,0.00754605894484754,1.37354086872614,64.5566510592692,474.033383701072,94.8715587165121,0.00699650797116773,1.478430584566
12,12.176325,42,42.35141,23.344,24.0201,104.476807,NaN,0.990663290023804,NaN,32.657837,400,399.838043,25,32.93639,9.010718,64.454231,49.998798,402.131897,399.10379,398.610962,7709.521484,13.75253,13.171707,13.285779,1.849241,1.852702,1.801559,75.302177,130.456665,47.559734,24.222698,130.683533,122.111748,103.400513,1.641327,505.554108,438.080949319071,1.89574718122977,0.0228264029022381,1.14230326262084,13.9634005675763,487.688072853321,1.93234671309816,0.00754618064935793,1.37352047446949,64.5568451108059,474.045631338746,94.8799187957792,0.00699699611033425,1.47831567210023
12,12.173502,42,42.353149,23.344,24.014452,104.463112,NaN,0.99060994386673,NaN,32.646984,400,399.893829,25,32.919899,9.00858,64.77774,49.998798,402.131897,399.10379,398.610962,7709.521484,13.75253,13.171707,13.285779,1.849241,1.852702,1.801559,75.302177,130.456665,47.559734,24.222698,130.683533,122.111748,103.400513,1.641327,505.554108,438.081363806201,1.89577026319022,0.0228322314710558,1.14221145221605,13.9553300644037,487.667007255021,1.93228745305143,0.00754499973505964,1.37367155338415,64.5586266099445,474.055343076477,94.888287801502,0.006997066667859,1.47825004637798
12,12.173919,42,42.355095,23.344,24.016575,104.438202,NaN,0.989800810813904,NaN,32.64901,400,399.929962,25,32.913429,9.005816,64.686989,49.998798,402.276917,399.196838,398.738281,7708.28125,13.757576,13.170907,13.279132,1.866027,1.872957,1.829966,75.289589,130.38472,47.563099,24.2176,130.676941,122.10762,103.448456,1.663665,509.237732,438.082774542072,1.89577180659108,0.0228315748120545,1.14221343729265,13.9565222889366,487.630262628352,1.93218625432808,0.00754315750753549,1.37392214781109,64.5608626048785,474.057272713177,94.8916066183356,0.00699677939548511,1.47826124821278
12,12.171005,42,42.353535,23.344,24.0154,104.432686,NaN,0.989906668663025,NaN,32.647007,400,399.987549,25,32.921944,9.024569,64.626732,49.998798,402.076477,399.097229,398.584808,7706.070313,13.773404,13.18867,13.296501,1.779387,1.757796,1.700389,75.294853,130.72728,47.567535,24.188732,130.698929,122.09539,103.439812,1.6794,510.719574,438.088519109059,1.89581352964462,0.0228383324870446,1.14207688085614,13.9481903700542,487.624707341693,1.9321746581531,0.0075432499468092,1.3739376101527,64.5591618809754,474.071537136818,94.8996426009112,0.0069976575264245,1.4781026016616
12,12.171264,42,42.349709,23.344,24.015724,104.400459,NaN,0.988888800144196,NaN,32.656185,400,399.978668,25,32.930954,9.02133,64.360168,49.998798,402.076477,399.097229,398.584808,7706.070313,13.773404,13.18867,13.296501,1.779387,1.757796,1.700389,75.294853,130.72728,47.567535,24.188732,130.698929,122.09539,103.439812,1.6794,510.719574,438.088259315754,1.89581066491567,0.0228377665718122,1.14208704525176,13.9489309822479,487.585389847237,1.93207816762474,0.00754246057721151,1.37413451853415,64.5548760537977,474.067805366662,94.8931594757315,0.00699822500362804,1.47807998522498
12,12.171883,42,42.349178,23.344,24.012251,104.375084,NaN,0.98912125825882,NaN,32.664642,400,399.958618,25,32.936813,9.019248,64.166466,49.998798,401.99054,398.977417,398.528015,7699.769531,13.755319,13.158554,13.282987,1.870484,1.844818,1.822893,75.305847,130.427948,47.598499,24.177711,130.859238,122.165443,103.426636,1.598416,504.267365,438.082787391942,1.89578749414419,0.022835740166656,1.14214947557722,13.9507009687965,487.551207746682,1.93198868881875,0.00754121484943419,1.37433977810692,64.5542970926397,474.058905996883,94.8865893203755,0.00699796032148545,1.47815617478187
12,12.171366,42,42.35252,23.344,24.003441,104.391235,NaN,0.989973664283752,NaN,32.666466,400,399.873077,25,32.947254,9.029561,64.16507,49.998798,401.99054,398.977417,398.528015,7699.769531,13.755319,13.158554,13.282987,1.870484,1.844818,1.822893,75.305847,130.427948,47.598499,24.177711,130.859238,122.165443,103.426636,1.598416,504.267365,438.073982278199,1.89576183602892,0.0228355742184047,1.14220250517283,13.9492226486639,487.569066279409,1.93202931638225,0.00754125263467522,1.37426964770048,64.5579408448759,474.051801454912,94.8852411716422,0.00699703996562878,1.4782740543654
12,12.169855,42,42.354454,23.344,23.995342,104.483131,NaN,0.990973293781281,NaN,32.65023,400,399.921112,25,32.952663,9.012783,64.441635,49.998798,402.149475,399.140869,398.664093,7700.72168,13.744655,13.158105,13.269679,1.86656,1.861268,1.833409,75.298355,130.149353,47.549038,24.203665,130.660889,122.135216,103.423859,1.664109,502.64093,438.068407131322,1.89575468637057,0.0228378904723443,1.14219895665433,13.9449017944252,487.69281377302,1.9323531848475,0.00754575888064803,1.37352803434665,64.560049353465,474.050523313549,94.8863777026916,0.00699662351380482,1.47831545104524
12,12.170725,42,42.352997,23.344,23.995342,104.483131,NaN,0.990390598773956,NaN,32.65023,400,399.921112,25,32.952663,8.999372,64.630363,50.000057,402.161469,399.149963,398.641205,7703.937012,13.775582,13.173544,13.292569,1.877458,1.892083,1.830323,75.309769,130.856689,47.602898,24.151192,130.760132,122.127098,103.400932,1.626658,507.374329,438.066290696,1.89574087749997,0.0228358166142827,1.14224290770655,13.9473896948923,487.694702080489,1.93236109663006,0.00754612512181931,1.37349876189434,64.5585753383468,474.044421772001,94.8807427802882,0.00699664777929216,1.47835116826837
12,12.169796,42,42.353302,23.344,23.983675,104.564148,NaN,0.98969441652298,NaN,32.611938,400,399.998169,25,32.953506,8.995555,64.635262,50.000057,402.161469,399.149963,398.641205,7703.937012,13.775582,13.173544,13.292569,1.877458,1.892083,1.830323,75.309769,130.856689,47.602898,24.151192,130.760132,122.127098,103.400932,1.626658,507.374329,438.055224044093,1.89571077316363,0.0228361791683359,1.14230085938524,13.9447330698945,487.805556264139,1.93265400550894,0.00755044608984478,1.37281960467131,64.5589078586741,474.033555943773,94.8737086979349,0.00699614512263233,1.47845872473241
12,12.172463,42,42.352577,23.344,23.991652,104.627083,NaN,0.989708006381989,NaN,32.602177,400,400.00116,25,32.955444,9.010021,64.52047,50.000057,401.963501,399.002777,398.445068,7703.935059,13.768466,13.177225,13.302814,1.845173,1.856504,1.813117,75.330322,130.614471,47.589664,24.17001,130.705887,122.197197,103.368553,1.61346,505.368805,438.057847148323,1.8956991064302,0.0228310888368472,1.14236391344704,13.9523593762104,487.892875479608,1.93288661377827,0.00755404209178629,1.37227459957077,64.5581174379932,474.028755112024,94.869711276605,0.00699608487098969,1.47849323106915
12,12.172463,42,42.352577,23.344,24.008751,104.701698,NaN,0.989708006381989,NaN,32.583096,400,399.939026,25,32.963909,9.022489,64.322952,50.000057,402.119049,399.155853,398.613312,7703.17627,13.775747,13.181464,13.295383,1.826458,1.821107,1.797252,75.364746,130.561539,47.58094,24.182016,130.639496,122.227676,103.356361,1.60316,503.193542,438.077379114442,1.8957648373839,0.0228338025510844,1.14221020036901,13.9523593762104,487.995244347831,1.93315756393766,0.00755808667181725,1.3716477234422,64.5581174379932,474.052945943657,94.8860743591173,0.00699707613063802,1.47826408049078
12,12.16961,42,42.352383,23.344,24.009169,104.757133,NaN,0.990043342113495,NaN,32.56789,400,399.960693,25,32.975574,9.01361,64.3144,50.000057,402.119049,399.155853,398.613312,7703.17627,13.775747,13.181464,13.295383,1.826458,1.821107,1.797252,75.364746,130.561539,47.58094,24.182016,130.639496,122.227676,103.356361,1.60316,503.193542,438.084795277231,1.89581172012334,0.0228406690722493,1.14206239908843,13.9442011546458,488.071519126172,1.93335980156202,0.00756113845655228,1.37117956645855,64.5579059305692,474.070065004146,94.897454798533,0.00699781410131423,1.47809909044044
12,12.168531,42,42.353249,23.344,23.999775,104.742188,NaN,0.990403354167938,NaN,32.560936,400,399.98996,25,32.98082,8.999064,64.295631,50.000057,402.076691,399.172791,398.648651,7701.684082,13.761547,13.164586,13.287249,1.793186,1.793079,1.742545,75.34877,130.560364,47.547611,24.182045,130.721268,122.18441,103.34951,1.686125,504.808929,438.076690808655,1.8957927404257,0.0228417507189905,1.14209226678643,13.9411153536618,488.049908056902,1.9333008816377,0.00756011128512129,1.37132185548202,64.5588500766049,474.063685598682,94.8940349275035,0.00699738966921199,1.47817258219205
12,12.170246,42,42.351578,23.344,23.986485,104.703873,NaN,0.990700602531433,NaN,32.539757,400,399.974121,25,32.976128,8.986141,64.198593,50.000057,402.037872,399.052856,398.560425,7693.099121,13.750095,13.153028,13.264069,1.81473,1.824512,1.768993,75.317856,130.529602,47.609283,24.138186,130.702118,122.209061,103.345825,1.642052,505.50119,438.05733897969,1.8957144325149,0.0228355525187249,1.14229833271435,13.9460199363528,487.999517947378,1.93317087248276,0.00755845570094313,1.37160957038937,64.5569138161012,474.033696503562,94.8720196947119,0.00699647541966972,1.47843127234608
12,12.170042,42,42.349506,23.344,23.984102,104.64595,NaN,0.990743815898895,NaN,32.509773,400,399.900848,25,32.977112,9.007339,64.196663,50.000057,402.037872,399.052856,398.560425,7693.099121,13.750095,13.153028,13.264069,1.81473,1.824512,1.768993,75.317856,130.529602,47.609283,24.138186,130.702118,122.209061,103.345825,1.642052,505.50119,438.055113236997,1.89570850963614,0.0228356605276713,1.14230945304983,13.9454365613226,487.922734612551,1.93297179218865,0.00755583720722507,1.37205454118277,64.5547691976369,474.030067068752,94.8674205030026,0.0069967167683685,1.478434266231
12,12.169166,42,42.351929,23.344,23.984369,104.59948,NaN,0.989842772483826,NaN,32.508472,400,399.894348,25,32.977932,9.013789,64.263214,50.000057,402.174835,399.196655,398.690399,7698.200195,13.747849,13.158612,13.275832,1.815357,1.83352,1.77075,75.307655,130.507813,47.627834,24.119246,130.51738,122.152145,103.353294,1.611812,501.380646,438.05754967597,1.8957234420661,0.0228377912578002,1.14226277790234,13.9429313967619,487.855831671045,1.93278984855068,0.00755270800820285,1.37249410592644,64.5574109574979,474.037257807822,94.8747917871874,0.00699655527726923,1.4784028502083
12,12.170144,42,42.351765,23.344,23.976908,104.558723,NaN,0.990438044071198,NaN,32.506931,400,399.940887,25,32.977486,9.016395,64.429115,50.000057,402.174835,399.196655,398.690399,7698.200195,13.747849,13.158612,13.275832,1.815357,1.83352,1.77075,75.307655,130.507813,47.627834,24.119246,130.51738,122.152145,103.353294,1.611812,501.380646,438.046647003685,1.89567923243356,0.0228342753463411,1.1423793285769,13.9457282497561,487.800098218724,1.93264262768351,0.0075505381201395,1.37283461402649,64.5572321549569,474.020873072382,94.8635399114254,0.00699591472697204,1.47855562836989
12,12.16714,42,42.34922,23.344,23.966095,104.564209,NaN,0.990235388278961,NaN,32.501808,400,399.989716,25,32.981392,9.017756,64.403374,50.000057,402.14447,399.156677,398.66333,7692.105469,13.761456,13.159278,13.275757,1.779423,1.794937,1.724621,75.31691,130.396362,47.58976,24.125837,130.776382,122.131187,103.364609,1.619942,502.218475,438.041605540767,1.8956853537383,0.022839720897286,1.14232472746086,13.9371369693239,487.810923556042,1.9326763758477,0.0075514756527673,1.37273732264034,64.5544573675116,474.021345261994,94.8612253138278,0.00699641318354932,1.47851258421446
12,12.167747,42,42.347969,23.344,23.958511,104.574615,NaN,0.990756273269653,NaN,32.504555,400,400.000793,25,32.98407,8.999571,64.247498,50.006344,402.151672,399.107391,398.678528,7691.720215,13.758242,13.151857,13.270467,1.74136,1.76229,1.698227,75.328712,130.501678,47.628464,24.115137,130.640823,122.171432,103.373688,1.635769,503.460754,438.031464335895,1.89564655529294,0.0228370691398254,1.14242369498468,13.9388730856327,487.826826718746,1.93272098014064,0.00755235480296561,1.37262447843131,64.5529788694269,474.006191990059,94.8496819294182,0.00699602767520876,1.47863727560792
12,12.168544,42,42.345749,23.344,23.95603,104.553055,NaN,0.989386856555939,NaN,32.490124,400,399.936371,25,32.99054,8.997137,64.181717,50.006344,402.151672,399.107391,398.678528,7691.720215,13.758242,13.151857,13.270467,1.74136,1.76229,1.698227,75.328712,130.501678,47.628464,24.115137,130.640823,122.171432,103.373688,1.635769,503.460754,438.026689733456,1.89562435918375,0.0228347748072978,1.1424863662266,13.9411525332114,487.800104757783,1.93265467225414,0.00755174318952312,1.3727619350831,64.5505582255883,473.996470801783,94.8408096412675,0.00699604720309718,1.47869580943614
12,12.166687,42,42.344547,23.344,23.952055,104.499527,NaN,0.99095630645752,NaN,32.466942,400,399.968536,25,32.998859,8.997046,64.25135,50.006344,402.290405,399.193329,398.787476,7695.257324,13.744719,13.150192,13.262715,1.883047,1.87376,1.822203,75.335648,130.709213,47.565674,24.137751,130.596542,122.242081,103.327431,1.646818,506.394348,438.026669222169,1.89563856383369,0.0228385717217162,1.14242820047324,13.935841275021,487.728168692068,1.93246660510591,0.00754913992928974,1.37319023202547,64.5493620721625,474.000857045061,94.8425317186801,0.00699645330295206,1.4786359877527
12,12.165859,42,42.345821,23.344,23.955296,104.427826,NaN,0.989547371864319,NaN,32.466553,400,400.041779,25,33.002975,9.007594,64.218315,50.006344,402.251495,399.238983,398.786926,7695.940918,13.73697,13.150993,13.280812,1.87007,1.872509,1.824954,75.363853,130.470398,47.574314,24.119261,130.44899,122.211647,103.334862,1.604825,505.924988,438.032387311095,1.89566417518204,0.0228410612609126,1.1423571280811,13.9334728923578,487.628035448447,1.93219888509752,0.00754492521612927,1.3738236440321,64.550751252268,474.011173300492,94.8508275180546,0.0069966362531149,1.47855748729396
12,12.166049,42,42.347801,23.344,23.963732,104.354706,NaN,0.989863395690918,NaN,32.48,400,400.062073,25,33.003609,9.015625,64.166634,50.006344,402.251495,399.238983,398.786926,7695.940918,13.73697,13.150993,13.280812,1.87007,1.872509,1.824954,75.363853,130.470398,47.574314,24.119261,130.44899,122.211647,103.334862,1.604825,505.924988,438.041561504145,1.8956935926327,0.0228419477099968,1.14229081967517,13.9340163725219,487.524987736982,1.93192198512783,0.00754045316433647,1.37448561202668,64.5527956894227,474.023384451054,94.8611359292137,0.00699676391437792,1.47847175401459
