P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.165197,42,42.345943,23.344,23.963732,104.354706,NaN,0.989783465862274,NaN,32.48,400,400.062073,25,33.003609,9.009124,64.293365,50.006344,402.295135,399.236084,398.818939,7698.078125,13.751476,13.157262,13.271626,1.801316,1.807227,1.743393,75.362907,130.61795,47.596954,24.114641,130.361618,122.228889,103.324661,1.602118,502.421906,438.043635019401,1.89570712191574,0.0228439800290001,1.14224774027945,13.9315792431986,487.527400322854,1.93193208737399,0.00754092030239002,1.37444812335465,64.5508842801692,474.027063335237,94.8617013159231,0.00699726453344586,1.4784087371913
12,12.165155,42,42.341778,23.344,23.973034,104.305557,NaN,0.989706218242645,NaN,32.475327,400,400.099304,25,33.004677,9.008448,64.50808,50.006344,402.313446,399.24585,398.848358,7695.851563,13.748079,13.152573,13.263582,1.819,1.826711,1.783044,75.361717,130.490631,47.565765,24.127766,130.591644,122.174911,103.344131,1.606995,504.28537,438.05436201229,1.89574354827486,0.0228455572693906,1.14216197727603,13.9314590996964,487.465249367606,1.93177575993909,0.0075392946045319,1.37478327969334,64.5462280513662,474.037554097863,94.8644871173816,0.00699847888031927,1.47824624974115
12,12.163518,42,42.339386,23.344,23.974583,104.259911,NaN,0.990246891975403,NaN,32.461395,400,400.124695,25,33.008423,9.019325,64.563499,50.006344,402.313446,399.24585,398.848358,7695.851563,13.748079,13.152573,13.263582,1.819,1.826711,1.783044,75.361717,130.490631,47.565765,24.127766,130.591644,122.174911,103.344131,1.606995,504.28537,438.06011402388,1.89577549512274,0.0228497088864176,1.14206534444171,13.9267761209134,487.405597392247,1.93162249077039,0.00753741248095263,1.37512505629845,64.5436195264579,474.047636931133,94.8688327096871,0.00699934271999903,1.47811453846618
12,12.163518,42,42.339386,23.344,23.963436,104.200668,NaN,0.990246891975403,NaN,32.459808,400,400.094788,25,33.009548,9.008577,64.601089,50.006344,402.207916,399.162598,398.801147,7703.322266,13.755471,13.156846,13.276722,1.825192,1.818851,1.77615,75.344727,130.500687,47.553474,24.143257,130.447845,122.158661,103.348648,1.669955,504.717499,438.047382863215,1.8957326464316,0.0228479388148088,1.14216552290878,13.9267761209134,487.32411583005,1.93140657710181,0.00753418731430395,1.37563264708412,64.5436195264579,474.031868029636,94.8581649943627,0.00699869637512084,1.47826386103801
12,12.1619,42,42.336388,23.344,23.950819,104.193954,NaN,0.989897608757019,NaN,32.450912,400,400.09201,25,33.011662,8.996129,64.372116,50.00301,402.497986,399.467712,399.000153,7699.30957,13.745299,13.157952,13.270641,1.926755,1.918448,1.876081,75.309166,130.359741,47.55624,24.116371,130.776367,122.192162,103.331383,1.582594,507.512848,438.036909648652,1.89570983894171,0.0228497962259929,1.14219718116139,13.9221470299479,487.318781755135,1.9313984274019,0.0075345756591695,1.37562944868966,64.5403499654948,474.021376567718,94.8479648728847,0.00699883107220572,1.47831781534444
12,12.161314,42,42.336311,23.344,23.953117,104.222069,NaN,0.990502595901489,NaN,32.448692,400,400.187683,25,33.011627,8.989487,64.214996,50.00301,402.497986,399.467712,399.000153,7699.30957,13.745299,13.157952,13.270641,1.926755,1.918448,1.876081,75.309166,130.359741,47.55624,24.116371,130.776367,122.192162,103.331383,1.582594,507.512848,438.040960566797,1.89572798075314,0.0228515598783445,1.14214688571943,13.9204703722818,487.357554362348,1.93150132870064,0.00753612594726242,1.37538680441785,64.5402659881325,474.027998867132,94.8523648862148,0.00699911704547205,1.4782539133913
12,12.161016,42,42.336189,23.344,23.957327,104.309937,NaN,0.988936364650726,NaN,32.431736,400,400.146118,25,33.004444,8.997066,63.931953,50.00301,402.176331,399.178589,398.686218,7694.679688,13.767582,13.17084,13.289393,1.847373,1.851235,1.825557,75.297333,130.498749,47.565971,24.138351,130.512894,122.169632,103.335472,1.666086,506.503906,438.046494100848,1.89574889768976,0.0228529398532912,1.14209397412173,13.9196177142051,487.478532318207,1.93182211511889,0.00754093850064191,1.37463297320405,64.5401329328206,474.035611012705,94.8573881570946,0.0069994520687864,1.47817996961745
12,12.161311,42,42.332191,23.344,23.949211,104.413467,NaN,0.989731132984161,NaN,32.43449,400,400.106445,25,33.001797,8.994524,63.808758,50.00301,402.323608,399.292236,398.838348,7695.297852,13.776886,13.167603,13.290152,1.842522,1.834057,1.801759,75.341385,130.471375,47.573898,24.115326,130.604004,122.155029,103.322594,1.630409,508.042419,438.036506574172,1.89571301232559,0.0228509466396401,1.14218186033912,13.9204617885574,487.625988102381,1.93222070403786,0.00754757319921864,1.37367127748553,64.5358871049329,474.019606792249,94.842423220288,0.00699954925985588,1.47827097171578
12,12.162116,42,42.330898,23.344,23.937321,104.512283,NaN,0.991198182106018,NaN,32.429764,400,400.151123,25,33.003185,9.006782,63.730225,50.00301,402.323608,399.292236,398.838348,7695.297852,13.776886,13.167603,13.290152,1.842522,1.834057,1.801759,75.341385,130.471375,47.573898,24.115326,130.604004,122.155029,103.322594,1.630409,508.042419,438.020965579863,1.89565451102597,0.0228471366704998,1.14232957889984,13.9227650317876,487.763361910758,1.93258708476671,0.00755326589977885,1.37280857328332,64.5344768126837,473.997174234063,94.8259107658222,0.00699887317759896,1.47846396534201
12,12.160248,42,42.330715,23.344,23.930359,104.586449,NaN,0.990669786930084,NaN,32.409184,400,400.216766,25,33.000648,9.020083,63.710083,50.00301,402.370636,399.371277,398.903931,7694.131836,13.775121,13.161764,13.295507,1.820998,1.83162,1.774335,75.368439,130.10614,47.558014,24.138664,130.63092,122.12709,103.324783,1.714142,510.595551,438.017560744996,1.89565741701839,0.0228504893651716,1.14229773375155,13.9174201874047,487.865391144155,1.93285758428488,0.00755733701064538,1.37217952671726,64.5341625511155,473.998115490309,94.8263579465225,0.00699894625034808,1.4784522672691
12,12.158169,42,42.330299,23.344,23.931009,104.574921,NaN,0.99060046672821,NaN,32.401905,400,400.217468,25,32.992943,9.018681,63.686771,50.00301,402.370636,399.371277,398.903931,7694.131836,13.775121,13.161764,13.295507,1.820998,1.83162,1.774335,75.368439,130.10614,47.558014,24.138664,130.63092,122.12709,103.324783,1.714142,510.595551,438.023364691968,1.89569294639131,0.0228555564573401,1.14218669154917,13.9114708901004,487.850110305067,1.93281796223325,0.00755681625005006,1.37226826486727,64.5337088008824,474.010898440231,94.8345738080511,0.00699954874040703,1.47832480350251
12,12.157968,42,42.324844,23.344,23.927597,104.512764,NaN,0.990502715110779,NaN,32.392662,400,400.211731,25,32.992779,9.012147,63.782425,50.00301,402.371277,399.362885,398.890045,7694.179688,13.777038,13.165904,13.287685,1.812364,1.825975,1.782428,75.385262,130.266678,47.566486,24.125181,130.483353,122.042473,103.376923,1.733521,511.17215,438.019956851899,1.89568302162045,0.0228554943432586,1.14220722626313,13.9108956649753,487.771861926834,1.93262170094255,0.00755481557772398,1.37268314190788,64.5277584246326,474.003427871957,94.8238727922878,0.00700027046290274,1.47831289794688
12,12.155807,42,42.32267,23.344,23.926395,104.427452,NaN,0.990745663642883,NaN,32.416138,400,400.202271,25,32.989578,9.007071,63.956306,50.00301,402.266083,399.282166,398.819244,7690.321777,13.769267,13.158013,13.285246,1.796123,1.796734,1.745954,75.384987,130.249191,47.546707,24.10865,130.53775,122.057922,103.365265,1.639173,502.125702,438.023844883524,1.89571273661386,0.0228604647935914,1.14210871833217,13.9047108276484,487.657543624816,1.93232331553253,0.00755072910683888,1.37336116366944,64.5253868151241,474.012840329544,94.8279892494128,0.00700106621595566,1.47819075554979
12,12.155819,42,42.320869,23.344,23.937006,104.344162,NaN,0.989904999732971,NaN,32.434616,400,400.210968,25,32.986393,9.004939,64.423912,50.001389,402.394318,399.375,398.917419,7687.371582,13.763028,13.157314,13.277589,1.888287,1.87593,1.848987,75.384857,130.147079,47.576118,24.102001,130.574448,122.113419,103.369759,1.639556,504.362366,438.035934086827,1.89575333746452,0.0228621220747916,1.14201391620663,13.904745174243,487.545465066818,1.93203004787976,0.00754665481812808,1.37403218686148,64.5234220300218,474.026519728047,94.8353793445713,0.00700196669045809,1.47803390001572
12,12.157503,42,42.321655,23.344,23.937006,104.344162,NaN,0.990113496780396,NaN,32.434616,400,400.210968,25,32.986393,9.004968,64.479584,50.001389,402.394318,399.375,398.917419,7687.371582,13.763028,13.157314,13.277589,1.888287,1.87593,1.848987,75.384857,130.147079,47.576118,24.102001,130.574448,122.113419,103.369759,1.639556,504.362366,438.031835326884,1.8957265830039,0.022858099721095,1.14209906246557,13.9095648928601,487.544444657205,1.93202577345893,0.00754645697770052,1.37404803441108,64.5242795187291,474.01722488275,94.829904627438,0.00700143735488489,1.47813383680627
12,12.15601,42,42.321899,23.344,23.949352,104.283127,NaN,0.991043925285339,NaN,32.435505,400,400.21933,25,32.981472,9.011089,64.222252,50.001389,402.346436,399.388489,398.885773,7694.750977,13.762098,13.161705,13.284374,1.789355,1.800907,1.752661,75.409737,130.39064,47.619553,24.074171,130.632248,122.088005,103.371552,1.662242,505.143616,438.049567959598,1.89579775851759,0.0228636271703736,1.14191264790558,13.9052918540299,487.460246700235,1.93180222332075,0.00754307537252252,1.37457304811155,64.5245457083409,474.043587541169,94.8479937979743,0.00700247236232482,1.47788794277174
12,12.15795,42,42.319172,23.344,23.965887,104.23407,NaN,0.990786194801331,NaN,32.418293,400,400.214417,25,32.980251,9.016025,64.067535,50.001389,402.346436,399.388489,398.885773,7694.750977,13.762098,13.161705,13.284374,1.789355,1.800907,1.752661,75.409737,130.39064,47.619553,24.074171,130.632248,122.088005,103.371552,1.662242,505.143616,438.063729162939,1.89583049364034,0.0228616198067737,1.1418621931103,13.9108441519239,487.396350298439,1.93163836993719,0.00754109168548859,1.37493698039145,64.5216854014891,474.053724365537,94.8520304030958,0.00700340222356605,1.47775071834771
12,12.15685,42,42.317455,23.344,23.974152,104.223648,NaN,0.989504337310791,NaN,32.410618,400,400.08136,25,32.985962,9.012812,63.851151,50.001389,401.990021,398.992645,398.527313,7698.937012,13.765621,13.163554,13.279029,1.773787,1.776052,1.725557,75.394997,130.171921,47.566113,24.097378,130.621323,122.090126,103.347076,1.728604,516.643372,438.075841721286,1.89587972476668,0.0228655596835147,1.14173251516886,13.9076960235433,487.384253391612,1.93160974588278,0.00754095646691273,1.3749913662019,64.5198121385944,474.070639189786,94.8617003134319,0.00700441963294245,1.47756475120125
12,12.158689,42,42.317757,23.344,23.978521,104.268684,NaN,0.989343106746674,NaN,32.407032,400,399.924011,25,32.986336,9.008673,63.54818,50.001389,402.267426,399.38623,398.843231,7691.262695,13.756842,13.161804,13.302682,1.8111,1.810644,1.774065,75.41008,130.358154,47.547699,24.103355,130.547272,122.088081,103.336571,1.600739,499.242737,438.076357447894,1.89586730947632,0.0228618613898948,1.14178615118267,13.912959001557,487.445776327615,1.93177216185042,0.00754333198175085,1.37461261107898,64.5200268499754,474.066281763299,94.8590638668812,0.00700418399743128,1.47761052310486
12,12.15925,42,42.31802,23.344,23.972092,104.31752,NaN,0.988730728626251,NaN,32.415436,400,400.031891,25,32.977257,8.990993,63.250645,50.001389,402.267426,399.38623,398.843231,7691.262695,13.756842,13.161804,13.302682,1.8111,1.810644,1.774065,75.41008,130.358154,47.547699,24.103355,130.547272,122.088081,103.336571,1.600739,499.242737,438.067652111349,1.89583369463255,0.0228595008712389,1.14187215021635,13.91456439122,487.51255517739,1.93194856042818,0.00754592293569765,1.37420151104595,64.5204285661061,474.054095529213,94.8510891593135,0.00700363469214468,1.4777297561755
12,12.161963,42,42.319313,23.344,23.970106,104.395584,NaN,0.990975260734558,NaN,32.428288,400,400.17984,25,32.981701,8.980557,63.18615,50.001389,402.269287,399.319092,398.834808,7695.295898,13.77037,13.168365,13.295971,1.776191,1.788125,1.718637,75.433212,130.40538,47.538307,24.122404,130.421265,122.052223,103.348557,1.644483,508.663513,438.058784259321,1.89578297890326,0.022852708913042,1.14202700394615,13.9223272813386,487.618127713155,1.93222563269398,0.0075498422333083,1.37356390833784,64.5217244670824,474.036337859847,94.8404115005015,0.00700266268334408,1.4779173728343
12,12.161963,42,42.319313,23.344,23.96767,104.456398,NaN,0.990975260734558,NaN,32.451939,400,400.208832,25,32.981838,8.986118,63.326584,50.001389,402.381134,399.416321,398.94339,7686.648438,13.75741,13.1566,13.27997,1.784417,1.796939,1.74831,75.423439,130.430145,47.561832,24.135632,130.526138,122.095566,103.354752,1.574658,497.630859,438.056002254887,1.89577361563305,0.0228523220768485,1.1420488870038,13.9223272813386,487.701643951646,1.93244682323862,0.00755314678531509,1.37304858464474,64.5217244670824,474.032892276057,94.8380801484006,0.00700252138998595,1.4779499875543
12,12.16327,42,42.31805,23.344,23.950718,104.499443,NaN,0.990032017230988,NaN,32.473824,400,400.236298,25,32.983601,8.992487,63.714169,50.001389,402.381134,399.416321,398.94339,7686.648438,13.75741,13.1566,13.27997,1.784417,1.796939,1.74831,75.423439,130.430145,47.561832,24.135632,130.526138,122.095566,103.354752,1.574658,497.630859,438.033459727837,1.89568769117727,0.0228465107797655,1.14226737380085,13.9260666240352,487.762374657834,1.9326101714267,0.00755580258143028,1.37265941211901,64.5204612965715,474.000389740587,94.8147830284399,0.00700142661372809,1.47823867612079
12,12.161484,42,42.316135,23.344,23.937748,104.494637,NaN,0.989766478538513,NaN,32.493473,400,400.291565,25,32.985905,9.000668,64.322472,50.001389,402.471375,399.47522,399.060059,7692.130371,13.762532,13.15929,13.269777,1.826398,1.837618,1.762061,75.399475,130.482788,47.533691,24.150421,130.5466,122.07328,103.361488,1.662052,508.915161,438.022991985094,1.89566619241166,0.0228487128743866,1.14229375565237,13.9209567809328,487.758257732684,1.93260310141822,0.00755602376923739,1.37266159670052,64.5183719615248,473.991138264239,94.8065417219547,0.00700140824693501,1.47829731400993
12,12.163527,42,42.317474,23.344,23.933661,104.473717,NaN,0.989455819129944,NaN,32.504852,400,400.245514,25,32.98798,8.996113,64.382927,49.999268,402.312958,399.393005,398.92981,7689.797852,13.745202,13.153835,13.276703,1.82714,1.830725,1.798792,75.41555,130.462341,47.539948,24.150457,130.520996,122.024841,103.363281,1.542172,496.439178,438.013348981959,1.89561802304306,0.0228431882261767,1.14243395817545,13.9268018685821,487.727805070117,1.93251978185272,0.00755455050642294,1.37286519723885,64.5198328681301,473.974351691939,94.7965737301113,0.00700046729713441,1.47847677885136
12,12.164571,42,42.316147,23.344,23.924168,104.468994,NaN,0.989752888679504,NaN,32.516525,400,400.230713,25,32.992153,8.995996,64.215736,49.999268,402.312958,399.393005,398.92981,7689.797852,13.745202,13.153835,13.276703,1.82714,1.830725,1.798792,75.41555,130.462341,47.539948,24.150457,130.520996,122.024841,103.363281,1.542172,496.439178,437.99996077778,1.89556492999766,0.0228391893952654,1.14257239590043,13.9297885006662,487.723040246539,1.93250981861964,0.00755462808737306,1.37287849417783,64.5183850542183,473.953887761122,94.7813589129384,0.0069998780986857,1.47865078379737
12,12.164347,42,42.316399,23.344,23.92251,104.475433,NaN,0.989523768424988,NaN,32.529736,400,400.258179,25,32.996391,8.990392,64.005051,49.999268,402.356689,399.381653,398.938995,7683.36377,13.740497,13.14711,13.258615,1.858338,1.850122,1.782898,75.400345,130.574036,47.554066,24.164852,130.43132,122.089767,103.34697,1.582346,505.308655,437.998611964846,1.89556211179776,0.0228394603729966,1.14257600204953,13.9291477069556,487.731553569895,1.93253185901564,0.00755491436953581,1.37282912253871,64.5186600000565,473.953027253347,94.7810379832064,0.00699979529599256,1.47866277434671
12,12.163825,42,42.316818,23.344,23.934258,104.460709,NaN,0.989416122436523,NaN,32.51247,400,400.270996,25,32.992317,8.976604,63.739933,49.999268,402.448853,399.523163,399.047943,7688.488281,13.740989,13.150485,13.272487,1.858403,1.872461,1.842097,75.384071,130.68541,47.561932,24.143944,130.692261,122.079453,103.328468,1.633389,508.44809,438.01330539748,1.89561558500397,0.0228425720458177,1.14244366491668,13.9276543943311,487.710796176618,1.93247605150309,0.00755400911304192,1.3729620207807,64.5190023620285,473.972995392094,94.7949769790165,0.0070005353407778,1.47847969038245
12,12.164911,42,42.316872,23.344,23.941496,104.449745,NaN,0.989951193332672,NaN,32.508644,400,400.310425,25,32.983387,8.985615,63.813469,49.999268,402.448853,399.523163,399.047943,7688.488281,13.740989,13.150485,13.272487,1.858403,1.872461,1.842097,75.384071,130.68541,47.561932,24.143944,130.692261,122.079453,103.328468,1.633389,508.44809,438.018930114496,1.89562616804082,0.0228411308654705,1.14243342823895,13.9307611170275,487.69567252716,1.93243589199686,0.00755339991350706,1.37305586255771,64.5190612788022,473.976927186266,94.7976922862936,0.00700068642516333,1.47844322225531
12,12.163939,42,42.316299,23.344,23.949999,104.427544,NaN,0.991320192813873,NaN,32.505554,400,400.337494,25,32.985088,9.002716,64.212509,49.999268,402.480652,399.491425,399.059479,7695.248047,13.757312,13.1592,13.274408,1.864559,1.847698,1.801559,75.371742,130.600662,47.541138,24.142746,130.650818,122.063362,103.315659,1.685175,516.657837,438.031009990636,1.89567430138677,0.0228448003190158,1.14230768296456,13.9279805241869,487.665930103576,1.9323582687827,0.00755233794627796,1.37323231984918,64.518550894737,473.994236848869,94.8088076180121,0.00700150441076938,1.47827043316825
12,12.161364,42,42.314022,23.344,23.950342,104.363541,NaN,0.989517986774445,NaN,32.48687,400,400.291626,25,32.98764,8.998562,64.281311,49.999268,402.30191,399.374084,398.891602,7694.04834,13.760212,13.163949,13.282007,1.786847,1.781894,1.713982,75.408829,130.428513,47.525799,24.141459,130.762527,122.018761,103.35836,1.514159,491.67215,438.037669382117,1.89571651854764,0.0228509997767362,1.14217436824048,13.9206134341837,487.58097667723,1.93213780772301,0.00754943233177977,1.37372945187299,64.515951693225,474.008176819932,94.8158802696465,0.00700250552178634,1.47810382695957
12,12.160182,42,42.315666,23.344,23.950342,104.363541,NaN,0.989518105983734,NaN,32.48687,400,400.291626,25,32.98764,8.990377,63.938931,49.999268,402.30191,399.374084,398.891602,7694.04834,13.760212,13.163949,13.282007,1.786847,1.781894,1.713982,75.408829,130.428513,47.525799,24.141459,130.762527,122.018761,103.35836,1.514159,491.67215,438.04054610864,1.89573529295028,0.0228538213252517,1.14211460684755,13.9172313325762,487.578843219665,1.93212886883779,0.0075490184036913,1.37376256669687,64.5178602528615,474.016236444159,94.8230352600478,0.00700252604597253,1.47805241399243
12,12.162293,42,42.313847,23.344,23.942524,104.349266,NaN,0.988630890846252,NaN,32.479847,400,400.210236,25,32.990715,8.983179,63.773464,49.999268,402.297394,399.386871,398.900574,7687.704102,13.746346,13.15372,13.272915,1.774671,1.800741,1.748483,75.389786,130.317413,47.528557,24.130445,130.730072,122.043785,103.321777,1.784124,512.962097,438.026478118536,1.89567170494737,0.022847540742132,1.14229169516866,13.9232714438104,487.561592972599,1.93208681098283,0.00754870016680769,1.37384723687823,64.515760747837,473.991564656526,94.8044608100889,0.00700185716554236,1.47825857375138
12,12.160502,42,42.31522,23.344,23.930845,104.408157,NaN,0.990205764770508,NaN,32.463142,400,400.198456,25,32.989346,8.990831,63.833717,49.999268,402.331512,399.382538,398.92923,7695.316406,13.758862,13.16322,13.277269,1.785827,1.772299,1.734773,75.379196,130.560699,47.570946,24.076523,130.743713,122.071548,103.309952,1.606062,502.155884,438.017497482869,1.89565525040828,0.0228499602357402,1.14230621195121,13.9181469851599,487.640704948937,1.93229361735769,0.00755155605719509,1.37337492231553,64.5172588323923,473.98647147492,94.8024373442394,0.00700138936385314,1.47832767299479
12,12.158616,42,42.313927,23.344,23.923771,104.461342,NaN,0.989506542682648,NaN,32.45594,400,400.209961,25,32.989334,8.98918,63.640652,49.999268,402.331512,399.382538,398.92923,7695.316406,13.758862,13.16322,13.277269,1.785827,1.772299,1.734773,75.379196,130.560699,47.570946,24.076523,130.743713,122.071548,103.309952,1.606062,502.155884,438.014008941119,1.89565801493905,0.0228533390663916,1.14227445720464,13.912750096488,487.715411321087,1.93249405711796,0.00755477143231972,1.37289863457332,64.5158480372417,473.986583391943,94.8011740277281,0.00700163776448889,1.47830700123376
12,12.157545,42,42.31028,23.344,23.922285,104.474052,NaN,0.989957332611084,NaN,32.462387,400,400.232513,25,32.996227,8.992889,63.430294,49.995983,402.437042,399.449554,398.949188,7689.921875,13.746105,13.152864,13.271036,1.866526,1.872031,1.813177,75.413239,130.647278,47.564655,24.070745,130.718079,122.045609,103.326363,1.625167,502.321991,438.014919250507,1.89566931864552,0.0228556604892948,1.14223363418767,13.9096850932016,487.737584694403,1.93256007333497,0.0075563802404937,1.37271803120064,64.5119834333429,473.988188950296,94.7984832456316,0.00700239139434408,1.47823646933991
12,12.15933,42,42.311279,23.344,23.928152,104.498688,NaN,0.989578723907471,NaN,32.455677,400,400.222626,25,33.008713,9.014771,63.398361,49.995983,402.139923,399.270416,398.701508,7693.233398,13.732543,13.158165,13.290095,1.846156,1.864689,1.830682,75.408745,130.562973,47.567402,24.089565,130.622162,122.03862,103.345383,1.736162,510.406525,438.01727479919,1.89566351577346,0.0228523303420189,1.14227114797684,13.9147933192507,487.770106773782,1.93264419431824,0.00755746657852345,1.37253005330838,64.5129586818452,473.986753319676,94.798546670411,0.00700214409544514,1.47826522811671
12,12.15933,42,42.311279,23.344,23.931297,104.507607,NaN,0.989578723907471,NaN,32.448891,400,400.087036,25,33.022457,9.018199,63.645164,49.995983,402.139923,399.270416,398.701508,7693.233398,13.732543,13.158165,13.290095,1.846156,1.864689,1.830682,75.408745,130.562973,47.567402,24.089565,130.622162,122.03862,103.345383,1.736162,510.406525,438.020867197431,1.89567560814445,0.022852830008809,1.14224283775075,13.9147933192507,487.782348033732,1.93267660834691,0.00755795087272763,1.37245480442345,64.5129586818452,473.991202709559,94.8015565858608,0.00700232660551921,1.47822305821188
12,12.159986,42,42.308601,23.344,23.924011,104.486214,NaN,0.990242600440979,NaN,32.438854,400,399.918671,25,33.034168,9.00883,63.918007,49.995983,401.698059,399.095551,398.345428,7686.520508,13.681766,13.149051,13.313558,1.875992,1.858564,1.830989,75.417076,130.412308,47.570381,24.082266,130.458374,122.096764,103.311378,1.678603,505.249542,438.01094723526,1.89563717032077,0.0228501062682729,1.14234163866454,13.9166704864263,487.756453640323,1.93261339999342,0.00755746365853104,1.37258165223455,64.5100364324659,473.975184503576,94.7879473524574,0.0070021746009658,1.47833427622605
12,12.158324,42,42.308693,23.344,23.912481,104.43364,NaN,0.989173948764801,NaN,32.423523,400,399.76889,25,33.029484,8.995182,63.968647,49.995983,401.811707,399.178741,398.392731,7694.052246,13.716089,13.1701,13.334849,1.853411,1.86912,1.813302,75.417847,130.363434,47.58186,24.053768,130.434357,122.091843,103.288879,1.642018,499.786774,438.001823227816,1.89561924130159,0.0228522423348987,1.14236136352359,13.9119144667929,487.68416060558,1.93242176692082,0.00755458452982507,1.37302787813931,64.5101368260699,473.968652192617,94.7836240402568,0.0070018892724531,1.47839761320532
12,12.158279,42,42.30756,23.344,23.902065,104.352959,NaN,0.989921629428864,NaN,32.419827,400,399.755646,25,33.015072,8.982949,64.011658,49.995983,401.811707,399.178741,398.392731,7694.052246,13.716089,13.1701,13.334849,1.853411,1.86912,1.813302,75.417847,130.363434,47.58186,24.053768,130.434357,122.091843,103.288879,1.642018,499.786774,437.990033519143,1.89557989913383,0.0228506944899312,1.1424529688224,13.9117856869021,487.574826186701,1.93213443903503,0.00755048421868394,1.37368918244127,64.5089004438105,473.953383815928,94.7721232246693,0.00700147657204207,1.47852524939697
12,12.156892,42,42.305923,23.344,23.90103,104.280174,NaN,0.990585029125214,NaN,32.429901,400,399.7677,25,33.004185,8.993707,63.869343,49.995983,401.74826,399.132477,398.367523,7702.297363,13.733438,13.17954,13.351609,1.801445,1.821474,1.777855,75.41494,130.460464,47.558701,24.052813,130.511353,122.106598,103.284828,1.737408,513.101807,437.992229639062,1.89559796242817,0.022853842278435,1.14239203628599,13.907816228744,487.476946575784,1.93187840606024,0.00754693706185741,1.37427550484078,64.5071140225828,473.958883534268,94.7741473000723,0.00700201095911598,1.47844823261133
