P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.127601,28,28.525633,5.8526,5.661621,93.977905,NaN,0.985479116439819,NaN,28.48954,400,400.234009,25,29.501963,8.940491,44.939499,49.993416,402.189819,399.644073,398.966949,5297.154785,10.823568,10.364185,10.302236,1.545618,1.537923,1.49759,42.326103,76.159096,29.249374,5.460576,76.400322,78.324196,92.564842,NaN,626.656067,431.097989136369,1.92322594463024,0.038909556842874,1.01908637759733,-3.49639434614198,491.790068553904,1.9784880192337,0.011948580423321,1.19003016672037,46.9310311452293,471.956644265743,77.8261725057991,0.0108135200739137,1.27661068392536
7,7.128123,28,28.52508,5.8526,5.665627,93.997322,NaN,0.986094832420349,NaN,28.499207,400,400.210449,25,29.516926,8.950959,45.07621,49.993416,402.149536,399.564178,398.9552,5304.523438,10.823144,10.361402,10.301581,1.545692,1.530951,1.502612,42.345783,76.234978,29.230402,5.467688,76.385818,78.382843,92.534752,0,575.015686,431.100670556747,1.92322827738615,0.0389071577069365,1.01908970253319,-3.49416001933656,491.813858342569,1.97855461711939,0.0119501586792393,1.18995121504401,46.9302012031719,471.95686501222,77.8256714885075,0.0108137678364723,1.27660040913928
7,7.127103,28,28.523783,5.8526,5.665627,93.997322,NaN,0.984889447689056,NaN,28.499207,400,400.210449,25,29.516926,8.952809,45.064728,49.993416,402.210632,399.653595,399.078308,5297.961914,10.837748,10.370617,10.303918,1.528406,1.526067,1.49603,42.363438,76.202652,29.247492,5.461772,76.342171,78.370811,92.54554,0.408083945512772,642.851929,431.103408080651,1.9232523305115,0.0389136920668295,1.0190340248646,-3.49852606071823,491.815461763321,1.97856320604437,0.011950844460905,1.18993124843935,46.928254617479,471.963904514414,77.8296052755333,0.0108147328424664,1.27653699198886
7,7.127942,28,28.524487,5.8526,5.662653,94.030762,NaN,0.985097050666809,NaN,28.512196,400,400.25238,25,29.525608,8.947693,44.858704,49.993416,402.210632,399.653595,399.078308,5297.961914,10.837748,10.370617,10.303918,1.528406,1.526067,1.49603,42.363438,76.202652,29.247492,5.461772,76.342171,78.370811,92.54554,0.408083945512772,642.851929,431.098125574206,1.92322167528612,0.0389076157970066,1.01909850976345,-3.49493474314806,491.854381081613,1.978666914223,0.0119526864271031,1.18982093331542,46.9293112152921,471.953906586005,77.8226313765064,0.0108138454681644,1.27660865860669
7,7.127358,28,28.524857,5.8526,5.655716,94.028595,NaN,0.98534893989563,NaN,28.504383,400,400.350372,25,29.535044,8.946325,44.8433,49.993416,402.107269,399.730499,399.063538,5290.950684,10.844282,10.377318,10.325809,1.531934,1.523916,1.489144,42.332432,76.424141,29.266394,5.441537,76.234581,78.464325,92.492249,0.125620633363724,597.325684,431.092623622766,1.92321009143098,0.0389097210045415,1.01911022321993,-3.49743450603847,491.85134549391,1.97865744248197,0.0119523473110889,1.18983447022681,46.9298665213851,471.950241088468,77.8202110655581,0.0108134726354212,1.27663674969606
7,7.127877,28,28.524101,5.8526,5.649397,94.006271,NaN,0.985571026802063,NaN,28.489525,400,400.314819,25,29.545059,8.962798,45.012474,49.993416,401.499847,399.441559,398.437897,5310.47998,10.792927,10.403464,10.376794,1.527168,1.517551,1.475346,42.332996,76.321152,29.237881,5.456736,76.375145,78.420464,92.504326,0.129543751478195,567.725525,431.084790362802,1.9231747526247,0.0389049060129338,1.019178309346,-3.49521296251748,491.825717230759,1.97859010343104,0.0119512689165996,1.18990370566116,46.9287318900142,471.937020934361,77.8089344498192,0.0108130154357513,1.27670427353049
7,7.128181,28,28.525583,5.8526,5.642155,94.010071,NaN,0.985927879810333,NaN,28.486092,400,400.066986,25,29.548618,8.951032,45.260929,49.993416,401.499847,399.441559,398.437897,5310.47998,10.792927,10.403464,10.376794,1.527168,1.517551,1.475346,42.332996,76.321152,29.237881,5.456736,76.375145,78.420464,92.504326,0.129543751478195,567.725525,431.076593008709,1.92314110789804,0.0389012508404521,1.01924049518374,-3.49391176845177,491.828406991511,1.97859260541027,0.0119507369461613,1.18991274261943,46.9309561057731,471.926815516681,77.8027476232951,0.0108117855976145,1.27678984580091
7,7.128181,28,28.525583,5.8526,5.625645,94.01841,NaN,0.985927879810333,NaN,28.501842,400,399.922455,25,29.549212,8.943215,45.272263,49.993416,401.629883,399.591125,398.602905,5290.751953,10.740891,10.377778,10.339281,1.511136,1.51433,1.478454,42.344418,76.159554,29.223755,5.442372,76.170944,78.353485,92.571823,0.212989658117294,588.466919,431.059764489794,1.92308074387081,0.0388973566698559,1.01934449555901,-3.49391176845177,491.83832954788,1.9786196302544,0.0119512890984933,1.18988252706625,46.9309561057731,471.905631090617,77.7861565100176,0.0108105386034081,1.27691777586015
7,7.12794,28,28.524702,5.8526,5.607642,94.058723,NaN,0.985589802265167,NaN,28.516956,400,399.885193,25,29.552307,8.948459,45.335171,49.993416,401.629883,399.591125,398.602905,5290.751953,10.740891,10.377778,10.339281,1.511136,1.51433,1.478454,42.344418,76.159554,29.223755,5.442372,76.170944,78.353485,92.571823,0.212989658117294,588.466919,431.042059797505,1.92302059571832,0.0388946532140385,1.01944485844142,-3.4949433037109,491.887382658058,1.9787560891791,0.0119544237968929,1.18972307172041,46.929633893836,471.88357110707,77.7678071432571,0.0108096138963102,1.27703682695485
7,7.126458,28,28.523212,5.8526,5.59475,94.082191,NaN,0.985944390296936,NaN,28.525213,400,399.864349,25,29.546638,8.941015,45.424679,49.987537,401.533264,399.560974,398.509399,5297.757813,10.753338,10.38229,10.341806,1.53824,1.53592,1.491065,42.3592,76.333778,29.221003,5.451178,76.376427,78.329582,92.59816,0.472305029630661,546.494019,431.032899694622,1.92300841482981,0.038901104845488,1.01944509019062,-3.50128718391449,491.917142144881,1.97884198001068,0.0119567651357939,1.18961536977058,46.9273976177619,471.877685999565,77.76138175763,0.0108098998425006,1.27704827635011
7,7.128331,28,28.52235,5.8526,5.582541,94.038406,NaN,0.984388947486877,NaN,28.520315,400,399.962799,25,29.539579,8.953499,45.342209,49.987537,401.800873,399.700104,398.661133,5298.131348,10.752263,10.377997,10.342518,1.526232,1.524975,1.471491,42.340771,76.293129,29.21789,5.456108,76.262108,78.295532,92.603439,0.157426401972771,584.593079,431.015417528011,1.9229195611652,0.0388862267667883,1.01962487018598,-3.49326974737295,491.866116453158,1.97870583153075,0.011954322595081,1.18976040341795,46.9261038382057,471.84557564453,77.7351879818274,0.0108083751161773,1.27722856676006
7,7.127433,28,28.521992,5.8526,5.568846,93.983948,NaN,0.985332190990448,NaN,28.538092,400,400.019135,25,29.539532,8.958282,45.004532,49.987537,401.800873,399.700104,398.661133,5298.131348,10.752263,10.377997,10.342518,1.526232,1.524975,1.471491,42.340771,76.293129,29.21789,5.456108,76.262108,78.295532,92.603439,0.157426401972771,584.593079,431.003868061621,1.92289065328082,0.0388887459196934,1.01966227727411,-3.49711346616789,491.801761750268,1.97853172053115,0.0119509058265336,1.18995216871275,46.925566505542,471.835045487157,77.7265069133722,0.0108079070142319,1.27728651386915
7,7.126535,28,28.52265,5.8526,5.560698,93.948082,NaN,0.984716892242432,NaN,28.549271,400,399.868073,25,29.536837,8.9516,44.777847,49.987537,401.359711,399.271912,398.201263,5290.472168,10.782435,10.39599,10.343533,1.521297,1.525188,1.482575,42.327362,76.359901,29.207041,5.454725,76.343224,78.287041,92.602013,0.302493333816528,656.06958,430.997974802339,1.92288203917701,0.0388925750349673,1.01966459389035,-3.50095755151426,491.758266661646,1.97841110098068,0.0119481822384551,1.19009249007686,46.9265541129515,471.832734151113,77.7255000889087,0.0108074916552251,1.27731117597803
7,7.126907,28,28.522221,5.8526,5.560698,93.948082,NaN,0.985205948352814,NaN,28.549271,400,399.868073,25,29.536837,8.947989,44.652576,49.987537,401.359711,399.271912,398.201263,5290.472168,10.782435,10.39599,10.343533,1.521297,1.525188,1.482575,42.327362,76.359901,29.207041,5.454725,76.343224,78.287041,92.602013,0.302493333816528,656.06958,430.996974329271,1.92287325862947,0.038890192003271,1.01968500288459,-3.49936507970295,491.758797325209,1.97841394285183,0.011948409080041,1.190085877771,46.9259102189354,471.82918964464,77.7222017604386,0.0108074650072728,1.27732568737249
7,7.127873,28,28.521133,5.8526,5.563847,93.893539,NaN,0.984219312667847,NaN,28.542515,400,399.766449,25,29.541578,8.941709,44.81337,49.987537,401.573914,399.49881,398.406403,5306.115234,10.784514,10.399521,10.366844,1.534584,1.523031,1.474229,42.312466,76.252548,29.239771,5.451073,76.327942,78.338882,92.570854,0.708657562732697,569.648926,430.997587344524,1.92286197992145,0.0388847481456129,1.01971806275819,-3.49523008377139,491.695227796867,1.97824430335676,0.0119453705643909,1.19026745204619,46.924277186025,471.824056426983,77.7168556681802,0.0108076244931964,1.27733913945498
7,7.124436,28,28.523109,5.8526,5.56392,93.82325,NaN,0.984806776046753,NaN,28.516981,400,399.83139,25,29.550215,8.947277,45.146484,49.987537,401.604828,399.570404,398.445618,5289.542969,10.752783,10.372015,10.349276,1.550621,1.527189,1.484694,42.323647,76.122032,29.235012,5.447234,76.309601,78.298378,92.594978,0.514281094074249,571.045471,431.006904476289,1.9229433738086,0.0389067863938836,1.01952908715111,-3.50994421021812,491.609108018698,1.9780032199869,0.011939666966436,1.19055431365854,46.9272430262112,471.854751611659,77.7432981963658,0.0108085932607465,1.277185332726
7,7.114147,28,28.522102,5.8526,5.554716,93.781113,NaN,0.984360694885254,NaN,28.500019,400,399.903595,25,29.55352,8.931816,45.45554,49.987537,401.604828,399.570404,398.445618,5289.542969,10.752783,10.372015,10.349276,1.550621,1.527189,1.484694,42.323647,76.122032,29.235012,5.447234,76.309601,78.298378,92.594978,0.514281094074249,571.045471,431.025183032554,1.92315270513778,0.0389706578864721,1.01902344417764,-3.55402454635049,491.560186623797,1.97787317801736,0.0119374053798637,1.19069278677522,46.9257316083122,471.927121732368,77.7987441120006,0.0108132814136804,1.27673166844033
7,7.106602,28,28.522457,5.8526,5.55352,93.793991,NaN,0.984999775886536,NaN,28.492453,400,399.86264,25,29.551006,8.955795,45.707905,49.987537,401.533569,399.44516,398.348907,5304.481445,10.745283,10.379843,10.337299,1.55782,1.539111,1.504428,42.303238,75.895287,29.193197,5.423773,76.235329,78.356873,92.562614,0.105653196573258,570.550842,431.044238956694,1.92332664403796,0.0390189243538777,1.01861816191739,-3.58637966103601,491.57508009102,1.9779126116415,0.0119380716840051,1.19065117082124,46.9262644366198,471.988553542933,77.8473000932591,0.0108167467145218,1.27636703401001
7,7.106602,28,28.522457,5.8526,5.554026,93.82122,NaN,0.984999775886536,NaN,28.48245,400,399.807556,25,29.557909,8.959328,45.709843,49.97728,401.463104,399.424225,398.296021,5286.220703,10.740354,10.372999,10.334291,1.551235,1.535545,1.487639,42.305424,75.873573,29.161749,5.416785,76.126167,78.345612,92.587029,0.0670978575944901,574.241699,431.04475437668,1.92332849338495,0.0390190439701006,1.01861498441996,-3.58637966103601,491.607498976496,1.9780009566847,0.0119398770528937,1.19055164575099,46.9262644366198,471.989202659379,77.8478086596998,0.010816784919699,1.27636312468743
7,7.100989,28,28.521875,5.8526,5.572328,93.849144,NaN,0.984201192855835,NaN,28.487392,400,399.725403,25,29.562691,8.943332,45.497879,49.97728,401.463104,399.424225,398.296021,5286.220703,10.740354,10.372999,10.334291,1.551235,1.535545,1.487639,42.305424,75.873573,29.161749,5.416785,76.126167,78.345612,92.587029,0.0670978575944901,574.241699,431.078467304784,1.92352807377307,0.039059554562374,1.01819369492118,-3.61046667899893,491.64146332426,1.97809540003873,0.0119420358705519,1.19044070976769,46.9253908956886,472.058630651164,77.901504023778,0.0108211180937341,1.27593611233313
7,7.099953,28,28.521364,5.8526,5.579522,93.798004,NaN,0.985194683074951,NaN,28.490299,400,399.701172,25,29.560898,8.94637,45.218872,49.97728,401.508423,399.37326,398.271179,5284.489746,10.77262,10.383969,10.349057,1.556967,1.545852,1.497036,42.317909,75.759453,29.123032,5.41822,76.005928,78.328445,92.606186,NaN,599.710266,431.08857279233,1.92357884942937,0.0390679404141553,1.01809220113628,-3.61491403214836,491.581212685225,1.97793288021402,0.011938915582629,1.19061958165199,46.9246239093638,472.075902863241,77.9144192977108,0.0108223515873002,1.27582413303587
7,7.09695,28,28.520269,5.8526,5.570675,93.712875,NaN,0.985045909881592,NaN,28.504784,400,399.781097,25,29.556606,8.947857,45.039318,49.97728,401.733398,399.537262,398.451416,5302.995605,10.75975,10.397951,10.337976,1.54737,1.533769,1.485986,42.328644,75.872902,29.081553,5.427068,75.926872,78.202843,92.679749,0.100464306771755,618.430603,431.087626407211,1.9236175553585,0.039085235646057,1.01798370676727,-3.62780812253334,491.481201608807,1.97766386255208,0.0119338481099516,1.1909144304407,46.9229803313908,472.088306190003,77.9228082972236,0.0108235467286314,1.27573201582325
7,7.096161,28,28.519749,5.8526,5.555643,93.679047,NaN,0.98489373922348,NaN,28.515642,400,399.863434,25,29.55201,8.940072,45.006275,49.97728,401.733398,399.537262,398.451416,5302.995605,10.75975,10.397951,10.337976,1.54737,1.533769,1.485986,42.328644,75.872902,29.081553,5.427068,75.926872,78.202843,92.679749,0.100464306771755,618.430603,431.074441678472,1.92358131436107,0.0390867761171002,1.01803458683806,-3.63119656561969,491.441558625767,1.97755748963714,0.011931878408212,1.19103058075174,46.9221998023567,472.075020347893,77.9117611893284,0.0108229858738869,1.27580336945819
7,7.096011,28,28.519636,5.8526,5.536035,93.704201,NaN,0.985041856765747,NaN,28.512638,400,399.923737,25,29.549736,8.938302,44.997257,49.97728,401.823547,399.698822,398.630493,5299.167969,10.794682,10.414123,10.3576,1.534918,1.541355,1.494924,42.327099,75.882813,29.04822,5.446851,75.911827,78.247864,92.633301,0,603.271179,431.054881723425,1.92351323411625,0.0390831059572571,1.01814904526946,-3.63184078858103,491.471656846231,1.97763990411386,0.0119336072314386,1.190936446093,46.9220301859349,472.050998324461,77.8927957005699,0.0108216201978913,1.27594582250162
7,7.095041,28,28.519186,5.8526,5.530546,93.795532,NaN,0.986078441143036,NaN,28.523367,400,399.978302,25,29.557703,8.949788,44.927658,49.97728,401.823547,399.698822,398.630493,5299.167969,10.794682,10.414123,10.3576,1.534918,1.541355,1.494924,42.327099,75.882813,29.04822,5.446851,75.911827,78.247864,92.633301,0,603.271179,431.051898432803,1.92351613350639,0.0390880738008276,1.01813042569915,-3.63600701263488,491.580968651479,1.97793930177109,0.0119399031698167,1.19059491671452,46.9213547171457,472.051529156334,77.8926637095765,0.010821842640904,1.27593536796521
7,7.095742,28,28.518089,5.8526,5.530546,93.795532,NaN,0.984537243843079,NaN,28.523367,400,399.978302,25,29.557703,8.951915,44.92688,49.97728,401.625061,399.516602,398.375946,5289.923828,10.756643,10.389648,10.349553,1.538462,1.537858,1.494043,42.317101,75.791489,29.031162,5.44811,75.981567,78.274628,92.645508,NaN,614.099304,431.050015559413,1.92349954537821,0.0390835448514267,1.01816871611608,-3.63299612091862,491.582328129611,1.97794657619493,0.0119404832152985,1.19057794230424,46.9197080397439,472.044518910913,77.8858335568131,0.0108218961865685,1.27595977999921
7,7.094296,28,28.517374,5.8526,5.527604,93.877838,NaN,0.985567331314087,NaN,28.542233,400,399.911835,25,29.564987,8.948286,44.974422,49.97728,401.640381,399.521057,398.485352,5287.165527,10.759556,10.378843,10.333719,1.541318,1.531269,1.476966,42.346283,75.786423,29.021374,5.439275,75.909561,78.286644,92.642876,0.524679601192474,650.632019,431.050904154605,1.92352301574786,0.0390921917315791,1.01810814908233,-3.6392071372552,491.681192628487,1.97821829845901,0.0119463178470513,1.1902665970338,46.9186347459249,472.051984119656,77.8908135630169,0.0108226393898986,1.27590338082189
7,7.094006,28,28.517391,5.8526,5.532291,93.941025,NaN,0.98432868719101,NaN,28.569622,400,399.881165,25,29.561367,8.948699,45.064068,49.97728,401.640381,399.521057,398.485352,5287.165527,10.759556,10.378843,10.333719,1.541318,1.531269,1.476966,42.346283,75.786423,29.021374,5.439275,75.909561,78.286644,92.642876,0.524679601192474,650.632019,431.056454807334,1.92354700157681,0.039095175185026,1.01806298333878,-3.64045289212845,491.756373711578,1.97842306304137,0.0119504959581873,1.19003706468335,46.9186602650392,472.060422605259,77.897448130421,0.0108231288138774,1.27585296715386
7,7.095423,28,28.518234,5.8526,5.537241,93.980217,NaN,0.984930157661438,NaN,28.595394,400,399.862335,25,29.557739,8.940929,44.867313,49.97728,401.653961,399.523895,398.477814,5297.14209,10.792603,10.405646,10.347417,1.534116,1.528207,1.485666,42.3312,75.741676,29.009508,5.442939,75.965477,78.273476,92.635925,0.406190454959869,609.37677,431.057688780205,1.92353155312685,0.0390871899311822,1.01810938733833,-3.63436624201177,491.801968567824,1.97854451781911,0.0119526462647699,1.18990783305982,46.9199256981842,472.055911848329,77.8949392929636,0.0108225050999876,1.27589366912008
7,7.094357,28,28.516726,5.8526,5.538439,94.009987,NaN,0.984838008880615,NaN,28.623571,400,399.840363,25,29.555092,8.945663,44.605793,49.97694,401.600464,399.496521,398.429382,5302.919434,10.794499,10.411071,10.359094,1.545801,1.540424,1.495889,42.336845,75.790619,29.023245,5.403933,76.002991,78.369293,92.588272,0,587.727783,431.061771181077,1.92356115426607,0.0390943616011606,1.01804369210533,-3.63894510406345,491.839254316225,1.97865098367173,0.0119554156289022,1.18977676283888,46.9176620084819,472.064671133611,77.8999683268895,0.0108236614758714,1.27581671939069
7,7.094357,28,28.516726,5.8526,5.532907,94.039154,NaN,0.984838008880615,NaN,28.634872,400,399.823669,25,29.553371,8.946158,44.559944,49.97694,401.600464,399.496521,398.429382,5302.919434,10.794499,10.411071,10.359094,1.545801,1.540424,1.495889,42.336845,75.790619,29.023245,5.403933,76.002991,78.369293,92.588272,0,587.727783,431.056139267665,1.92354094542881,0.0390930524915001,1.01807829573174,-3.63894510406345,491.873954995733,1.97874549097789,0.0119573469973246,1.18967123228627,46.9176620084819,472.057576876251,77.8944078582058,0.0108232439395867,1.2758593242522
7,7.094279,28,28.516138,5.8526,5.530037,94.030426,NaN,0.98494279384613,NaN,28.611906,400,399.911682,25,29.551212,8.939633,44.671627,49.97694,401.767334,399.593781,398.535889,5294.833496,10.785375,10.400962,10.35434,1.556335,1.553768,1.498773,42.322983,75.879318,29.002602,5.414658,75.948288,78.415901,92.547867,NaN,621.554321,431.053426852319,1.92353230656881,0.0390928773845225,1.01809199413106,-3.6392801631963,491.864297945159,1.97872110552768,0.0119570801777346,1.18969375636633,46.9167793245019,472.053907859326,77.8908160699917,0.0108232778884912,1.27587187031631
7,7.092438,28,28.518082,5.8526,5.527596,93.988876,NaN,0.985464453697205,NaN,28.596834,400,399.947083,25,29.542328,8.931995,44.819405,49.97694,401.767212,399.651703,398.605347,5283.404297,10.782225,10.399054,10.342616,1.54193,1.541198,1.505766,42.356438,75.749985,29.032631,5.38897,75.956688,78.461761,92.524475,0.294220387935638,640.178284,431.05588625121,1.92356696094238,0.0391042003971049,1.01800673413516,-3.64718922765132,491.812459757921,1.9785735885655,0.0119533001775821,1.18987410326501,46.9196975320735,472.068177244809,77.9043676643161,0.0108232915450027,1.27581755241674
7,7.091722,28,28.51486,5.8526,5.515588,93.920166,NaN,0.985969185829163,NaN,28.585075,400,399.991516,25,29.540852,8.939294,44.785454,49.97694,401.767212,399.651703,398.605347,5283.404297,10.782225,10.399054,10.342616,1.54193,1.541198,1.505766,42.356438,75.749985,29.032631,5.38897,75.956688,78.461761,92.524475,0.294220387935638,640.178284,431.045584937322,1.92354004255757,0.039105987939074,1.01804275135067,-3.65026563334396,491.734681546705,1.97837220908709,0.0119504527353077,1.1900738233673,46.9148607892684,472.055240250349,77.8903039711829,0.010823899486931,1.27584323575656
7,7.093216,28,28.517054,5.8526,5.501299,93.907623,NaN,0.984874248504639,NaN,28.572443,400,399.979614,25,29.534763,8.946375,44.7603,49.97694,401.757202,399.566162,398.530304,5303.12793,10.807471,10.415733,10.351012,1.545129,1.543334,1.491168,42.342422,75.983086,29.033197,5.37785,75.970581,78.399864,92.558479,0.25108802318573,642.130798,431.027022951884,1.92345246779958,0.0390929458535559,1.01821389842068,-3.64384669579204,491.717039108519,1.97831700303351,0.0119484610203103,1.19015326103282,46.9181543838947,472.026873308709,77.8707441257711,0.0108212973910248,1.27604913617459
7,7.092542,28,28.516314,5.8526,5.504417,93.952675,NaN,0.985227108001709,NaN,28.564674,400,399.997375,25,29.522013,8.943123,44.665955,49.97694,401.757202,399.566162,398.530304,5303.12793,10.807471,10.415733,10.351012,1.545129,1.543334,1.491168,42.342422,75.983086,29.033197,5.37785,75.970581,78.399864,92.558479,0.25108802318573,642.130798,431.032008750657,1.92347981664892,0.0390980411801107,1.01815750861466,-3.64674239498999,491.771569443687,1.97846796365212,0.0119518374698959,1.18997817192118,46.9170435307092,472.035672599338,77.8767386647759,0.0108221297791624,1.27598428489511
7,7.092984,28,28.514933,5.8526,5.509684,94.016197,NaN,0.984145998954773,NaN,28.573896,400,399.997467,25,29.52441,8.941562,44.744663,49.97694,401.755615,399.632172,398.516418,5300.708008,10.796577,10.409837,10.380029,1.558176,1.560212,1.503389,42.36412,75.781052,29.055954,5.353224,75.935539,78.383087,92.579727,0.505452573299408,625.993896,431.036183780766,1.92348859780942,0.039096430509776,1.01814867159042,-3.64484341147454,491.848858579814,1.97868298032875,0.0119567754973334,1.18972670429531,46.9149703787556,472.037260436302,77.8763009889593,0.0108228101432271,1.27595243959536
7,7.093568,28,28.513983,5.8526,5.509684,94.016197,NaN,0.985295414924622,NaN,28.573896,400,399.997467,25,29.52441,8.939551,44.966949,49.97694,401.897827,399.732269,398.609863,5301.553711,10.783383,10.410936,10.340242,1.560636,1.569865,1.499376,42.392662,75.767815,29.055538,5.340349,75.922935,78.333092,92.627762,0,591.30304,431.034614702845,1.92347477378158,0.0390926554805298,1.01818059158953,-3.64233448464682,491.850032583745,1.97868927154373,0.0119572781633311,1.18971209297375,46.913544197208,472.031379707162,77.8705349724319,0.0108228677425006,1.27597244375032
7,7.092273,28,28.514929,5.8526,5.506934,94.077499,NaN,0.986071527004242,NaN,28.575367,400,399.989288,25,29.535963,8.950497,45.087147,49.97694,401.897827,399.732269,398.609863,5301.553711,10.783383,10.410936,10.340242,1.560636,1.569865,1.499376,42.392662,75.767815,29.055538,5.340349,75.922935,78.333092,92.627762,0,591.30304,431.035294178698,1.92349538136601,0.0391003762806892,1.0181270375557,-3.64789815504292,491.921789352261,1.97888160827647,0.0119608364205561,1.18950510439146,46.9149643738564,472.039637320854,77.8781589589966,0.0108229517529883,1.27593809041379
7,7.093271,28,28.515303,5.8526,5.494736,94.154541,NaN,0.98493492603302,NaN,28.576334,400,400.004517,25,29.537348,8.951369,45.080063,49.97197,401.815582,399.661133,398.590942,5279.659668,10.748734,10.375472,10.336926,1.571641,1.560802,1.499837,42.366863,75.860573,29.038853,5.369283,75.851616,78.251564,92.679848,0.228737011551857,613.078491,431.020192461628,1.92342718322633,0.0390910366364265,1.01825805937333,-3.64361040906124,492.012959109284,1.97912862903483,0.0119657372115644,1.18923325791891,46.9155258289783,472.016103210291,77.8601710457563,0.0108214074953121,1.27608562017244
7,7.091925,28,28.514263,5.8526,5.490682,94.251122,NaN,0.985186815261841,NaN,28.567446,400,400.012665,25,29.535339,8.950714,45.272587,49.97197,401.804871,399.597198,398.509155,5303.181152,10.750387,10.400238,10.335032,1.570657,1.56909,1.518556,42.351894,76.033691,29.063807,5.344958,75.875572,78.306854,92.636986,0.284662872552872,666.147766,431.019682043816,1.92344423645104,0.039098778711034,1.01820986138341,-3.64939338829743,492.129081178898,1.97944812260758,0.0119726760301963,1.18887069247722,46.9139645492788,472.020963623904,77.8627130175094,0.0108221355844235,1.27603958934862
7,7.091925,28,28.514263,5.8526,5.496047,94.332512,NaN,0.985186815261841,NaN,28.557816,400,400.009521,25,29.530178,8.938875,45.303295,49.97197,401.804871,399.597198,398.509155,5303.181152,10.750387,10.400238,10.335032,1.570657,1.56909,1.518556,42.351894,76.033691,29.063807,5.344958,75.875572,78.306854,92.636986,0.284662872552872,666.147766,431.025144649493,1.9234638407423,0.0391000489727764,1.01817622743062,-3.64939338829743,492.225831516459,1.9797114305217,0.0119780566025302,1.18857972154301,46.9139645492788,472.027845034045,77.8681058922824,0.0108225406672319,1.27599821443661
7,7.093772,28,28.516031,5.8526,5.497947,94.405121,NaN,0.985054790973663,NaN,28.552528,400,399.944702,25,29.52055,8.941298,45.048313,49.97197,401.708862,399.573761,398.514313,5298.516602,10.7669,10.394838,10.339292,1.558486,1.566182,1.510132,42.389748,75.921707,29.083414,5.322817,75.940453,78.278572,92.65136,1.048185,620.253784,431.02211563896,1.92342705682407,0.0390885586162824,1.01826532273294,-3.6414581155455,492.309949322431,1.97993454765477,0.0119819182360885,1.18834793221716,46.9166186985188,472.016846631012,77.8616404895274,0.0108211418969893,1.27609290955215
7,7.093434,28,28.514307,5.8526,5.493382,94.445999,NaN,0.985318541526794,NaN,28.572227,400,399.897095,25,29.516232,8.949138,44.878986,49.97197,401.708862,399.573761,398.514313,5298.516602,10.7669,10.394838,10.339292,1.558486,1.566182,1.510132,42.389748,75.921707,29.083414,5.322817,75.940453,78.278572,92.65136,1.048185,620.253784,431.018375642441,1.92341837632087,0.0390896625070258,1.01827546883156,-3.6429101492397,492.360642834917,1.98007808142713,0.0119855311716354,1.18817640016202,46.9140306043122,472.011934094078,77.8556905581905,0.0108215853386786,1.27609460602868
7,7.093379,28,28.515594,5.8526,5.488221,94.445061,NaN,0.985657811164856,NaN,28.562702,400,399.924103,25,29.526562,8.951999,44.839191,49.97197,401.774017,399.61261,398.545746,5306.506836,10.797035,10.414281,10.354883,1.570815,1.569224,1.51217,42.36652,75.814949,29.07865,5.313031,75.832809,78.299568,92.636566,0,625.750854,431.013268077665,1.92340081760732,0.0390887961469294,1.01830484207689,-3.6431464318631,492.357946288107,1.98006654963068,0.0119847877221473,1.1881993029581,46.9159626791495,472.007163588795,77.8535202211136,0.0108207575952281,1.27614409902656
7,7.091805,28,28.514229,5.8526,5.493211,94.392059,NaN,0.984421014785767,NaN,28.569481,400,400.019379,25,29.542809,8.944994,44.736393,49.97197,401.553467,399.438904,398.342407,5299.071777,10.780766,10.407454,10.360757,1.571069,1.570648,1.517213,42.406731,75.801529,29.084486,5.296236,75.867989,78.295044,92.637192,0.416990697383881,634.224304,431.022579570243,1.92345631905404,0.0391001534623911,1.01818744243336,-3.64990899885362,492.296643372981,1.97990422023719,0.0119820094274819,1.18836697827073,46.9139135066993,472.025167996209,77.8659664932503,0.0108223975311466,1.2760137599265
7,7.090604,28,28.513834,5.8526,5.490141,94.345848,NaN,0.985134720802307,NaN,28.567997,400,399.874725,25,29.543848,8.938665,44.708324,49.97197,401.553467,399.438904,398.342407,5299.071777,10.780766,10.407454,10.360757,1.571069,1.570648,1.517213,42.406731,75.801529,29.084486,5.296236,75.867989,78.295044,92.637192,0.416990697383881,634.224304,431.022681402328,1.92347353895934,0.0391071939528904,1.01814100825723,-3.65506976496067,492.242210085229,1.97975739772863,0.0119791651019366,1.18852560312187,46.9133205085539,472.030784998441,77.8698873927962,0.0108228960632949,1.27597361213841
7,7.088878,28,28.51655,5.8526,5.490141,94.345848,NaN,0.985687434673309,NaN,28.567997,400,399.874725,25,29.543848,8.938089,44.876827,49.97197,401.536438,399.367188,398.291718,5287.244141,10.773273,10.3985,10.35422,1.55123,1.562123,1.508396,42.408413,75.809242,29.059486,5.308547,75.811951,78.360298,92.622734,0.214834123849869,643.541748,431.027319629099,1.92351441279778,0.0391183612306424,1.01804664033132,-3.66248764517445,492.238867346972,1.97973944899734,0.0119777271993772,1.18856701489227,46.9173978052296,472.048072358773,77.8867441723435,0.0108227593281147,1.27591357907495
7,7.087705,28,28.514202,5.8526,5.47625,94.296753,NaN,0.985270798206329,NaN,28.556128,400,399.765808,25,29.535219,8.948465,44.879543,49.966354,401.49408,399.30835,398.274658,5281.297852,10.754355,10.383751,10.345493,1.56428,1.576393,1.519621,42.417679,75.944595,29.04883,5.303361,75.864136,78.370522,92.616615,0.357117235660553,637.658752,431.016330119359,1.923491441114,0.0391226633609792,1.01806951874978,-3.66752966159402,492.183401932313,1.9795961635778,0.0119757252607486,1.18870650166861,46.9138729728487,472.037467350489,77.8755727740412,0.0108231330101745,1.2759393913656
7,7.086651,28,28.516163,5.8526,5.472945,94.287109,NaN,0.985426962375641,NaN,28.566549,400,399.74704,25,29.536968,8.957781,44.81934,49.966354,401.49408,399.30835,398.274658,5281.297852,10.754355,10.383751,10.345493,1.56428,1.576393,1.519621,42.417679,75.944595,29.04883,5.303361,75.864136,78.370522,92.616615,0.357117235660553,637.658752,431.015798297651,1.92350433310339,0.0391287043843193,1.0180325822207,-3.67206070790769,492.169522607131,1.9795519998631,0.011974049631697,1.18877092511849,46.9168168538703,472.044115193016,77.8831714214102,0.0108226908808107,1.27593110757909
7,7.085872,28,28.51557,5.8526,5.467407,94.234955,NaN,0.985098481178284,NaN,28.567207,400,399.693481,25,29.547709,8.95962,44.718742,49.966354,401.34494,399.141998,398.191711,5284.810059,10.742463,10.362269,10.315371,1.575489,1.576902,1.517313,42.417259,75.724396,29.014513,5.328934,75.807297,78.328934,92.646675,0.0804579183459282,622.757019,431.012254246195,1.92350255369169,0.0391324370738147,1.01802467215247,-3.67540988309531,492.108249430707,1.97938716211151,0.011970915104549,1.18894859991489,46.9159266503997,472.042848770602,77.8814566271409,0.0108228683571128,1.27592914242452
7,7.086189,28,28.514936,5.8526,5.470118,94.180305,NaN,0.984968900680542,NaN,28.573929,400,399.620483,25,29.555199,8.938639,44.726261,49.966354,401.379425,399.294067,398.319275,5296.822266,10.805575,10.38373,10.369138,1.584945,1.572923,1.535421,42.408272,75.781082,29.036789,5.297479,75.832695,78.36232,92.628273,0.54054194688797,595.64624,431.014162068485,1.92350494888715,0.0391310263851237,1.01802502562884,-3.67404696302799,492.044049937611,1.97921446761417,0.0119676359773187,1.18913501653255,46.9149748824282,472.043003379871,77.8808056109783,0.0108231469114218,1.27591797616326
7,7.087132,28,28.514784,5.8526,5.477832,94.207245,NaN,0.984817743301392,NaN,28.573511,400,399.557159,25,29.561497,8.936804,44.723652,49.966354,401.379425,399.294067,398.319275,5296.822266,10.805575,10.38373,10.369138,1.584945,1.572923,1.535421,42.408272,75.781082,29.036789,5.297479,75.832695,78.36232,92.628273,0.54054194688797,595.64624,431.019480671385,1.92351079457527,0.0391267476690958,1.01802827265473,-3.66999287112719,492.076271327859,1.97930267739124,0.011969498474858,1.18903595745455,46.914746695873,472.044890887531,77.8820998219369,0.01082332261665,1.27590418055936
7,7.087132,28,28.514784,5.8526,5.485946,94.237076,NaN,0.984817743301392,NaN,28.564022,400,399.647034,25,29.563757,8.93948,44.792301,49.966354,401.454224,399.168579,398.29895,5306.986328,10.809893,10.381294,10.338408,1.597171,1.590203,1.547407,42.391876,75.817009,29.039488,5.27915,75.863701,78.325539,92.653229,0.133579969406128,623.475708,431.027740746642,1.92354043969339,0.03912866966497,1.01797746530509,-3.66999287112719,492.111739863518,1.9793992239985,0.0119714714070518,1.18892897876937,46.914746695873,472.055297399229,77.8902562076763,0.0108239351538957,1.275841665614
7,7.087018,28,28.515369,5.8526,5.4837,94.266541,NaN,0.984989047050476,NaN,28.5492,400,399.63736,25,29.566591,8.935825,44.959362,49.966354,401.454224,399.168579,398.29895,5306.986328,10.809893,10.381294,10.338408,1.597171,1.590203,1.547407,42.391876,75.817009,29.039488,5.27915,75.863701,78.325539,92.653229,0.133579969406128,623.475708,431.025760692744,1.92353493433023,0.0391288757706108,1.01798529410632,-3.67048295173817,492.146049400511,1.97949070193149,0.0119731101024864,1.18883238814667,46.915624908701,472.05399798657,77.8899501832792,0.0108236100266574,1.27585891439699
7,7.087013,28,28.515854,5.8526,5.463055,94.278412,NaN,0.985317945480347,NaN,28.531769,400,399.62262,25,29.565699,8.948614,44.926785,49.966354,401.453156,399.19519,398.325439,5299.347656,10.778365,10.360078,10.322733,1.589824,1.572352,1.529589,42.384464,75.893364,28.995308,5.288392,75.793266,78.317719,92.664894,0.451426863670349,657.112061,431.004756493001,1.92345961891078,0.0391240174925383,1.01811437221206,-3.67050444663442,492.159564357531,1.97952590459111,0.0119736382303915,1.18879731608074,46.9163529890949,472.02808490452,77.8702319014279,0.010821878636702,1.27602246936902
7,7.085291,28,28.515459,5.8526,5.446642,94.291458,NaN,0.985545992851257,NaN,28.538267,400,399.616425,25,29.568256,8.959321,45.03688,49.966354,401.566895,399.219727,398.440704,5306.356445,10.787844,10.365348,10.317017,1.575761,1.570568,1.524022,42.40757,75.850143,29.023232,5.249682,75.841415,78.282074,92.672195,0.153958156704903,586.941711,430.992675904088,1.92344044190117,0.0391312798671409,1.01812306657744,-3.67790797313251,492.175559583144,1.97957072396978,0.0119747097918188,1.18874462249484,46.915760017128,472.020925983321,77.8641404743051,0.0108216250954338,1.27605913540558
7,7.085155,28,28.514641,5.8526,5.439476,94.323723,NaN,0.985653877258301,NaN,28.561584,400,399.649323,25,29.577919,8.951664,45.513462,49.966354,401.566895,399.219727,398.440704,5306.356445,10.787844,10.365348,10.317017,1.575761,1.570568,1.524022,42.40757,75.850143,29.023232,5.249682,75.841415,78.282074,92.672195,0.153958156704903,586.941711,430.985745618423,1.92341747612507,0.039130462550442,1.01816058931376,-3.67849274638382,492.214919602117,1.97968050440779,0.0119772755849779,1.18861685913099,46.9145320195035,472.011979558804,77.856133092901,0.0108214460741233,1.27609972874476
7,7.085053,28,28.514194,5.8526,5.431226,94.34285,NaN,0.985235452651978,NaN,28.56444,400,399.743286,25,29.577326,8.946461,45.757923,49.966354,401.615845,399.311432,398.524139,5303.619141,10.780765,10.36758,10.314804,1.571322,1.5666,1.524762,42.430443,75.693321,29.000982,5.246568,75.892075,78.233109,92.684273,0.679175198078156,580.945374,430.977619933022,1.92338974113735,0.039129167982834,1.0182068026302,-3.67893133189853,492.23820378728,1.97974532260174,0.0119787763675899,1.18854178508015,46.9138609628137,472.001760814293,77.8475808728123,0.010821034467129,1.27615398541158
7,7.084277,28,28.515663,5.8526,5.415876,94.319572,NaN,0.984427034854889,NaN,28.555088,400,399.786163,25,29.558609,8.946548,45.823124,49.968903,401.751221,399.417755,398.61499,5293.45459,10.810076,10.380324,10.314464,1.562896,1.566713,1.526953,42.448231,75.777039,29.00388,5.220366,75.878937,78.269264,92.691803,0,612.368286,430.964077550954,1.9233520279204,0.0391305564078788,1.01826072538509,-3.68226817819288,492.208727379367,1.97966032255513,0.0119764601800335,1.18864727383693,46.9160662616728,471.990113216,77.8402439814072,0.0108197245533237,1.2762478303996
7,7.082121,28,28.514776,5.8526,5.415876,94.319572,NaN,0.985092639923096,NaN,28.555088,400,399.786163,25,29.558609,8.935552,45.726055,49.968903,401.751221,399.417755,398.61499,5293.45459,10.810076,10.380324,10.314464,1.562896,1.566713,1.526953,42.448231,75.777039,29.00388,5.220366,75.878937,78.269264,92.691803,0,612.368286,430.96987776442,1.92340314066843,0.0391445281294343,1.01814255640625,-3.69154055932916,492.209819417459,1.97966618527438,0.0119769297510513,1.18863374005871,46.9147346860274,472.007093837827,77.8524689756864,0.0108211010920073,1.27613130165547
7,7.082568,28,28.514114,5.8526,5.397729,94.273285,NaN,0.985272347927094,NaN,28.513334,400,399.806183,25,29.552656,8.953933,45.570183,49.968903,401.604401,399.2948,398.421997,5274.143555,10.776568,10.359858,10.32323,1.574035,1.562468,1.517315,42.450329,75.66169,28.987242,5.221438,75.815865,78.218788,92.730118,0.1146005615592,615.958008,430.950197565761,1.92332620914863,0.0391373280431719,1.01828112181614,-3.68961795594271,492.155612786164,1.97952082027905,0.0119742203442868,1.18878908034766,46.9137408623246,471.979375231158,77.8299428662818,0.010819750574957,1.27628744661311
7,7.081008,28,28.514545,5.8526,5.393089,94.2799,NaN,0.984942197799683,NaN,28.501072,400,399.792786,25,29.550097,8.969273,45.175835,49.968903,401.559418,399.169281,398.339966,5305.557617,10.781691,10.374249,10.3075,1.588069,1.577947,1.530326,42.439831,75.717003,28.996811,5.194025,75.70713,78.258438,92.703865,0.396158903837204,611.077759,430.949671077358,1.92334624048828,0.039146340506167,1.01822473706556,-3.69632811185193,492.162945663522,1.97953937305691,0.0119744295298247,1.18877199902487,46.9143879006334,471.986872232669,77.8363422283258,0.0108200088042072,1.27624927187308
7,7.081868,28,28.513466,5.8526,5.388409,94.303276,NaN,0.98440283536911,NaN,28.493391,400,399.755005,25,29.547522,8.963516,45.11021,49.968903,401.559418,399.169281,398.339966,5305.557617,10.781691,10.374249,10.3075,1.588069,1.577947,1.530326,42.439831,75.717003,28.996811,5.194025,75.70713,78.258438,92.703865,0.396158903837204,611.077759,430.942591040612,1.92330873669543,0.0391396551734993,1.01830135665576,-3.69262878494862,492.192062087777,1.97962213064454,0.0119765461225128,1.1886719563416,46.9127680387298,471.972541686406,77.8237990089967,0.010819623601193,1.27631812656684
7,7.081868,28,28.513466,5.8526,5.375189,94.311424,NaN,0.98440283536911,NaN,28.480949,400,399.721069,25,29.557362,8.95582,45.1399,49.968903,401.520172,399.248627,398.365784,5309.836426,10.780077,10.381293,10.323577,1.602843,1.593382,1.541653,42.460125,75.694763,28.970985,5.21892,75.798859,78.240143,92.714035,0.196903213858604,618.745972,430.929128546584,1.9232604029178,0.039136519887118,1.01838459221922,-3.69262878494862,492.201747268289,1.97964848793611,0.0119770847285054,1.18864284952104,46.9127680387298,471.955578113557,77.810508518655,0.0108186248216643,1.27642033370579
7,7.080948,28,28.512722,5.8526,5.367952,94.27404,NaN,0.984509825706482,NaN,28.463413,400,399.731689,25,29.564711,8.950438,45.456768,49.968903,401.520172,399.248627,398.365784,5309.836426,10.780077,10.381293,10.323577,1.602843,1.593382,1.541653,42.460125,75.694763,28.970985,5.21892,75.798859,78.240143,92.714035,0.196903213858604,618.745972,430.924235526036,1.92325576318619,0.0391407675277082,1.01837966578023,-3.69658621712045,492.158225019793,1.97953246650737,0.0119750072042658,1.18876511613463,46.9116510720013,471.953144844451,77.8076953559283,0.0108187976828407,1.27642296603224
7,7.081375,28,28.513206,5.8526,5.365124,94.226761,NaN,0.985215902328491,NaN,28.4608,400,399.843842,25,29.558409,8.949831,45.624229,49.968903,401.937775,399.441437,398.828552,5299.793945,10.861059,10.372018,10.316805,1.576811,1.58718,1.536239,42.47044,75.806686,28.941378,5.223791,75.722229,78.288887,92.683502,0.701423764228821,618.371338,430.920205733085,1.92323529391589,0.0391373284010261,1.01842093931284,-3.69474940400403,492.101420844225,1.9793762780978,0.0119716245528489,1.18894181933989,46.9123777034618,471.946484657661,77.8030675589613,0.0108181998688445,1.27647094202613
7,7.079823,28,28.512646,5.8526,5.355899,94.224915,NaN,0.983595490455627,NaN,28.446369,400,400.040283,25,29.558228,8.952122,45.490921,49.968903,401.937775,399.441437,398.828552,5299.793945,10.861059,10.372018,10.316805,1.576811,1.58718,1.536239,42.47044,75.806686,28.941378,5.223791,75.722229,78.288887,92.683502,0.701423764228821,618.371338,430.914990271341,1.92323837912322,0.0391452032554959,1.0183938282767,-3.70142599743417,492.099916288762,1.97937400756305,0.0119717989178652,1.18893987214641,46.9115369719785,471.946961593415,77.8027585839856,0.0108184658959747,1.27645900833015
7,7.0807,28,28.513567,5.8526,5.355899,94.224915,NaN,0.98524272441864,NaN,28.446369,400,400.040283,25,29.558228,8.955863,45.16592,49.968903,401.968292,399.461823,398.884033,5285.161133,10.829944,10.342373,10.305635,1.585716,1.575451,1.526645,42.470184,75.650322,28.951414,5.214726,75.869598,78.253883,92.712364,0.0801991671323776,615.415039,430.912628443841,1.92321757305605,0.0391395162732721,1.0184420133952,-3.6976530697869,492.098781092209,1.97936791630126,0.0119713113630499,1.1889539586135,46.9129196682265,471.940656030754,77.7989414787543,0.0108177032886177,1.2765119250316
7,7.078775,28,28.512589,5.8526,5.335153,94.241951,NaN,0.985215961933136,NaN,28.436869,400,400.068054,25,29.56498,8.961518,45.070621,49.972073,401.924469,399.370239,398.695251,5283.151367,10.848718,10.369745,10.31743,1.578562,1.585056,1.528965,42.446083,75.623756,28.954338,5.194441,75.738174,78.30809,92.691132,0.198796302080154,647.714111,430.896684688648,1.92318737985812,0.0391470781320709,1.01846707211616,-3.70593504545974,492.120240789491,1.97942951562753,0.0119729557596187,1.18887795185194,46.9114513968053,471.929001954085,77.7886197991056,0.0108174325820359,1.27656638941275
7,7.077832,28,28.511843,5.8526,5.325892,94.263832,NaN,0.9856778383255,NaN,28.440929,400,400.050629,25,29.563171,8.961267,45.195808,49.972073,401.924469,399.370239,398.695251,5283.151367,10.848718,10.369745,10.31743,1.578562,1.585056,1.528965,42.446083,75.623756,28.954338,5.194441,75.738174,78.30809,92.691132,0.198796302080154,647.714111,430.889793217151,1.92317588994428,0.0391509981052995,1.0184736656566,-3.70999276012066,492.147172812598,1.97950525067201,0.0119747976367707,1.18878821036838,46.9103314007616,471.924162743328,77.7839195281273,0.0108174645821252,1.27658351113075
7,7.077798,28,28.511023,5.8526,5.322511,94.288498,NaN,0.985689640045166,NaN,28.437496,400,400.146423,25,29.558067,8.962488,45.203701,49.972073,402.08606,399.548981,398.899139,5297.92627,10.840183,10.368881,10.328296,1.57652,1.573067,1.528196,42.439545,75.851532,28.940742,5.175879,75.817009,78.265259,92.708427,0.512487351894379,625.465393,430.886441334924,1.92316433135176,0.0391504162425398,1.01849314086859,-3.71013906924549,492.17750426161,1.97959047450769,0.0119768626772167,1.18868747272986,46.9091002797223,471.919219433212,77.7790474961353,0.0108175218947516,1.27660006616881
7,7.076248,28,28.510216,5.8526,5.315845,94.298256,NaN,0.985333621501923,NaN,28.426548,400,400.168182,25,29.552013,8.965921,45.395065,49.972073,402.060211,399.486023,398.842346,5310.222168,10.836308,10.376647,10.30765,1.565692,1.570969,1.52471,42.431259,75.505722,28.920204,5.174056,75.739723,78.315483,92.663803,0.250495463609695,620.592529,430.883828775466,1.92317674354039,0.0391588930144546,1.01844996151312,-3.71680960921299,492.190097049379,1.97962737642159,0.0119779351254729,1.18864028509718,46.9078886496793,471.922702246032,77.7807918015802,0.0108180699124697,1.27656599297261
7,7.073634,28,28.510296,5.8526,5.314318,94.285225,NaN,0.983941078186035,NaN,28.407433,400,400.150696,25,29.546959,8.958404,45.326626,49.972073,402.060211,399.486023,398.842346,5310.222168,10.836308,10.376647,10.30765,1.565692,1.570969,1.52471,42.431259,75.505722,28.920204,5.174056,75.739723,78.315483,92.663803,0.250495463609695,620.592529,430.889316985344,1.92323321925808,0.0391755041783932,1.01831582701252,-3.72806165809521,492.174509046462,1.97958469258615,0.01197703125011,1.18868807156749,46.9080087628869,471.942608311878,77.7964835054802,0.0108192081662249,1.27644723804508
7,7.073483,28,28.510872,5.8526,5.31963,94.268456,NaN,0.985052049160004,NaN,28.407858,400,400.061584,25,29.5434,8.953863,45.067432,49.972073,401.902374,399.36676,398.869415,5287.166992,10.835328,10.339499,10.30064,1.58518,1.587267,1.546576,42.427082,75.650902,28.921421,5.155006,75.769829,78.344116,92.665802,0.297755420207977,620.111023,430.89513297924,1.92325622938688,0.0391777463111348,1.01827403182743,-3.72871173871715,492.153865881239,1.97952663204412,0.0119756175092842,1.18875683232686,46.9088735702979,471.951306918783,77.8040004547856,0.0108194756088775,1.27640412128226
7,7.069724,28,28.506723,5.8526,5.319402,94.216606,NaN,0.985058963298798,NaN,28.414352,400,400.049683,25,29.544815,8.952561,44.908176,49.972073,401.956085,399.401642,398.849945,5295.516113,10.85772,10.361191,10.318848,1.598629,1.594578,1.540792,42.46526,75.592232,28.979969,5.128435,75.719261,78.377998,92.63208,0.393512606620789,598.616028,430.905026278613,1.92334465843818,0.0392021235271322,1.01806889947438,-3.74489825848116,492.097338184356,1.9793862936744,0.0119743855369687,1.18887906635798,46.9026439520265,471.977852458881,77.819742510613,0.0108228023523166,1.27617713100212
7,7.069724,28,28.506723,5.8526,5.315744,94.166008,NaN,0.985058963298798,NaN,28.432903,400,400.04425,25,29.559731,8.951742,44.943123,49.972073,401.956085,399.401642,398.849945,5295.516113,10.85772,10.361191,10.318848,1.598629,1.594578,1.540792,42.46526,75.592232,28.979969,5.128435,75.719261,78.377998,92.63208,0.393512606620789,598.616028,430.901302140468,1.92333128475124,0.0392012547501204,1.01809192428261,-3.74489825848116,492.037178690451,1.97922252365191,0.0119710380871851,1.18906059933726,46.9026439520265,471.97315872277,77.8160645853227,0.0108225259459194,1.27620539035614
7,7.069803,28,28.505823,5.8526,5.30703,94.147095,NaN,0.985482335090637,NaN,28.419176,400,400.055328,25,29.571146,8.951043,45.084503,49.972073,401.944061,399.363983,398.829529,5283.566406,10.833723,10.340547,10.304094,1.59653,1.589123,1.541324,42.464378,75.557983,28.997059,5.140846,75.69915,78.334526,92.653267,NaN,609.296143,430.892217419441,1.92329754793466,0.0391986713658222,1.018151142336,-3.74455801187821,492.0157996258,1.97916725181966,0.0119702631626405,1.18911476818941,46.901292532148,471.960344418542,77.80492693275,0.0108221539299088,1.27626801013379
7,7.068871,28,28.507206,5.8526,5.299249,94.155983,NaN,0.983748614788055,NaN,28.424088,400,400.085388,25,29.569424,8.941851,45.17506,49.972073,402.088074,399.442596,398.951599,5275.067871,10.827627,10.338293,10.291555,1.588416,1.583884,1.534602,42.463428,75.675629,29.000986,5.157597,75.612236,78.30574,92.666214,0.572661936283112,658.991089,430.886806170603,1.92329123543136,0.0392028840865095,1.01814892947828,-3.74857224369958,492.024662386742,1.97918687407209,0.0119701189664696,1.18910401328844,46.9033692003954,471.959625671547,77.806049521231,0.0108215236594639,1.27629470526776
7,7.065627,28,28.50548,5.8526,5.295528,94.183548,NaN,0.985206723213196,NaN,28.43976,400,400.141571,25,29.570078,8.945895,44.977562,49.972073,402.088074,399.442596,398.951599,5275.067871,10.827627,10.338293,10.291555,1.588416,1.583884,1.534602,42.463428,75.675629,29.000986,5.157597,75.612236,78.30574,92.666214,0.572661936283112,658.991089,430.89175776169,1.92335470266892,0.0392231082548666,1.01799404458508,-3.7625476520796,492.059566984953,1.97928752446051,0.0119728568921364,1.18897859797781,46.9007774823208,471.980032365841,77.8199358149292,0.0108234592092003,1.27614391414211
7,7.066222,28,28.50769,5.8526,5.296408,94.223282,NaN,0.985361099243164,NaN,28.431774,400,400.208679,25,29.57295,8.947292,44.828518,49.974766,402.177826,399.581482,399.106079,5311.017578,10.84191,10.364388,10.310803,1.566168,1.567767,1.518331,42.466366,75.490639,29.055193,5.122494,75.580406,78.252823,92.709152,0.230254709720612,627.32782,430.891050669928,1.9233437822102,0.0392194443771171,1.01802120577488,-3.75998398135772,492.104083238337,1.97940150214314,0.0119743150161686,1.18886993162456,46.9040959407677,471.978591476409,77.8215000922494,0.0108224347668398,1.27618831473746
7,7.06582,28,28.503607,5.8526,5.296408,94.223282,NaN,0.98433655500412,NaN,28.431774,400,400.208679,25,29.57295,8.946879,44.923252,49.974766,402.177826,399.581482,399.106079,5311.017578,10.84191,10.364388,10.310803,1.566168,1.567767,1.518331,42.466366,75.490639,29.055193,5.122494,75.580406,78.252823,92.709152,0.230254709720612,627.32782,430.892133660306,1.92335333401105,0.0392220610090735,1.01799911249039,-3.76171605694589,492.109115408912,1.97942850934628,0.0119764775480618,1.18880749980309,46.8979648952173,471.977524714884,77.8156880725517,0.0108241079586109,1.27612872941726
