P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.065611,28,28.505745,5.8526,5.285032,94.231239,NaN,0.985202431678772,NaN,28.473223,400,400.214417,25,29.564011,8.947046,44.923283,49.974766,402.087341,399.467499,399.011383,5294.081055,10.862994,10.370728,10.303276,1.56438,1.578799,1.516595,42.492344,75.577446,29.064127,5.122623,75.655266,78.196404,92.742409,0.26533317565918,671.599792,430.881115662458,1.92331670764832,0.0392207182856223,1.01805925295793,-3.76261659337507,492.115939913388,1.97944011593937,0.0119758714022762,1.18881169031147,46.9011754075362,471.966984250651,77.8100344817789,0.0108225781251465,1.27622675792122
7,7.064292,28,28.502506,5.8526,5.266049,94.26091,NaN,0.985223650932312,NaN,28.510386,400,400.187256,25,29.550524,8.935984,44.963512,49.974766,402.073303,399.503387,398.947235,5283.62793,10.870327,10.369955,10.323424,1.564489,1.567143,1.500519,42.490463,75.719284,29.089716,5.096312,75.671295,78.242836,92.708488,0.741235911846161,648.316895,430.865344072122,1.92327864322079,0.039224794123522,1.01810633053141,-3.76830034839435,492.155201590601,1.97955754032325,0.0119795495321064,1.18865603091066,46.8963115137173,471.950119983449,77.7928723923121,0.0108229620829899,1.27627595776109
7,7.062682,28,28.502026,5.8526,5.24719,94.273987,NaN,0.984756827354431,NaN,28.550772,400,400.180634,25,29.545477,8.935843,45.180264,49.974766,402.073303,399.503387,398.947235,5283.62793,10.870327,10.369955,10.323424,1.564489,1.567143,1.500519,42.490463,75.719284,29.089716,5.096312,75.671295,78.242836,92.708488,0.741235911846161,648.316895,430.8504835206,1.92324795114701,0.0392307965283844,1.01813666043401,-3.77523915189556,492.171336525778,1.97960301987378,0.0119806686280071,1.18860196375016,46.8955906779602,471.93882946934,77.7834409737033,0.010822501158418,1.27633622854249
7,7.06246,28,28.502478,5.8526,5.240083,94.291214,NaN,0.984985709190369,NaN,28.580431,400,400.095367,25,29.552139,8.9359,45.254189,49.974766,401.859802,399.246582,398.753479,5310.408203,10.874496,10.365458,10.33171,1.582043,1.58023,1.522211,42.487591,75.694023,29.120758,5.062726,75.621475,78.289139,92.691177,0.244962185621262,632.917053,430.843846095199,1.92322723765479,0.0392305528624586,1.01816928777503,-3.77619602494985,492.191255460699,1.97965575713321,0.0119815682686194,1.18854733498371,46.8962694652225,471.932049623618,77.7786801957471,0.0108219096095448,1.2763844090255
7,7.064014,28,28.501314,5.8526,5.24267,94.332695,NaN,0.985466122627258,NaN,28.590424,400,399.979218,25,29.552845,8.943837,45.047176,49.974766,401.953766,399.370209,398.816071,5277.652832,10.855515,10.355227,10.320539,1.580746,1.592638,1.521609,42.457336,75.612946,29.088491,5.10248,75.619057,78.243851,92.723419,0.534842610359192,606.274536,430.842289710329,1.92319975090504,0.0392210466442607,1.01823854900481,-3.76949839168157,492.24198709885,1.97979761260339,0.0119849274376265,1.18838162280252,46.8945214209334,471.921144206658,77.7687170990351,0.0108217621547709,1.27643132855439
7,7.063745,28,28.499268,5.8526,5.240256,94.364716,NaN,0.985488295555115,NaN,28.583139,400,400.020752,25,29.542173,8.945055,44.754612,49.974766,401.953766,399.370209,398.816071,5277.652832,10.855515,10.355227,10.320539,1.580746,1.592638,1.521609,42.457336,75.612946,29.088491,5.10248,75.619057,78.243851,92.723419,0.534842610359192,606.274536,430.840557087984,1.92319731706478,0.0392222244149641,1.01823897660727,-3.77065768337383,492.282555472112,1.97991467646317,0.0119881282806584,1.18823643731244,46.8914486935844,471.918075927813,77.7638184216309,0.0108224514394352,1.27641672011442
7,7.062847,28,28.497833,5.8526,5.238466,94.442337,NaN,0.985256671905518,NaN,28.593931,400,400.069733,25,29.536518,8.934852,44.600906,49.974766,401.857544,399.287415,398.717316,5279.888672,10.854869,10.349054,10.305131,1.59387,1.591089,1.537746,42.440426,75.512238,29.119139,5.075624,75.661674,78.174782,92.74218,0.240194439888,550.614746,430.841156107647,1.92321212157773,0.0392276474236661,1.01820081263125,-3.7745279772181,492.376540497564,1.98017506233447,0.0119940179558233,1.18793895225435,46.889293477386,471.921717963561,77.7649219486559,0.010823276294829,1.27637153518357
7,7.062847,28,28.497833,5.8526,5.233218,94.41272,NaN,0.985256671905518,NaN,28.597824,400,400.006592,25,29.529362,8.938845,44.784542,49.980534,401.731842,399.23642,398.592072,5303.984375,10.864217,10.384677,10.327312,1.621835,1.612966,1.554855,42.452168,75.562393,29.111418,5.093103,75.673805,78.190147,92.750504,0.294450104236603,602.574158,430.835812502817,1.9231929266187,0.0392263995429266,1.01823395691538,-3.7745279772181,492.341355754185,1.98007934172945,0.0119920612066351,1.18804401125872,46.889293477386,471.91498221487,77.7596447692937,0.0108228794625765,1.27641215243331
7,7.061775,28,28.496971,5.8526,5.223561,94.329391,NaN,0.985372424125671,NaN,28.589947,400,399.934906,25,29.531652,8.941223,45.015697,49.980534,401.731842,399.23642,398.592072,5303.984375,10.864217,10.384677,10.327312,1.621835,1.612966,1.554855,42.452168,75.562393,29.111418,5.093103,75.673805,78.190147,92.750504,0.294450104236603,602.574158,430.828870740498,1.92318309668514,0.0392310866018918,1.01823589333344,-3.77914868218102,492.243405768577,1.97981563850216,0.011987010739654,1.18832719330005,46.8879988053545,471.910599880014,77.7551602589716,0.0108229878927269,1.27642463085566
7,7.063099,28,28.495378,5.8526,5.212629,94.275848,NaN,0.984723508358002,NaN,28.560627,400,399.967285,25,29.539589,8.946331,44.76619,49.980534,401.912506,399.382446,398.764404,5288.751465,10.858674,10.349599,10.317034,1.618909,1.608978,1.555244,42.500965,75.487709,29.090813,5.098994,75.546829,78.211174,92.736313,0.522056400775909,568.931641,430.814166818908,1.92311161803973,0.0392198620323792,1.01837801949574,-3.77344184379285,492.181735845396,1.97965300363682,0.0119843147683993,1.18849383269785,46.8856061355691,471.883794436511,77.7322180371108,0.0108220860283672,1.27656058609593
7,7.062324,28,28.494244,5.8526,5.212629,94.275848,NaN,0.984780311584473,NaN,28.560627,400,399.967285,25,29.539589,8.95606,44.457268,49.980534,401.912506,399.382446,398.764404,5288.751465,10.858674,10.349599,10.317034,1.618909,1.608978,1.555244,42.500965,75.487709,29.090813,5.098994,75.546829,78.211174,92.736313,0.522056400775909,568.931641,430.816257825761,1.92313004990244,0.0392249100060001,1.01833527475773,-3.77678222869918,492.183132347794,1.97966050326644,0.0119849158858599,1.18847652490124,46.8839028159755,471.889034605983,77.7349397868416,0.0108228771473426,1.27651059301884
7,7.059615,28,28.49329,5.8526,5.206446,94.234093,NaN,0.985932111740112,NaN,28.531866,400,400.059753,25,29.54508,8.957486,44.471672,49.980534,402.051636,399.593201,398.874695,5289.490723,10.826283,10.362704,10.315497,1.601783,1.599193,1.538589,42.523766,75.538773,29.096426,5.057306,75.629311,78.180183,92.759628,0,578.389893,430.817270563255,1.92317186976388,0.0392410927209756,1.01822498494813,-3.788460670993,492.134679823861,1.97953173726035,0.0119826597613097,1.18861112803067,46.8824698239068,471.902676207738,77.7444632258291,0.0108240868128195,1.27641283830397
7,7.057954,28,28.491142,5.8526,5.197503,94.185974,NaN,0.984762609004974,NaN,28.528828,400,400.105164,25,29.527201,8.956537,44.766212,49.980534,401.864075,399.320313,398.691895,5299.366211,10.823468,10.347512,10.308044,1.58545,1.578275,1.528425,42.49498,75.572868,29.061214,5.04527,75.653801,78.263298,92.700905,0.484205156564713,614.627686,430.812646132954,1.92317867495326,0.039249795368025,1.0181899221381,-3.795622885086,492.08012898527,1.97939024886126,0.0119806146919243,1.18875050587519,46.8792432025698,471.902738989004,77.7418925746423,0.0108250043870538,1.27637768632339
7,7.05572,28,28.491356,5.8526,5.189706,94.112297,NaN,0.984503507614136,NaN,28.544647,400,400.041351,25,29.514072,8.967447,44.857998,49.980534,401.864075,399.320313,398.691895,5299.366211,10.823468,10.347512,10.308044,1.58545,1.578275,1.528425,42.49498,75.572868,29.061214,5.04527,75.653801,78.263298,92.700905,0.484205156564713,614.627686,430.810735267318,1.923203317011,0.0392625139664244,1.01811600270677,-3.80525788148077,491.992271620954,1.97915035258002,0.0119756245323699,1.1890181446758,46.8795646714324,471.91161743837,77.749109685879,0.0108254365241924,1.27632760894605
7,7.053161,28,28.48782,5.8526,5.182282,94.044075,NaN,0.985427916049957,NaN,28.569757,400,399.979828,25,29.52066,8.965276,44.762436,49.980534,402.061646,399.537567,398.973145,5311.463379,10.8378,10.368915,10.312438,1.575253,1.5795,1.524157,42.441528,75.275604,29.050037,5.04458,75.618179,78.276421,92.686707,0.177685633301735,541.421387,430.810081757813,1.92323707361847,0.0392774518338798,1.01802179284336,-3.81629740544116,491.915512813009,1.97895286040065,0.0119729811136749,1.18920941079079,46.8742526843499,471.919634411877,77.7510788273072,0.0108274137377224,1.27622205159243
7,7.052988,28,28.485935,5.8526,5.185431,93.991081,NaN,0.984752416610718,NaN,28.567066,400,400.044495,25,29.529726,8.953536,44.83923,49.980534,401.777283,399.248444,398.664337,5280.25293,10.836095,10.334441,10.291078,1.59456,1.592581,1.535973,42.462704,75.326523,29.018152,5.065116,75.416473,78.21949,92.715858,0,510.8125,430.813754228043,1.92325270946837,0.0392793312251732,1.01799237125518,-3.81704383672366,491.854816102204,1.9787936959094,0.0119704695464974,1.18937160790147,46.8714207178318,471.923079989502,77.751479857337,0.0108284191529774,1.27617078292618
7,7.052988,28,28.485935,5.8526,5.189161,93.984703,NaN,0.984752416610718,NaN,28.572075,400,399.965698,25,29.53236,8.952524,44.991951,49.980534,401.777283,399.248444,398.664337,5280.25293,10.836095,10.334441,10.291078,1.59456,1.592581,1.535973,42.462704,75.326523,29.018152,5.065116,75.416473,78.21949,92.715858,0,510.8125,430.817551295674,1.9232663514333,0.03928021915479,1.01796882631392,-3.81704383672366,491.847230216638,1.97877303368485,0.0119700469202833,1.18939464150108,46.8714207178318,471.927867002046,77.7552309749017,0.0108287012757245,1.27614194105593
7,7.05028,28,28.484081,5.8526,5.198345,93.971024,NaN,0.985621690750122,NaN,28.573372,400,399.938995,25,29.533733,8.952646,45.075684,49.9748,401.767822,399.272614,398.696869,5295.720703,10.857758,10.35672,10.331342,1.600711,1.594012,1.541908,42.489037,75.32312,29.077938,5.001614,75.512299,78.138741,92.751572,NaN,611.816711,430.834203620362,1.92336440320892,0.0393000972436468,1.01776173172435,-3.8287296662607,491.833251671519,1.97874100317857,0.0119701233298217,1.18941554954396,46.8686351831707,471.960267133425,77.7783616707121,0.0108314000742436,1.2759168754134
7,7.05023,28,28.481375,5.8526,5.194709,93.9543,NaN,0.985307395458221,NaN,28.563419,400,399.9263,25,29.531239,8.945232,45.035645,49.9748,401.767822,399.272614,398.696869,5295.720703,10.857758,10.35672,10.331342,1.600711,1.594012,1.541908,42.489037,75.32312,29.077938,5.001614,75.512299,78.138741,92.751572,NaN,611.816711,430.830637847349,1.92335229860711,0.0392995583665717,1.0177818859973,-3.82894546315617,491.816704555874,1.97870475284592,0.0119704496765807,1.18943436872435,46.8645693125428,471.95308826082,77.7694359275419,0.010832129316737,1.27591631149202
7,7.047722,28,28.480658,5.8526,5.191571,93.961967,NaN,0.984641075134277,NaN,28.580801,400,399.970673,25,29.520792,8.925285,44.882011,49.9748,401.816071,399.22406,398.670837,5265.071289,10.861727,10.340226,10.306497,1.600805,1.596828,1.54638,42.471718,75.340836,29.056894,5.037423,75.48851,78.138802,92.744049,0.193905159831047,703.717102,430.834208011754,1.9234005428567,0.0393152082945984,1.01766354819287,-3.83977132228307,491.826710097759,1.97873434591124,0.0119713380535685,1.18939562995172,46.8634919419117,471.969241685228,77.7812225321338,0.0108333867419511,1.27580753797848
7,7.045073,28,28.478642,5.8526,5.1926,93.983162,NaN,0.985519468784332,NaN,28.575584,400,399.978577,25,29.506599,8.939457,44.770042,49.9748,401.861542,399.301086,398.768402,5300.876953,10.858785,10.363911,10.324615,1.564682,1.57169,1.523474,42.438328,75.18766,29.032352,5.056213,75.551712,78.118813,92.761703,0.852976262569427,668.770508,430.842398175702,1.92346739257615,0.0393327846243257,1.01751127123442,-3.85120897981091,491.854409719354,1.9788163710866,0.0119738119238412,1.18928809128385,46.8604625696532,471.990517595373,77.7954423748714,0.0108354994672,1.27564704572266
7,7.042627,28,28.475643,5.8526,5.188037,94.023697,NaN,0.985580205917358,NaN,28.565987,400,399.997925,25,29.497044,8.945846,44.662186,49.9748,401.861542,399.301086,398.768402,5300.876953,10.858785,10.363911,10.324615,1.564682,1.57169,1.523474,42.438328,75.18766,29.032352,5.056213,75.551712,78.118813,92.761703,0.852976262569427,668.770508,430.84435039864,1.92350897781085,0.0393477120216692,1.01740537646118,-3.86177303036925,491.906318449807,1.97896753491526,0.0119780888253255,1.18909587792026,46.8559557705333,472.00186199649,77.8006802517405,0.0108374459367155,1.27553042975428
7,7.04167,28,28.474638,5.8526,5.190213,94.074669,NaN,0.984638929367065,NaN,28.570776,400,400.064819,25,29.497961,8.951959,44.623901,49.9748,402.06076,399.495331,398.954651,5289.34375,10.85997,10.353223,10.313667,1.581984,1.576459,1.531396,42.440311,75.239769,29.048172,5.035558,75.45105,78.082657,92.791832,0.747638940811157,661.524902,430.84914425083,1.92353973077442,0.0393544989795237,1.01733906843663,-3.86590698194499,491.968164770264,1.97913924094842,0.0119819988502124,1.18889709602575,46.8544454071617,472.0115656567,77.8070630716094,0.0108384461818638,1.27545592498991
7,7.041775,28,28.473743,5.8526,5.190213,94.074669,NaN,0.985020637512207,NaN,28.570776,400,400.064819,25,29.497961,8.954288,44.732224,49.9748,402.030975,399.529694,398.909332,5273.577637,10.871436,10.362736,10.31912,1.588682,1.587214,1.53424,42.450058,75.13829,29.039032,5.036688,75.333458,78.204315,92.720444,0.613637328147888,604.965942,430.848861186867,1.92353722922216,0.0393538111242029,1.01734484312736,-3.86545339281412,491.969269391219,1.9791451692841,0.0119824737671283,1.18888337498327,46.8531003224319,472.009717668454,77.8045233318639,0.0108387187112645,1.27545255964878
7,7.039508,28,28.470245,5.8526,5.189209,94.0924,NaN,0.985389351844788,NaN,28.576359,400,400.135803,25,29.489523,8.947734,44.930054,49.9748,402.030975,399.529694,398.909332,5273.577637,10.871436,10.362736,10.31912,1.588682,1.587214,1.53424,42.450058,75.13829,29.039032,5.036688,75.333458,78.204315,92.720444,0.613637328147888,604.965942,430.853950976918,1.9235875740169,0.0393684274561108,1.0172264894802,-3.87524773644634,491.994665115549,1.97922573851588,0.0119855046770567,1.18876609965276,46.8478429062193,472.023594783051,77.811140715393,0.0108410278437752,1.27531276748583
7,7.039508,28,28.470245,5.8526,5.19021,94.046059,NaN,0.985389351844788,NaN,28.581251,400,400.117218,25,29.482586,8.945061,44.981945,49.9748,401.896088,399.270996,398.650604,5271.78418,10.854009,10.344762,10.301569,1.598132,1.593529,1.543967,42.445133,75.261703,29.000048,5.041978,75.353424,78.201004,92.712044,0.128252699971199,504.905426,430.854969217491,1.92359123228246,0.0393686659775,1.01722020915259,-3.87524773644634,491.939572649937,1.97907571242427,0.011982434838647,1.18893256537185,46.8478429062193,472.024878694286,77.8121474606755,0.0108411035267828,1.27530506472994
7,7.040033,28,28.46884,5.8526,5.196423,94.026421,NaN,0.985345721244812,NaN,28.565742,400,400.009369,25,29.487761,8.955265,44.970364,49.9748,401.896088,399.270996,398.650604,5271.78418,10.854009,10.344762,10.301569,1.598132,1.593529,1.543967,42.445133,75.261703,29.000048,5.041978,75.353424,78.201004,92.712044,0.128252699971199,504.905426,430.85987411369,1.92360142865701,0.0393667051934056,1.01721009324324,-3.87297931473205,491.917958697679,1.97902143354064,0.0119818793673258,1.1889816478532,46.8457310816287,472.026934009607,77.8120467786482,0.0108418237430462,1.27527004228289
7,7.03941,28,28.467354,5.8526,5.197562,94.104019,NaN,0.98522537946701,NaN,28.575121,400,400.029388,25,29.480804,8.954597,44.969246,49.968594,402.054932,399.44986,398.866302,5286.001953,10.845589,10.354905,10.290454,1.581193,1.582775,1.527151,42.464802,75.111404,29.013206,5.050128,75.391472,78.148811,92.743782,0.192655175924301,575.358765,430.862711767875,1.92362043491795,0.0393710601876049,1.01716871188639,-3.87567118935567,492.012043693866,1.97928249555447,0.011987808940884,1.18868013804475,46.8434974198823,472.031993342824,77.8142031028832,0.0108427556635753,1.27521569840071
7,7.03915,28,28.463871,5.8526,5.199403,94.18602,NaN,0.985733389854431,NaN,28.56933,400,400.08783,25,29.471436,8.952284,44.941826,49.968594,401.972107,399.297394,398.701233,5298.303711,10.827009,10.358678,10.275509,1.594364,1.588354,1.533271,42.495392,75.158661,29.001738,5.062786,75.34446,78.140053,92.749481,1.189693,605.576965,430.865285049275,1.92363335741278,0.0393732032929428,1.01714288366991,-3.87679465746163,492.113796938291,1.97957090095456,0.0119950883624807,1.18833342634607,46.8382616394141,472.032751852831,77.8105530949462,0.0108442859129346,1.2751549013755
7,7.038113,28,28.463322,5.8526,5.201363,94.239891,NaN,0.985347092151642,NaN,28.560347,400,400.050995,25,29.463934,8.943325,44.901154,49.968594,401.972107,399.297394,398.701233,5298.303711,10.827009,10.358678,10.275509,1.594364,1.588354,1.533271,42.495392,75.158661,29.001738,5.062786,75.34446,78.140053,92.749481,1.189693,605.576965,430.870073067904,1.9236652287415,0.0393804697081017,1.01707363179817,-3.88127587936646,492.178484568118,1.97974878025715,0.0119989457537115,1.18813288884011,46.8374363160875,472.043342181391,77.8181893959583,0.010845144481797,1.27508255201322
7,7.035878,28,28.460175,5.8526,5.190551,94.236969,NaN,0.985535502433777,NaN,28.538532,400,399.940277,25,29.46174,8.958396,45.124435,49.968594,401.817993,399.257233,398.595367,5266.886719,10.853478,10.345626,10.306508,1.58591,1.585588,1.527208,42.484856,75.113937,28.993208,5.069191,75.304924,78.152878,92.74437,0.623946726322174,589.510437,430.865099539855,1.92367898628714,0.0393925539367452,1.01701858616153,-3.89093575763434,492.178888426403,1.97976015829411,0.0120004241985531,1.18809528472765,46.8327051264239,472.044757431254,77.8154642150907,0.0108465705907672,1.27502325944322
7,7.036343,28,28.458115,5.8526,5.188083,94.226555,NaN,0.985551178455353,NaN,28.543991,400,399.992981,25,29.462452,8.953653,45.146366,49.968594,402.028687,399.43515,398.764038,5294.068359,10.854921,10.363102,10.298511,1.572987,1.58235,1.529174,42.479103,75.217911,29.015888,5.042801,75.213402,78.138008,92.733154,0,629.356262,430.861336324974,1.92365888533954,0.0393889147583673,1.01705959561323,-3.88892579293844,492.169052580193,1.97974011451991,0.0120008294655086,1.18810095070526,46.8296079096365,472.035468360331,77.8056682673139,0.0108469019091709,1.2750456637876
7,7.036061,28,28.456829,5.8526,5.186274,94.192421,NaN,0.985328733921051,NaN,28.557062,400,400.062469,25,29.447563,8.948735,45.195309,49.968594,402.028687,399.43515,398.764038,5294.068359,10.854921,10.363102,10.298511,1.572987,1.58235,1.529174,42.479103,75.217911,29.015888,5.042801,75.213402,78.138008,92.733154,0,629.356262,430.86025648767,1.92365899653596,0.0393903337830719,1.01705543590147,-3.89014472726603,492.130080384374,1.97963822797071,0.0119992531826735,1.18820300770913,46.8276743163634,472.03411244258,77.8030374425437,0.0108473707708627,1.27503302315831
7,7.036195,28,28.454798,5.8526,5.179923,94.170601,NaN,0.985314428806305,NaN,28.537474,400,400.094757,25,29.436182,8.958907,45.247513,49.968594,401.998413,399.418701,398.750854,5280.913086,10.849808,10.37022,10.31363,1.585603,1.590541,1.540676,42.482197,75.10054,28.991962,5.049552,75.323906,78.233643,92.661255,0.351739883422852,629.828064,430.853435846267,1.92363259487593,0.0393879408070004,1.01710260845753,-3.88956551272975,492.106656020511,1.97958109333338,0.0119988877196425,1.18824985213875,46.8246204243002,472.022643726993,77.7915671493417,0.0108475612627437,1.27506896783665
7,7.035117,28,28.455254,5.8526,5.173108,94.115707,NaN,0.985279321670532,NaN,28.516685,400,400.068695,25,29.426752,8.954215,45.134983,49.968594,401.998413,399.418701,398.750854,5280.913086,10.849808,10.37022,10.31363,1.585603,1.590541,1.540676,42.482197,75.10054,28.991962,5.049552,75.323906,78.233643,92.661255,0.351739883422852,629.828064,430.849410206891,1.92363338773727,0.0393933898586984,1.01708607880261,-3.89422540072246,492.040860482909,1.97940046759066,0.0119950098431814,1.18845303905516,46.82530609866,472.023416621241,77.7927291539599,0.010847412215618,1.27507169959834
7,7.033848,28,28.452705,5.8526,5.173108,94.115707,NaN,0.985087990760803,NaN,28.516685,400,400.068695,25,29.426752,8.935023,44.872189,49.968594,401.861816,399.165405,398.594238,5262.454102,10.85761,10.344025,10.297977,1.595193,1.598734,1.53711,42.520794,75.074547,28.979053,5.047103,75.210182,78.233627,92.67054,0.404619663953781,625.975952,430.852830917953,1.92366364128241,0.0394017193804116,1.01701632366214,-3.89971162028814,492.044004020221,1.9794173524722,0.01199636439735,1.18841403610042,46.8214731299476,472.03126872707,77.795780475854,0.0108489633677473,1.27498346609967
7,7.031738,28,28.449535,5.8526,5.177317,94.022934,NaN,0.985404431819916,NaN,28.525637,400,399.988495,25,29.424248,8.943984,44.739582,49.968594,401.826691,399.223297,398.672333,5291.726074,10.851084,10.346861,10.295218,1.579458,1.592865,1.542817,42.536545,75.170998,28.952576,5.059923,75.345795,78.186523,92.701057,0.215456306934357,627.591431,430.862798116616,1.92372932893194,0.0394165792142024,1.01687402943664,-3.90883536231649,491.937649600675,1.97913808535692,0.0119919016873607,1.18869801566177,46.8167059833887,472.050882393515,77.8073012568404,0.0108514736736987,1.27481479156929
7,7.032258,28,28.449112,5.8526,5.175425,94.004379,NaN,0.985876739025116,NaN,28.537998,400,399.933411,25,29.434315,8.946224,44.709869,49.968594,401.826691,399.223297,398.672333,5291.726074,10.851084,10.346861,10.295218,1.579458,1.592865,1.542817,42.536545,75.170998,28.952576,5.059923,75.345795,78.186523,92.701057,0.215456306934357,627.591431,430.859472748743,1.92371001732509,0.0394127125007848,1.01691443887762,-3.9065866647274,491.916115040834,1.97908081573534,0.0119908965202878,1.18875818507084,46.8160698314615,472.043645889658,77.8011092733432,0.010851227488161,1.27485129697724
7,7.032258,28,28.449112,5.8526,5.176869,93.985649,NaN,0.985876739025116,NaN,28.526133,400,399.870056,25,29.452368,8.956095,44.820904,49.960945,401.819061,399.175049,398.655548,5280.181641,10.855652,10.356262,10.294111,1.598665,1.605405,1.562614,42.511868,75.196152,28.97444,5.04225,75.319809,78.148987,92.714798,0.278321802616119,651.76239,430.860941166665,1.92371529321432,0.0394130568051642,1.01690539828957,-3.9065866647274,491.893848969474,1.97902016920461,0.0119896547892998,1.18882552525027,46.8160698314615,472.045497473159,77.802561671406,0.0108513366996195,1.27484020812569
7,7.033399,28,28.446333,5.8526,5.187574,93.941406,NaN,0.985649406909943,NaN,28.527771,400,399.928131,25,29.454723,8.949691,45.17247,49.960945,401.931183,399.314514,398.797821,5267.52002,10.875125,10.346234,10.318818,1.609885,1.605066,1.555351,42.516918,75.066498,28.974472,5.031078,75.177322,78.115005,92.731148,0.178708702325821,600.532593,430.868752322824,1.92372720131551,0.0394081160806965,1.0169010624703,-3.90165294443057,491.844682555949,1.97889531766,0.0119881979869788,1.18894210487573,46.8118902965754,472.046660875298,77.8000871496488,0.0108525921929421,1.27478837412244
7,7.030586,28,28.444,5.8526,5.195271,93.938812,NaN,0.98490583896637,NaN,28.539898,400,400.013,25,29.45509,8.949732,45.288311,49.960945,401.931183,399.314514,398.797821,5267.52002,10.875125,10.346234,10.318818,1.609885,1.605066,1.555351,42.516918,75.066498,28.974472,5.031078,75.177322,78.115005,92.731148,0.178708702325821,600.532593,430.884157359766,1.92382238440541,0.0394284288991028,1.01669852331533,-3.9138175407931,491.844481565083,1.97890238943951,0.0119892660567553,1.1889155985675,46.8083812885042,472.077534175097,77.8214643986337,0.0108554099603964,1.27456597344893
7,7.029521,28,28.443764,5.8526,5.193931,93.989388,NaN,0.984711408615112,NaN,28.539669,400,400.049896,25,29.452667,8.948541,45.231987,49.960945,402.070923,398.96344,398.795746,5283.170898,10.912278,10.341891,10.254031,1.563841,1.600527,1.548756,42.546295,75.076576,29.024464,4.993795,75.208603,78.072899,92.755669,0,637.195313,430.885663794196,1.923842883879,0.0394351088766703,1.01664846281313,-3.91842401083022,491.904899018779,1.97906773433266,0.0119927454395381,1.18872999881378,46.8080263142797,472.084472766261,77.8266208069545,0.0108559200769147,1.2745206755186
7,7.028554,28,28.43977,5.8526,5.187567,94.096596,NaN,0.984698534011841,NaN,28.545397,400,399.978333,25,29.447813,8.951233,45.20853,49.960945,401.762421,398.671112,398.529785,5258.724121,10.86698,10.298679,10.217201,1.566374,1.611015,1.545486,42.505524,75.085938,28.994883,5.00416,75.180832,78.073853,92.752556,0.550157964229584,674.54657,430.881798724284,1.92384269899446,0.0394399484062465,1.01663515199876,-3.92260705682156,492.037245681414,1.97944121207793,0.0120019754894167,1.18828448164579,46.8020184808034,472.080071730613,77.8183007806206,0.0108573672387185,1.27448254776134
7,7.029566,28,28.43899,5.8526,5.194533,94.206734,NaN,0.984915971755981,NaN,28.556328,400,399.816315,25,29.449724,8.948594,45.149597,49.960945,401.762421,398.671112,398.529785,5258.724121,10.86698,10.298679,10.217201,1.566374,1.611015,1.545486,42.505524,75.085938,28.994883,5.00416,75.180832,78.073853,92.752556,0.550157964229584,674.54657,430.886154603115,1.92384400964787,0.0394349566292239,1.01664717225998,-3.91822936055814,492.16905995934,1.97980263362194,0.0120096860421156,1.18787972698155,46.8008451170847,472.079684840414,77.8170467016398,0.0108576777900039,1.27447227551747
7,7.028093,28,28.436617,5.8526,5.201766,94.282051,NaN,0.985606789588928,NaN,28.556917,400,399.692627,25,29.447634,8.934272,44.922016,49.960945,401.850464,398.766144,398.572662,5283.427734,10.936455,10.339902,10.248435,1.554299,1.594515,1.519997,42.481339,75.147354,28.975079,5.020248,75.153404,78.086647,92.741852,0.474971681833267,654.939148,430.89747477522,1.9239055504969,0.0394463657366257,1.01652125195304,-3.92460140275392,492.26143723237,1.98006183168184,0.012015935029714,1.18757606237513,46.7972752303631,472.098707244378,77.8290817242954,0.0108598144244853,1.27432031436363
7,7.027796,28,28.435684,5.8526,5.197025,94.360672,NaN,0.984768688678741,NaN,28.553204,400,399.801239,25,29.447155,8.919669,44.663139,49.960945,401.850464,398.766144,398.572662,5283.427734,10.936455,10.339902,10.248435,1.554299,1.594515,1.519997,42.481339,75.147354,28.975079,5.020248,75.153404,78.086647,92.741852,0.474971681833267,654.939148,430.893455260636,1.92389531894852,0.039447188294501,1.01653454069531,-3.92588631581646,492.355941557316,1.98032205788822,0.0120216342495754,1.18728362930236,46.7958715833998,472.094102981,77.8243317844441,0.0108599416728303,1.27433277131269
7,7.024309,28,28.43387,5.8526,5.202893,94.405746,NaN,0.984675407409668,NaN,28.537743,400,399.887634,25,29.452311,8.935001,44.509483,49.960945,402.081055,399.14978,398.844818,5291.691406,10.889144,10.343037,10.23346,1.554521,1.593928,1.52908,42.493938,75.095688,28.937387,5.045849,75.188019,78.049568,92.754211,0.287459045648575,657.908997,430.908809190024,1.92399991176959,0.0394715311659206,1.01630685575532,-3.94097522274058,492.411682095708,1.98047965350032,0.0120255815778281,1.18709702622278,46.7931424185183,472.128843445433,77.8493859170921,0.0108627669617233,1.27409610154338
7,7.025134,28,28.431438,5.8526,5.210948,94.457916,NaN,0.984594225883484,NaN,28.53953,400,399.898682,25,29.453676,8.964035,44.489445,49.960777,401.943268,398.922089,398.711853,5271.084473,10.907172,10.345773,10.224279,1.564251,1.616224,1.54641,42.521156,74.867508,28.907446,5.070074,75.180107,77.982689,92.780373,0.357550919055939,648.126953,430.914774508812,1.92400964410252,0.039468022027396,1.01630190061994,-3.93740478003178,492.476593860979,1.98066420278504,0.0120303266736933,1.18687648550198,46.7894832604254,472.129617519105,77.8470308050047,0.0108638528059189,1.27405227906604
7,7.024652,28,28.428997,5.8526,5.210948,94.457916,NaN,0.98574835062027,NaN,28.53953,400,399.898682,25,29.453676,8.952771,44.567547,49.960777,401.943268,398.922089,398.711853,5271.084473,10.907172,10.345773,10.224279,1.564251,1.616224,1.54641,42.521156,74.867508,28.907446,5.070074,75.180107,77.982689,92.780373,0.357550919055939,648.126953,430.916072026045,1.92402113979677,0.0394711945478999,1.01627550358536,-3.93949074557889,492.479590517962,1.98068034340155,0.0120316267720547,1.18683950638151,46.7858103172998,472.131000458298,77.8451426040569,0.0108649786162332,1.2740046811089
7,7.025183,28,28.427664,5.8526,5.233092,94.501038,NaN,0.985477566719055,NaN,28.545788,400,399.868347,25,29.449385,8.939334,44.878674,49.960777,401.793121,398.812347,398.634979,5260.827637,10.914202,10.321375,10.240406,1.582807,1.623183,1.548331,42.510906,75.101051,28.916348,5.062048,75.176895,77.977959,92.786179,0.301476031541824,657.912598,430.937146124864,1.92408931522258,0.0394729802786353,1.01616686635681,-3.93719272736433,492.532401670346,1.98082835983966,0.0120351879126817,1.1866679012392,46.7838044652569,472.153481825107,77.8611661325519,0.0108668754579858,1.27384916130166
7,7.025183,28,28.427664,5.8526,5.241883,94.489731,NaN,0.985477566719055,NaN,28.545967,400,399.817841,25,29.453602,8.947225,44.957661,49.960777,401.91156,399.001068,398.813599,5293.032227,10.892437,10.320352,10.233118,1.561449,1.592601,1.537178,42.476768,74.930626,28.929094,5.042652,75.202019,78.014313,92.7556,0.333352297544479,691.580322,430.946079007733,1.92412140316932,0.0394750764271032,1.0161122591183,-3.93719272736433,492.518983792107,1.98079186304463,0.0120344404059944,1.18670757548897,46.7838044652569,472.164745197542,77.8700083640405,0.0108675400299808,1.27378204964701
7,7.023972,28,28.426193,5.8526,5.240098,94.405983,NaN,0.985305428504944,NaN,28.540497,400,399.847107,25,29.466724,8.939278,44.728519,49.960777,401.91156,399.001068,398.813599,5293.032227,10.892437,10.320352,10.233118,1.561449,1.592601,1.537178,42.476768,74.930626,28.929094,5.042652,75.202019,78.014313,92.7556,0.333352297544479,691.580322,430.947523187838,1.92414376405379,0.0394826229376334,1.01605712282828,-3.94243378582189,492.421394011467,1.98053119812745,0.0120296857469276,1.18697973291016,46.7815908710734,472.170995662714,77.8731239707295,0.0108685383417866,1.27372112398819
7,7.02289,28,28.423615,5.8526,5.24434,94.303329,NaN,0.985002219676971,NaN,28.516388,400,399.893585,25,29.466244,8.934031,44.554947,49.960777,401.933044,399.113098,398.792755,5286.950195,10.880905,10.353379,10.251269,1.563323,1.593162,1.536289,42.484463,74.94632,28.899511,5.050196,75.201736,77.989449,92.777016,0.77401739358902,689.90564,430.954743694474,1.92418504741529,0.0394907597110703,1.01597165453477,-3.94711712693658,492.302697872238,1.9802166562998,0.0120242663413988,1.18730288961463,46.7777112242102,472.182685063579,77.8791621607963,0.0108703315384123,1.27361000588072
7,7.022182,28,28.422482,5.8526,5.252622,94.251991,NaN,0.986555576324463,NaN,28.506304,400,399.93042,25,29.46719,8.955316,44.566216,49.960777,401.947235,399.160095,398.861237,5285.125,10.911548,10.350177,10.272311,1.532987,1.577898,1.533492,42.506245,74.994568,28.824926,5.098891,75.094246,77.934647,92.815681,NaN,690.047974,430.965061768793,1.92423215347371,0.0394973982757978,1.01588162791738,-3.95018193788752,492.243133770437,1.98005825257223,0.0120214710696339,1.18746741642853,46.7760060798715,472.197989230701,77.8897993644039,0.0108717196307206,1.27350069518681
7,7.021045,28,28.42156,5.8526,5.253705,94.28186,NaN,0.985528707504272,NaN,28.501829,400,399.962341,25,29.475693,8.956789,44.798054,49.960777,401.947235,399.160095,398.861237,5285.125,10.911548,10.350177,10.272311,1.532987,1.577898,1.533492,42.506245,74.994568,28.824926,5.098891,75.094246,77.934647,92.815681,NaN,690.047974,430.969219436889,1.92426321979751,0.0395051479388719,1.0158128196997,-3.95510430605401,492.279734871937,1.98016088691588,0.0120239398625411,1.18734759185033,46.7746184478424,472.207892434674,77.8964533146595,0.0108726987494505,1.27342695295165
7,7.018262,28,28.418015,5.8526,5.24766,94.281982,NaN,0.984856605529785,NaN,28.510389,400,399.993225,25,29.478886,8.958407,45.073524,49.960777,401.925812,399.101837,398.782318,5291.487305,10.852833,10.338891,10.251398,1.548807,1.586555,1.528364,42.484478,75.030334,28.823042,5.0758,75.034164,77.967056,92.788948,0.526458919048309,674.237244,430.970562443113,1.92430754311145,0.0395220524312176,1.01569827851039,-3.96715518251176,492.284240545117,1.98018475118997,0.0120258367636988,1.18729323077092,46.7692828134591,472.219597323312,77.9013292583559,0.0108749076054324,1.27330031548796
7,7.018398,28,28.415916,5.8526,5.25045,94.269958,NaN,0.984536945819855,NaN,28.527775,400,399.941864,25,29.475565,8.943515,45.246906,49.960777,401.835754,399.019379,398.67511,5270.658691,10.858534,10.340321,10.257137,1.556231,1.604775,1.541484,42.522278,74.930061,28.839523,5.05618,75.0037,77.956779,92.793953,0.627571642398834,654.930664,430.973030552552,1.92431447780129,0.0395218210870532,1.01568844008439,-3.9665661946691,492.272546606669,1.98015979464847,0.0120261592178239,1.18730384385532,46.7661233331251,472.219749007732,77.89889282803,0.0108758156744138,1.27326563477421
7,7.019162,28,28.415573,5.8526,5.260166,94.33387,NaN,0.984802782535553,NaN,28.541517,400,399.895966,25,29.472429,8.944932,45.359879,49.960777,401.835754,399.019379,398.67511,5270.658691,10.858534,10.340321,10.257137,1.556231,1.604775,1.541484,42.522278,74.930061,28.839523,5.05618,75.0037,77.956779,92.793953,0.627571642398834,654.930664,430.980844863405,1.92433170070439,0.0395191007751814,1.01567003993566,-3.96325762945082,492.348843990276,1.980368556541,0.0120305731192723,1.18707276973824,46.765607021641,472.225422076182,77.9029308204719,0.0108762974066829,1.27322640816593
7,7.016941,28,28.412676,5.8526,5.275986,94.405205,NaN,0.984779953956604,NaN,28.551485,400,399.880066,25,29.476681,8.938775,45.430729,49.973736,401.896088,398.897614,398.672394,5259.620117,10.906649,10.323407,10.234619,1.555928,1.598566,1.530839,42.532318,75.051277,28.79929,5.079767,75.010391,78.020996,92.761658,0.0864967480301857,630.582886,431.002880421661,1.92444237884917,0.039537522653825,1.01545117580136,-3.97287660970414,492.437072853091,1.98061810797614,0.0120368381569382,1.18677750959046,46.7612460291895,472.261125979878,77.9274491744674,0.0108796457520995,1.27296784071083
7,7.018083,28,28.410889,5.8526,5.291748,94.41201,NaN,0.984955728054047,NaN,28.542202,400,399.905792,25,29.483311,8.93314,45.271996,49.973736,401.896088,398.897614,398.672394,5259.620117,10.906649,10.323407,10.234619,1.555928,1.598566,1.530839,42.532318,75.051277,28.79929,5.079767,75.010391,78.020996,92.761658,0.0864967480301857,630.582886,431.015817413184,1.92447262668526,0.0395337481655345,1.01541617553618,-3.96793040763242,492.447343270746,1.98065190265744,0.0120382412716883,1.18672649815086,46.7585558010488,472.269801077869,77.9320892441988,0.0108809236152778,1.27288765084071
7,7.018939,28,28.406721,5.8526,5.299519,94.43454,NaN,0.984991669654846,NaN,28.529051,400,399.764709,25,29.484062,8.956929,44.899239,49.973736,401.541992,398.76297,398.437653,5273.198242,10.89161,10.327188,10.269629,1.555339,1.600952,1.526776,42.517601,75.102257,28.795111,5.095884,74.926529,78.010849,92.741028,0.300157696008682,612.217773,431.021408754604,1.92448055431865,0.0395299556712094,1.01541488854952,-3.96422332121381,492.4791960998,1.98075221229484,0.0120419548471193,1.18658421994639,46.7522806019099,472.268048780481,77.9256395775836,0.010882607012864,1.27283102723469
7,7.019288,28,28.405619,5.8526,5.299519,94.43454,NaN,0.984884023666382,NaN,28.529051,400,399.764709,25,29.484062,8.968164,44.665222,49.973736,401.911102,399.142975,398.770538,5295.042969,10.884175,10.345732,10.280854,1.559748,1.601902,1.529862,42.518303,74.873749,28.830996,5.079176,75.114876,77.920387,92.802147,0.217208370566368,616.788574,431.020471283732,1.92447223314728,0.0395276543166539,1.01543389719844,-3.96271200221133,492.480548902641,1.98075950275014,0.012042542722316,1.18656753188348,46.750621348996,472.263928161515,77.9210608713992,0.0108828363052657,1.27283774197191
7,7.018905,28,28.403681,5.8526,5.294529,94.424217,NaN,0.984687626361847,NaN,28.526031,400,399.815979,25,29.472023,8.952537,44.590263,49.973736,401.911102,399.142975,398.770538,5295.042969,10.884175,10.345732,10.280854,1.559748,1.601902,1.529862,42.518303,74.873749,28.830996,5.079176,75.114876,77.920387,92.802147,0.217208370566368,616.788574,431.016433095268,1.92446316767519,0.0395289900803493,1.0154438055683,-3.96437055877504,492.470679100009,1.98073900126315,0.0120428936973067,1.1865744137839,46.74770323159,472.258636420037,77.9145443814089,0.0108833549839247,1.27283795905876
7,7.018905,28,28.403681,5.8526,5.290049,94.368927,NaN,0.984687626361847,NaN,28.534174,400,399.96637,25,29.467527,8.973173,44.541431,49.973736,402.055084,399.312775,398.938568,5291.693359,10.855565,10.324763,10.278391,1.546939,1.590011,1.52246,42.51186,74.994057,28.855129,5.064303,75.173264,77.930016,92.79126,0.366375207901001,622.451233,431.011883845122,1.9244468294596,0.0395279218384961,1.0154714398164,-3.96437055877504,492.405068030961,1.9805604903633,0.0120392348971806,1.18676873022754,46.74770323159,472.252900687131,77.9100381862411,0.0108830163985828,1.27287197813556
7,7.01853,28,28.401531,5.8526,5.289416,94.317398,NaN,0.985947728157043,NaN,28.549307,400,400.036346,25,29.465439,8.967834,44.483578,49.973736,401.857758,399.083954,398.742584,5273.232422,10.835976,10.305259,10.261018,1.551456,1.593818,1.520686,42.51582,75.036179,28.848246,5.090248,75.075386,77.959862,92.759163,0,661.794861,431.012248543785,1.92445346299302,0.0395302439050854,1.01545491169404,-3.96599453826235,492.346553357599,1.9804083066301,0.0120369708161676,1.18691759902001,46.7444657176522,472.252889498466,77.9074120450544,0.0108839377897308,1.2728374660575
7,7.017872,28,28.4004,5.8526,5.296205,94.263489,NaN,0.985122263431549,NaN,28.527321,400,399.974548,25,29.460934,8.966588,44.593834,49.973736,401.857758,399.083954,398.742584,5273.232422,10.835976,10.305259,10.261018,1.551456,1.593818,1.520686,42.51582,75.036179,28.848246,5.090248,75.075386,77.959862,92.759163,0,661.794861,431.020909841281,1.92449391145555,0.0395362027637416,1.01537720488094,-3.96884423970249,492.283953929879,1.98024164502448,0.01203400429232,1.18709069794897,46.7427625585694,472.265858368122,77.9162245695577,0.0108851885237588,1.27274237920388
7,7.020102,28,28.399418,5.8526,5.289767,94.266998,NaN,0.985089182853699,NaN,28.503582,400,399.880402,25,29.456478,8.947505,44.625954,49.973736,401.751801,399.04364,398.680725,5269.865234,10.884436,10.313505,10.288099,1.54846,1.601688,1.52247,42.525913,74.80938,28.853924,5.10366,75.159561,77.896896,92.808533,0.585360705852509,675.975403,431.008381432867,1.92441725960317,0.0395199624736568,1.01553841175594,-3.95918725571215,492.289327295581,1.98025948626045,0.0120347606212981,1.18706336649749,46.7412837341741,472.237880507141,77.893048016826,0.010883957974487,1.27289251574958
7,7.018516,28,28.396936,5.8526,5.27459,94.297279,NaN,0.985373139381409,NaN,28.490637,400,399.812164,25,29.45116,8.9371,44.559139,49.973736,401.751801,399.04364,398.680725,5269.865234,10.884436,10.313505,10.288099,1.54846,1.601688,1.52247,42.525913,74.80938,28.853924,5.10366,75.159561,77.896896,92.808533,0.585360705852509,675.975403,430.997230354983,1.92439972330535,0.0395268006214382,1.01554565846294,-3.96605516810627,492.328322854324,1.98037374681422,0.0120380904548911,1.1869187516253,46.7375458365321,472.229023130278,77.883067444223,0.0108844996772226,1.27290514413157
7,7.017844,28,28.39608,5.8526,5.27145,94.29628,NaN,0.986132740974426,NaN,28.483137,400,399.774384,25,29.46134,8.95024,44.704403,49.969677,401.688385,398.651245,398.497131,5289.791504,10.896974,10.310458,10.240958,1.550004,1.606406,1.514503,42.528732,74.921783,28.816402,5.135607,75.146858,77.823814,92.843491,0.235407501459122,665.957581,430.995847538442,1.92440429731008,0.0395304838323663,1.01552840712606,-3.9689655080748,492.32818959387,1.98037618857412,0.012038481125801,1.18690927059049,46.7362566399201,472.229697025255,77.8825545229446,0.0108849066995385,1.27288737198183
7,7.017244,28,28.393307,5.8526,5.278195,94.287628,NaN,0.985559105873108,NaN,28.486027,400,399.89798,25,29.46414,8.946585,44.765518,49.969677,401.733276,398.839569,398.618805,5293.653809,10.918821,10.327518,10.287513,1.536791,1.602222,1.507836,42.557163,74.923523,28.839523,5.122272,75.031578,77.874718,92.827469,0,661.319397,431.004309378593,1.92444320848216,0.0395360504950945,1.01545405990236,-3.97156420421459,492.321330075178,1.98036660577586,0.0120393881883476,1.18689765643554,46.7320800989394,472.240337575302,77.887537701202,0.0108867248554097,1.2727796318363
7,7.016374,28,28.391323,5.8526,5.286179,94.266075,NaN,0.985721290111542,NaN,28.476908,400,399.847961,25,29.468378,8.939217,44.764992,49.969677,401.833038,399.01123,398.703369,5261.279785,10.848164,10.310796,10.264162,1.547507,1.607249,1.516458,42.568188,74.901314,28.854944,5.105108,75.103745,77.876022,92.81041,0.541607737541199,678.188049,431.01475383465,1.92449307493305,0.0395436950168776,1.01535741265623,-3.97533261245093,492.298188199002,1.98031012297382,0.01203901969473,1.18694355288424,46.7290917128003,472.255682714481,77.8971790493351,0.0108884825108432,1.27265673428518
7,7.014089,28,28.388834,5.8526,5.295083,94.273376,NaN,0.985518991947174,NaN,28.477354,400,399.809418,25,29.477898,8.947085,44.754829,49.969677,401.833038,399.01123,398.703369,5261.279785,10.848164,10.310796,10.264162,1.547507,1.607249,1.516458,42.568188,74.901314,28.854944,5.105108,75.103745,77.876022,92.81041,0.541607737541199,678.188049,431.029931323164,1.92458004208462,0.0395609022658056,1.01517815187797,-3.98523178353588,492.309914865293,1.98035019541094,0.0120408321580732,1.18687996001134,46.7253424452779,472.283502632118,77.9160104875999,0.0108911938589296,1.27245190668865
7,7.014305,28,28.388416,5.8526,5.295083,94.273376,NaN,0.98459380865097,NaN,28.477354,400,399.809418,25,29.477898,8.953049,44.731281,49.969677,401.601959,398.816528,398.541046,5251.469727,10.863172,10.298811,10.271374,1.552456,1.606602,1.512477,42.548828,74.826714,28.849339,5.118119,74.936646,77.867546,92.809357,0.502803206443787,614.749207,431.029351232642,1.92457488993544,0.039559476001786,1.01518990825818,-3.98429591495545,492.310428896961,1.98035296426884,0.0120410553457881,1.18687360783162,46.7247127723384,472.281238639929,77.9137224397114,0.010891239628657,1.27245859299498
7,7.01398,28,28.386593,5.8526,5.299024,94.317528,NaN,0.984649837017059,NaN,28.498501,400,399.756805,25,29.493168,8.948921,44.808395,49.969677,401.601959,398.816528,398.541046,5251.469727,10.863172,10.298811,10.271374,1.552456,1.606602,1.512477,42.548828,74.826714,28.849339,5.118119,74.936646,77.867546,92.809357,0.502803206443787,614.749207,431.034224797081,1.92459701011046,0.0395625620622063,1.01514797124928,-3.98570405882668,492.365068865503,1.98050764140002,0.012044953138958,1.18669034591775,46.7219665310678,472.287018681941,77.916045905084,0.0108923637478665,1.2723950709325
7,7.012779,28,28.384972,5.8526,5.304342,94.340546,NaN,0.984962284564972,NaN,28.499962,400,399.793121,25,29.502962,8.951062,44.739098,49.969677,402.073334,399.243591,398.928497,5268.445801,10.901867,10.323632,10.288531,1.516391,1.56653,1.496524,42.537945,74.958031,28.813478,5.118253,75.021599,77.817314,92.836334,0.203174456954002,575.477905,431.042847912999,1.92464504405284,0.0395717627857312,1.0150499347284,-3.9909081206639,492.394374851532,1.98059270384855,0.012047343179747,1.18658477894925,46.7195244761118,472.302116228209,77.9259388475623,0.0108939515246475,1.27227967812962
7,7.012779,28,28.384972,5.8526,5.304234,94.375862,NaN,0.984962284564972,NaN,28.487165,400,399.906952,25,29.50581,8.954259,44.584778,49.969677,401.651489,398.938324,398.479034,5293.157227,10.876283,10.335579,10.303883,1.537704,1.581224,1.512179,42.543999,74.962334,28.803061,5.117843,75.056213,77.913437,92.770363,0.260745584964752,608.032166,431.04273828757,1.92464465036011,0.0395717370241899,1.01505059850897,-3.9909081206639,492.436278088303,1.98070672371635,0.0120496814248933,1.18646071522295,46.7195244761118,472.301978012149,77.9258302110595,0.0108939433619331,1.27228049580188
7,7.011719,28,28.382191,5.8526,5.300777,94.40731,NaN,0.985641896724701,NaN,28.500294,400,399.841492,25,29.498985,8.94031,44.385288,49.969677,401.651489,398.938324,398.479034,5293.157227,10.876283,10.335579,10.303883,1.537704,1.581224,1.512179,42.543999,74.962334,28.803061,5.117843,75.056213,77.913437,92.770363,0.260745584964752,608.032166,431.042075297201,1.92465733453832,0.0395779155623798,1.01501419258257,-3.99550177499287,492.477002195298,1.98082664380486,0.0120532489172717,1.18630829634138,46.7153346164161,472.303401321982,77.9235641048898,0.0108952219831624,1.27222739138306
7,7.012567,28,28.379204,5.8526,5.293279,94.426651,NaN,0.985713005065918,NaN,28.512434,400,399.780151,25,29.485939,8.929628,44.279831,49.960896,401.801056,398.95224,398.661346,5290.066406,10.869996,10.317194,10.269056,1.555192,1.583386,1.527368,42.552639,74.913872,28.789534,5.13459,75.056961,77.944511,92.749985,0.277407497167587,553.343689,431.032187355708,1.92460977132521,0.0395705242171688,1.01510642172966,-3.99182680947069,492.503611827237,1.98090883390513,0.0120561252632028,1.18619535290364,46.7108340426927,472.28344916976,77.9042457315994,0.0108953267318329,1.27229743369608
7,7.012759,28,28.377956,5.8526,5.299542,94.397461,NaN,0.985091388225555,NaN,28.519495,400,399.813049,25,29.484911,8.948633,44.233936,49.960896,401.842163,399.056549,398.778259,5251.454102,10.882189,10.313575,10.282758,1.553948,1.585557,1.520961,42.555508,74.948502,28.74474,5.15042,74.968658,77.875771,92.771141,0.710764706134796,600.983704,431.038029305087,1.92462802328665,0.039570749921857,1.01507835343687,-3.99099478852133,492.470517451392,1.9808228896411,0.0120548600679317,1.18627869198141,46.7089535470565,472.288496832636,77.9066939030337,0.0108961611338772,1.27224750599234
7,7.011072,28,28.377239,5.8526,5.310438,94.31868,NaN,0.985371708869934,NaN,28.505022,400,399.856934,25,29.494385,8.939517,44.271877,49.960896,401.842163,399.056549,398.778259,5251.454102,10.882189,10.313575,10.282758,1.553948,1.585557,1.520961,42.555508,74.948502,28.74474,5.15042,74.968658,77.875771,92.771141,0.710764706134796,600.983704,431.05361781351,1.92470798325911,0.0395844958815445,1.01491967910893,-3.99830589601288,492.377931441892,1.98057331185663,0.0120500266392491,1.18654435049784,46.7078731371902,472.315786822213,77.9272728391475,0.0108980813035628,1.27207460049766
7,7.00959,28,28.376087,5.8526,5.322845,94.229073,NaN,0.985751628875732,NaN,28.485016,400,399.911346,25,29.495882,8.929644,44.37241,49.960896,402.007233,399.202667,398.875854,5256.857422,10.881047,10.31453,10.279331,1.547069,1.56932,1.510345,42.579189,74.852997,28.750385,5.139999,74.986481,77.92485,92.758125,0.334422022104263,619.993042,431.070186347141,1.9247885526983,0.0395972524548709,1.01476306147747,-4.00472967517169,492.273011834751,1.98029153443771,0.0120447055695427,1.18684250700876,46.7061372042762,472.342818147956,77.9471221898391,0.010900173139265,1.27189640431636
7,7.009321,28,28.373394,5.8526,5.32176,94.154671,NaN,0.98465633392334,NaN,28.476856,400,399.993469,25,29.49493,8.938435,44.523445,49.960896,402.007233,399.202667,398.875854,5256.857422,10.881047,10.31453,10.279331,1.547069,1.56932,1.510345,42.579189,74.852997,28.750385,5.139999,74.986481,77.92485,92.758125,0.334422022104263,619.993042,431.069807155753,1.92479101612155,0.0395987723218774,1.01475510267585,-4.00589577503587,492.188014528564,1.98006897843742,0.012041212647302,1.1870644968229,46.702078946849,472.340747485061,77.9422171588419,0.0109012085207293,1.2718653912216
