P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.008547,28,28.370667,5.8526,5.312608,94.076294,NaN,0.98424106836319,NaN,28.48106,400,400.009766,25,29.496088,8.936728,44.57037,49.960896,401.9841,399.331696,398.945038,5264.526367,10.848487,10.297229,10.288418,1.54574,1.564867,1.501618,42.570671,75.019875,28.723059,5.148514,74.99897,77.893448,92.774963,0.20105268061161,633.526184,431.06259711835,1.9247761311402,0.039601707441174,1.01476916173131,-4.00925121050346,492.098326018752,1.97983371161855,0.0120374717652837,1.18730078408495,46.6979691487174,472.332548699986,77.9324522940298,0.0109018966867989,1.27187001456072
7,7.0077,28,28.367886,5.8526,5.307362,94.009857,NaN,0.98519492149353,NaN,28.473339,400,399.918335,25,29.505756,8.94952,44.518646,49.960896,401.887604,399.236267,398.830139,5275.241211,10.831185,10.299674,10.27579,1.564276,1.598307,1.518607,42.59684,74.876472,28.694136,5.167815,74.927849,77.883568,92.764969,0.429278045892716,638.597656,431.059546860007,1.92477722354321,0.0396060582034136,1.0147553106124,-4.01292343621776,492.022867648051,1.97963732677017,0.0120345495302146,1.18749451577779,46.6937776534607,472.329900256702,77.9269853735512,0.0109029361558471,1.27184099313383
7,7.00665,28,28.366062,5.8526,5.317163,93.951233,NaN,0.985129117965698,NaN,28.476133,400,399.908386,25,29.506689,8.950327,44.638863,49.960896,401.887604,399.236267,398.830139,5275.241211,10.831185,10.299674,10.27579,1.564276,1.598307,1.518607,42.59684,74.876472,28.694136,5.167815,74.927849,77.883568,92.764969,0.429278045892716,638.597656,431.072309608549,1.92483799253931,0.0396153439987906,1.01463823199367,-4.01747624868239,491.955497192621,1.97945979967322,0.0120316326697686,1.18767556276911,46.6910283662412,472.349246380389,77.9399775738012,0.0109048637673908,1.27169750956969
7,7.006431,28,28.365923,5.8526,5.317163,93.951233,NaN,0.98496288061142,NaN,28.476133,400,399.908386,25,29.506689,8.947879,44.970043,49.960896,401.658356,398.997772,398.67572,5290.248535,10.852091,10.306789,10.277159,1.547243,1.594757,1.502907,42.593868,74.742004,28.660633,5.162044,74.942154,77.85067,92.780228,0.269944190979004,619.926819,431.072897220597,1.9248432183043,0.0396167932413971,1.01462634243857,-4.01842590038871,491.955668756699,1.97946072259109,0.0120317069581181,1.18767343444568,46.6908188480617,472.35092951879,77.9411319690267,0.0109050230097643,1.27168534706819
7,7.005532,28,28.363874,5.8526,5.324219,93.926849,NaN,0.985361754894257,NaN,28.496353,400,399.844788,25,29.501415,8.946242,45.306625,49.960896,401.825439,399.012817,398.809601,5276.806641,10.895333,10.316681,10.258744,1.544194,1.596929,1.507987,42.546211,74.718536,28.681469,5.143873,74.924042,77.854561,92.770096,0.172433808445931,605.26947,431.082468006738,1.9248903783086,0.0396244271187105,1.01453436601412,-4.02232447783717,491.929237221011,1.97939543518135,0.0120311829261362,1.18772910254382,46.6877302468453,472.365252571577,77.9499022599512,0.0109067508266935,1.27156797586328
7,7.005532,28,28.363874,5.8526,5.324685,93.894226,NaN,0.985361754894257,NaN,28.499001,400,399.901611,25,29.50145,8.939552,45.409401,49.960896,401.825439,399.012817,398.809601,5276.806641,10.895333,10.316681,10.258744,1.544194,1.596929,1.507987,42.546211,74.718536,28.681469,5.143873,74.924042,77.854561,92.770096,0.172433808445931,605.26947,431.082940779088,1.92489207603112,0.039624538317166,1.01453151545882,-4.02232447783717,491.890488033102,1.97928986897632,0.0120290162350122,1.18784569819721,46.6877302468453,472.365848642345,77.9503710289064,0.0109067860460996,1.2715644611452
7,7.006514,28,28.36211,5.8526,5.316746,93.880707,NaN,0.984413683414459,NaN,28.51371,400,399.959442,25,29.494055,8.928408,45.30724,49.961887,401.667297,398.878632,398.65094,5257.678223,10.883279,10.311904,10.269244,1.556487,1.591455,1.53789,42.537724,74.920265,28.661215,5.15088,74.996269,77.844917,92.767548,0.26329094171524,633.945007,431.072251417634,1.92483971835703,0.0396161444700125,1.01463340186822,-4.01806598408416,491.876608296296,1.97925783460527,0.012029061063258,1.18786700768555,46.6850711077253,472.345542393586,77.9322555354794,0.0109063451821183,1.27165591693276
7,7.008579,28,28.361572,5.8526,5.313998,93.883881,NaN,0.98410165309906,NaN,28.528149,400,399.906677,25,29.487812,8.923302,45.276924,49.961887,401.667297,398.878632,398.65094,5257.678223,10.883279,10.311904,10.269244,1.556487,1.591455,1.53789,42.537724,74.920265,28.661215,5.15088,74.996269,77.844917,92.767548,0.26329094171524,633.945007,431.063921764438,1.92478043303715,0.039601827442084,1.01476237862243,-4.00911247893146,491.881043124961,1.97927168081347,0.0120295594898696,1.18784740099099,46.6842600749636,472.32414214859,77.914772871397,0.0109053120264928,1.27177358709065
7,7.007703,28,28.358536,5.8526,5.320887,93.888878,NaN,0.98535031080246,NaN,28.531248,400,399.915314,25,29.484558,8.93807,45.288586,49.961887,401.826813,399.068207,398.830933,5249.189941,10.871041,10.29189,10.272778,1.553311,1.586382,1.51211,42.527561,74.756027,28.689375,5.109828,74.994812,77.803772,92.792625,0.292230993509293,666.460693,431.073262815581,1.92482643660902,0.0396092654833712,1.01467259516318,-4.01291042891677,491.890728604677,1.97930802040127,0.0120315144901863,1.18778297593055,46.6796830943414,472.336981365236,77.9211735786398,0.0109073772825445,1.2716490459732
7,7.007324,28,28.356558,5.8526,5.322137,93.924858,NaN,0.985373377799988,NaN,28.539654,400,399.899017,25,29.483837,8.935379,45.354057,49.961887,401.81842,399.17865,398.875336,5277.253906,10.873959,10.300052,10.288203,1.548914,1.57552,1.509634,42.531773,74.732178,28.651468,5.128366,74.876434,77.746933,92.822151,0,656.569214,431.07554802668,1.92484003389011,0.0396120711257653,1.01464436511833,-4.01455371731038,491.935904633156,1.97943758126022,0.0120349620850632,1.18762414236876,46.6767009180357,472.339597397456,77.9208233507631,0.010908383264942,1.27160184981239
7,7.00681,28,28.356434,5.8526,5.321476,94.010056,NaN,0.985315382480621,NaN,28.560213,400,399.90979,25,29.48764,8.934706,45.310421,49.961887,401.81842,399.17865,398.875336,5277.253906,10.873959,10.300052,10.288203,1.548914,1.57552,1.509634,42.531773,74.732178,28.651468,5.128366,74.876434,77.746933,92.822151,0,656.569214,431.076256413231,1.92484988957494,0.0396153143737596,1.01462051052918,-4.01678245342475,492.037227816922,1.97971398449796,0.0120406855202838,1.18731875782034,46.6765139612747,472.342922188303,77.9232870997673,0.0109086331492067,1.27158024480361
7,7.006656,28,28.354017,5.8526,5.328258,94.046509,NaN,0.985538959503174,NaN,28.567005,400,399.909424,25,29.48941,8.949844,44.958542,49.961887,401.84082,399.04364,398.82016,5280.695313,10.90893,10.316549,10.279664,1.563498,1.607325,1.534127,42.549866,74.789246,28.658331,5.136629,74.911781,77.807533,92.794014,0.405105412006378,675.660156,431.083550547484,1.92487827357413,0.0396179516341025,1.01457064624934,-4.01745023114438,492.083486066352,1.9798478947378,0.0120443980107171,1.18715235499894,46.6728696857628,472.350250298468,77.9261086270997,0.010910106813353,1.27149822075583
7,7.005616,28,28.352081,5.8526,5.332877,94.072655,NaN,0.985709309577942,NaN,28.558228,400,399.869904,25,29.494429,8.937105,44.786884,49.961887,401.654358,398.870667,398.634369,5270.581055,10.882641,10.303502,10.273939,1.557887,1.594587,1.527918,42.580273,74.781433,28.68833,5.143846,74.966812,77.756775,92.812462,0.418433547019958,636.282837,431.091026315403,1.92491991543882,0.0396259370029937,1.01448597724029,-4.02196018981783,492.116909677979,1.97994526604046,0.0120471690029292,1.1870300880651,46.6699504732476,472.362757571598,77.9335895663349,0.0109116797154762,1.2713934125195
7,7.005371,28,28.3498,5.8526,5.33129,94.131104,NaN,0.984531342983246,NaN,28.560326,400,399.81076,25,29.503374,8.93506,44.82666,49.961887,401.654358,398.870667,398.634369,5270.581055,10.882641,10.303502,10.273939,1.557887,1.594587,1.527918,42.580273,74.781433,28.68833,5.143846,74.966812,77.756775,92.812462,0.418433547019958,636.282837,431.090073463253,1.92491998006968,0.0396271801672591,1.01448239042963,-4.02302270578213,492.189092885758,1.98014929971081,0.0120522677306971,1.18678847256396,46.6665108518096,472.360291211156,77.928873739183,0.0109125162810686,1.27137133767915
7,7.005519,28,28.348043,5.8526,5.33129,94.131104,NaN,0.985590398311615,NaN,28.560326,400,399.81076,25,29.503374,8.947449,44.869434,49.961887,401.98819,398.947876,398.902496,5261.691406,10.89387,10.289812,10.23308,1.55638,1.599179,1.533362,42.553581,74.997948,28.654112,5.18142,74.974564,77.719757,92.835022,0.136175096035004,634.809387,431.089676495316,1.92491644861895,0.039626200434236,1.01449041812895,-4.02238085604222,492.191256173513,1.98016095550732,0.0120532081708991,1.18676171613872,46.66386124723,472.357134020836,77.924252111662,0.0109130864293692,1.27136174304126
7,7.005393,28,28.345888,5.8526,5.33878,94.218689,NaN,0.985386073589325,NaN,28.552017,400,399.853455,25,29.516821,8.941046,44.732216,49.96331,402.044983,399.007782,398.989014,5253.807617,10.872896,10.282392,10.222597,1.561003,1.605699,1.546667,42.566479,74.808281,28.676031,5.171844,74.871971,77.690117,92.847527,0.470485061407089,616.506775,431.097612765322,1.9249467395703,0.0396288216814805,1.01443780721971,-4.0229272950387,492.29783554309,1.98045817899636,0.0120601707918936,1.18642010738521,46.660611274062,472.365416531264,77.928144299836,0.0109145044304682,1.27127835142092
7,7.005393,28,28.345888,5.8526,5.357327,94.271706,NaN,0.985386073589325,NaN,28.547295,400,399.937225,25,29.519613,8.927308,44.736622,49.96331,402.044983,399.007782,398.989014,5253.807617,10.872896,10.282392,10.222597,1.561003,1.605699,1.546667,42.566479,74.808281,28.676031,5.171844,74.871971,77.690117,92.847527,0.470485061407089,616.506775,431.116426492959,1.92501429382219,0.0396332466216625,1.0143245681602,-4.0229272950387,492.360731036303,1.98062937201649,0.0120636855543278,1.1862337630972,46.660611274062,472.389133989047,77.9468017094135,0.0109159065425344,1.27113868557054
7,7.003571,28,28.344242,5.8526,5.370283,94.332306,NaN,0.985736668109894,NaN,28.552458,400,399.921082,25,29.516331,8.931957,44.727188,49.96331,401.868286,398.840485,398.78479,5246.364258,10.871031,10.289489,10.224659,1.560552,1.594954,1.519542,42.5686,74.722084,28.676468,5.172119,74.871765,77.653999,92.863136,0.585901498794556,623.734314,431.134450433838,1.92510494103113,0.0396484030832557,1.01414694169873,-4.0308298083097,492.434631846045,1.98083589394212,0.0120685832023544,1.18599636554386,46.6581287991299,472.419163958721,77.9684254868376,0.0109183910534353,1.27093562357307
7,7.00391,28,28.342712,5.8526,5.381215,94.448257,NaN,0.985798716545105,NaN,28.556383,400,399.861542,25,29.518085,8.937686,44.663147,49.96331,401.76886,398.928467,398.76297,5246.467285,10.871883,10.298613,10.25878,1.571718,1.588974,1.516356,42.56599,74.716148,28.696259,5.151533,74.90947,77.734123,92.816856,0.738558769226074,598.229431,431.144628463459,1.92513665782086,0.039648765519743,1.01409872906244,-4.02935935455736,492.574002116489,1.98122011690654,0.0120770831607456,1.18556837678939,46.6558211737465,472.428629791363,77.974012469612,0.0109196100704932,1.2708554514164
7,7.001477,28,28.340649,5.8526,5.394578,94.496407,NaN,0.986063480377197,NaN,28.566452,400,399.887543,25,29.512146,8.942455,44.623516,49.96331,401.76886,398.928467,398.76297,5246.467285,10.871883,10.298613,10.25878,1.571718,1.588974,1.516356,42.56599,74.716148,28.696259,5.151533,74.90947,77.734123,92.816856,0.738558769226074,598.229431,431.164695733248,1.92524334406886,0.039668074112264,1.0138859550606,-4.03991398283785,492.633611577706,1.98138904409384,0.0120813764475115,1.18536976729368,46.6527094974433,472.463838225286,77.9992104608858,0.0109225807491735,1.27061560409891
7,7.001365,28,28.340752,5.8526,5.403603,94.490189,NaN,0.985544979572296,NaN,28.573185,400,399.955505,25,29.496626,8.938801,44.688084,49.96331,402.262909,399.595673,399.310242,5279.61084,10.845177,10.297028,10.289213,1.564152,1.586895,1.53026,42.580513,74.852608,28.693933,5.157363,74.972267,77.699341,92.833076,NaN,630.975342,431.174145703686,1.92527886480621,0.0396709694324943,1.01382511531016,-4.04039991832138,492.62611463828,1.98136831374124,0.0120809096282237,1.18539292656732,46.6528648591691,472.476423991817,78.0092412448042,0.0109232802962624,1.27054340031539
7,7.001164,28,28.337147,5.8526,5.406127,94.458084,NaN,0.985206127166748,NaN,28.591927,400,400.215973,25,29.489969,8.915958,44.820652,49.96331,402.307404,399.823273,399.457367,5275.858398,10.846846,10.311876,10.306704,1.581442,1.608525,1.544284,42.599693,74.769348,28.658335,5.198776,74.796928,77.652412,92.861481,0.259769380092621,662.595337,431.177242754428,1.92529284573837,0.0396729039161309,1.01379894580087,-4.04127201371995,492.592475954454,1.98128865751663,0.0120807161793286,1.18545017063534,46.6474269387215,472.477395365733,78.0056221580175,0.0109248923953465,1.27047996478305
7,7.001027,28,28.335945,5.8526,5.406218,94.437027,NaN,0.985458254814148,NaN,28.615587,400,400.385406,25,29.495344,8.913017,44.849503,49.96331,402.307404,399.823273,399.457367,5275.858398,10.846846,10.311876,10.306704,1.581442,1.608525,1.544284,42.599693,74.769348,28.658335,5.198776,74.796928,77.652412,92.861481,0.259769380092621,662.595337,431.177701821825,1.92529644498566,0.0396738338223616,1.01379099607159,-4.04186643786642,492.56898728424,1.98122870985678,0.0120799660654852,1.18550530686566,46.6456136767204,472.47734605541,78.0041216941286,0.0109254079412224,1.27046100308788
7,6.999675,28,28.334095,5.8526,5.406887,94.432289,NaN,0.984844148159027,NaN,28.624325,400,400.437408,25,29.508537,8.921405,44.743164,49.96331,402.080688,399.515442,399.1698,5258.02832,10.854051,10.310678,10.287612,1.585829,1.614071,1.558159,42.58984,74.767319,28.68104,5.178303,74.860382,77.656403,92.844429,0.541167438030243,627.164001,431.181999758541,1.92533113257679,0.0396829579470604,1.01371394575383,-4.04773305219499,492.565639235263,1.98122568145904,0.0120806440045807,1.18549386875156,46.6428227661129,472.487505517744,78.0098690747795,0.0109268066345434,1.27037180349242
7,6.998542,28,28.334253,5.8526,5.390242,94.419067,NaN,0.985548138618469,NaN,28.61515,400,400.355927,25,29.519638,8.94317,44.717762,49.96331,402.080688,399.515442,399.1698,5258.02832,10.854051,10.310678,10.287612,1.585829,1.614071,1.558159,42.58984,74.767319,28.68104,5.178303,74.860382,77.656403,92.844429,0.541167438030243,627.164001,431.168159824053,1.92529758849933,0.0396865014101037,1.01375371776446,-4.05265003993719,492.549770524085,1.98118199092473,0.0120796835773438,1.18554230039172,46.6430611304745,472.475898968528,78.0009251168677,0.0109260522765169,1.27044239134553
7,6.998388,28,28.332258,5.8526,5.375349,94.421799,NaN,0.985975801944733,NaN,28.597515,400,400.358246,25,29.528774,8.941291,44.751083,49.96022,402.080658,399.519318,399.252594,5251.286621,10.873631,10.293847,10.301458,1.597262,1.638032,1.561908,42.62645,74.594101,28.68379,5.170623,74.815422,77.625137,92.862213,0.258993655443191,618.814575,431.153473836791,1.92524705644394,0.0396839689681504,1.01383580710571,-4.05331841489863,492.555456418305,1.98120401640639,0.0120809340902538,1.18550265339111,46.6400513277419,472.455975326282,77.9828169317529,0.0109257349470522,1.27052731934386
7,6.998963,28,28.330482,5.8526,5.384167,94.436226,NaN,0.985169172286987,NaN,28.594418,400,400.366516,25,29.536095,8.947981,44.940655,49.96022,402.387848,399.825989,399.498688,5248.424805,10.862265,10.298111,10.313662,1.57301,1.593547,1.536909,42.610275,74.69062,28.67231,5.183653,74.884361,77.60128,92.869064,0.464890092611313,624.776855,431.160873606115,1.92526543146535,0.0396822592073822,1.01381333334367,-4.05082291587541,492.57473724727,1.98126230747185,0.0120828419321865,1.18542561892937,46.6373717863773,472.460486910291,77.9842078596275,0.0109267679889196,1.27047239274373
7,6.998686,28,28.328602,5.8526,5.40002,94.486214,NaN,0.986683964729309,NaN,28.606413,400,400.460114,25,29.539215,8.950197,44.972626,49.96022,402.387848,399.825989,399.498688,5248.424805,10.862265,10.298111,10.313662,1.57301,1.593547,1.536909,42.610275,74.69062,28.67231,5.183653,74.884361,77.60128,92.869064,0.464890092611313,624.776855,431.177686473407,1.92532973824031,0.0396878793076629,1.01370218784025,-4.05202507602422,492.636293966186,1.98143593845998,0.0120871604996014,1.18522353798342,46.6345351932654,472.481013246628,77.9980788696424,0.0109287930400684,1.27032190063927
7,6.998686,28,28.328602,5.8526,5.398374,94.542831,NaN,0.986683964729309,NaN,28.612009,400,400.465332,25,29.535233,8.942302,44.678173,49.96022,402.281952,399.541443,399.430664,5243.457031,10.868951,10.273545,10.279183,1.562236,1.611052,1.546965,42.607777,74.63678,28.665657,5.2033,74.917938,77.450233,92.962982,NaN,663.493408,431.176017911392,1.92532374805247,0.0396874865701122,1.01371216844386,-4.05202507602422,492.703392208588,1.98161843701117,0.0120909086342067,1.18502725939132,46.6345351932654,472.478909808084,77.996423046552,0.0109286686596157,1.27033423192035
7,6.997217,28,28.328011,5.8526,5.398374,94.542831,NaN,0.98561692237854,NaN,28.612009,400,400.465332,25,29.535233,8.935693,44.772953,49.96022,402.503021,399.760803,399.616089,5247.935059,10.862721,10.290091,10.271028,1.561496,1.598903,1.544588,42.592751,74.755676,28.662712,5.200031,74.795631,77.513298,92.925522,NaN,657.564758,431.179950974712,1.92535880074653,0.039697233175037,1.01363286220901,-4.05840103294031,492.704115984056,1.98162234885664,0.012091225661113,1.18501836348136,46.6336434469242,472.490572675106,78.0048855851157,0.0109296133822008,1.27025640761213
7,6.997242,28,28.325613,5.8526,5.389782,94.567276,NaN,0.985420167446136,NaN,28.610111,400,400.487457,25,29.530825,8.932953,45.264477,49.96022,402.503021,399.760803,399.616089,5247.935059,10.862721,10.290091,10.271028,1.561496,1.598903,1.544588,42.592751,74.755676,28.662712,5.200031,74.795631,77.513298,92.925522,NaN,657.564758,431.171174674373,1.9253269367029,0.0396950168998587,1.01368629741961,-4.05829251600835,492.736018523015,1.98171699635417,0.0120941301046691,1.18489770383624,46.6300250119761,472.476762728134,77.9910978241891,0.0109298318270808,1.27029894880707
7,6.998433,28,28.325232,5.8526,5.387099,94.589195,NaN,0.985396504402161,NaN,28.610643,400,400.543365,25,29.530233,8.934423,45.7565,49.96022,402.179901,399.617706,399.423553,5245.582031,10.86518,10.282575,10.30233,1.560449,1.613743,1.52519,42.614529,74.753639,28.678127,5.206855,74.918152,77.504997,92.917976,0.750810205936432,615.040405,431.16526547577,1.92528875035287,0.0396864744835008,1.01376690144909,-4.05312310937683,492.762455777965,1.98179014296152,0.0120957851075552,1.18481622558744,46.6294500845088,472.462937729988,77.979751495443,0.010929178687062,1.27037391008943
7,6.996773,28,28.32485,5.8526,5.388232,94.590294,NaN,0.985413908958435,NaN,28.601454,400,400.505585,25,29.534212,8.924847,45.817295,49.96022,402.179901,399.617706,399.423553,5245.582031,10.86518,10.282575,10.30233,1.560449,1.613743,1.52519,42.614529,74.753639,28.678127,5.206855,74.918152,77.504997,92.917976,0.750810205936432,615.040405,431.170859327493,1.92533248857781,0.0396977594779872,1.01367036953902,-4.06032834259042,492.764225416619,1.98179621166359,0.01209606281141,1.18480668748114,46.6288736420385,472.47787825818,77.9910480597886,0.010930227174013,1.27028018968202
7,6.994789,28,28.320831,5.8526,5.388013,94.580841,NaN,0.985051274299622,NaN,28.597721,400,400.532349,25,29.545128,8.921539,45.624481,49.96022,402.450836,399.804535,399.668152,5277.142578,10.872602,10.266927,10.310672,1.560341,1.621976,1.518529,42.612934,74.76107,28.684584,5.190603,74.801132,77.505875,92.914314,0.165478885173798,639.761841,431.175949660562,1.9253790447537,0.0397108783641166,1.01356457702094,-4.06894159655002,492.75794454196,1.98179235247932,0.0120975941004407,1.18477892154442,46.6228085592928,472.489832800315,77.9955718717267,0.01093266948251,1.27014577796128
7,6.99663,28,28.319931,5.8526,5.385789,94.543198,NaN,0.98463636636734,NaN,28.611259,400,400.572083,25,29.550611,8.937333,45.308105,49.96022,402.325623,399.725922,399.588989,5266.407715,10.861304,10.272098,10.292267,1.577171,1.625682,1.522649,42.596523,74.69709,28.682098,5.17158,74.799332,77.559761,92.891541,0.342332810163498,622.09491,431.168765845617,1.92532701066558,0.0396981255159926,1.01367746130546,-4.06094909491696,492.714445534043,1.98167701680181,0.0120955855562095,1.18489549306173,46.6214502757936,472.470577771682,77.9793181785359,0.0109319192599597,1.27024419861811
7,6.995982,28,28.316362,5.8526,5.390034,94.53907,NaN,0.985341012477875,NaN,28.630398,400,400.552338,25,29.542364,8.943124,45.194469,49.96022,402.325623,399.725922,399.588989,5266.407715,10.861304,10.272098,10.292267,1.577171,1.625682,1.522649,42.596523,74.69709,28.682098,5.17158,74.799332,77.559761,92.891541,0.342332810163498,622.09491,431.174803910483,1.92535792450253,0.0397034398904825,1.01361673534452,-4.06376213495452,492.713924678772,1.98168734164232,0.0120972281060864,1.18485606867042,46.6160635981416,472.477530593626,77.9804510564855,0.0109338719904711,1.27014628833515
7,6.996016,28,28.314396,5.8526,5.396985,94.526642,NaN,0.985320448875427,NaN,28.635168,400,400.31543,25,29.538879,8.929883,44.93457,49.963551,401.965576,399.290436,399.115784,5252.483887,10.863688,10.280986,10.261669,1.564906,1.601061,1.538394,42.595062,74.828682,28.689358,5.169183,74.803619,77.570107,92.86673,0,632.884521,431.181758391432,1.92538240716533,0.0397048731158863,1.01357645394329,-4.06361453227032,492.701606765627,1.98166030862986,0.0120974608072977,1.18486946985022,46.613096097613,472.483977515605,77.983135757209,0.0109351026791124,1.27007703539831
7,6.994998,28,28.314671,5.8526,5.398608,94.499687,NaN,0.985134363174438,NaN,28.635525,400,400.202271,25,29.545233,8.929854,44.746574,49.963551,402.010681,399.375092,399.224945,5248.257813,10.888866,10.280994,10.294981,1.561697,1.603801,1.525862,42.609367,74.790489,28.668537,5.169997,74.853195,77.587151,92.84758,0.360578447580338,667.670593,431.186128571614,1.92541260844531,0.0397120193409041,1.01351169063466,-4.06803416560194,492.669330453678,1.98157161612887,0.0120955282979524,1.18496691359693,46.6135111950226,472.494883045982,77.9920569203935,0.0109356290002311,1.27001757207693
7,6.995256,28,28.312355,5.8526,5.389299,94.49836,NaN,0.985035061836243,NaN,28.623323,400,400.201416,25,29.554409,8.933655,44.589699,49.963551,402.010681,399.375092,399.224945,5248.257813,10.888866,10.280994,10.294981,1.561697,1.603801,1.525862,42.609367,74.790489,28.668537,5.169997,74.853195,77.587151,92.84758,0.360578447580338,667.670593,431.176002757298,1.92537257765837,0.0397080843893161,1.01358199541516,-4.06691401599795,492.670595301748,1.98158267642275,0.0120966839386862,1.18493662945464,46.6100152225941,472.478294171754,77.976178520577,0.0109356482937457,1.27007764160814
7,6.995449,28,28.311422,5.8526,5.378726,94.533653,NaN,0.98553991317749,NaN,28.638861,400,400.171936,25,29.556419,8.937162,44.659599,49.963551,401.885437,399.215576,399.001007,5239.833008,10.867255,10.276046,10.27909,1.567275,1.615759,1.541042,42.574417,74.624428,28.68399,5.170146,74.880554,77.628822,92.809883,0.378795832395554,668.49762,431.164768958894,1.92532949449014,0.0397042793065671,1.01365650880756,-4.06607609508154,492.713555600395,1.98170259246326,0.0120995219882404,1.1848004720465,46.6086068084612,472.462146567034,77.9623301350031,0.01093509606595,1.27015731455133
7,6.995615,28,28.309038,5.8526,5.374567,94.565788,NaN,0.985500633716583,NaN,28.661739,400,400.173065,25,29.548883,8.951639,44.944382,49.963551,401.885437,399.215576,399.001007,5239.833008,10.867255,10.276046,10.27909,1.567275,1.615759,1.541042,42.574417,74.624428,28.68399,5.170146,74.880554,77.628822,92.809883,0.378795832395554,668.49762,431.160108516159,1.92531039572005,0.0397021844815702,1.01369070359914,-4.06535541026386,492.754545439523,1.98182191474995,0.0121029299498253,1.18465361870775,46.6050078679097,472.452833863665,77.9520979741276,0.0109355752035305,1.2701737078173
7,6.997917,28,28.30912,5.8526,5.372342,94.60952,NaN,0.985478281974792,NaN,28.683084,400,400.243256,25,29.545588,8.93714,44.982178,49.963551,402.116486,399.297882,399.162537,5242.853027,10.863865,10.27018,10.260203,1.552118,1.600654,1.520878,42.605404,74.57415,28.69421,5.191852,74.749176,77.72831,92.754555,0.161695584654808,679.209045,431.15168692614,1.92524735179019,0.0396863759519001,1.01382861243874,-4.0553626697523,492.806249099276,1.98196224414947,0.0121057805828975,1.18450406052592,46.6051316608708,472.430789212029,77.934843018566,0.0109342352836481,1.27030430383735
7,6.996391,28,28.307449,5.8526,5.372342,94.60952,NaN,0.986163318157196,NaN,28.683084,400,400.243256,25,29.545588,8.924313,45.035751,49.963551,402.429657,399.687256,399.508331,5243.618652,10.854507,10.279059,10.261543,1.560695,1.613851,1.541436,42.623386,74.722664,28.675219,5.212706,74.801804,77.668686,92.781433,0.803529024124146,632.715759,431.155774549369,1.92528377449405,0.0396965022779988,1.01374613570746,-4.06198659752141,492.808293282787,1.98197330337222,0.0121066782939729,1.18447897242865,46.6026089471318,472.441749568363,77.9414381955091,0.0109356059910103,1.2702132344868
7,6.996391,28,28.307449,5.8526,5.372255,94.634544,NaN,0.986163318157196,NaN,28.692982,400,400.415619,25,29.546213,8.927418,45.019783,49.963551,402.161011,399.585632,399.271271,5282.12207,10.890285,10.296052,10.321022,1.550114,1.612147,1.528192,42.639374,74.676605,28.683977,5.213452,74.794899,77.58168,92.842239,0.191095411777496,598.806274,431.155686353432,1.92528345783741,0.039696481511557,1.01374666380496,-4.06198659752141,492.837932606635,1.98205389493789,0.0121083343572597,1.18439283416909,46.6026089471318,472.44163839291,77.9413506705002,0.0109355994118972,1.27021388642976
7,6.996772,28,28.305628,5.8526,5.36113,94.586182,NaN,0.985313713550568,NaN,28.695652,400,400.469696,25,29.541672,8.930379,44.993874,49.963551,402.161011,399.585632,399.271271,5282.12207,10.890285,10.296052,10.321022,1.550114,1.612147,1.528192,42.639374,74.676605,28.683977,5.213452,74.794899,77.58168,92.842239,0.191095411777496,598.806274,431.143387283857,1.9252338686848,0.0396912973215965,1.01383482415662,-4.06033268348244,492.782877243034,1.98191018549091,0.0121061119479302,1.18453203734101,46.5998596467023,472.4222371584,77.9238612823522,0.0109352382364488,1.27029850256684
7,6.992802,28,28.303598,5.8526,5.358704,94.477905,NaN,0.986621499061584,NaN,28.686323,400,400.342316,25,29.528816,8.92852,44.813835,49.967091,402.234436,399.536285,399.337494,5283.131836,10.882744,10.278918,10.297969,1.570958,1.633968,1.539008,42.634083,74.583542,28.669836,5.205636,74.746742,77.471382,92.896103,0.356141567230225,604.007874,431.151563361662,1.92531982124195,0.0397170789945788,1.01363494847412,-4.07756972879474,492.65708668363,1.98157474991669,0.0121000326840639,1.1848755673219,46.5967946419123,472.450193590363,77.943400554548,0.0109377702849972,1.27010201965573
7,6.989768,28,28.300806,5.8526,5.381887,94.415085,NaN,0.98545378446579,NaN,28.689463,400,400.33371,25,29.525951,8.921738,44.626381,49.967091,402.234436,399.536285,399.337494,5283.131836,10.882744,10.278918,10.297969,1.570958,1.633968,1.539008,42.634083,74.583542,28.669836,5.205636,74.746742,77.471382,92.896103,0.356141567230225,604.007874,431.183183426749,1.92547662893652,0.0397427809540533,1.01333070084924,-4.09074782166323,492.586069387267,1.98139074560749,0.0120973705864608,1.18505126000339,46.5925788500041,472.502196270018,77.9809534765374,0.0109420551621616,1.26975280540039
7,6.9873,28,28.299057,5.8526,5.404158,94.38308,NaN,0.98507285118103,NaN,28.675056,400,400.402802,25,29.533022,8.914815,44.589798,49.967091,402.195007,399.530884,399.377228,5279.368164,10.86501,10.271486,10.282569,1.557623,1.619787,1.525774,42.63139,74.547142,28.654222,5.200496,74.629745,77.571426,92.84153,0.532883644104004,575.20459,431.212353064949,1.92561657442213,0.0397645168470663,1.01306315452213,-4.10147070449773,492.550285367414,1.98129914343873,0.0120961891451022,1.18513601968251,46.5899377762634,472.549423851341,78.0160254282488,0.0109456065310553,1.26944879447375
7,6.98661,28,28.296604,5.8526,5.408259,94.362015,NaN,0.98598301410675,NaN,28.661144,400,400.345703,25,29.536125,8.913186,44.680687,49.967091,402.142578,399.553162,399.394958,5273.609863,10.871114,10.269766,10.285431,1.559772,1.610713,1.509529,42.639538,74.733345,28.667925,5.198153,74.615402,77.566727,92.829948,0.115795210003853,619.43457,431.218353385873,1.92564796580574,0.0397700883777267,1.01300126867755,-4.10446910607942,492.528329251552,1.98124747605017,0.0120961109107316,1.18517220527686,46.5862334159713,472.557762348259,78.0196119703462,0.0109471613523235,1.26936088189559
7,6.985585,28,28.294636,5.8526,5.40791,94.372253,NaN,0.985467851161957,NaN,28.637959,400,400.34021,25,29.529499,8.927197,44.693638,49.967091,402.142578,399.553162,399.394958,5273.609863,10.871114,10.269766,10.285431,1.559772,1.610713,1.509529,42.639538,74.733345,28.667925,5.198153,74.615402,77.566727,92.829948,0.115795210003853,619.43457,431.220741674816,1.9256711748554,0.0397768284668764,1.01294818409651,-4.10892366732082,492.54287699287,1.98129353764906,0.0120978473481606,1.18510689683303,46.5832612912992,472.563758168968,78.0219430386897,0.0109483678695755,1.26929441986981
7,6.984564,28,28.292185,5.8526,5.418079,94.40744,NaN,0.985707640647888,NaN,28.639141,400,400.275909,25,29.531769,8.924259,45.005829,49.967091,402.05835,399.502838,399.244293,5276.905273,10.887344,10.298232,10.304437,1.550567,1.609642,1.515192,42.638451,74.510765,28.655479,5.211295,74.603622,77.548103,92.826309,0.201843649148941,595.987,431.23377243382,1.92573253420525,0.039786055873057,1.01283200717396,-4.11336133695619,492.58758043053,1.98142323533463,0.0121014973840667,1.18494774458973,46.5795595037791,472.582622507777,78.0338264633707,0.0109505452310615,1.26914520121871
7,6.984021,28,28.289986,5.8526,5.434573,94.470718,NaN,0.985750079154968,NaN,28.636198,400,400.363129,25,29.532372,8.928766,45.261017,49.967091,402.147766,399.607208,399.395569,5276.13623,10.897012,10.290538,10.324529,1.576741,1.614141,1.521011,42.619152,74.626572,28.662117,5.226412,74.620316,77.589211,92.802231,0.655421853065491,583.65271,431.251928829993,1.92580546568672,0.0397936115482057,1.01270363178462,-4.11572162970941,492.665248682031,1.98164176729573,0.0121068732280234,1.18469544397715,46.5762381049685,472.605827158373,78.0494385906173,0.0109528706421039,1.26897482392398
7,6.983727,28,28.287298,5.8526,5.432313,94.522575,NaN,0.98656952381134,NaN,28.627327,400,400.375214,25,29.536671,8.920224,45.147255,49.967091,402.147766,399.607208,399.395569,5276.13623,10.897012,10.290538,10.324529,1.576741,1.614141,1.521011,42.619152,74.626572,28.662117,5.226412,74.620316,77.589211,92.802231,0.655421853065491,583.65271,431.25042604968,1.92580427097367,0.0397950303652397,1.01270140754195,-4.11699963624613,492.729969737357,1.98182666232959,0.0121117544341097,1.18447589725669,46.5721778426666,472.602463316082,78.0435207676727,0.0109538356385622,1.26895147063913
7,6.982126,28,28.284027,5.8526,5.421575,94.581841,NaN,0.98581463098526,NaN,28.632244,400,400.346649,25,29.543922,8.933403,44.794952,49.967091,402.1315,399.680695,399.370422,5270.135254,10.852985,10.284754,10.32683,1.568645,1.596943,1.519547,42.646214,74.486023,28.659025,5.243891,74.601997,77.53302,92.83239,0.82088428735733,583.54303,431.243831922712,1.92580347301106,0.0398031336427775,1.01267986142435,-4.12395983588527,492.804164483905,1.98203921865889,0.0121174394196535,1.18422263331559,46.5672365477801,472.598599883316,78.0365003643946,0.0109550238054922,1.2689217086567
7,6.982107,28,28.282572,5.8526,5.425876,94.626961,NaN,0.985866189002991,NaN,28.673874,400,400.38916,25,29.545078,8.939837,44.42421,49.967091,402.1315,399.680695,399.370422,5270.135254,10.852985,10.284754,10.32683,1.568645,1.596943,1.519547,42.646214,74.486023,28.659025,5.243891,74.601997,77.53302,92.83239,0.82088428735733,583.54303,431.248238196819,1.92581956175435,0.0398042875814323,1.01265299832802,-4.12404244388733,492.859372075907,1.98219413442263,0.0121212098510098,1.18404580017902,46.5650384282707,472.602656025438,78.0379284070318,0.0109558942598181,1.26887483512209
7,6.981922,28,28.280327,5.8526,5.425876,94.626961,NaN,0.985154449939728,NaN,28.673874,400,400.38916,25,29.545078,8.943272,44.295227,49.967148,401.64978,399.254303,399.041687,5258.819824,10.805363,10.235451,10.305285,1.553561,1.603425,1.517509,42.652065,74.464951,28.670696,5.246006,74.563805,77.517128,92.849884,0.394122958183289,554.795471,431.248732763038,1.92582398050361,0.0398055205931663,1.01264305387158,-4.12484679384511,492.862116871419,1.98220899707945,0.012122418197807,1.18401214644813,46.5616466563802,472.601748126675,78.0344840810355,0.01095681324941,1.26884425102344
7,6.981922,28,28.280327,5.8526,5.429958,94.600967,NaN,0.985154449939728,NaN,28.71006,400,400.184052,25,29.549789,8.92645,44.47612,49.967148,401.861389,399.398071,399.056946,5232.472656,10.835281,10.269298,10.315527,1.553439,1.594947,1.519797,42.677849,74.489624,28.664024,5.243821,74.687523,77.559151,92.809456,NaN,597.239014,431.252866321945,1.92583881857459,0.0398064955750037,1.01261853807405,-4.12484679384511,492.831338500136,1.98212530652159,0.0121206971399909,1.18410137997622,46.5616466563802,472.606959058801,78.0385909636803,0.0109571217396895,1.26881390920052
7,6.980779,28,28.279083,5.8526,5.427965,94.558044,NaN,0.985245168209076,NaN,28.71549,400,400.136078,25,29.559582,8.921427,44.640316,49.967148,401.861389,399.398071,399.056946,5232.472656,10.835281,10.269298,10.315527,1.553439,1.594947,1.519797,42.677849,74.489624,28.664024,5.243821,74.687523,77.559151,92.809456,NaN,597.239014,431.253903528467,1.92585887571445,0.0398136390228458,1.01256907998782,-4.12981673012916,492.782032347875,1.98199532382487,0.0121185241755737,1.18423027035312,46.5597671171097,472.612639807808,78.0415562496813,0.0109579971433656,1.26876096494553
7,6.980209,28,28.276974,5.8526,5.427811,94.51857,NaN,0.985457062721252,NaN,28.720085,400,400.121063,25,29.57184,8.926487,44.750698,49.967148,401.910889,399.359131,399.133179,5239.55957,10.839485,10.247134,10.300723,1.546272,1.606356,1.511674,42.672142,74.593849,28.667957,5.236286,74.593224,77.549316,92.806877,0.344848513603211,566.353088,431.255271193128,1.92587193184528,0.0398174028805257,1.01253937631777,-4.13229540629175,492.737865190781,1.98188215319735,0.0121170445217501,1.18433450920517,46.5565805172843,472.614913853244,78.0407852715894,0.0109590458552669,1.26871403878329
7,6.978893,28,28.274172,5.8526,5.427355,94.504372,NaN,0.985827326774597,NaN,28.73481,400,400.080963,25,29.573797,8.918846,44.842556,49.967148,401.692444,399.303436,398.940399,5256.788086,10.8018,10.248631,10.306108,1.558,1.591028,1.520334,42.703083,74.673149,28.696476,5.225744,74.590523,77.528313,92.829483,0.107104897499085,522.184753,431.258326953622,1.92590171278083,0.0398260710723338,1.01247141050399,-4.13801868970603,492.724480345607,1.98185498263271,0.0121176122388709,1.18434132181053,46.5523465425297,472.622301724082,78.0432029928393,0.0109606979511132,1.26862629563709
7,6.980244,28,28.26869,5.8526,5.422567,94.471031,NaN,0.984218060970306,NaN,28.737103,400,399.983795,25,29.571053,8.9294,44.89006,49.967148,401.692444,399.303436,398.940399,5256.788086,10.8018,10.248631,10.306108,1.558,1.591028,1.520334,42.703083,74.673149,28.696476,5.225744,74.590523,77.528313,92.829483,0.107104897499085,522.184753,431.249867791339,1.92585203502633,0.0398159167782561,1.01257273494871,-4.13214320246306,492.691705672535,1.98178390288633,0.0121183546014655,1.18437385201249,46.5440620025116,472.598846925338,78.0180513556616,0.0109616861579548,1.26867519674822
7,6.979419,28,28.268314,5.8526,5.412364,94.429611,NaN,0.983632802963257,NaN,28.730278,400,399.937256,25,29.575628,8.928105,44.794273,49.967148,401.731964,399.290741,398.983826,5256.632813,10.814688,10.248583,10.298799,1.541949,1.58656,1.49842,42.66547,74.497971,28.689438,5.224786,74.582779,77.475342,92.839455,0.0754587575793266,566.156982,431.241742007523,1.92583465738936,0.039818981002954,1.01258965862457,-4.13573101791746,492.643106688465,1.98165293623832,0.0121158114148907,1.18451121147998,46.5434937360375,472.592332345955,78.0124593561017,0.0109614634033744,1.26870710993605
7,6.978128,28,28.266546,5.8526,5.405939,94.407448,NaN,0.985278725624084,NaN,28.738117,400,399.963196,25,29.576502,8.926386,44.813587,49.967148,401.706604,399.253204,398.903137,5253.35791,10.839566,10.269369,10.303273,1.533961,1.578597,1.498764,42.673695,74.489311,28.651318,5.256785,74.589027,77.417023,92.854851,0.654097735881805,562.730713,431.238687977712,1.9258421497205,0.039826057624236,1.01255883761905,-4.14134604997304,492.619020543855,1.98159323549375,0.0121152940962615,1.1845612030494,46.5408215961282,472.593025306708,78.0108560564069,0.010962271250116,1.26867482179125
7,6.979236,28,28.262304,5.8526,5.405744,94.390839,NaN,0.984076976776123,NaN,28.741812,400,399.947876,25,29.571295,8.933702,44.797455,49.967148,401.706604,399.253204,398.903137,5253.35791,10.839566,10.269369,10.303273,1.533961,1.578597,1.498764,42.673695,74.489311,28.651318,5.256785,74.589027,77.417023,92.854851,0.654097735881805,562.730713,431.235527871094,1.92581496514708,0.0398186198111544,1.01261958983182,-4.13652690413147,492.604545932704,1.98156783738699,0.0121164775934667,1.18455473055423,46.5344097465422,472.578828958032,77.9945084227985,0.0109632705125082,1.26868967138895
7,6.977558,28,28.262503,5.8526,5.421056,94.409798,NaN,0.984649538993835,NaN,28.711838,400,400.031921,25,29.575293,8.925716,44.880657,49.967148,401.847168,399.42334,399.043365,5266.950195,10.807686,10.261583,10.310032,1.54248,1.593175,1.507884,42.664951,74.395309,28.652174,5.244273,74.514832,77.434364,92.853264,0.185404434800148,580.524231,431.255517708669,1.92591071587424,0.0398334731596911,1.01243747416691,-4.14382543914422,492.626759394852,1.98162761786249,0.0121176276621945,1.18449216750578,46.5347105548144,472.612670785808,78.0214270379757,0.0109651888064532,1.2684959181051
7,6.978146,28,28.25902,5.8526,5.432364,94.445122,NaN,0.985254168510437,NaN,28.706135,400,399.977966,25,29.573647,8.908173,44.918373,49.960735,401.753113,399.21991,398.880493,5267.0625,10.813407,10.275537,10.282141,1.536671,1.582797,1.49573,42.676037,74.53228,28.664431,5.227497,74.606659,77.442131,92.837181,0.157789006829262,629.459778,431.265394646977,1.92593776323943,0.0398322513793749,1.01240125646947,-4.14126775597026,492.672864971205,1.98176453289767,0.0121218465013853,1.18431774317943,46.5294454175512,472.618349553945,78.0216698856435,0.0109670366918755,1.26840725997777
7,6.976999,28,28.256893,5.8526,5.446386,94.441582,NaN,0.984749317169189,NaN,28.694399,400,399.986633,25,29.571352,8.900768,44.884094,49.960735,401.753113,399.21991,398.880493,5267.0625,10.813407,10.275537,10.282141,1.536671,1.582797,1.49573,42.676037,74.53228,28.664431,5.227497,74.606659,77.442131,92.837181,0.157789006829262,629.459778,431.282654179235,1.92601611842645,0.0398432557719513,1.01225571348375,-4.14625712942694,492.671278088261,1.98176723025535,0.0121227580800828,1.18429794869881,46.5262298542024,472.643533412561,78.0389405839128,0.0109694518213156,1.26822695606159
7,6.974643,28,28.255413,5.8526,5.46015,94.427834,NaN,0.984051525592804,NaN,28.687279,400,399.990753,25,29.577305,8.902267,44.721985,49.960735,401.769257,399.230377,398.94458,5271.214844,10.85052,10.291685,10.298553,1.554225,1.592004,1.50554,42.700405,74.353348,28.695723,5.213513,74.584541,77.294189,92.928658,0.65671181678772,629.528137,431.302877996961,1.92612240981803,0.0398622751028739,1.01204710247733,-4.15650752062339,492.656809329787,1.98173274949912,0.0121226441746053,1.18432311070389,46.5239923042263,472.679239500265,78.0652989170827,0.0109722095157774,1.26799609635737
7,6.976098,28,28.25218,5.8526,5.465351,94.450821,NaN,0.985468983650208,NaN,28.665319,400,399.994843,25,29.580616,8.92747,44.460213,49.960735,401.769257,399.230377,398.94458,5271.214844,10.85052,10.291685,10.298553,1.554225,1.592004,1.50554,42.700405,74.353348,28.695723,5.213513,74.584541,77.294189,92.928658,0.65671181678772,629.528137,431.304256506785,1.92610654250875,0.0398538011516024,1.01209401392826,-4.15017685488084,492.68799228044,1.98182824391919,0.0121259112220385,1.18419518692422,46.519104151564,472.6701192881,78.054177734077,0.0109730733295259,1.2679974111598
7,6.976099,28,28.250648,5.8526,5.465351,94.450821,NaN,0.985454440116882,NaN,28.665319,400,399.994843,25,29.580616,8.945946,44.199474,49.960735,401.789246,399.208282,398.951569,5257.278809,10.860038,10.287391,10.296349,1.557566,1.587406,1.5121,42.707981,74.261116,28.711365,5.211124,74.653267,77.305855,92.92981,0.0823498219251633,584.331909,431.30425383652,1.92610651862046,0.039853794474924,1.01209406751941,-4.15017250425348,492.689868636611,1.98183840197333,0.0121267372350377,1.18417214427776,46.5167876843386,472.66842977928,78.0509835690713,0.0109736386776822,1.26798276402756
7,6.976396,28,28.250511,5.8526,5.437815,94.456192,NaN,0.984539210796356,NaN,28.657629,400,400.054352,25,29.578869,8.935422,44.105347,49.960735,401.904602,399.313843,399.067719,5240.449219,10.839827,10.264957,10.280319,1.562041,1.600896,1.517767,42.679409,74.440598,28.697573,5.221981,74.57888,77.340973,92.881409,0.234683156013489,645.273987,431.275589033748,1.92599938235411,0.039845233123706,1.0122746596283,-4.14888038826888,492.696396556796,1.98185661197218,0.0121271672336556,1.18415157873411,46.5165805281602,472.63065468809,78.0210281171248,0.0109714600720903,1.26819985306116
7,6.976396,28,28.250511,5.8526,5.418899,94.445076,NaN,0.984539210796356,NaN,28.652332,400,400.12262,25,29.577789,8.918944,44.185013,49.960735,401.904602,399.313843,399.067719,5240.449219,10.839827,10.264957,10.280319,1.562041,1.600896,1.517767,42.679409,74.440598,28.697573,5.221981,74.57888,77.340973,92.881409,0.234683156013489,645.273987,431.256439774696,1.92593064313374,0.0398407131695554,1.01238798717641,-4.14888038826888,492.683233314973,1.98182080343268,0.0121264301669194,1.1841898821408,46.5165805281602,472.606516113279,78.0019954385616,0.0109700297714812,1.26834012413462
7,6.97498,28,28.245876,5.8526,5.413678,94.387489,NaN,0.984505891799927,NaN,28.648357,400,400.111023,25,29.588747,8.910477,44.245979,49.960735,401.831421,399.240417,398.975403,5233.522461,10.800191,10.253623,10.271499,1.530607,1.570287,1.492315,42.668488,74.420319,28.65217,5.262352,74.533974,77.34996,92.874886,0.146932795643807,618.101929,431.254938943592,1.9259455092357,0.0398489194256832,1.01234322458213,-4.15504115373159,492.620714658604,1.98166600587721,0.012125110267798,1.18431879322348,46.5095715381161,472.606651254534,77.9964663129794,0.0109720509702984,1.26826528737058
7,6.974091,28,28.244827,5.8526,5.423791,94.390182,NaN,0.983921825885773,NaN,28.646206,400,400.03183,25,29.58614,8.916138,44.343166,49.960735,402.093628,399.591156,399.314972,5251.541016,10.819015,10.260301,10.300116,1.524266,1.578304,1.486973,42.679218,74.361946,28.658432,5.278227,74.496429,77.311272,92.911552,0.187717288732529,561.133545,431.267552089255,1.92600350600255,0.0398572738515506,1.01223490364512,-4.15890951938655,492.625189658278,1.98168164221881,0.0121258546767226,1.18429369453956,46.5079851297104,472.625865969443,78.0103420575134,0.0109736454475278,1.26813689279075
7,6.973979,28,28.242702,5.8526,5.439712,94.429382,NaN,0.985163807868958,NaN,28.625849,400,400.029205,25,29.581511,8.9345,44.295738,49.960735,402.093628,399.591156,399.314972,5251.541016,10.819015,10.260301,10.300116,1.524266,1.578304,1.486973,42.679218,74.361946,28.658432,5.278227,74.496429,77.311272,92.911552,0.187717288732529,561.133545,431.283966309348,1.9260640291595,0.0398618268861789,1.01213363334915,-4.15939689902109,492.674214384358,1.98182203262848,0.0121296010862271,1.18412649537234,46.504771340933,472.644787562472,78.0226803882959,0.0109756902013719,1.26799310794188
7,6.974403,28,28.240601,5.8526,5.468363,94.471107,NaN,0.984193742275238,NaN,28.606762,400,400.156586,25,29.595453,8.940908,44.215092,49.956612,402.012482,399.51239,399.164063,5265.402344,10.850342,10.275548,10.299561,1.510573,1.566021,1.470523,42.690437,74.375862,28.70509,5.24535,74.369438,77.260666,92.938004,0,615.304321,431.311830502916,1.92615797599281,0.0398658404058406,1.0119852153333,-4.15755185022221,492.726191338261,1.98197036167288,0.0121335016841867,1.18395127339825,46.5015936651182,472.67547386828,78.044329434282,0.0109784219729786,1.26778159358633
7,6.973915,28,28.239101,5.8526,5.488414,94.494621,NaN,0.984734296798706,NaN,28.597223,400,400.200165,25,29.607952,8.933691,44.312996,49.956612,401.87796,399.330719,399.033234,5254.810547,10.820107,10.252864,10.270856,1.524788,1.567626,1.474813,42.682419,74.43586,28.738613,5.224329,74.457397,77.279106,92.91201,0.449096411466599,650.335876,431.333422955035,1.92624245446864,0.0398738905572063,1.01183954197894,-4.15967540432501,492.75586570758,1.98205603021702,0.0121358702206441,1.18384792961415,46.4993248650836,472.703496156541,78.0646116882341,0.0109807347625591,1.2675953181225
7,6.973031,28,28.235668,5.8526,5.49049,94.494652,NaN,0.984915137290955,NaN,28.591949,400,400.145325,25,29.609371,8.923025,44.558903,49.956612,401.87796,399.330719,399.033234,5254.810547,10.820107,10.252864,10.270856,1.524788,1.567626,1.474813,42.682419,74.43586,28.738613,5.224329,74.457397,77.279106,92.91201,0.449096411466599,650.335876,431.337882474942,1.92627111033474,0.0398802933903467,1.01177988302892,-4.16352245692167,492.760104004469,1.98207889158557,0.0121377251984487,1.18379627635345,46.494131987144,472.709790520548,78.0654062126621,0.0109826007065402,1.26750413186745
7,6.970766,28,28.233572,5.8526,5.470247,94.465126,NaN,0.985698580741882,NaN,28.595922,400,400.144623,25,29.602776,8.905211,44.583763,49.956612,401.983582,399.519348,399.132935,5237.992676,10.801741,10.264905,10.259136,1.530568,1.578676,1.493108,42.654938,74.274353,28.725527,5.240998,74.466156,77.350121,92.8442,0.176442876458168,638.95166,431.323445831233,1.92625172052298,0.0398905977940591,1.01177923617704,-4.17338112678868,492.727715835471,1.98199771160179,0.0121368987742391,1.1838662227993,46.4909612627911,472.700678619069,78.0556705748988,0.0109829723280527,1.2675234527198
7,6.970338,28,28.231682,5.8526,5.460737,94.445961,NaN,0.985058903694153,NaN,28.611782,400,400.151245,25,29.601734,8.905728,44.497066,49.956612,401.983582,399.519348,399.132935,5237.992676,10.801741,10.264905,10.259136,1.530568,1.578676,1.493108,42.654938,74.274353,28.725527,5.240998,74.466156,77.350121,92.8442,0.176442876458168,638.95166,431.314966141259,1.9262274133327,0.0398911871150024,1.01181298966093,-4.17524431789212,492.707340784828,1.9819485251823,0.01213664805814,1.18390371109078,46.4881020088146,472.69006612215,78.0450012905418,0.0109831654369482,1.26755475505369
7,6.970082,28,28.229523,5.8526,5.465911,94.44722,NaN,0.984910070896149,NaN,28.629499,400,400.234253,25,29.605032,8.922201,44.375221,49.956612,402.023834,399.629852,399.208069,5239.990234,10.83829,10.276723,10.30363,1.492329,1.55584,1.461988,42.633274,74.318947,28.681564,5.274015,74.423546,77.371552,92.832329,0.426386713981628,610.644348,431.320884521307,1.92625232108686,0.0398941357100643,1.01176845337246,-4.1763587913602,492.7114749814,1.98196690030849,0.0121378973001606,1.18386693276715,46.4848356215899,472.696442224055,78.047407909228,0.0109844827005628,1.26748339921569
7,6.968454,28,28.229502,5.8526,5.465911,94.44722,NaN,0.985198974609375,NaN,28.629499,400,400.234253,25,29.605032,8.908325,44.153923,49.956612,402.121216,399.73584,399.285797,5252.65332,10.85796,10.281995,10.32131,1.497462,1.553796,1.45883,42.625534,74.513809,28.642563,5.294854,74.387802,77.356537,92.854553,0.5391486287117,561.759399,431.325229888082,1.92629123135026,0.0399050261544053,1.01168131986579,-4.18344687146237,492.71150069522,1.98196703960067,0.0121379086398008,1.18386661716274,46.4848038493902,472.710084551868,78.0581460458575,0.0109853005350397,1.26740410688643
