P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.968061,28,28.226273,5.8526,5.467734,94.447937,NaN,0.985093772411346,NaN,28.617134,400,400.303162,25,29.608547,8.907045,44.047489,49.956612,401.724274,399.272156,398.940582,5242.098145,10.843271,10.248342,10.298792,1.522649,1.578274,1.465116,42.640602,74.335831,28.632814,5.291319,74.369759,77.329941,92.86219,0,557.642578,431.3281230452,1.92630724432766,0.0399080916028548,1.01164944009652,-4.18515812535622,492.716303211206,1.98199076700368,0.0121397000002425,1.1838156283081,46.4799182777276,472.712161020647,78.0558608120857,0.0109868288301282,1.26734060478387
7,6.966439,28,28.22543,5.8526,5.462614,94.473732,NaN,0.986066937446594,NaN,28.613869,400,400.256195,25,29.612963,8.921045,43.989235,49.956612,401.724274,399.272156,398.940582,5242.098145,10.843271,10.248342,10.298792,1.522649,1.578274,1.465116,42.640602,74.335831,28.632814,5.291319,74.369759,77.329941,92.86219,0,557.642578,431.327272437807,1.92632742724204,0.0399177241117358,1.01159312195644,-4.19222163110561,492.747870431906,1.98207942241231,0.0121418662573023,1.18371436992623,46.4786427228308,472.718323197925,78.0596988576455,0.010987561063373,1.26729152053466
7,6.966036,28,28.222879,5.8526,5.458505,94.523102,NaN,0.985652208328247,NaN,28.60227,400,400.081665,25,29.613829,8.911813,44.081268,49.956612,401.641724,399.119141,398.842468,5253.334961,10.850264,10.28148,10.272668,1.52669,1.5705,1.478805,42.641109,74.303207,28.677818,5.240481,74.440262,77.270561,92.899223,0,640.941528,431.324191381379,1.92632214267,0.0399194398663963,1.01159600625346,-4.19397681363205,492.809426715588,1.98225528136988,0.0121465183254951,1.18350683630239,46.4747825900807,472.713664187411,78.0529226996789,0.0109883953203663,1.26727779248632
7,6.966036,28,28.222879,5.8526,5.471328,94.551765,NaN,0.985652208328247,NaN,28.602406,400,399.969788,25,29.618195,8.921651,44.24976,49.956612,401.641724,399.119141,398.842468,5253.334961,10.850264,10.28148,10.272668,1.52669,1.5705,1.478805,42.641109,74.303207,28.677818,5.240481,74.440262,77.270561,92.899223,0,640.941528,431.337162587946,1.92636869870775,0.0399225054298129,1.01151974632518,-4.19397681363205,492.843348166066,1.98234753758378,0.0121484186694325,1.18340875325471,46.4747825900807,472.73001510853,78.0658255779617,0.0109893647297428,1.26718325200033
7,6.965531,28,28.221214,5.8526,5.481897,94.525246,NaN,0.985000848770142,NaN,28.5938,400,399.978455,25,29.61911,8.919544,44.244461,49.9664,401.804993,399.336853,398.999725,5224.23584,10.826303,10.267144,10.28723,1.524433,1.566081,1.483355,42.64922,74.416908,28.650503,5.268561,74.412621,77.287506,92.866783,0.586236119270325,586.428711,431.34920021369,1.92641913847488,0.0399284135219067,1.01142995789536,-4.19617634446604,492.81400072973,1.98227322251625,0.0121475601499137,1.18347453087679,46.4722629928857,472.745900753604,78.0763394822951,0.0109910315036507,1.26706492126409
7,6.96489,28,28.219069,5.8526,5.483369,94.447601,NaN,0.985995173454285,NaN,28.582882,400,400.008209,25,29.617878,8.925629,44.349037,49.9664,401.811035,399.295532,398.971771,5220.01416,10.813484,10.244227,10.265741,1.549218,1.585349,1.492739,42.651844,74.389442,28.638012,5.267601,74.475243,77.218086,92.916229,0.107035502791405,599.443115,431.352398940429,1.92643980470786,0.039933058418357,1.01138696511598,-4.19896839812503,492.724725658204,1.98203747370877,0.0121435695855327,1.18370854718282,46.4690168558035,472.750801584815,78.0776015703999,0.0109922562053262,1.26700243526847
7,6.9642,28,28.216484,5.8526,5.484753,94.381973,NaN,0.984805822372437,NaN,28.581945,400,400.017181,25,29.613958,8.922023,44.554249,49.9664,401.811035,399.295532,398.971771,5220.01416,10.813484,10.244227,10.265741,1.549218,1.585349,1.492739,42.651844,74.389442,28.638012,5.267601,74.475243,77.218086,92.916229,0.107035502791405,599.443115,431.355639189027,1.92646132325617,0.0399380113426959,1.01134188673224,-4.20197410236568,492.65020111487,1.98184326083602,0.0121406117491671,1.18389533721171,46.4651045907826,472.755517819478,78.0781836649234,0.0109936618146555,1.26693401578358
7,6.962669,28,28.213169,5.8526,5.485542,94.381821,NaN,0.984460532665253,NaN,28.584352,400,400.046112,25,29.607748,8.921908,44.723679,49.9664,401.797668,399.494659,399.112885,5237.398926,10.783833,10.239217,10.283345,1.557649,1.571477,1.489156,42.649624,74.348755,28.612192,5.289003,74.413864,77.16021,92.955757,0.0741498619318008,620.906799,431.360520565036,1.92650078950923,0.0399484588280437,1.01125543050624,-4.20864408625744,492.654082727646,1.9818647733113,0.0121423932949256,1.18384598526566,46.4600871023417,472.765734822164,78.0822212948141,0.0109957119480309,1.26682223456682
7,6.964496,28,28.212963,5.8526,5.485273,94.416298,NaN,0.985785961151123,NaN,28.575481,400,400.01532,25,29.606413,8.946199,44.743736,49.9664,401.739685,399.197937,399.004272,5240.197266,10.812521,10.245828,10.242488,1.519801,1.548965,1.488459,42.662861,74.350655,28.607607,5.296156,74.401611,77.222412,92.913979,0.398491740226746,606.114502,431.355375557953,1.92645613450158,0.039936152739122,1.01135461458553,-4.20068467118961,492.695148421363,1.98197718239175,0.0121447927507062,1.1837243247071,46.4597752916278,472.749824323563,78.0694120958452,0.0109948582178511,1.26691078499559
7,6.963804,28,28.211027,5.8526,5.491885,94.447044,NaN,0.985994458198547,NaN,28.569977,400,399.985352,25,29.597324,8.951125,44.679729,49.9664,401.739685,399.197937,399.004272,5240.197266,10.812521,10.245828,10.242488,1.519801,1.548965,1.488459,42.662861,74.350655,28.607607,5.296156,74.401611,77.222412,92.913979,0.398491740226746,606.114502,431.363908027327,1.92649667542838,0.0399423694176868,1.01127843529749,-4.20369921707538,492.733911600192,1.98208903429516,0.0121478795043156,1.18358966963013,46.4568447903079,472.761934476764,78.0766192553517,0.010996420025179,1.26681004159046
7,6.963651,28,28.20796,5.8526,5.507267,94.438789,NaN,0.986520409584045,NaN,28.577621,400,400.02951,25,29.595074,8.941222,44.649658,49.9664,401.867676,399.388611,399.208191,5253.879883,10.835167,10.270733,10.278325,1.514083,1.56149,1.485614,42.676388,74.266144,28.622416,5.288897,74.486748,77.215393,92.898445,0.0927740484476089,616.602051,431.37987071696,1.92655615459252,0.0399470715547846,1.01117912625486,-4.20436575856422,492.727895766852,1.98208280482697,0.0121489901700578,1.18357193113162,46.4522019885863,472.779452479949,78.0867227958332,0.0109987957501642,1.2666601439599
7,6.961508,28,28.204802,5.8526,5.519924,94.412338,NaN,0.984052121639252,NaN,28.600523,400,400.075317,25,29.603016,8.928211,44.846378,49.9664,401.915588,399.421936,399.186035,5261.066895,10.84897,10.288764,10.302775,1.531236,1.567865,1.491393,42.696697,74.336327,28.634897,5.287887,74.367897,77.187561,92.918045,0.644110321998596,617.118286,431.398380247596,1.92665330417239,0.0399644613289898,1.01098995985456,-4.21370286152575,492.700455221832,1.98201858972737,0.0121489427430799,1.18361527608361,46.4474210236367,472.810102051662,78.1070864849207,0.0110019904068673,1.26643325156959
7,6.963468,28,28.204937,5.8526,5.525429,94.416756,NaN,0.985925078392029,NaN,28.627096,400,400.118591,25,29.611851,8.919426,45.012234,49.9664,401.915588,399.421936,399.186035,5261.066895,10.84897,10.288764,10.302775,1.531236,1.567865,1.491393,42.696697,74.336327,28.634897,5.287887,74.367897,77.187561,92.918045,0.644110321998596,617.118286,431.398722481342,1.92662642804639,0.0399526388332847,1.01106189892387,-4.20516300902688,492.705519090666,1.98203192032919,0.0121491629403452,1.18360213607214,46.4476254115492,472.800810238747,78.0999136086015,0.0110013804638441,1.26648891915122
7,6.96185,28,28.205292,5.8526,5.518374,94.406822,NaN,0.985531389713287,NaN,28.651443,400,400.154968,25,29.611174,8.913112,44.998478,49.9664,401.988342,399.45578,399.271637,5259.05957,10.796889,10.260147,10.282765,1.525367,1.580931,1.496601,42.686394,74.280327,28.594084,5.302722,74.391068,77.163528,92.930984,0.233205437660217,576.53009,431.395901730397,1.92663950552893,0.0399617978125593,1.01101735329442,-4.21221261329458,492.693326259257,1.98199757477979,0.0121483116271794,1.18364158290631,46.448162872447,472.805794284844,78.1042801205302,0.011001521246528,1.26646586071673
7,6.960382,28,28.202255,5.8526,5.51374,94.370613,NaN,0.984761714935303,NaN,28.676201,400,400.079132,25,29.610023,8.917656,44.831635,49.978321,401.838623,399.433807,399.057526,5246.838867,10.806257,10.265025,10.302279,1.549876,1.586782,1.510625,42.676395,74.299385,28.581999,5.341483,74.342003,77.137604,92.942299,0.455343067646027,601.826538,431.395129259878,1.92665778749209,0.0399705339433829,1.01096648452432,-4.21860974310545,492.654186441733,1.98190112102086,0.012147550738598,1.18372036283594,46.4435647631876,472.808874499894,78.1030239230661,0.0110030284425652,1.26639978093975
7,6.96195,28,28.201519,5.8526,5.522177,94.352989,NaN,0.984387814998627,NaN,28.662594,400,400.138489,25,29.606142,8.905275,44.787495,49.978321,401.838623,399.433807,399.057526,5246.838867,10.806257,10.265025,10.302279,1.549876,1.586782,1.510625,42.676395,74.299385,28.581999,5.341483,74.342003,77.137604,92.942299,0.455343067646027,601.826538,431.399480090057,1.92665091234468,0.0399620364433282,1.01100020431592,-4.21177687866924,492.634225934589,1.98184924111993,0.0121467787533773,1.1837699184506,46.4424503794047,472.805649766609,78.0995836706401,0.0110031582076899,1.26640663560034
7,6.961551,28,28.197472,5.8526,5.522177,94.352989,NaN,0.984211444854736,NaN,28.662594,400,400.138489,25,29.606142,8.896419,44.791431,49.978321,401.634674,399.37265,398.896637,5222.651367,10.797094,10.250566,10.30839,1.538793,1.579261,1.488823,42.673904,74.2528,28.608255,5.322877,74.3395,77.132874,92.923515,0,624.277405,431.400543401973,1.92666044989725,0.0399647115773813,1.01097893719506,-4.21351548808803,492.63918507993,1.98187611271013,0.0121489681993163,1.18370902264977,46.4363223807027,472.804546476366,78.0937971098565,0.0110048582938959,1.26634856925008
7,6.961113,28,28.19656,5.8526,5.535,94.355164,NaN,0.984010577201843,NaN,28.679478,400,400.082703,25,29.594526,8.891795,44.775822,49.978321,401.67807,399.36319,398.876007,5229.869141,10.787004,10.246215,10.314036,1.532799,1.576397,1.486671,42.681477,74.190369,28.656179,5.289706,74.276154,77.165291,92.915955,NaN,639.676392,431.414673615519,1.92671743597376,0.0399707136919734,1.01087987042502,-4.21542412365966,492.642877125496,1.98188917395451,0.0121496061028578,1.18368782077663,46.4349413293089,472.823559170399,78.107704005147,0.0110063840877989,1.26622462246456
7,6.961113,28,28.19656,5.8526,5.530949,94.368568,NaN,0.984010577201843,NaN,28.676641,400,400.017639,25,29.585188,8.919067,44.897888,49.978321,401.67807,399.36319,398.876007,5229.869141,10.787004,10.246215,10.314036,1.532799,1.576397,1.486671,42.681477,74.190369,28.656179,5.289706,74.276154,77.165291,92.915955,NaN,639.676392,431.410578492728,1.92670274141699,0.039969745391702,1.01090378441149,-4.21542412365966,492.658742968165,1.9819323449216,0.0121504961037231,1.18364173737928,46.4349413293089,472.818397622742,78.1036277243409,0.0110060779043375,1.26625432308821
7,6.961553,28,28.196138,5.8526,5.522443,94.379906,NaN,0.985514044761658,NaN,28.645679,400,400.003052,25,29.589714,8.935561,44.849197,49.978321,401.684052,399.351196,398.925201,5247.86377,10.801728,10.27801,10.291893,1.514949,1.564049,1.468814,42.666027,74.199516,28.656178,5.286271,74.382797,77.158524,92.916763,0.263706713914871,640.360107,431.400806992369,1.9266613670944,0.0399647617520227,1.01097747193968,-4.21350677306759,492.672679798218,1.98197166097273,0.0121514772337191,1.18359643345553,46.4343022784847,472.803400551803,78.0912719088158,0.0110053723921315,1.26633393240786
7,6.959108,28,28.192627,5.8526,5.511589,94.368019,NaN,0.984680593013763,NaN,28.625067,400,400.049805,25,29.594488,8.935468,44.502861,49.978321,401.768127,399.467346,399.051056,5252.485352,10.803732,10.271779,10.314735,1.509152,1.560018,1.467867,42.671379,74.266388,28.643663,5.305762,74.475937,77.145576,92.909073,0.422760307788849,596.150696,431.396350106806,1.92668044429316,0.0399785658951992,1.01091128284759,-4.22416230376086,492.662911390962,1.98195669098672,0.0121525882036913,1.18358447898494,46.4289851492994,472.80623694662,78.0892472382751,0.0110070729314491,1.26626171625449
7,6.958783,28,28.191433,5.8526,5.514746,94.342773,NaN,0.984530687332153,NaN,28.616997,400,400.132538,25,29.603186,8.929367,44.454788,49.978321,401.768127,399.467346,399.051056,5252.485352,10.803732,10.271779,10.314735,1.509152,1.560018,1.467867,42.671379,74.266388,28.643663,5.305762,74.475937,77.145576,92.909073,0.422760307788849,596.150696,431.400407614429,1.92669966771176,0.0399815014046496,1.01087531417116,-4.22557889653581,492.634492671127,1.98188331039799,0.0121515580272606,1.18365329571646,46.4271768149107,472.811674699083,78.0920913974939,0.0110079167385243,1.26621141585218
7,6.958435,28,28.191372,5.8526,5.522848,94.313049,NaN,0.985076308250427,NaN,28.62569,400,400.128815,25,29.616096,8.926546,44.565361,49.978321,401.821411,399.410065,399.009949,5256.895996,10.800237,10.261077,10.308841,1.502671,1.553658,1.475805,42.713886,74.213226,28.64076,5.312074,74.398102,77.149605,92.909927,0.292391419410706,571.080444,431.409524746299,1.92673737757585,0.0399857738316441,1.01080894543875,-4.2270957960431,492.599383017903,1.9817879698792,0.0121496168567459,1.18375466166179,46.4270844277272,472.824853038077,78.1024253186193,0.011008725240818,1.26613462675783
7,6.956854,28,28.18854,5.8526,5.526675,94.24308,NaN,0.985598206520081,NaN,28.631168,400,400.135803,25,29.615587,8.922512,44.617535,49.978321,401.821411,399.410065,399.009949,5256.895996,10.800237,10.261077,10.308841,1.502671,1.553658,1.475805,42.713886,74.213226,28.64076,5.312074,74.398102,77.149605,92.909927,0.292391419410706,571.080444,431.417604933206,1.92678906093907,0.039997301147652,1.01070217937145,-4.2339879508383,492.520022990522,1.98158134522315,0.0121465010862537,1.18395324071213,46.4227950688766,472.839889193148,78.1108623374972,0.0110108538242905,1.26600311271554
7,6.957136,28,28.186134,5.8526,5.526461,94.170532,NaN,0.985351622104645,NaN,28.648045,400,400.160461,25,29.603397,8.932946,44.763279,49.983295,401.892426,399.51236,399.068329,5254.025391,10.769184,10.256389,10.282081,1.512847,1.549386,1.468705,42.734051,74.176521,28.657433,5.312334,74.208969,77.141479,92.910934,NaN,565.475586,431.416637406328,1.92678154174444,0.039995356734926,1.01071845549554,-4.23275852322547,492.437074871815,1.98136350226194,0.0121429811256999,1.18416777649607,46.4191506694572,472.834598718667,78.1037615864218,0.0110115906230931,1.26599524830152
7,6.95646,28,28.186165,5.8526,5.528573,94.139069,NaN,0.984838843345642,NaN,28.637674,400,400.091339,25,29.592447,8.937052,44.941586,49.983295,401.806793,399.425354,399.056519,5249.96582,10.775761,10.253734,10.273016,1.523134,1.552034,1.463885,42.700748,74.212532,28.659508,5.311803,74.297104,77.159912,92.901794,NaN,558.852356,431.4205727698,1.92680536576918,0.0400004004231087,1.0106700170049,-4.23570572493952,492.399777606108,1.98126185669217,0.0121408722520342,1.18427727262569,46.419197627088,472.843001215347,78.1104364263937,0.0110120756590855,1.26594744742839
7,6.956595,28,28.181971,5.8526,5.531731,94.113457,NaN,0.985385715961456,NaN,28.620235,400,400.094299,25,29.588657,8.928621,44.795921,49.983295,401.806793,399.425354,399.056519,5249.96582,10.775761,10.253734,10.273016,1.523134,1.552034,1.463885,42.700748,74.212532,28.659508,5.311803,74.297104,77.159912,92.901794,NaN,558.852356,431.423404849729,1.92681359052264,0.0400002490880898,1.01065859393864,-4.23511713922068,492.37459811869,1.98120716356679,0.0121414392762837,1.1843026730209,46.4128443508853,472.841271389999,78.1039767774092,0.0110138050170269,1.26589067435748
7,6.957478,28,28.180738,5.8526,5.535133,94.150291,NaN,0.986990213394165,NaN,28.6003,400,400.077118,25,29.588003,8.921843,44.487682,49.983295,401.800812,399.368469,398.925323,5260.348633,10.815079,10.289777,10.28793,1.522512,1.56442,1.481587,42.671173,74.184761,28.675972,5.303663,74.412964,77.130325,92.905342,0.471345096826553,580.975586,431.424491202062,1.92680481553441,0.0399951343388266,1.01068554588123,-4.23126756591188,492.419732671585,1.98133412813525,0.0121445566507263,1.18415632850926,46.4109764031023,472.836831141685,78.098971741515,0.0110140802015516,1.26589657445598
7,6.955937,28,28.179712,5.8526,5.524816,94.229347,NaN,0.985081136226654,NaN,28.582346,400,400.015015,25,29.589272,8.910731,44.401859,49.983295,401.737122,399.233398,398.785828,5255.669922,10.821522,10.28908,10.27992,1.536788,1.584089,1.506893,42.659096,74.248596,28.649918,5.309515,74.302437,77.135628,92.925102,NaN,588.38385,431.418168871307,1.92680424687688,0.0400030140236942,1.01066431662826,-4.23798603127989,492.514595353742,1.98159576329608,0.0121503683591477,1.18386749168521,46.4094220041961,472.835501337638,78.0966751677209,0.0110144495671533,1.26588789390814
7,6.955765,28,28.180174,5.8526,5.514113,94.25087,NaN,0.985236406326294,NaN,28.582315,400,399.98584,25,29.594799,8.911313,44.455608,49.983295,401.737122,399.233398,398.785828,5255.669922,10.821522,10.28908,10.27992,1.536788,1.584089,1.506893,42.659096,74.248596,28.649918,5.309515,74.302437,77.135628,92.925102,NaN,588.38385,431.407809676321,1.92676954212283,0.040001609492357,1.01071825985568,-4.23873598831148,492.539508244635,1.98166204574642,0.0121515486580639,1.18380020646586,46.4101219436216,472.823820402601,78.0880091098252,0.0110135544483514,1.26596238204594
7,6.955472,28,28.178505,5.8526,5.504798,94.251968,NaN,0.984476089477539,NaN,28.573753,400,400.004059,25,29.595339,8.931085,44.527073,49.983295,401.763733,399.235992,398.848328,5255.655762,10.814595,10.270151,10.287567,1.537973,1.587687,1.493635,42.682632,74.234016,28.619299,5.316659,74.338226,77.136429,92.895683,0.119704768061638,611.928833,431.399175393887,1.92674276305993,0.040001349351079,1.01075760637157,-4.2400135637335,492.542855208983,1.98167667590044,0.0121525256517598,1.18377126124141,46.4075933326723,472.81257655295,78.0771002490569,0.0110136163161934,1.26600047143993
7,6.95494,28,28.175823,5.8526,5.507232,94.269241,NaN,0.984602630138397,NaN,28.574816,400,399.995117,25,29.593292,8.927248,44.555405,49.983295,401.789398,399.281921,398.88678,5249.178711,10.811859,10.273803,10.273397,1.536995,1.580512,1.494699,42.700703,74.220985,28.605972,5.307946,74.304382,77.178253,92.866112,0.285427004098892,637.019531,431.403053180477,1.92676431640378,0.0400055047737023,1.01071490115405,-4.24233336116549,492.566590855104,1.98175015037821,0.0121551265638013,1.1836713271583,46.4035297379564,472.817192629925,78.0774885502368,0.0110150623065602,1.26593124687815
7,6.954088,28,28.174509,5.8526,5.511789,94.276474,NaN,0.984225332736969,NaN,28.558311,400,399.993134,25,29.583916,8.916018,44.609535,49.983295,401.789398,399.281921,398.88678,5249.178711,10.811859,10.273803,10.273397,1.536995,1.580512,1.494699,42.700703,74.220985,28.605972,5.307946,74.304382,77.178253,92.866112,0.285427004098892,637.019531,431.409928970495,1.92680122362887,0.0400123185026857,1.01064264963467,-4.24604880540238,492.576763403106,1.98178218379624,0.0121563192099063,1.18362663003747,46.4015387400649,472.828708140946,78.0849892130533,0.0110163201657063,1.26584415182867
7,6.956465,28,28.172813,5.8526,5.511789,94.276474,NaN,0.98492693901062,NaN,28.558311,400,399.993134,25,29.583916,8.918963,44.643902,49.983295,401.833923,399.398987,398.916321,5239.238281,10.813068,10.27659,10.300144,1.547455,1.586596,1.51166,42.685776,74.245522,28.588884,5.329216,74.307083,77.148354,92.865196,0.385107576847076,608.206665,431.403595530533,1.9267443716635,0.039996353168125,1.01076925866878,-4.23568392529501,492.578842888254,1.98179345482626,0.0121572382575023,1.18360108630523,46.398968822287,472.806871963241,78.0656793323768,0.0110157652174712,1.26594268046934
7,6.955777,28,28.170971,5.8526,5.512634,94.31736,NaN,0.985486626625061,NaN,28.551245,400,399.972382,25,29.577856,8.915919,44.615799,49.984154,401.749329,399.301544,398.762665,5236.451172,10.778782,10.26195,10.279186,1.548863,1.584656,1.520337,42.696129,74.192642,28.545778,5.341665,74.301712,77.089752,92.916679,0.374801307916641,586.981384,431.406282843548,1.92676389073627,0.040001175181807,1.01072762263853,-4.23868366527205,492.629490037144,1.98193738542421,0.0121609534554778,1.18343278826214,46.3961775378123,472.811698179029,78.0672539491347,0.011016856956208,1.265885615046
7,6.955777,28,28.170971,5.8526,5.516181,94.363716,NaN,0.985486626625061,NaN,28.546612,400,399.943451,25,29.571699,8.914764,44.509113,49.984154,401.749329,399.301544,398.762665,5236.451172,10.778782,10.26195,10.279186,1.548863,1.584656,1.520337,42.696129,74.192642,28.545778,5.341665,74.301712,77.089752,92.916679,0.374801307916641,586.981384,431.409867857323,1.92677675572254,0.0400020234861106,1.0107067029383,-4.23868366527205,492.684345559587,1.98208665599561,0.0121640330266515,1.18327373047796,46.3961775378123,472.816216608308,78.0708233677144,0.0110171252116848,1.26585964232848
7,6.954691,28,28.169426,5.8526,5.522487,94.377144,NaN,0.985589981079102,NaN,28.53319,400,399.96051,25,29.571318,8.919184,44.468891,49.984154,401.628448,399.245148,398.781982,5220.150879,10.798562,10.263727,10.267058,1.540802,1.588246,1.511968,42.709457,74.337875,28.52762,5.337432,74.273109,77.122681,92.889908,0.206625521183014,543.808472,431.419134242601,1.92682559885427,0.0400108260939282,1.01061171074487,-4.24341917718277,492.70212616466,1.98214014984297,0.0121657625071123,1.18320451104976,46.3938362049975,472.831669320032,78.0811543942213,0.0110187181321081,1.26574626816904
7,6.9538,28,28.16613,5.8526,5.529624,94.385841,NaN,0.983997702598572,NaN,28.525269,400,399.931091,25,29.572073,8.92817,44.460438,49.984154,401.618896,399.185974,398.702606,5227.986328,10.812024,10.268875,10.270845,1.525807,1.583172,1.508817,42.717262,74.191048,28.499535,5.357522,74.322067,77.095329,92.908928,0.597925186157227,559.221741,431.428719877487,1.9268727896407,0.040018519476263,1.0105222672508,-4.2473048081763,492.716451886466,1.98219003930064,0.0121681273119394,1.1831252399827,46.3888410296587,472.844612209617,78.0873769122218,0.0110209279934532,1.26561951345008
7,6.953597,28,28.165442,5.8526,5.537467,94.407738,NaN,0.984466552734375,NaN,28.552118,400,399.883484,25,29.572815,8.920983,44.410206,49.984154,401.618896,399.185974,398.702606,5227.986328,10.812024,10.268875,10.270845,1.525807,1.583172,1.508817,42.717262,74.191048,28.499535,5.357522,74.322067,77.095329,92.908928,0.597925186157227,559.221741,431.437185781372,1.92690608300469,0.0400217593830573,1.01046532255036,-4.24819013935058,492.743200077009,1.98226509211397,0.0121699547184339,1.183040009428,46.3877982903863,472.855547943402,78.0951821637001,0.0110218782177952,1.26554580701827
7,6.953984,28,28.16313,5.8526,5.547058,94.435295,NaN,0.984721481800079,NaN,28.561405,400,399.81781,25,29.578409,8.916181,44.352463,49.984154,401.639008,399.24472,398.812195,5234.430176,10.791604,10.253476,10.27635,1.536301,1.585538,1.496285,42.674015,74.191917,28.491619,5.361298,74.331322,77.079025,92.906746,NaN,618.21991,431.445846552239,1.92693160195759,0.0400214523958435,1.01042950374944,-4.24650235742325,492.778628706254,1.98236913357967,0.0121730386989819,1.18291118506519,46.3842940570895,472.861962963058,78.0974433763367,0.0110232705491916,1.26547223808605
7,6.954216,28,28.162348,5.8526,5.555221,94.443398,NaN,0.985417544841766,NaN,28.564655,400,399.89502,25,29.578817,8.922691,44.517139,49.984154,401.897705,399.415527,399.026062,5243.14209,10.786069,10.257002,10.253788,1.540834,1.590916,1.518367,42.686615,74.170059,28.455378,5.378599,74.348831,77.041977,92.922943,0.419007360935211,614.281006,431.453476915275,1.9269556487225,0.040021845415706,1.0103938619064,-4.24549059460185,492.789170440155,1.98240040136058,0.0121740009566842,1.18287180519476,46.3831087513531,472.869547339303,78.1024871302027,0.0110240630329176,1.26541630563769
7,6.953899,28,28.161314,5.8526,5.566688,94.391991,NaN,0.985041558742523,NaN,28.573664,400,400.034302,25,29.583027,8.926065,44.470989,49.984154,401.897705,399.415527,399.026062,5243.14209,10.786069,10.257002,10.253788,1.540834,1.590916,1.518367,42.686615,74.170059,28.455378,5.378599,74.348831,77.041977,92.922943,0.419007360935211,614.281006,431.465906364976,1.92700479720126,0.0400267173946741,1.01030968331085,-4.24687305278803,492.72962383784,1.98224182388175,0.0121711478937761,1.18303190704333,46.3815414409959,472.885671189726,78.113973985733,0.0110254728622897,1.26530743605917
7,6.952179,28,28.158476,5.8526,5.5623,94.356041,NaN,0.984996438026428,NaN,28.562542,400,400.04303,25,29.587873,8.916368,44.316624,49.984154,401.764374,399.359253,398.911316,5251.657227,10.771875,10.263672,10.265088,1.53903,1.586277,1.510229,42.71138,74.147316,28.472464,5.349134,74.253098,77.011131,92.94915,0.704333007335663,619.41626,431.466050723524,1.92703001963522,0.0400372296163635,1.01024408988999,-4.25437491976015,492.69056729053,1.98214495267217,0.0121702993420929,1.18311231210008,46.3772394455214,472.891401682393,78.1150570010226,0.0110270552367218,1.26522949652158
7,6.951721,28,28.15626,5.8526,5.56001,94.311424,NaN,0.985534846782684,NaN,28.568007,400,400.004333,25,29.600349,8.906098,44.279057,49.983688,401.686829,399.361298,398.7948,5243.619141,10.783727,10.276256,10.289383,1.553743,1.58303,1.505996,42.676403,74.018852,28.442707,5.374169,74.209496,76.966553,92.961655,0.581795215606689,614.90332,431.46495615943,1.92703267183979,0.0400397614688384,1.01023320317718,-4.25637274687148,492.640492257161,1.9820160264471,0.0121685368640204,1.18323190767482,46.3738800784614,472.889889609788,78.111171073712,0.0110279355161334,1.26520294143187
7,6.951405,28,28.155821,5.8526,5.560241,94.310333,NaN,0.985623717308044,NaN,28.561432,400,399.967377,25,29.611494,8.897819,44.358761,49.983688,401.686829,399.361298,398.7948,5243.619141,10.783727,10.276256,10.289383,1.553743,1.58303,1.505996,42.676403,74.018852,28.442707,5.374169,74.209496,76.966553,92.961655,0.581795215606689,614.90332,431.466030494777,1.92704106631865,0.0400419416503077,1.01021506752749,-4.25775121843736,492.639739260117,1.98201543102416,0.0121687025508898,1.18322904848594,46.3732145478114,472.892354136862,78.112585951105,0.0110282740638381,1.26518184726475
7,6.950999,28,28.153353,5.8526,5.555923,94.297821,NaN,0.985557734966278,NaN,28.57091,400,399.948822,25,29.611002,8.900869,44.516968,49.983688,401.568665,399.327789,398.62558,5227.223633,10.765176,10.276642,10.307977,1.566797,1.575384,1.498558,42.685677,74.248306,28.45536,5.346003,74.213669,76.9991,92.929169,0.420366317033768,605.15625,431.462748890219,1.92703512509423,0.0400436393512592,1.01021883753626,-4.25952236231603,492.627958899333,1.98199154487646,0.0121692101631579,1.18323485318573,46.3694728730219,472.887545348836,78.1057881467721,0.011029069083589,1.26517016979568
7,6.952075,28,28.152622,5.8526,5.54594,94.26033,NaN,0.985708653926849,NaN,28.56834,400,399.888855,25,29.610559,8.905014,44.658447,49.983688,401.383667,399.031525,398.503571,5244.28125,10.779943,10.270897,10.262525,1.54427,1.580328,1.509393,42.680065,74.052002,28.475405,5.318687,74.285248,77.079445,92.872078,0,565.057922,431.449799208516,1.92697320259017,0.0400340163053796,1.01033460530907,-4.25482856608187,492.584492043477,1.98187566574197,0.0121671145770016,1.18335257611383,46.3683645730007,472.864989096537,78.0870725682865,0.0110280494986265,1.26528780545562
7,6.951521,28,28.149599,5.8526,5.547355,94.2164,NaN,0.984904885292053,NaN,28.567963,400,399.763672,25,29.616184,8.923232,44.835941,49.983688,401.383667,399.031525,398.503571,5244.28125,10.779943,10.270897,10.262525,1.54427,1.580328,1.509393,42.680065,74.052002,28.475405,5.318687,74.285248,77.079445,92.872078,0,565.057922,431.452703587579,1.92699158234524,0.0400380797164639,1.01029685550323,-4.25724519171661,492.536212186084,1.98175426306151,0.0121658340114498,1.18345811061557,46.3637810384534,472.868110728963,78.08586806237,0.0110295587207023,1.26522184949886
7,6.952103,28,28.149166,5.8526,5.547355,94.2164,NaN,0.985241532325745,NaN,28.567963,400,399.763672,25,29.616184,8.921531,44.923561,49.983688,401.474731,399.212616,398.604523,5251.731445,10.79689,10.286728,10.297136,1.561306,1.592611,1.513821,42.706577,74.15361,28.461632,5.334763,74.113068,77.047302,92.884262,0.221741765737534,640.704407,431.451154288132,1.92697766257981,0.0400341664765118,1.01032778200293,-4.25470643003206,492.536743309665,1.9817571427731,0.0121660690173061,1.18345158543942,46.3631244838091,472.862744062593,78.0811004905942,0.0110294295743279,1.26524572413094
7,6.95171,28,28.148972,5.8526,5.551987,94.196365,NaN,0.984855890274048,NaN,28.560673,400,399.779755,25,29.626472,8.902142,45.068348,49.983688,401.474731,399.212616,398.604523,5251.731445,10.79689,10.286728,10.297136,1.561306,1.592611,1.513821,42.706577,74.15361,28.461632,5.334763,74.113068,77.047302,92.884262,0.221741765737534,640.704407,431.456880149003,1.92700385305674,0.0400379166813249,1.01027970209197,-4.25642073084157,492.513270186831,1.98169388781384,0.0121648417715791,1.1835176385183,46.3628303205339,472.871729087851,78.0879664169658,0.0110300482630418,1.26519114599674
7,6.95171,28,28.148972,5.8526,5.555509,94.189667,NaN,0.984855890274048,NaN,28.554138,400,399.939148,25,29.629158,8.899058,45.238892,49.983688,401.847565,399.518707,398.941071,5258.571289,10.807228,10.290521,10.308372,1.556662,1.590559,1.522188,42.710823,74.129066,28.46747,5.321845,74.288193,77.020523,92.904152,0.907176733016968,622.849304,431.460438317708,1.92701661990588,0.0400387590060916,1.01025902961393,-4.25642073084157,492.505342908419,1.98167230776994,0.0121643962470251,1.18354071192847,46.3628303205339,472.876213313764,78.0915107600172,0.011030314627018,1.26516545282927
7,6.950814,28,28.147083,5.8526,5.568122,94.230286,NaN,0.984186947345734,NaN,28.555843,400,400.062622,25,29.618023,8.896482,44.981743,49.983688,401.64975,399.408173,398.736053,5243.324219,10.743252,10.275548,10.289289,1.588365,1.605291,1.518244,42.718269,74.195518,28.444538,5.352453,74.286118,77.012245,92.902977,0.516895711421967,623.024109,431.47556435781,1.92708376423544,0.0400478011295797,1.01013748402011,-4.2603294366337,492.555730942945,1.98181572633614,0.0121681231363309,1.18337243596421,46.3599659373971,472.897713862651,78.1062119954483,0.0110324192268041,1.26501230133562
7,6.951442,28,28.144007,5.8526,5.582803,94.294319,NaN,0.984751582145691,NaN,28.551983,400,400.016571,25,29.605576,8.899845,44.692852,49.983688,401.64975,399.408173,398.736053,5243.324219,10.743252,10.275548,10.289289,1.588365,1.605291,1.518244,42.718269,74.195518,28.444538,5.352453,74.286118,77.012245,92.902977,0.516895711421967,623.024109,431.488723051941,1.92712195132648,0.0400470881308986,1.01008480056105,-4.25758981266887,492.635268046363,1.98204239520298,0.0121740508166821,1.18310631689581,46.3553013298836,472.907733525911,78.1103977382876,0.0110343621816661,1.26490608631809
7,6.950787,28,28.14292,5.8526,5.580295,94.342941,NaN,0.985222101211548,NaN,28.560419,400,400.004608,25,29.599089,8.909617,44.668724,49.981979,401.77829,399.511871,398.920959,5218.748047,10.71852,10.247118,10.270438,1.591233,1.599532,1.514876,42.7183,74.106277,28.4154,5.378774,74.24411,77.051422,92.871002,NaN,668.899658,431.487932150492,1.9271285250619,0.0400508937724186,1.0100647425467,-4.26044722720405,492.694120145847,1.98220615238341,0.0121778730453637,1.18292351387597,46.3536528518609,472.908843152586,78.1099550702223,0.0110349044584061,1.26488246877381
7,6.950949,28,28.141563,5.8526,5.566701,94.359276,NaN,0.984946429729462,NaN,28.568104,400,400.016144,25,29.594128,8.916722,44.69627,49.981979,401.731171,399.421326,398.877899,5210.746582,10.745328,10.254072,10.26063,1.566941,1.587465,1.521898,42.737991,74.096786,28.4254,5.380381,74.138504,77.057304,92.888397,0.351292103528976,668.081055,431.473769731517,1.92707538563013,0.040046553299715,1.01015297829444,-4.25974048890544,492.715104183115,1.98226774865561,0.012179695688044,1.18284730218849,46.3515948391602,472.888680464116,78.0923673752355,0.0110343013323209,1.26497629213493
7,6.948545,28,28.140722,5.8526,5.56155,94.393806,NaN,0.984303772449493,NaN,28.582565,400,399.984985,25,29.594879,8.928721,44.70639,49.981979,401.731171,399.421326,398.877899,5210.746582,10.745328,10.254072,10.26063,1.566941,1.587465,1.521898,42.737991,74.096786,28.4254,5.380381,74.138504,77.057304,92.888397,0.351292103528976,668.081055,431.474963270032,1.92711421583203,0.0400614953845492,1.0100555699663,-4.27022941731929,492.756975088704,1.98238446222314,0.0121824470125962,1.18271679419825,46.3503193484062,472.901391422374,78.1013947526646,0.0110354251027917,1.26489018102956
7,6.949146,28,28.13797,5.8526,5.563526,94.476875,NaN,0.984010338783264,NaN,28.609032,400,400.029236,25,29.593988,8.929589,44.673706,49.981979,401.823212,399.552917,399.040985,5223.499023,10.764877,10.250211,10.283323,1.54847,1.572378,1.516985,42.731113,74.113708,28.395191,5.404246,74.151894,76.944489,92.931244,0.169412940740585,672.649536,431.475360048494,1.92710700119401,0.0400579235098039,1.01007588937026,-4.2676069276211,492.858574853757,1.98266998324089,0.0121894602964983,1.1823927505824,46.3461453604349,472.89582022669,78.0936481453008,0.011036300425503,1.26487833039092
7,6.950683,28,28.137747,5.8526,5.569242,94.587395,NaN,0.983829975128174,NaN,28.636385,400,399.981323,25,29.583323,8.914574,44.581684,49.981979,401.621155,399.33252,398.818817,5244.549316,10.746539,10.263138,10.263966,1.551522,1.587689,1.518983,42.713661,74.086548,28.417694,5.394437,74.16954,76.919289,92.956062,0,613.066467,431.477044259299,1.92709095620117,0.0400489501076324,1.01012396790869,-4.2609009423133,492.989504433396,1.98302681724865,0.0121969188080129,1.18201478810438,46.3458071201071,472.889938456047,78.0887272985784,0.0110360487028617,1.2649084458964
7,6.949084,28,28.135738,5.8526,5.566607,94.66497,NaN,0.984339714050293,NaN,28.653625,400,399.92392,25,29.578911,8.900703,44.561367,49.981979,401.621155,399.33252,398.818817,5244.549316,10.746539,10.263138,10.263966,1.551522,1.587689,1.518983,42.713661,74.086548,28.417694,5.394437,74.16954,76.919289,92.956062,0,613.066467,431.478637020327,1.92711964971919,0.0400590776562696,1.01005455155721,-4.267877459386,493.083639417169,1.98328943885635,0.0122031582257644,1.18172300644532,46.3427598301662,472.897799508611,78.0925022655955,0.0110373965926464,1.26483153877942
7,6.950413,28,28.13409,5.8526,5.565636,94.720131,NaN,0.984890997409821,NaN,28.6392,400,399.81543,25,29.5763,8.892504,44.442139,49.981979,401.518097,399.242645,398.687714,5245.770508,10.743841,10.272063,10.262803,1.568978,1.586911,1.513599,42.727562,74.131729,28.41935,5.385451,74.171951,76.923424,92.958412,0.29695674777031,600.796143,431.474120145221,1.92708434456053,0.040049903875197,1.01013077031228,-4.26207888053938,493.150827959674,1.98347756281998,0.0122077130265282,1.18151288263853,46.3402599863409,472.883580112913,78.0792587872502,0.0110372742270982,1.26488671542497
7,6.948423,28,28.13339,5.8526,5.563161,94.720879,NaN,0.984805345535278,NaN,28.626064,400,399.781494,25,29.582609,8.895128,44.219776,49.981979,401.443115,399.178802,398.638062,5241.799805,10.767408,10.274343,10.283671,1.558783,1.588558,1.520706,42.732826,74.028496,28.419582,5.386894,74.225113,76.887177,92.990379,0.329831421375275,631.764954,431.476915062588,1.92712297235146,0.0400627018443248,1.01003965960085,-4.27076179060458,493.152564894279,1.98348460739012,0.0122081433232969,1.18149996410824,46.339198125205,472.896374858723,78.0885242451423,0.011038341525399,1.26480237895134
7,6.947093,28,28.132244,5.8526,5.556096,94.691391,NaN,0.984387755393982,NaN,28.616686,400,399.747284,25,29.596109,8.897326,44.142517,49.981979,401.443115,399.178802,398.638062,5241.799805,10.767408,10.274343,10.283671,1.558783,1.588558,1.520706,42.732826,74.028496,28.419582,5.386894,74.225113,76.887177,92.990379,0.329831421375275,631.764954,431.473318011315,1.92712918588288,0.0400699648525434,1.01001045804885,-4.27656599146229,493.119120598277,1.98339749366248,0.0122068108399098,1.18158206382034,46.3374596627231,472.897292262179,78.0878577362399,0.0110388986242322,1.26477892090393
7,6.947576,28,28.131241,5.8526,5.556096,94.691391,NaN,0.985058009624481,NaN,28.616686,400,399.747284,25,29.596109,8.909797,44.010033,49.981979,401.613281,399.2883,398.764526,5237.431641,10.773409,10.264564,10.29436,1.570428,1.596271,1.534185,42.704945,74.001015,28.443335,5.381066,74.094337,76.874771,92.979759,0.623347997665405,606.405701,431.472032818734,1.92711763072353,0.0400667131022526,1.01003609181588,-4.27445805280814,493.120343467384,1.98340414663752,0.0122073563618692,1.18156714488251,46.335938083863,472.892126473467,78.0825552101209,0.0110390315246017,1.26479253334956
7,6.948251,28,28.128157,5.8526,5.546386,94.724457,NaN,0.986563086509705,NaN,28.63756,400,399.842712,25,29.606224,8.894893,44.040096,49.985111,401.524261,399.251526,398.665771,5217.241699,10.756603,10.24967,10.264398,1.571547,1.589681,1.507101,42.660942,73.958809,28.426472,5.381029,74.20797,76.899361,92.949013,NaN,594.482178,431.460428605738,1.92706629085747,0.0400598465508229,1.01012883685738,-4.27151236169806,493.163169757978,1.98353080324379,0.0122112271512061,1.18141017486646,46.3312593073331,472.870690316117,78.0618611420276,0.0110391101764106,1.26486618447349
7,6.94667,28,28.127783,5.8526,5.546386,94.724457,NaN,0.983990550041199,NaN,28.63756,400,399.842712,25,29.606224,8.899635,44.099808,49.985111,401.524261,399.251526,398.665771,5217.241699,10.756603,10.24967,10.264398,1.571547,1.589681,1.507101,42.660942,73.958809,28.426472,5.381029,74.20797,76.899361,92.949013,NaN,594.482178,431.464636262669,1.92710411682325,0.0400704898183905,1.01004488861044,-4.27841216554998,493.163625536209,1.98353328366045,0.0122114306320599,1.1814046174754,46.3306918800955,472.883562550931,78.0715838881054,0.0110400393530992,1.26478657243062
7,6.94695,28,28.126564,5.8526,5.552578,94.754837,NaN,0.984848141670227,NaN,28.640045,400,399.8591,25,29.604406,8.903655,44.055943,49.985111,401.530945,399.262054,398.754272,5234.105469,10.799518,10.263468,10.290134,1.551413,1.585628,1.521234,42.663982,74.070053,28.43207,5.378085,74.140991,76.908997,92.949295,0.203058779239655,665.101746,431.470145280056,1.92711985796957,0.0400700859972855,1.01002347415724,-4.27719010225582,493.201000038502,1.98363892196605,0.0122141085846531,1.18128458824099,46.3288423909133,472.887745367701,78.0734103420531,0.0110408227654597,1.2647432685772
7,6.94695,28,28.126564,5.8526,5.558619,94.78389,NaN,0.984848141670227,NaN,28.644016,400,399.885315,25,29.606329,8.897582,44.106609,49.985111,401.530945,399.262054,398.754272,5234.105469,10.799518,10.263468,10.290134,1.551413,1.585628,1.521234,42.663982,74.070053,28.43207,5.378085,74.140991,76.908997,92.949295,0.203058779239655,665.101746,431.476246724994,1.92714175004842,0.0400715312781982,1.00998809538949,-4.27719010225582,493.235318485366,1.9837321990542,0.0122160349331285,1.18118725036126,46.3288423909133,472.895434446833,78.0794900050307,0.0110412797987926,1.26469928994278
7,6.947056,28,28.124725,5.8526,5.562375,94.776314,NaN,0.985123515129089,NaN,28.632755,400,399.943695,25,29.605755,8.900266,44.167614,49.985111,401.860779,399.51236,398.85376,5244.532715,10.780501,10.297971,10.276826,1.560765,1.581125,1.537562,42.689171,74.070114,28.442278,5.375713,74.183701,76.878998,92.968117,0.544582962989807,660.876282,431.479758189307,1.92715282499944,0.0400717161351344,1.00997173045857,-4.27672747373896,493.228609341747,1.98372007020436,0.0122165334400773,1.18118533353632,46.3260521090514,472.897293716041,78.0787264572949,0.0110421972314812,1.26465943580164
7,6.946811,28,28.12327,5.8526,5.573232,94.767075,NaN,0.9850994348526,NaN,28.614349,400,400.005432,25,29.602272,8.923349,44.391041,49.985111,401.806244,399.479034,398.85144,5244.052734,10.745196,10.270959,10.266726,1.570615,1.568369,1.51841,42.700645,74.039825,28.465616,5.369898,74.190086,76.802902,93.010216,NaN,645.735046,431.491374778531,1.92719802626803,0.0400759630499744,1.00989521290776,-4.27779676473364,493.21946836051,1.98370005653654,0.0122167127411863,1.18119468473158,46.3238443635478,472.911563170376,78.088242966491,0.0110436839595286,1.26455475050855
7,6.945382,28,28.121532,5.8526,5.581962,94.756248,NaN,0.985763907432556,NaN,28.612745,400,399.990356,25,29.595997,8.916745,44.638149,49.985111,401.346619,399.12442,398.490601,5234.137207,10.757938,10.258834,10.296189,1.577527,1.579144,1.508446,42.700108,73.982231,28.477089,5.359505,74.098885,76.946098,92.919327,0.279101341962814,655.072815,431.503991062033,1.92726383954113,0.0400876759523918,1.00976844808515,-4.28403413717677,493.208796419371,1.98367682091358,0.0122169407994371,1.1812051591058,46.3212070919705,472.932760227675,78.1028957696154,0.0110457068178644,1.26440606294253
7,6.945788,28,28.121,5.8526,5.591148,94.750626,NaN,0.985130429267883,NaN,28.613897,400,399.866028,25,29.603031,8.914145,44.899635,49.985111,401.346619,399.12442,398.490601,5234.137207,10.757938,10.258834,10.296189,1.577527,1.579144,1.508446,42.700108,73.982231,28.477089,5.359505,74.098885,76.946098,92.919327,0.279101341962814,655.072815,431.512187108458,1.92728740479505,0.0400871384225883,1.00973631947416,-4.28226190874136,493.202803692418,1.98366229865753,0.0122168575613854,1.18121609942818,46.3203998006759,472.940450007203,78.1083316288533,0.0110463974563724,1.26435371424862
7,6.946269,28,28.120636,5.8526,5.586057,94.67765,NaN,0.98440819978714,NaN,28.612209,400,399.705292,25,29.618881,8.912187,44.930767,49.985111,401.664398,399.230347,398.646088,5223.820801,10.745589,10.265014,10.242005,1.576174,1.590824,1.551066,42.656754,74.080841,28.434776,5.376743,74.133698,76.913757,92.921661,0.118209712207317,659.288635,431.50576745769,1.92725745653942,0.0400826808942503,1.00979152833265,-4.28016239971384,493.117038136521,1.98343036262865,0.0122122149871651,1.18145561729896,46.3198474366702,472.929528485934,78.0992517878367,0.0110459080506316,1.26441028796593
7,6.944643,28,28.118351,5.8526,5.583879,94.633354,NaN,0.984996438026428,NaN,28.609308,400,399.743744,25,29.620007,8.910521,44.85593,49.985111,401.664398,399.230347,398.646088,5223.820801,10.745589,10.265014,10.242005,1.576174,1.590824,1.551066,42.656754,74.080841,28.434776,5.376743,74.133698,76.913757,92.921661,0.118209712207317,659.288635,431.507891789077,1.92728846313849,0.0400931134143033,1.00971810184089,-4.28726014349274,493.067488493125,1.98330323199622,0.0122105193527794,1.18157064343245,46.3163798604811,472.937895430055,78.1030945194105,0.0110474086505083,1.26432623593932
7,6.94386,28,28.114338,5.8526,5.579501,94.620232,NaN,0.984727561473846,NaN,28.606768,400,399.778473,25,29.622017,8.915068,44.738602,49.985111,401.638428,399.110413,398.585602,5207.733887,10.743965,10.239675,10.228196,1.552643,1.585292,1.549685,42.691402,73.915932,28.447939,5.368073,74.233177,76.862007,92.943253,0.460337817668915,667.063782,431.505553283205,1.92729133669215,0.0400973424082244,1.00970217928333,-4.29067850963509,493.056879569638,1.98328771014006,0.012211833097497,1.18155507756335,46.3102894497626,472.934471123461,78.0955128695198,0.0110489673935736,1.26428206038134
7,6.945676,28,28.114094,5.8526,5.579912,94.635124,NaN,0.98395448923111,NaN,28.595654,400,399.720917,25,29.627848,8.92127,44.710018,49.984238,401.645142,399.12793,398.709961,5214.670898,10.765607,10.238763,10.224226,1.562767,1.60475,1.543085,42.715168,74.101501,28.453728,5.352872,74.199364,76.840477,92.978516,0.375172466039658,634.527649,431.501139188452,1.92724937966461,0.0400852050786065,1.00979600216085,-4.28275079151848,493.074772536574,1.9833371719493,0.0122129544034204,1.18150131169979,46.309919116542,472.91946457182,78.0833472990112,0.0110481823229334,1.26436385685261
7,6.945196,28,28.112934,5.8526,5.581009,94.651848,NaN,0.984604954719543,NaN,28.589479,400,399.784271,25,29.620983,8.909559,44.715572,49.984238,401.645142,399.12793,398.709961,5214.670898,10.765607,10.238763,10.224226,1.562767,1.60475,1.543085,42.715168,74.101501,28.453728,5.352872,74.199364,76.840477,92.978516,0.375172466039658,634.527649,431.503523363127,1.92726483670656,0.0400887010034519,1.00976415856172,-4.28484607098829,493.095946116532,1.98339859332991,0.0122146960100217,1.1814277919418,46.3081584819838,472.923611982475,78.0852187275152,0.0110489384133373,1.26432175190576
7,6.943143,28,28.11256,5.8526,5.577037,94.685783,NaN,0.985321938991547,NaN,28.578156,400,399.904297,25,29.60688,8.902864,44.619522,49.984238,401.763092,399.302643,398.844116,5224.480469,10.791364,10.268453,10.246417,1.540289,1.571301,1.512362,42.716125,74.041656,28.450409,5.353016,74.279358,76.881126,92.95575,NaN,676.817078,431.504971961689,1.92729956624867,0.04010158548639,1.00967857764983,-4.29380899365719,493.136491833957,1.9835100683043,0.0122171515955635,1.18130821432853,46.3075908171386,472.9353971312,78.094086107844,0.0110498034256116,1.26424854296572
7,6.944211,28,28.112049,5.8526,5.559639,94.698921,NaN,0.984616100788116,NaN,28.572803,400,400.006592,25,29.605791,8.911103,44.457851,49.984238,401.743317,399.3909,398.745209,5240.884766,10.796318,10.297994,10.27499,1.554019,1.576767,1.537857,42.701591,74.06559,28.456028,5.355855,74.150719,76.869606,92.9562,0.340588599443436,690.187561,431.48456371552,1.92721098044191,0.040090224622279,1.00983683118153,-4.28914610251798,493.152634369456,1.98355564995427,0.0122183016110019,1.18125652606783,46.3068152014548,472.903718416812,78.0684098267092,0.0110481442249723,1.26442130792703
7,6.944892,28,28.110893,5.8526,5.553712,94.709961,NaN,0.985285639762878,NaN,28.548695,400,399.98761,25,29.615887,8.906309,44.325294,49.984238,401.743317,399.3909,398.745209,5240.884766,10.796318,10.297994,10.27499,1.554019,1.576767,1.537857,42.701591,74.06559,28.456028,5.355855,74.150719,76.869606,92.9562,0.340588599443436,690.187561,431.476766481513,1.92717320892547,0.0400842180042437,1.00990762538542,-4.28617313804591,493.167083944347,1.98359877051371,0.0122196637114436,1.18120232207767,46.3050605394421,472.889175459545,78.0555041283657,0.0110477871565074,1.26448604139225
7,6.945589,28,28.110767,5.8526,5.561719,94.720467,NaN,0.985032439231873,NaN,28.536633,400,399.965729,25,29.622503,8.921943,44.235992,49.984238,401.810577,399.319977,398.65741,5243.586914,10.780842,10.302988,10.248575,1.545643,1.573385,1.543938,42.6618,73.997749,28.452503,5.358705,74.05722,76.838463,92.959633,0.49587208032608,705.262634,431.482998447453,1.92718554512078,0.0400814385950953,1.0098977496748,-4.28313055277852,493.179646994164,1.98363334030156,0.0122204293414833,1.18116523169187,46.3048692839834,472.893368815746,78.0586673420704,0.0110480918757346,1.26446007354946
7,6.946206,28,28.109169,5.8526,5.564251,94.703949,NaN,0.985040187835693,NaN,28.538832,400,399.851929,25,29.624275,8.919387,44.310886,49.984238,401.568268,399.214569,398.475128,5214.003906,10.745167,10.285897,10.257248,1.601385,1.61274,1.565585,42.698067,73.794373,28.462341,5.356651,74.084709,76.711403,93.049004,0.528730511665344,672.657837,431.483914149785,1.92717995796482,0.0400778887294772,1.00991566225946,-4.28043738112962,493.16208348377,1.98359090402118,0.0122202039376172,1.18119687101413,46.3024436214962,472.88964104675,78.0537778471006,0.0110485721422003,1.26445598261688
7,6.945042,28,28.106636,5.8526,5.557122,94.721573,NaN,0.984459578990936,NaN,28.534571,400,399.810333,25,29.613579,8.904675,44.721054,49.984238,401.568268,399.214569,398.475128,5214.003906,10.745167,10.285897,10.257248,1.601385,1.61274,1.565585,42.698067,73.794373,28.462341,5.356651,74.084709,76.711403,93.049004,0.528730511665344,672.657837,431.479811168641,1.92718197597903,0.0400840234264694,1.00989562960788,-4.28551832971925,493.185986518952,1.98366429752164,0.012222753238701,1.18110018467159,46.2985984699152,472.887551046122,78.0490475093932,0.0110495606727394,1.2644276715774
