P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.894295,28,27.905846,5.8526,5.613381,94.526154,NaN,0.984278678894043,NaN,28.68417,400,399.640625,25,29.678583,8.908038,43.89143,49.991779,401.42218,399.034088,398.36853,5201.146973,10.703384,10.254989,10.189182,1.581211,1.587449,1.505635,42.792564,73.457344,28.234951,5.353081,73.519875,76.057747,93.066689,0,617.258118,431.671273571428,1.92860189904471,0.0404418618587964,1.0068949731394,-4.50766245872825,493.200000451301,1.98437236222655,0.0123199090719629,1.17877349840104,45.9929387811439,473.163288994887,78.0235903064903,0.0111549316352348,1.25968478356361
7,6.894939,28,27.905693,5.8526,5.610282,94.484016,NaN,0.985497951507568,NaN,28.680099,400,399.665253,25,29.681562,8.92414,43.741905,49.991779,401.847412,399.606934,398.50293,5175.753906,10.674009,10.329479,10.213783,1.591652,1.572513,1.530477,42.826538,73.284805,28.241657,5.345047,73.431213,76.066841,93.048271,0.309452950954437,605.342834,431.6664467572,1.92857524150553,0.0404367164250172,1.00694639136962,-4.50483561403962,493.150512807138,1.98423827141016,0.0123171853898626,1.17891048072178,45.9927052243329,473.153757005324,78.0158376161437,0.0111544298128859,1.25973576916089
7,6.892275,28,27.904232,5.8526,5.62034,94.473595,NaN,0.98539125919342,NaN,28.667242,400,399.744537,25,29.674599,8.913746,43.746002,49.991779,401.847412,399.606934,398.50293,5175.753906,10.674009,10.329479,10.213783,1.591652,1.572513,1.530477,42.826538,73.284805,28.241657,5.345047,73.431213,76.066841,93.048271,0.309452950954437,605.342834,431.683631364824,1.92867553983896,0.0404573436990565,1.00674951830299,-4.51653056734312,493.140007788623,1.98421459135736,0.012317297698269,1.17892330420365,45.9904749359081,473.187349753484,78.0407315499357,0.0111570912815508,1.2595245519369
7,6.892251,28,27.903273,5.8526,5.615935,94.492477,NaN,0.98515111207962,NaN,28.660536,400,399.933136,25,29.672081,8.907454,43.984825,49.991779,402.098206,399.889374,398.842102,5206.699707,10.675785,10.306368,10.242173,1.564874,1.55097,1.513142,42.807949,73.403961,28.212675,5.358004,73.463524,76.134247,93.015602,0.335185587406159,607.649353,431.679260155346,1.92866020769604,0.0404564499723708,1.00677332475491,-4.51663594283832,493.163436118571,1.98428153214381,0.0123190859550291,1.1788466526672,45.989010926147,473.180895326078,78.0344422298737,0.0111571334424143,1.25954552195312
7,6.892373,28,27.904938,5.8526,5.613781,94.545456,NaN,0.985557556152344,NaN,28.669399,400,400.019989,25,29.669489,8.912666,44.259174,49.991779,401.534698,399.188782,398.275146,5192.665039,10.657145,10.263495,10.175034,1.586441,1.563304,1.52586,42.800194,73.366112,28.232681,5.356321,73.5439,76.041405,93.052658,0.175630643963814,609.745178,431.67676835284,1.92864949844462,0.0404550983369011,1.00679197561062,-4.51610028693807,493.223858183662,1.98444029104223,0.012321696703025,1.17869636631143,45.9915526909272,473.178991992371,78.0349536102634,0.0111562761919179,1.25958249210803
7,6.892837,28,27.902527,5.8526,5.614017,94.591347,NaN,0.985436856746674,NaN,28.681728,400,399.91275,25,29.667751,8.926333,44.566639,49.991779,401.534698,399.188782,398.275146,5192.665039,10.657145,10.263495,10.175034,1.586441,1.563304,1.52586,42.800194,73.366112,28.232681,5.356321,73.5439,76.041405,93.052658,0.175630643963814,609.745178,431.675776722129,1.92863920774706,0.0404519820569998,1.00681494384382,-4.51406310385477,493.280880413863,1.98460344175845,0.0123260858629478,1.17850952815928,45.9878720553839,473.172688229942,78.0270201936753,0.0111569756544183,1.25957967623232
7,6.893569,28,27.901886,5.8526,5.598802,94.648849,NaN,0.985223412513733,NaN,28.684828,400,399.763184,25,29.670868,8.934288,44.700123,49.991779,401.494568,399.07373,398.360687,5205.653809,10.721194,10.268123,10.222591,1.564402,1.57702,1.525383,42.799519,73.531464,28.201811,5.364201,73.481819,76.072044,93.051346,0.10673101991415,673.387451,431.658517499735,1.92856667133213,0.0404433234433283,1.00693999982833,-4.51084948308062,493.349421158807,1.98479195893757,0.0123302696883632,1.17831107820282,45.9868934626508,473.146500761981,78.0054519076405,0.0111556953906172,1.25971622917396
7,6.893569,28,27.901886,5.8526,5.587943,94.672821,NaN,0.985223412513733,NaN,28.695381,400,399.94046,25,29.674423,8.936406,44.737652,49.985802,401.978027,399.823883,398.875732,5199.29541,10.67402,10.262556,10.240082,1.576796,1.557719,1.511795,42.781799,73.493439,28.184116,5.376165,73.49678,76.062523,93.050209,0.420129418373108,646.302002,431.647582802027,1.92852744278433,0.0404407154119396,1.00700193857354,-4.51084948308062,493.377666689191,1.98486875257091,0.0123318658416359,1.17823243498243,45.9868934626508,473.132725654443,77.9945171549536,0.0111548713362226,1.25979344261399
7,6.892043,28,27.901159,5.8526,5.577062,94.698532,NaN,0.98503565788269,NaN,28.693638,400,400.045959,25,29.672483,8.933668,44.67263,49.985802,401.978027,399.823883,398.875732,5199.29541,10.67402,10.262556,10.240082,1.576796,1.557719,1.511795,42.781799,73.493439,28.184116,5.376165,73.49678,76.062523,93.050209,0.420129418373108,646.302002,431.64067097586,1.92852478799394,0.0404485354107169,1.0069839542527,-4.51754920880779,493.408842710911,1.98495594537811,0.0123339793161687,1.17813746747359,45.9857835556434,473.130982474463,77.9922499867434,0.0111550916474203,1.25979171585198
7,6.890028,28,27.900919,5.8526,5.577062,94.698532,NaN,0.984959483146667,NaN,28.693638,400,400.045959,25,29.672483,8.919087,44.505112,49.985802,401.692932,399.25943,398.428589,5179.969727,10.660455,10.264316,10.167332,1.565826,1.543612,1.518396,42.82283,73.443825,28.196833,5.362026,73.507103,76.105728,93.024391,0.728829562664032,629.329468,431.646012545188,1.9285731985706,0.0404623192428345,1.0068782203747,-4.52639755366806,493.40913439683,1.98495754305477,0.0123341119602801,1.17813393157864,45.9854171440241,473.147714056465,78.0052400937953,0.0111561997556227,1.2596941377383
7,6.89163,28,27.898781,5.8526,5.587972,94.689201,NaN,0.985285818576813,NaN,28.716461,400,399.972076,25,29.674227,8.892326,44.344025,49.985802,401.692932,399.25943,398.428589,5179.969727,10.660455,10.264316,10.167332,1.565826,1.543612,1.518396,42.82283,73.443825,28.196833,5.362026,73.507103,76.105728,93.024391,0.728829562664032,629.329468,431.652751469388,1.928574122498,0.0404539808454487,1.00690005133755,-4.51936263050487,493.400739774745,1.98494189095465,0.0123346724930687,1.1781329905013,45.9821529196903,473.145653210679,78.0010062211728,0.0111570312307352,1.25967187388124
7,6.890265,28,27.898956,5.8526,5.599773,94.665817,NaN,0.98500919342041,NaN,28.7334,400,399.92868,25,29.672729,8.884714,44.246052,49.985802,401.547546,399.162628,398.425049,5205.957031,10.714127,10.258949,10.205463,1.583529,1.562676,1.525427,42.826771,73.611633,28.155758,5.395536,73.46801,76.050171,93.057457,0,659.808594,431.668250337909,1.92864953821023,0.0404661537960207,1.00676125254426,-4.52535672852838,493.3729766512,1.98486582550228,0.0123330188421495,1.17821220145595,45.9824201108923,473.172331588902,78.0223989077275,0.0111585490898881,1.25952522578668
7,6.892386,28,27.899046,5.8526,5.604029,94.640053,NaN,0.985404312610626,NaN,28.742792,400,399.867554,25,29.664658,8.89923,44.36689,49.985802,401.592896,399.443024,398.533417,5177.249023,10.679584,10.259101,10.23606,1.614506,1.596116,1.551138,42.814594,73.512032,28.188692,5.379475,73.495201,76.034416,93.056648,0.540127456188202,662.360596,431.66691540069,1.92861396400241,0.0404526673396689,1.00684818606709,-4.51604320927413,493.342510646578,1.98478269132644,0.0123312534654063,1.17829805211635,45.9825575230026,473.159939502293,78.0126698295521,0.0111577675617791,1.25959603479872
7,6.89202,28,27.896612,5.8526,5.60883,94.66153,NaN,0.985197424888611,NaN,28.732437,400,399.780182,25,29.662165,8.907617,44.419586,49.985802,401.592896,399.443024,398.533417,5177.249023,10.679584,10.259101,10.23606,1.614506,1.596116,1.551138,42.814594,73.512032,28.188692,5.379475,73.495201,76.034416,93.056648,0.540127456188202,662.360596,431.67271890061,1.92864009482373,0.040456323452284,1.00680166314699,-4.51765019622758,493.37077557937,1.98486770119705,0.0123340290806842,1.17819169690276,45.9788411681296,473.166399720393,78.0148415819178,0.0111592412355539,1.25952138004722
7,6.891618,28,27.897076,5.8526,5.609767,94.680107,NaN,0.984429121017456,NaN,28.739304,400,399.756592,25,29.66258,8.911492,44.369541,49.985802,401.466187,399.290283,398.423798,5211.27832,10.678904,10.243685,10.248903,1.58852,1.595335,1.525478,42.834446,73.37645,28.204557,5.352183,73.48156,76.0383,93.07988,0.378487288951874,639.251404,431.674727293975,1.92865313402054,0.0404592980573457,1.0067752644791,-4.51941532195963,493.392098260364,1.98492411551148,0.0123350095313938,1.1781376544713,45.9795496462324,473.171496450503,78.0194518954996,0.0111593388819584,1.25950018317468
7,6.889988,28,27.896496,5.8526,5.612124,94.667953,NaN,0.986089289188385,NaN,28.73951,400,399.679413,25,29.672045,8.913333,44.54612,49.985802,401.817291,399.423889,398.533936,5173.032715,10.660205,10.266234,10.173732,1.580848,1.570598,1.531469,42.808037,73.405762,28.190386,5.357452,73.419685,75.982796,93.096024,0.293538242578507,623.366089,431.681418163728,1.92870079740561,0.0404710161670143,1.00667646563098,-4.52657322302372,493.378484062403,1.98488904770587,0.012334520903697,1.17816893179212,45.9786640471804,473.187587389863,78.0315234660222,0.0111605606248276,1.25940097200122
7,6.890409,28,27.896452,5.8526,5.611744,94.658119,NaN,0.985469222068787,NaN,28.746006,400,399.846802,25,29.685249,8.917349,44.871464,49.985802,401.817291,399.423889,398.533936,5173.032715,10.660205,10.266234,10.173732,1.580848,1.570598,1.531469,42.808037,73.405762,28.190386,5.357452,73.419685,75.982796,93.096024,0.293538242578507,623.366089,431.679920416588,1.92868931264401,0.0404680440315776,1.00670067785379,-4.52472434168828,493.366951289331,1.98485784026773,0.0123338903922838,1.17820052154552,45.978596863226,473.183505065657,78.0282285646084,0.0111603360592965,1.25942311599953
7,6.890237,28,27.895338,5.8526,5.608539,94.622017,NaN,0.985150575637817,NaN,28.756626,400,399.931305,25,29.684471,8.909157,44.816078,49.988556,401.622437,399.258545,398.398834,5204.422363,10.682986,10.2661,10.192459,1.591795,1.593078,1.547145,42.78619,73.436104,28.213291,5.351361,73.415627,76.086113,93.014046,0.384262174367905,637.385437,431.677149564017,1.92868186969072,0.040468451113886,1.00670989932209,-4.52547969380123,493.325768829052,1.98474960307476,0.0123321018853937,1.17830255114796,45.9768958603119,473.179648001187,78.0238127209276,0.0111606030022736,1.25942709134675
7,6.890451,28,27.895321,5.8526,5.597668,94.5681,NaN,0.986071765422821,NaN,28.744997,400,399.902039,25,29.682404,8.915841,44.706158,49.988556,401.622437,399.258545,398.398834,5204.422363,10.682986,10.2661,10.192459,1.591795,1.593078,1.547145,42.78619,73.436104,28.213291,5.351361,73.415627,76.086113,93.014046,0.384262174367905,637.385437,431.665638245593,1.9286374673163,0.0404643754520187,1.00678298607903,-4.52453989741849,493.262254205895,1.98457694633773,0.0123285194711241,1.17847955827039,45.9768699020527,473.164036349417,78.0113966601598,0.0111596765684066,1.25951420191834
7,6.890736,28,27.896389,5.8526,5.590569,94.509842,NaN,0.986115276813507,NaN,28.731644,400,399.794312,25,29.687346,8.927155,44.815918,49.988556,401.736786,399.259888,398.353943,5213.978516,10.67984,10.285892,10.198626,1.570223,1.559522,1.532556,42.792206,73.158371,28.181278,5.371814,73.361374,76.105186,93.021301,0.310532331466675,646.492188,431.65773566393,1.92860497958409,0.0404607201679818,1.00683836419276,-4.52328833375907,493.192291865018,1.98438309013353,0.0123240468934247,1.17868736690149,45.9785006678691,473.153819815786,78.0045830562771,0.0111585882108059,1.25958829799525
7,6.890736,28,27.896389,5.8526,5.588601,94.519821,NaN,0.986115276813507,NaN,28.740522,400,399.86438,25,29.684168,8.917642,44.909767,49.988556,401.862122,399.662231,398.663849,5182.005859,10.650832,10.276368,10.195416,1.575097,1.567508,1.545053,42.783504,73.284126,28.185831,5.35328,73.436203,76.174278,92.950798,0.358036309480667,623.945068,431.655754194995,1.92859787090975,0.040460247389231,1.00684957872396,-4.52328833375907,493.204053821953,1.9844150811099,0.0123247119793766,1.17865444026112,45.9785006678691,473.151323578606,78.0026012791125,0.011158438860319,1.25960227980106
7,6.889915,28,27.893164,5.8526,5.588601,94.519821,NaN,0.986139714717865,NaN,28.740522,400,399.86438,25,29.684168,8.929009,44.694931,49.988556,401.862122,399.662231,398.663849,5182.005859,10.650832,10.276368,10.195416,1.575097,1.567508,1.545053,42.783504,73.284126,28.185831,5.35328,73.436203,76.174278,92.950798,0.358036309480667,623.945068,431.657929998333,1.92861759483825,0.0404658648410179,1.00680652748748,-4.52689382160526,493.207981533402,1.98443657517343,0.0123264945515557,1.1786067204633,45.9735761576966,473.154650813446,78.0013241615676,0.0111600787002739,1.25953264958703
7,6.888972,28,27.891882,5.8526,5.572838,94.566933,NaN,0.984961271286011,NaN,28.765915,400,399.939972,25,29.674313,8.930585,44.464733,49.988556,402.1073,399.8638,398.834747,5211.556641,10.688862,10.310221,10.232518,1.570532,1.562454,1.535754,42.810223,73.492371,28.187031,5.353994,73.438652,76.186707,92.938797,0.664287149906158,631.117126,431.644558774985,1.92858331384258,0.0404685310712166,1.00684690252348,-4.53103548385531,493.265064797431,1.98459612052061,0.0123303429010317,1.17843257717437,45.9716184472757,473.141182495241,77.9890734314507,0.0111598455901684,1.25958781144201
7,6.889063,28,27.891371,5.8526,5.573479,94.584007,NaN,0.985321938991547,NaN,28.762428,400,400.063995,25,29.672091,8.92366,44.247242,49.988556,401.802429,399.523438,398.552643,5173.394531,10.686481,10.276739,10.205843,1.559677,1.52594,1.489673,42.840111,73.261299,28.208542,5.334468,73.448479,76.155899,92.987831,0.0841377153992653,614.6073,431.644962942085,1.92858344266432,0.040468062256217,1.00684802220145,-4.5306357925312,493.285806709067,1.98465424004236,0.0123317630685694,1.17836887084585,45.9708380924621,473.140657456037,77.9880355994998,0.0111600425001813,1.25958267075339
7,6.890632,28,27.891455,5.8526,5.577614,94.613426,NaN,0.985678732395172,NaN,28.746181,400,400.028687,25,29.675495,8.936402,44.341301,49.988556,401.802429,399.523438,398.552643,5173.394531,10.686481,10.276739,10.205843,1.559677,1.52594,1.489673,42.840111,73.261299,28.208542,5.334468,73.448479,76.155899,92.987831,0.0841377153992653,614.6073,431.644967279789,1.9285606807146,0.0404583193097381,1.00690676186351,-4.52374504015927,493.320369538378,1.98474794325044,0.012333676518041,1.17827345199732,45.9709663707238,473.132758680121,77.9818668516201,0.0111595322845583,1.25962825500171
7,6.888901,28,27.891346,5.8526,5.582766,94.651863,NaN,0.985485672950745,NaN,28.747412,400,400.011169,25,29.68096,8.932079,44.523682,49.988556,401.706604,399.23468,398.564209,5211.620605,10.716476,10.241853,10.217373,1.547904,1.555075,1.504746,42.850941,73.466705,28.206825,5.343495,73.371239,76.068169,93.021645,0.20480278134346,595.820862,431.654742639725,1.92862088168272,0.0404714026376509,1.00678659814908,-4.53134733371087,493.365788942881,1.9848718040596,0.0123362969480596,1.17814574315976,45.9707999143506,473.15377601612,77.9984205301726,0.0111608386959748,1.25950880151467
7,6.888331,28,27.89065,5.8526,5.582277,94.636063,NaN,0.986006915569305,NaN,28.738045,400,399.982086,25,29.677717,8.931863,44.425663,49.988556,401.706604,399.23468,398.564209,5211.620605,10.716476,10.241853,10.217373,1.547904,1.555075,1.504746,42.850941,73.466705,28.206825,5.343495,73.371239,76.068169,93.021645,0.20480278134346,595.820862,431.655760963823,1.92863281176495,0.0404751870203483,1.00675949480616,-4.53385100524633,493.348020247865,1.98482582692653,0.0123356295272626,1.1781872860888,45.9697370251052,473.157188445076,78.0002841712879,0.011161353921722,1.25947869019029
7,6.888589,28,27.890436,5.8526,5.584353,94.610359,NaN,0.985587954521179,NaN,28.729223,400,400.011383,25,29.674572,8.919631,44.236778,49.988556,401.909943,399.479431,398.506927,5175.454102,10.646436,10.286903,10.15724,1.573541,1.53706,1.524937,42.860981,73.309868,28.232485,5.338514,73.356049,76.025871,93.048347,0.444904923439026,569.476929,431.657167253706,1.92863411066389,0.0404739196609282,1.00676119874021,-4.53271774500325,493.317995366416,1.98474490500192,0.012334035696586,1.17826848253247,45.9694102130854,473.157405699587,78.0001966338239,0.0111614625578261,1.259474090262
7,6.889709,28,27.890198,5.8526,5.58505,94.603874,NaN,0.985286891460419,NaN,28.722538,400,399.944183,25,29.676437,8.925106,44.071579,49.989319,401.827057,399.532043,398.649109,5198.882813,10.695901,10.285876,10.200953,1.589367,1.562093,1.53643,42.837177,73.246796,28.229584,5.340559,73.40863,76.061264,93.022812,0.370328783988953,550.19458,431.65490075276,1.92860971771968,0.0404664213855115,1.00681595664089,-4.52779853831913,493.310643772365,1.98472571285781,0.0123337352935195,1.17828626599364,45.969046746975,473.148574561294,77.9928957875328,0.0111610404477835,1.25951977526322
7,6.890931,28,27.889391,5.8526,5.570598,94.589592,NaN,0.985371887683868,NaN,28.714655,400,399.913879,25,29.678764,8.921608,43.974007,49.989319,401.827057,399.532043,398.649109,5198.882813,10.695901,10.285876,10.200953,1.589367,1.562093,1.53643,42.837177,73.246796,28.229584,5.340559,73.40863,76.061264,93.022812,0.370328783988953,550.19458,431.637109972018,1.92852815049729,0.0404545881626192,1.00696248145539,-4.52243202330345,493.2947970965,1.9846853280971,0.0123332300676929,1.17832127118693,45.9678143041327,473.119033159943,77.9684619235814,0.0111596331395048,1.25967252903685
7,6.891119,28,27.887981,5.8526,5.551817,94.548836,NaN,0.985752642154694,NaN,28.720076,400,399.878021,25,29.679039,8.917582,44.079941,49.989319,401.82489,399.62912,398.63678,5194.175293,10.701709,10.313264,10.248812,1.582333,1.554066,1.528824,42.81897,73.455902,28.232452,5.340251,73.342979,76.083038,93.001671,0,518.174927,431.617698583998,1.92845577493704,0.0404487894617198,1.00707962323703,-4.52160646958646,493.248487191154,1.98456411861233,0.0123312940596171,1.17843447829618,45.9656608992142,473.092048155332,77.9453267167029,0.0111586480740678,1.25980155133708
7,6.891253,28,27.888178,5.8526,5.545026,94.496513,NaN,0.985585331916809,NaN,28.70985,400,399.922699,25,29.673578,8.91769,44.081322,49.989319,401.680847,399.306396,398.590485,5174.648438,10.678988,10.24592,10.172933,1.570476,1.57239,1.526596,42.824703,73.430565,28.238289,5.327913,73.344398,76.083031,93.01828,0.378340899944305,513.253723,431.610503924876,1.92842801498137,0.0404462410399381,1.0071254927415,-4.52101805340374,493.186583483161,1.98439509163919,0.0123276975705616,1.17860981236399,45.9659617700626,473.082521682726,77.9380045233443,0.0111579898172262,1.25985812909861
7,6.890706,28,27.88604,5.8526,5.545737,94.464478,NaN,0.986907839775085,NaN,28.704679,400,399.893372,25,29.674768,8.925503,43.828999,49.989319,401.680847,399.306396,398.590485,5174.648438,10.678988,10.24592,10.172933,1.570476,1.57239,1.526596,42.824703,73.430565,28.238289,5.327913,73.344398,76.083031,93.01828,0.378340899944305,513.253723,431.612670928538,1.92844372934314,0.0404501534472708,1.00709268063117,-4.52342007543803,493.151430368464,1.98430663990486,0.0123267440176735,1.17868390310751,45.9626963935653,473.08565310532,77.9378905496636,0.011159132666691,1.25980670605672
7,6.890706,28,27.88604,5.8526,5.541551,94.441437,NaN,0.986907839775085,NaN,28.703007,400,400.005035,25,29.683596,8.918199,43.660797,49.989319,401.803101,399.457214,398.634155,5205.022949,10.717009,10.280206,10.217502,1.573782,1.563119,1.517468,42.849979,73.475761,28.263901,5.28011,73.388481,76.061317,93.016983,NaN,585.625916,431.608455188478,1.92842860255374,0.0404491474668973,1.00711661820009,-4.52342007543803,493.124271435612,1.98423275874499,0.0123252075411376,1.17876004461242,45.9626963935653,473.080342303232,77.933675030532,0.0111588147518268,1.25983650963815
7,6.891381,28,27.886539,5.8526,5.541551,94.441437,NaN,0.98561042547226,NaN,28.703007,400,400.005035,25,29.683596,8.917806,43.589371,49.989319,401.530334,399.192444,398.444061,5172.463867,10.708211,10.246889,10.206017,1.571733,1.574208,1.509632,42.846535,73.412132,28.258085,5.284972,73.49704,76.065498,93.019958,0.135330885648727,613.523926,431.606664569329,1.92841238110475,0.0404445305185353,1.00715209820624,-4.52045599232201,493.123663195776,1.98422943097213,0.0123249316041945,1.17876744057021,45.9634585356904,473.075204055938,77.9302033497341,0.0111582841697916,1.25987325177923
7,6.888155,28,27.8864,5.8526,5.528046,94.442627,NaN,0.985248267650604,NaN,28.704556,400,399.9245,25,29.692711,8.913764,43.616291,49.989319,401.530334,399.192444,398.444061,5172.463867,10.708211,10.246889,10.206017,1.571733,1.574208,1.509632,42.846535,73.412132,28.258085,5.284972,73.49704,76.065498,93.019958,0.135330885648727,613.523926,431.601621937822,1.92844111539686,0.0404633576898682,1.00705976323636,-4.53462410045199,493.125235354179,1.98423417393685,0.0123250878267161,1.17876144582642,45.9632462366375,473.085137105732,77.9379186825344,0.0111589408945184,1.25981530107547
7,6.887998,28,27.884747,5.8526,5.51679,94.431236,NaN,0.984803140163422,NaN,28.68685,400,399.935913,25,29.692856,8.916999,43.63203,49.989319,402.00061,399.649323,398.77652,5203.106934,10.677753,10.26913,10.217193,1.556786,1.55043,1.520669,42.84763,73.206894,28.251884,5.276933,73.453629,75.950745,93.081429,0.545792520046234,647.711609,431.59070272695,1.92840421203542,0.0404617263491628,1.00711590515103,-4.5353137491287,493.113822969289,1.98420866967023,0.0123252422583192,1.1787746108965,45.9607214953012,473.070336469934,77.9241606948453,0.0111587936092122,1.25987219995072
7,6.887822,28,27.884487,5.8526,5.50105,94.413254,NaN,0.984744310379028,NaN,28.686823,400,400.006805,25,29.696753,8.925949,43.660084,49.985168,401.951904,399.705841,398.796936,5173.529297,10.659786,10.262851,10.186833,1.560431,1.547933,1.51913,42.848816,73.346329,28.196857,5.319916,73.428398,75.994034,93.05661,0.285218149423599,639.702759,431.575317189234,1.92835155470781,0.0404591466320626,1.00719678270019,-4.53608687263363,493.092942729484,1.98415273563953,0.0123241866748654,1.17883024943001,45.9603243687756,473.051560122981,77.908941721375,0.0111577856941826,1.25997352640287
7,6.888303,28,27.883829,5.8526,5.493413,94.409782,NaN,0.98571240901947,NaN,28.686453,400,399.972656,25,29.706015,8.919597,43.755424,49.985168,401.951904,399.705841,398.796936,5173.529297,10.659786,10.262851,10.186833,1.560431,1.547933,1.51913,42.848816,73.346329,28.196857,5.319916,73.428398,75.994034,93.05661,0.285218149423599,639.702759,431.566348084883,1.92831238307886,0.0404540178745199,1.00726588237346,-4.53397399666477,493.089652144558,1.98414598942435,0.012324318975478,1.17883198215424,45.9593193204108,473.037074645714,77.896645054709,0.0111572124701634,1.26004449468013
7,6.890053,28,27.883408,5.8526,5.495687,94.414551,NaN,0.98587554693222,NaN,28.675327,400,399.897034,25,29.705809,8.917353,43.745049,49.985168,401.51413,399.212646,398.400024,5214.387695,10.70043,10.272182,10.227769,1.55173,1.541263,1.505621,42.843987,73.254189,28.251873,5.266739,73.359787,76.013733,93.041908,0.619066119194031,641.003967,431.563992535571,1.92827852631613,0.0404425899988792,1.00734499995316,-4.52628776070446,493.095787270369,1.98416409246064,0.0123248699191915,1.17880995477802,45.9586762631316,473.024719806943,77.8863280876683,0.0111566608548942,1.26010727514684
7,6.889297,28,27.883669,5.8526,5.502746,94.434288,NaN,0.985686361789703,NaN,28.676004,400,399.80011,25,29.701384,8.923777,43.839668,49.985168,401.51413,399.212646,398.400024,5214.387695,10.70043,10.272182,10.227769,1.55173,1.541263,1.505621,42.843987,73.254189,28.251873,5.266739,73.359787,76.013733,93.041908,0.619066119194031,641.003967,431.573110115605,1.9283222203184,0.0404494595315096,1.00726470514508,-4.52960803321253,493.118734644681,1.9842256464718,0.0123260419990159,1.17874853857796,45.9590749289793,473.040349470733,77.8990494310515,0.011157480049397,1.26002355502404
7,6.889418,28,27.883314,5.8526,5.50887,94.46891,NaN,0.984879374504089,NaN,28.694248,400,399.83905,25,29.693535,8.911354,43.876694,49.985168,401.632751,399.242126,398.329346,5178.67334,10.713831,10.288048,10.190797,1.565416,1.55267,1.515434,42.830402,73.38327,28.20414,5.292927,73.485535,76.073517,93.002541,0.585021317005157,599.158875,431.578957336082,1.92834144754412,0.0404501039015912,1.00723597327991,-4.52907659539193,493.159975850938,1.98433902689614,0.0123285472108043,1.17862889350466,45.9585326816255,473.046703115787,77.9036601955443,0.0111580191176187,1.25998222967415
7,6.888194,28,27.882751,5.8526,5.514881,94.517403,NaN,0.985693573951721,NaN,28.693378,400,399.880066,25,29.69059,8.914399,43.844845,49.985168,401.632751,399.242126,398.329346,5178.67334,10.713831,10.288048,10.190797,1.565416,1.55267,1.515434,42.830402,73.38327,28.20414,5.292927,73.485535,76.073517,93.002541,0.585021317005157,599.158875,431.588260005115,1.92839260044328,0.0404599257332091,1.0071371419732,-4.53445278828121,493.21781281048,1.98449823333225,0.0123320917389934,1.17846064827727,45.957672712206,473.064032634087,77.9167298212824,0.0111593083088651,1.25987598079602
7,6.887494,28,27.882343,5.8526,5.523162,94.520248,NaN,0.985420346260071,NaN,28.677567,400,399.983124,25,29.689711,8.91193,43.875107,49.985168,402.08725,399.856689,398.791565,5201.282715,10.667254,10.287774,10.227255,1.561698,1.546992,1.514301,42.81575,73.339622,28.217274,5.283234,73.456512,76.061745,93.019279,0.643383920192719,602.7052,431.598457175999,1.92843935699704,0.0404667086507383,1.00705294519645,-4.53752773363345,493.22166233509,1.98451007192755,0.0123325070995901,1.17844524327951,45.9570494933051,473.079992270096,77.9289017745492,0.0111604461938,1.25977993774147
7,6.887494,28,27.882343,5.8526,5.529784,94.432709,NaN,0.985420346260071,NaN,28.704384,400,399.815186,25,29.689375,8.919251,43.868099,49.985168,401.519196,399.132233,398.40097,5171.53125,10.713378,10.252348,10.193716,1.566756,1.577746,1.508842,42.81004,73.357872,28.23435,5.263322,73.41021,76.062744,92.997261,0.768516957759857,579.091492,431.605125755224,1.92846328646318,0.0404683006684408,1.0070150811899,-4.53752773363345,493.118489781716,1.9842294268696,0.0123266700949575,1.17873410441133,45.9570494933051,473.088393482782,77.9355706931549,0.0111609491641541,1.2597328020904
7,6.888358,28,27.88129,5.8526,5.533274,94.358009,NaN,0.984327852725983,NaN,28.728769,400,399.922455,25,29.692312,8.925087,43.845947,49.985168,401.519196,399.132233,398.40097,5171.53125,10.713378,10.252348,10.193716,1.566756,1.577746,1.508842,42.81004,73.357872,28.23435,5.263322,73.41021,76.062744,92.997261,0.768516957759857,579.091492,431.606348256226,1.92845512754105,0.0404632248944037,1.00704053996025,-4.53373240674114,493.031713856285,1.98399686194327,0.0123222691140253,1.17896583966196,45.9554410060823,473.084353759778,77.9310835163445,0.0111611780478301,1.25973879422134
7,6.88893,28,27.87989,5.8526,5.533274,94.358009,NaN,0.985496997833252,NaN,28.728769,400,399.922455,25,29.692312,8.917681,43.83699,49.985168,401.857666,399.476837,398.542542,5202.675781,10.685884,10.278953,10.214694,1.578651,1.55909,1.525053,42.837688,73.431778,28.238707,5.279992,73.395592,76.065742,93.006226,NaN,624.98407,431.604830838265,1.9284413778732,0.0404593098857072,1.00707060472196,-4.53121995811972,493.033421943199,1.98400620394048,0.0123230434699847,1.17894504971643,45.9533023938793,473.077963973871,77.9243088353938,0.0111614213814239,1.25975247885168
7,6.888595,28,27.880541,5.8526,5.525807,94.321304,NaN,0.985546290874481,NaN,28.742325,400,399.963806,25,29.702042,8.923403,43.885101,49.987221,401.955841,399.661682,398.562408,5170.991211,10.647232,10.289212,10.178437,1.573178,1.551695,1.539845,42.815655,73.402733,28.257044,5.266451,73.334389,76.049316,93.011765,0.323169022798538,669.898804,431.598199717907,1.92842244671977,0.040459807721559,1.0070957028252,-4.53269139050445,492.989351918745,1.98388409937939,0.0123202338393751,1.1790765393106,45.9542968588714,473.072044355481,77.9204015420269,0.0111607759005958,1.25979600692626
7,6.887537,28,27.880913,5.8526,5.512976,94.325455,NaN,0.985710859298706,NaN,28.759893,400,399.925385,25,29.711365,8.93981,43.84948,49.987221,401.955841,399.661682,398.562408,5170.991211,10.647232,10.289212,10.178437,1.573178,1.551695,1.539845,42.815655,73.402733,28.257044,5.266451,73.334389,76.049316,93.011765,0.323169022798538,669.898804,431.588084927993,1.92840151179648,0.0404639652503313,1.00711348727164,-4.53733883731417,492.993792193005,1.98389493543026,0.0123203051452772,1.17906828132443,45.9548651165279,473.065109944815,77.9153496458256,0.0111601944040788,1.25984082236758
7,6.888937,28,27.880133,5.8526,5.517654,94.345009,NaN,0.986005544662476,NaN,28.775688,400,399.845276,25,29.717365,8.941366,43.759773,49.987221,402.035217,399.829956,398.855927,5200.753418,10.660132,10.281766,10.229467,1.557093,1.539881,1.527165,42.824539,73.399445,28.221634,5.286871,73.369118,76.013412,93.039162,0.403556704521179,643.288879,431.589081121655,1.92838475991129,0.0404555071182421,1.00716035028018,-4.53118921235614,493.017798857592,1.98396287752411,0.0123220415468748,1.17899178019973,45.9536736018042,473.058358496131,77.9090420996267,0.0111601388459864,1.2598663740674
7,6.887532,28,27.880125,5.8526,5.53429,94.393677,NaN,0.986224830150604,NaN,28.765072,400,400.004395,25,29.711927,8.935564,43.934834,49.987221,401.944,399.706268,398.678345,5185.981445,10.695028,10.296644,10.205044,1.560194,1.527587,1.506014,42.826492,73.313232,28.228737,5.274482,73.389717,75.944389,93.076523,0.461244702339172,623.089172,431.609562508422,1.92847865513257,0.040469123751905,1.00699132408144,-4.53736080194824,493.075183859051,1.98411904579568,0.0123252933181323,1.1788303520537,45.9536613810061,473.091313569932,77.9351918873551,0.0111621155949216,1.25968131062536
7,6.887524,28,27.880005,5.8526,5.55607,94.448257,NaN,0.985957860946655,NaN,28.763342,400,399.996063,25,29.701792,8.918154,43.966232,49.987221,401.944,399.706268,398.678345,5185.981445,10.695028,10.296644,10.205044,1.560194,1.527587,1.506014,42.826492,73.313232,28.228737,5.274482,73.389717,75.944389,93.076523,0.461244702339172,623.089172,431.631514636461,1.92855753882723,0.0404744139486281,1.00686654458766,-4.53739594540923,493.139665737764,1.9842948752559,0.0123290003895097,1.17864807863815,45.9534780687221,473.118875375824,77.9569273371771,0.0111638193642196,1.25952490552171
7,6.887436,28,27.879545,5.8526,5.564478,94.539986,NaN,0.984906911849976,NaN,28.761232,400,399.904175,25,29.692677,8.920155,43.865471,49.987221,401.61026,399.215149,398.342773,5199.217773,10.706589,10.275462,10.219728,1.540048,1.517435,1.497291,42.835548,73.413605,28.224545,5.28094,73.324265,76.01915,93.028214,NaN,638.063293,431.640213457449,1.92859002778878,0.0404770373642227,1.00681397483808,-4.53778252544282,493.248328052232,1.98459198213126,0.0123353708894544,1.17833890796329,45.9527753659867,473.129769053947,77.9650174428987,0.0111646772391177,1.25945660242016
7,6.888581,28,27.88007,5.8526,5.565949,94.603004,NaN,0.984425365924835,NaN,28.743315,400,399.876984,25,29.696304,8.923464,43.857365,49.987221,401.871918,399.498871,398.695679,5178.884277,10.688472,10.243484,10.192676,1.553424,1.535187,1.499203,42.851635,73.312218,28.201864,5.315409,73.389648,75.966888,93.06382,0.224139168858528,599.912598,431.638659064453,1.9285678238153,0.0404695519233687,1.00686566977237,-4.53275288438067,493.321939465777,1.98479040323335,0.0123392801038367,1.17813963930312,45.9535773629527,473.122559088266,77.9599310587717,0.0111640108306328,1.25950529514478
7,6.887473,28,27.879168,5.8526,5.56728,94.6054,NaN,0.985741078853607,NaN,28.723932,400,400.031464,25,29.691704,8.9287,43.861992,49.987221,401.871918,399.498871,398.695679,5178.884277,10.688472,10.243484,10.192676,1.553424,1.535187,1.499203,42.851635,73.312218,28.201864,5.315409,73.389648,75.966888,93.06382,0.224139168858528,599.912598,431.642936446123,1.92859926021166,0.0404774574448027,1.00679994318279,-4.53761998565034,493.325859457528,1.98480408907162,0.0123399389264978,1.17811846991375,45.9521994485868,473.132589790384,77.9667988583086,0.011165014705571,1.25943484136872
7,6.887647,28,27.878399,5.8526,5.552904,94.537735,NaN,0.986325144767761,NaN,28.708498,400,400.100281,25,29.700548,8.936795,43.900887,49.987221,401.861237,399.541229,398.719879,5193.003418,10.720602,10.255303,10.218354,1.556046,1.5457,1.487107,42.846901,73.435654,28.198294,5.309049,73.438614,75.937759,93.056595,0.534708678722382,618.644714,431.628000717667,1.92854314456947,0.0404728108064679,1.00689106649601,-4.53685561822749,493.247070712489,1.9845924072774,0.0123358550009219,1.17832937464435,45.9510246806497,473.112028568808,77.9495389677232,0.0111641276330819,1.25953785962373
7,6.887647,28,27.878399,5.8526,5.541672,94.463013,NaN,0.986325144767761,NaN,28.695629,400,400.140808,25,29.704735,8.927727,43.884956,49.987221,401.864777,399.459106,398.62915,5176.380371,10.694295,10.250641,10.204026,1.564736,1.545421,1.514366,42.844112,73.375252,28.188726,5.313786,73.488625,75.988548,93.050591,0.201827570796013,615.982056,431.616690957132,1.9285025637636,0.0404701109562183,1.00695519190262,-4.53685561822749,493.159014391794,1.98435289624317,0.0123308730257442,1.17857557210027,45.9510246806497,473.097780892366,77.9382274976551,0.0111632745855082,1.25961772292843
7,6.889502,28,27.879005,5.8526,5.536286,94.434639,NaN,0.985711216926575,NaN,28.691902,400,400.095581,25,29.706318,8.922916,44.037205,49.987221,401.864777,399.459106,398.62915,5176.380371,10.694295,10.250641,10.204026,1.564736,1.545421,1.514366,42.844112,73.375252,28.188726,5.313786,73.488625,75.988548,93.050591,0.201827570796013,615.982056,431.606346730372,1.92843851338534,0.040456119475324,1.00708344599828,-4.5287076674976,493.124833509443,1.98425787943864,0.0123286453647849,1.1786782521451,45.951950442649,473.075970530685,77.921650215789,0.0111616977117047,1.25974965104039
7,6.887274,28,27.878773,5.8526,5.536286,94.434639,NaN,0.984988808631897,NaN,28.691902,400,400.095581,25,29.706318,8.910344,44.434975,49.991737,401.90921,399.413086,398.598419,5193.681641,10.682277,10.2637,10.160945,1.562084,1.541313,1.519147,42.827782,73.324532,28.186031,5.293502,73.462914,75.93119,93.069992,0.441266059875488,629.163452,431.612256790559,1.92849206959924,0.0404713700792734,1.00696636302028,-4.53849419391952,493.125116293661,1.98425942686533,0.0123287737207205,1.17867481397872,45.9515960273512,473.094514025003,77.9360887213145,0.0111629117435081,1.25964196065134
7,6.886749,28,27.878237,5.8526,5.518641,94.430641,NaN,0.985725283622742,NaN,28.725769,400,400.037781,25,29.707321,8.912974,44.558788,49.991737,401.90921,399.413086,398.598419,5193.681641,10.682277,10.2637,10.160945,1.562084,1.541313,1.519147,42.827782,73.324532,28.186031,5.293502,73.462914,75.93119,93.069992,0.441266059875488,629.163452,431.595880984013,1.92844093135348,0.0404707227828603,1.00703963254854,-4.54080061406626,493.121057282799,1.98425018217469,0.0123288036048479,1.17868008246109,45.950777197086,473.075962177752,77.9207096384369,0.011162040608336,1.25973753695693
7,6.886996,28,27.877893,5.8526,5.496301,94.460655,NaN,0.985630631446838,NaN,28.735182,400,400.000031,25,29.706841,8.925795,44.530113,49.991737,402.040192,399.717712,398.953339,5179.322754,10.70073,10.254066,10.212686,1.553713,1.546095,1.500028,42.847015,73.418259,28.173927,5.298231,73.436913,75.948128,93.063454,0.240522101521492,597.037964,431.572726630121,1.92835425184166,0.040463659582109,1.00718051645533,-4.5397154817087,493.156851862399,1.98434871089338,0.0123309957503299,1.17857586095879,45.9502516727479,473.045148664893,77.8958326147394,0.0111603492734644,1.25990507559284
7,6.885729,28,27.877657,5.8526,5.494254,94.498924,NaN,0.986257910728455,NaN,28.736731,400,400.082916,25,29.706057,8.930424,44.506054,49.991737,401.943878,399.782898,398.822052,5197.000977,10.701729,10.28332,10.235131,1.555864,1.548809,1.503299,42.841705,73.448143,28.175795,5.290218,73.386253,75.949135,93.054405,0.352303713560104,602.247925,431.574028200954,1.92837732359441,0.0404718438724264,1.00712555492071,-4.54528203964668,493.202239797514,1.98447296355096,0.0123336782102393,1.17844617258954,45.9498911357102,473.052984586921,77.9017651268824,0.0111609240335849,1.25985732877311
7,6.88327,28,27.877192,5.8526,5.481774,94.497787,NaN,0.98514860868454,NaN,28.75436,400,400.093903,25,29.709953,8.946063,44.43306,49.991737,401.943878,399.782898,398.822052,5197.000977,10.701729,10.28332,10.235131,1.555864,1.548809,1.503299,42.841705,73.448143,28.175795,5.290218,73.386253,75.949135,93.054405,0.352303713560104,602.247925,431.567987198262,1.92839136592069,0.0404856900135582,1.00706760088906,-4.55608785764161,493.201466243524,1.98447241946113,0.0123338597232983,1.17844303926952,45.9491807486311,473.057395197986,77.9047004736695,0.0111613960707414,1.25982519786267
7,6.880417,28,27.876156,5.8526,5.467052,94.47184,NaN,0.98533034324646,NaN,28.755873,400,400.008942,25,29.713583,8.938722,44.191315,49.991737,402.020142,399.688995,398.815308,5172.67627,10.689605,10.262247,10.208549,1.549071,1.537088,1.494478,42.803501,73.301498,28.1525,5.294003,73.412018,75.967728,93.040901,0.562971711158752,586.25415,431.560735947179,1.92840680462931,0.0405017092742561,1.00700171312967,-4.56862873198327,493.172150241997,1.98439615281669,0.0123327028562117,1.17851323987971,45.9475980038562,473.061658688463,77.9068246683814,0.0111621146466649,1.25978485394366
7,6.880693,28,27.874386,5.8526,5.467947,94.445694,NaN,0.985189139842987,NaN,28.749588,400,400.010223,25,29.717144,8.926527,43.923061,49.991737,401.84317,399.480042,398.585541,5202.540039,10.664688,10.261693,10.189605,1.573428,1.555856,1.506129,42.790306,73.14389,28.152536,5.289546,73.339607,75.992767,93.025436,0.325252890586853,566.047363,431.560904432135,1.92840339730898,0.0405000316062811,1.00701111924446,-4.56741535231833,493.143492761248,1.98432413424052,0.0123319386468082,1.1785733022871,45.9448937884245,473.05848678429,77.902154030236,0.0111627162561632,1.25977462354943
7,6.877839,28,27.871859,5.8526,5.466884,94.435486,NaN,0.984707415103912,NaN,28.742373,400,400.020782,25,29.719952,8.922469,43.767704,49.991737,401.84317,399.480042,398.585541,5202.540039,10.664688,10.261693,10.189605,1.573428,1.555856,1.506129,42.790306,73.14389,28.152536,5.289546,73.339607,75.992767,93.025436,0.325252890586853,566.047363,431.567410921214,1.9284682459316,0.0405193582138013,1.00686697741737,-4.57996418227134,493.134541597438,1.98430826116763,0.0123326564038375,1.17856956897639,45.9410327944641,473.078431338743,77.9149134318022,0.0111650410385722,1.2596226950262
7,6.877313,28,27.870407,5.8526,5.465755,94.435944,NaN,0.984685182571411,NaN,28.738979,400,400.125763,25,29.709345,8.925306,43.856003,49.991737,401.933197,399.462067,398.720398,5172.973145,10.673046,10.250181,10.164729,1.561341,1.558333,1.522346,42.804806,73.08226,28.181921,5.256777,73.332603,75.987755,93.039627,0.210096314549446,548.357666,431.567670508255,1.92847682760084,0.0405226972669051,1.00684575462733,-4.5822773963439,493.136851009294,1.98431941550244,0.0123334907236512,1.17854654613327,45.9388141666907,473.079822841486,77.9142523036603,0.0111657739779853,1.25959190069125
7,6.877896,28,27.868454,5.8526,5.460928,94.448898,NaN,0.984138011932373,NaN,28.741537,400,400.06665,25,29.705471,8.936288,43.914822,49.991737,401.933197,399.462067,398.720398,5172.973145,10.673046,10.250181,10.164729,1.561341,1.558333,1.522346,42.804806,73.08226,28.181921,5.256777,73.332603,75.987755,93.039627,0.210096314549446,548.357666,431.561262588154,1.928445349414,0.0405175332682401,1.00690405207126,-4.5797135188306,493.154497417282,1.98437397410471,0.0123354360809852,1.17847487449183,45.9358298798247,473.066591490219,77.9013727230867,0.0111658553092245,1.25963518936549
7,6.87656,28,27.868383,5.8526,5.455954,94.446854,NaN,0.984117150306702,NaN,28.750648,400,399.988647,25,29.701162,8.947515,44.055309,49.997467,401.690308,399.284424,398.550201,5173.365234,10.669607,10.230725,10.177145,1.565046,1.567647,1.524274,42.835129,73.056183,28.168388,5.281066,73.281433,76.006821,93.007317,0.442519962787628,559.702087,431.55980139919,1.92845953594091,0.0405255077599491,1.00686218569681,-4.58558913183811,493.152175124497,1.98436789487607,0.012335339046604,1.17848056551122,45.9357213850415,473.07149243948,77.9051771802282,0.0111661806353475,1.25960657287547
7,6.876273,28,27.866604,5.8526,5.448056,94.395775,NaN,0.984722256660461,NaN,28.743135,400,400.006409,25,29.701597,8.929836,44.19413,49.997467,401.956421,399.558441,398.772217,5196.974609,10.680714,10.254191,10.196422,1.563707,1.568445,1.525952,42.857483,73.080467,28.20192,5.259852,73.307091,75.97094,93.006859,NaN,591.874817,431.552611121594,1.92843790223253,0.0405255769368972,1.0068922728629,-4.58685144594415,493.094144321673,1.98421598813182,0.0123329162190124,1.17862287382598,45.9330028333765,473.061911433305,77.8954070852595,0.0111664027977944,1.25963214567773
7,6.876273,28,27.866604,5.8526,5.449617,94.389175,NaN,0.984722256660461,NaN,28.756332,400,400.164063,25,29.706612,8.923485,44.137638,49.997467,401.956421,399.558441,398.772217,5196.974609,10.680714,10.254191,10.196422,1.563707,1.568445,1.525952,42.857483,73.080467,28.20192,5.259852,73.307091,75.97094,93.006859,NaN,591.874817,431.554182873459,1.92844354386364,0.040525952783567,1.00688333825209,-4.58685144594415,493.086365338705,1.98419482327742,0.0123324758044933,1.17864469319153,45.9330028333765,473.063891906952,77.8969793556942,0.0111665214331049,1.25962103475684
7,6.876686,28,27.865156,5.8526,5.449617,94.389175,NaN,0.985052645206451,NaN,28.756332,400,400.164063,25,29.706612,8.934728,44.094509,49.997467,401.746552,399.430969,398.5849,5193.367188,10.696531,10.276498,10.194022,1.578009,1.553603,1.507791,42.909916,73.257805,28.194586,5.270211,73.339722,75.936234,93.041588,0.190488263964653,561.993042,431.553086225102,1.92843360016137,0.0405231169197114,1.00690508473864,-4.58503495775699,493.088130970618,1.98420448600918,0.0123332775806677,1.17862322057055,45.930789995325,473.058784290232,77.8911631493035,0.0111668634780893,1.2596267558927
7,6.877402,28,27.864111,5.8526,5.446712,94.446381,NaN,0.985451936721802,NaN,28.757015,400,400.098206,25,29.707277,8.944524,44.060574,49.997467,402.049072,399.755432,398.917389,5175.177734,10.709233,10.274115,10.233512,1.590463,1.577291,1.532882,42.891224,73.233269,28.192093,5.259656,73.330338,75.852776,93.07708,0.305432796478271,624.327942,431.548259757493,1.92840586228388,0.0405175019080616,1.00695942592853,-4.58188598758153,493.156823208923,1.98439487619019,0.0123376731550099,1.17841886783338,45.9291929679255,473.047880360313,77.8812355981481,0.0111666779342754,1.2596713901384
7,6.875962,28,27.86396,5.8526,5.435649,94.473373,NaN,0.984842896461487,NaN,28.773029,400,400.148743,25,29.70377,8.938509,43.96817,49.997467,402.049072,399.755432,398.917389,5175.177734,10.709233,10.274115,10.233512,1.590463,1.577291,1.532882,42.891224,73.233269,28.192093,5.259656,73.330338,75.852776,93.07708,0.305432796478271,624.327942,431.540944185014,1.92840054792983,0.0405247251203558,1.00694693864593,-4.58821936446725,493.188813820705,1.98448240627824,0.0123395572901205,1.17832768790942,45.92896219746,473.045846243804,77.8794371043235,0.0111666236509023,1.25968041468058
7,6.877077,28,27.862062,5.8526,5.440515,94.453804,NaN,0.984907865524292,NaN,28.778564,400,400.121674,25,29.702326,8.933348,43.913185,49.997467,402.270416,400.031891,399.093994,5205.686523,10.682665,10.279949,10.24293,1.551071,1.547516,1.514978,42.856617,73.1968,28.220224,5.241011,73.193741,75.84481,93.082832,0.561744034290314,619.820801,431.542882694471,1.92839128825201,0.0405182409836416,1.00697780458333,-4.58331530778389,493.168066932648,1.98443234048968,0.0123393032548654,1.17836406554785,45.9260614373102,473.040476377305,77.8728651013105,0.0111671514382108,1.25968048468435
7,6.875747,28,27.859848,5.8526,5.453391,94.401001,NaN,0.984821081161499,NaN,28.76955,400,400.203613,25,29.698624,8.932084,43.877563,49.997467,402.270416,400.031891,399.093994,5205.686523,10.682665,10.279949,10.24293,1.551071,1.547516,1.514978,42.856617,73.1968,28.220224,5.241011,73.193741,75.84481,93.082832,0.561744034290314,619.820801,431.559379366995,1.92846984766117,0.0405304737395095,1.00683405255461,-4.58916505901328,493.108540272044,1.98427782883344,0.0123370065970533,1.17850545683596,45.9226775336803,473.065580525393,77.8901020609462,0.0111696466912854,1.25950456476569
7,6.876036,28,27.859268,5.8526,5.448019,94.385506,NaN,0.98608273267746,NaN,28.772629,400,400.225128,25,29.69289,8.920139,43.787231,49.997467,402.190125,399.88974,399.19104,5171.489258,10.667657,10.235167,10.200073,1.573989,1.580321,1.517812,42.864971,73.190781,28.225849,5.22393,73.258926,75.882561,93.058662,0.299091219902039,622.983276,431.553203185954,1.92844347491971,0.0405271955314014,1.00688000521765,-4.58789387479163,493.090986133387,1.98423201487063,0.0123362938105467,1.17854804158832,45.9217910205221,473.055674915884,77.8815319603423,0.0111693128662335,1.25955093539437
7,6.873906,28,27.859133,5.8526,5.437668,94.433441,NaN,0.986115157604218,NaN,28.764196,400,400.255646,25,29.699059,8.927415,43.764442,49.99321,402.124268,399.713776,398.937561,5203.98584,10.726239,10.290483,10.208533,1.576896,1.565317,1.522844,42.867313,72.893379,28.21571,5.230317,73.338043,75.95192,93.029732,0.330457746982575,641.307434,431.54843733798,1.92845735803783,0.0405393345525667,1.00682708334844,-4.59726376063509,493.147640550507,1.98438660476273,0.0123395673253813,1.17838782306542,45.9215846749,473.060397566139,77.8851172455338,0.0111696562798939,1.2595223074565
7,6.87449,28,27.857031,5.8526,5.433346,94.468636,NaN,0.984461903572083,NaN,28.743578,400,400.307068,25,29.714035,8.92661,43.931763,49.99321,402.124268,399.713776,398.937561,5203.98584,10.726239,10.290483,10.208533,1.576896,1.565317,1.522844,42.867313,72.893379,28.21571,5.230317,73.338043,75.95192,93.029732,0.330457746982575,641.307434,431.542534778071,1.9284276726835,0.0405342811739502,1.00688258203383,-4.59469452150131,493.191672220311,1.98451344285958,0.0123430800340887,1.17824077054629,45.9183716974408,473.047629268259,77.8724227673038,0.0111698324018748,1.25956063462627
7,6.87449,28,27.857031,5.8526,5.432688,94.455788,NaN,0.984461903572083,NaN,28.732754,400,400.451477,25,29.723694,8.933464,44.053791,49.99321,402.294525,400.02356,399.112274,5201.889648,10.713845,10.296036,10.234149,1.569249,1.558708,1.517128,42.882877,73.073746,28.203796,5.238886,73.305176,75.956734,93.009583,0.163407832384109,634.920166,431.541872248093,1.92842529446969,0.0405341227033186,1.00688634979919,-4.59469452150131,493.17653391119,1.98447226275558,0.0123422229241156,1.1782830691731,45.9183716974408,473.046794462454,77.8717599931345,0.0111697823773987,1.25956531835859
7,6.87361,28,27.857061,5.8526,5.439698,94.450455,NaN,0.984437465667725,NaN,28.711857,400,400.555389,25,29.713758,8.93485,44.047001,49.99321,402.36557,400.23175,399.34964,5202.217773,10.683408,10.280467,10.256672,1.545703,1.544531,1.504628,42.880608,73.141968,28.186491,5.238496,73.283737,75.992012,92.985382,0.691809058189392,642.276306,431.551267188887,1.92847182327922,0.0405418574518358,1.00679988194372,-4.59856604086787,493.170213531537,1.98445496854507,0.01234185050832,1.17830107767154,45.9184175547622,473.063160905326,77.8847906843432,0.0111707496553938,1.25947399357446
7,6.87321,28,27.854673,5.8526,5.456759,94.492554,NaN,0.984984219074249,NaN,28.69129,400,400.541138,25,29.695728,8.936389,44.027855,49.99321,402.36557,400.23175,399.34964,5202.217773,10.683408,10.280467,10.256672,1.545703,1.544531,1.504628,42.880608,73.141968,28.186491,5.238496,73.283737,75.992012,92.985382,0.691809058189392,642.276306,431.569505155595,1.9285431079327,0.0405487152141123,1.00668129832925,-4.60032594649459,493.22272369576,1.98460582449589,0.0123459822931312,1.17812723014135,45.9147671925073,473.085516970149,77.8996374110344,0.0111731587845158,1.2593108772498
