P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.873661,28,27.853424,5.8526,5.456759,94.492554,NaN,0.986168742179871,NaN,28.69129,400,400.541138,25,29.695728,8.933138,44.143925,49.99321,402.090942,399.909515,399.114594,5198.19873,10.724926,10.275102,10.252297,1.559488,1.577266,1.510175,42.858898,73.090965,28.209415,5.22901,73.17131,75.96743,92.992409,0.29734855890274,684.033752,431.56830798988,1.92853224731005,0.0405456156827215,1.00670502430149,-4.59834165847172,493.224244522555,1.98461415564032,0.0123466745897026,1.17810876654485,45.9128578405849,473.080308838362,77.8939825314014,0.0111734061910442,1.25932028225814
7,6.873431,28,27.853956,5.8526,5.464394,94.539284,NaN,0.985092043876648,NaN,28.686451,400,400.350067,25,29.690849,8.920013,44.184235,49.99321,401.645508,399.629608,398.803406,5168.632813,10.65991,10.226495,10.255066,1.548396,1.546261,1.494859,42.85397,73.02774,28.22797,5.220617,73.257324,75.995628,92.990181,0.613422989845276,633.736633,431.576604455831,1.92856537259392,0.04054903487086,1.00664931853201,-4.59935358904215,493.278646547593,1.9847603348325,0.012349496279408,1.17796320091825,45.9136711194648,473.092531883187,77.9043358991217,0.0111739003131976,1.25926023251824
7,6.873028,28,27.853043,5.8526,5.467916,94.573013,NaN,0.985553920269012,NaN,28.678555,400,400.071014,25,29.682461,8.914268,44.123928,49.99321,401.645508,399.629608,398.803406,5168.632813,10.65991,10.226495,10.255066,1.548396,1.546261,1.494859,42.85397,73.02774,28.22797,5.220617,73.257324,75.995628,92.990181,0.613422989845276,633.736633,431.581219341022,1.92858780160273,0.0405526528442128,1.00660802327818,-4.60112672923918,493.319486811915,1.98487446917412,0.0123522513862332,1.17783918417575,45.9122753910059,473.099385519483,77.9086682063409,0.0111747200164985,1.25920740122583
7,6.872052,28,27.851364,5.8526,5.476025,94.604073,NaN,0.985113859176636,NaN,28.659084,400,400.057495,25,29.683121,8.92623,44.120098,49.99321,401.738678,399.711761,398.789764,5186.645508,10.621559,10.235681,10.245822,1.55503,1.534185,1.503125,42.871574,73.086189,28.211084,5.232058,73.240982,75.996849,92.980843,0.362562149763107,687.84613,431.591971374425,1.92864059856989,0.0405613151179359,1.00651047005711,-4.60542131071145,493.358110513992,1.98498513991532,0.0123552529594898,1.1777127913885,45.9097085648079,473.116044269058,77.9198565459209,0.0111764705427174,1.25908758782873
7,6.871792,28,27.849749,5.8526,5.475279,94.664162,NaN,0.984497904777527,NaN,28.658846,400,400.05777,25,29.693766,8.947412,44.066124,49.99321,401.626251,399.655884,398.764954,5204.105469,10.642057,10.235387,10.257171,1.551998,1.548287,1.505666,42.824768,73.112961,28.195663,5.235081,73.277634,75.92276,93.014206,0.951155185699463,614.582825,431.591910363252,1.92864416465908,0.0405629232091629,1.00650106117057,-4.6065654369786,493.430834502442,1.98518830191807,0.0123601534833489,1.17749281165082,45.9072394679171,473.115491154643,77.9174533281783,0.0111771611298325,1.25906512899802
7,6.87098,28,27.84997,5.8526,5.471547,94.689651,NaN,0.985905349254608,NaN,28.676142,400,400.049652,25,29.69208,8.940581,43.939964,49.99321,401.626251,399.655884,398.764954,5204.105469,10.642057,10.235387,10.257171,1.551998,1.548287,1.505666,42.824768,73.112961,28.195663,5.235081,73.277634,75.92276,93.014206,0.951155185699463,614.582825,431.59030859862,1.92865023785634,0.0405676085106139,1.00647966841259,-4.61013884244625,493.460578117746,1.9852684223171,0.0123617293180304,1.17741300161866,45.907577350865,473.117870279549,77.9196116783266,0.0111772046570309,1.25905531499383
7,6.870094,28,27.848835,5.8526,5.466788,94.661591,NaN,0.984937906265259,NaN,28.678822,400,400.083099,25,29.688728,8.936385,43.86544,49.989666,401.635834,399.682709,398.768524,5171.396484,10.666744,10.225185,10.247211,1.578953,1.580021,1.526178,42.792549,73.035088,28.204222,5.236179,73.180084,75.848999,93.058762,0.479266375303268,621.084839,431.587869687563,1.92865438544698,0.0405725566645809,1.00646023811371,-4.61403826800506,493.428917727271,1.98518616212946,0.0123604891008655,1.17748774442346,45.9058420476653,473.118057727391,77.9183803534925,0.0111777245669578,1.25903630833878
7,6.871841,28,27.846081,5.8526,5.467711,94.666824,NaN,0.985283851623535,NaN,28.654221,400,400.057922,25,29.692965,8.930735,43.881519,49.989666,401.635834,399.682709,398.768524,5171.396484,10.666744,10.225185,10.247211,1.578953,1.580021,1.526178,42.792549,73.035088,28.204222,5.236179,73.180084,75.848999,93.058762,0.479266375303268,621.084839,431.584162971587,1.92861564516276,0.0405607637958502,1.00654679244844,-4.60634981067534,493.438425471961,1.98522126703162,0.0123623655285177,1.17743016481668,45.9016312258181,473.101379176864,77.9017842667027,0.0111779594070101,1.25908605266737
7,6.869796,28,27.845154,5.8526,5.455687,94.708336,NaN,0.985447645187378,NaN,28.651611,400,400.094208,25,29.701483,8.938786,44.132767,49.989666,401.707642,399.776093,398.759308,5169.617188,10.647635,10.237512,10.268681,1.574817,1.548826,1.526437,42.772186,73.111458,28.188372,5.244164,73.172188,75.853752,93.052353,0.702929198741913,578.546204,431.577487506772,1.92862146097494,0.0405719328515706,1.00650787474861,-4.61534989854988,493.488425820086,1.98536031343241,0.0123656459252914,1.1772813884185,45.9002137853195,473.10238460815,77.9014553495649,0.0111784352125286,1.25906575451578
7,6.868988,28,27.844612,5.8526,5.441284,94.74427,NaN,0.985717296600342,NaN,28.64282,400,400.054871,25,29.707531,8.95461,44.430515,49.989666,401.736267,399.634613,398.733612,5190.46875,10.648165,10.230128,10.229238,1.58656,1.557881,1.530753,42.804787,73.248871,28.181465,5.25767,73.217415,75.869919,93.044235,0,646.75708,431.565135138703,1.92858889054849,0.0405740224008276,1.00654757183253,-4.61890648277091,493.531386018827,1.98547891441185,0.0123683405475501,1.17715664906769,45.8993850168113,473.090345017404,77.8912340091962,0.011177956548735,1.25912456572943
7,6.868988,28,27.844612,5.8526,5.430015,94.757652,NaN,0.985717296600342,NaN,28.637686,400,400.020081,25,29.705397,8.944869,44.48024,49.989666,401.736267,399.634613,398.733612,5190.46875,10.648165,10.230128,10.229238,1.58656,1.557881,1.530753,42.804787,73.248871,28.181465,5.25767,73.217415,75.869919,93.044235,0,646.75708,431.553791991547,1.92854817363726,0.0405713072858455,1.00661192917996,-4.61890648277091,493.547138438417,1.98552173142312,0.0123692319103853,1.17711320872042,45.8993850168113,473.076051929981,77.879882762798,0.0111770998060129,1.25920460540779
7,6.870373,28,27.844452,5.8526,5.430015,94.757652,NaN,0.985240697860718,NaN,28.637686,400,400.020081,25,29.705397,8.943924,44.473248,49.989666,401.606018,399.658173,398.67807,5169.324219,10.667411,10.250697,10.262818,1.561934,1.558338,1.508805,42.83382,73.135826,28.208572,5.242764,73.179855,75.883034,93.034874,0.620072185993195,631.509644,431.550114418081,1.928514804267,0.0405617793100995,1.00668483398629,-4.61281030397771,493.547332610685,1.98552279712721,0.0123693206996211,1.1771108603923,45.8991403595226,473.064159613008,77.8702440413451,0.0111764586582198,1.25926869771524
7,6.869197,28,27.84222,5.8526,5.42746,94.757057,NaN,0.985264420509338,NaN,28.651535,400,399.982605,25,29.701935,8.940229,44.400242,49.989666,401.72876,399.690399,398.734039,5190.711426,10.642141,10.228441,10.255479,1.559432,1.564485,1.516482,42.834057,73.073677,28.225878,5.245125,73.204521,75.831177,93.047142,0.0638160035014153,635.175354,431.550665115468,1.92853390551696,0.0405692536335411,1.00663753023568,-4.61798649434468,493.549340908787,1.98553576034808,0.0123705197806458,1.17708003319858,45.8957272770518,473.068369819243,77.870871962064,0.0111777115941652,1.25920976072071
7,6.869785,28,27.841396,5.8526,5.418128,94.741928,NaN,0.984999060630798,NaN,28.669455,400,400,25,29.694288,8.9376,44.281723,49.989666,401.72876,399.690399,398.734039,5190.711426,10.642141,10.228441,10.255479,1.559432,1.564485,1.516482,42.834057,73.073677,28.225878,5.245125,73.204521,75.831177,93.047142,0.0638160035014153,635.175354,431.53970926543,1.92848601449026,0.0405629598485755,1.00672185120046,-4.61539831526107,493.532532634796,1.98549284382831,0.0123699693419272,1.17711703679201,45.8944671967789,473.050638410617,77.8557884863686,0.0111770179966983,1.25929607188113
7,6.870486,28,27.84116,5.8526,5.42278,94.756615,NaN,0.985282778739929,NaN,28.673346,400,400.087097,25,29.692301,8.948144,44.327789,49.989666,401.858856,399.871216,399.000793,5197.546387,10.643497,10.221416,10.247072,1.591561,1.587218,1.528843,42.844315,73.049736,28.227133,5.266004,73.267006,75.87957,93.017479,0.193737730383873,639.474121,431.542530799808,1.92848593623577,0.0405592590063997,1.00673215893168,-4.61231296727408,493.550106997989,1.98554140686974,0.0123710786837631,1.17706591094336,45.894106294697,473.05034716402,77.8552700392287,0.0111771063373134,1.25929396586479
7,6.87081,28,27.839899,5.8526,5.434045,94.74865,NaN,0.985769748687744,NaN,28.68387,400,400.180084,25,29.706932,8.954603,44.42271,49.989666,401.858856,399.871216,399.000793,5197.546387,10.643497,10.221416,10.247072,1.591561,1.587218,1.528843,42.844315,73.049736,28.227133,5.266004,73.267006,75.87957,93.017479,0.193737730383873,639.474121,431.553010981037,1.92851883919221,0.0405597446510005,1.00668480067728,-4.61088700969293,493.542261970602,1.98552432348101,0.0123712480721452,1.17707324552152,45.89217787529,473.060486877438,77.8617878271751,0.0111782796151404,1.25921716691883
7,6.870443,28,27.83849,5.8526,5.442703,94.702354,NaN,0.985296368598938,NaN,28.698303,400,400.084625,25,29.723886,8.940203,44.307255,49.99263,401.838531,399.713531,398.890564,5162.577148,10.635426,10.219779,10.21144,1.594595,1.560744,1.532131,42.839996,73.016953,28.241932,5.264483,73.21093,75.829094,93.060783,0.215771406888962,679.690491,431.56270094384,1.92855896502325,0.0405643544865183,1.00661601520175,-4.61250221856488,493.489475660571,1.98538557174785,0.0123689457423854,1.17720291168721,45.8900230429422,473.072996567835,77.8700083796865,0.0111796614372457,1.25912477925164
7,6.869441,28,27.838839,5.8526,5.453432,94.621643,NaN,0.985444664955139,NaN,28.711025,400,400.108795,25,29.729851,8.949323,44.24596,49.99263,401.723755,399.684906,398.829895,5171.229004,10.67172,10.235409,10.26245,1.583815,1.565612,1.51966,42.820107,72.88652,28.230295,5.267638,73.197433,75.873825,93.023499,0.250064224004745,665.799866,431.576160003351,1.92862186597156,0.0405738320449471,1.00650207341314,-4.61691246769499,493.39402763258,1.98512489616324,0.0123633725586987,1.17747089034389,45.890556788541,473.095466830881,77.8882797350727,0.0111808520665673,1.25900451665597
7,6.868333,28,27.836647,5.8526,5.46586,94.577675,NaN,0.985071241855621,NaN,28.708683,400,400.108246,25,29.719675,8.943894,44.282116,49.99263,401.723755,399.684906,398.829895,5171.229004,10.67172,10.235409,10.26245,1.583815,1.565612,1.51966,42.820107,72.88652,28.230295,5.267638,73.197433,75.873825,93.023499,0.250064224004745,665.799866,431.591608202997,1.92869345131964,0.0405844505932733,1.00637299838927,-4.62178983744383,493.344919159414,1.98499872715448,0.012361657527058,1.17758216031569,45.8872043522424,473.118145483202,77.9036279134829,0.0111831948478893,1.25884298051345
7,6.868801,28,27.835821,5.8526,5.471959,94.565407,NaN,0.984397530555725,NaN,28.709385,400,400.113312,25,29.711363,8.939308,44.295418,49.99263,401.772308,399.703522,398.93338,5196.341797,10.673468,10.221307,10.278506,1.584746,1.584679,1.525274,42.830986,72.967781,28.217361,5.260674,73.223679,75.901291,92.993889,0.407838672399521,689.542297,431.596504405168,1.92870420755612,0.0405826988037688,1.00636284625117,-4.61972964827277,493.331476975063,1.98496494853422,0.0123612978524864,1.17761008294656,45.8859410181502,473.120997751979,77.9048891470122,0.0111837363966296,1.25881396699074
7,6.869083,28,27.835018,5.8526,5.488214,94.559349,NaN,0.98552018404007,NaN,28.725372,400,400.151154,25,29.704105,8.936464,44.424839,49.99263,401.773804,399.744263,398.93512,5200.050781,10.650731,10.231705,10.252268,1.593651,1.573037,1.522162,42.841671,73.1007,28.214413,5.259841,73.225998,75.865761,93.030441,0.325116127729416,670.178101,431.61211418536,1.92875612341501,0.0405846732114655,1.00628513835036,-4.61848830358991,493.325319679635,1.98495090309587,0.012361339545353,1.17761805011753,45.8847128338822,473.138325294058,77.917678186678,0.0111851354660359,1.25870443677818
7,6.869083,28,27.835018,5.8526,5.50638,94.561783,NaN,0.98552018404007,NaN,28.730965,400,400.147522,25,29.706436,8.941805,44.354527,49.99263,401.773804,399.744263,398.93512,5200.050781,10.650731,10.231705,10.252268,1.593651,1.573037,1.522162,42.841671,73.1007,28.214413,5.259841,73.225998,75.865761,93.030441,0.325116127729416,670.178101,431.630393423048,1.92882172332537,0.0405890479216858,1.00618187758314,-4.61848830358991,493.328185992284,1.98495869811976,0.0123615018822248,1.17761009154681,45.8847128338822,473.161355908471,77.9359762005024,0.0111865161042137,1.25857583337589
7,6.869917,28,27.835743,5.8526,5.50638,94.561783,NaN,0.985300898551941,NaN,28.730965,400,400.147522,25,29.706436,8.940515,44.187286,49.99263,401.598022,399.632233,398.717041,5170.139648,10.642235,10.247785,10.237744,1.587971,1.550917,1.533765,42.819115,73.027023,28.207764,5.269061,73.134224,75.828979,93.046402,0.111431747674942,628.3703,431.62818228297,1.92880164114619,0.0405833089887359,1.00622561635539,-4.61481731853297,493.327304167359,1.98495386275874,0.01236109945037,1.17762078189291,45.8858217187631,473.155116373641,77.9319001473253,0.0111858167529944,1.25862212782883
7,6.86863,28,27.833885,5.8526,5.492524,94.561768,NaN,0.984982788562775,NaN,28.725895,400,400.053192,25,29.710951,8.923166,44.196602,49.99263,401.598022,399.632233,398.717041,5170.139648,10.642235,10.247785,10.237744,1.587971,1.550917,1.533765,42.819115,73.027023,28.207764,5.269061,73.134224,75.828979,93.046402,0.111431747674942,628.3703,431.617652520131,1.92878259809496,0.0405888288365987,1.00623685567407,-4.62048239738124,493.329546390818,1.984966206697,0.0123621298264941,1.17759343478306,45.8829798698042,473.146352434404,77.9226779293423,0.0111861250883133,1.25864168442164
7,6.869926,28,27.831568,5.8526,5.473219,94.57711,NaN,0.98526394367218,NaN,28.707113,400,400.003448,25,29.707441,8.927927,44.290424,49.99263,401.666534,399.710114,398.827209,5189.561523,10.66928,10.243157,10.281746,1.583205,1.549358,1.522485,42.818729,73.197258,28.185228,5.271403,73.170914,75.840431,93.028374,0.647068381309509,624.363953,431.594787830828,1.92868166196999,0.0405752613456306,1.0064147639016,-4.61477770542916,493.350430212271,1.98503078961536,0.0123644394264257,1.17750914856452,45.879435765666,473.108326493177,77.8896502963868,0.0111848849320708,1.25881751220485
7,6.86888,28,27.832451,5.8526,5.462099,94.548302,NaN,0.984259486198425,NaN,28.709126,400,400.048126,25,29.707077,8.941858,44.386623,49.988438,401.672943,399.67276,398.733185,5195.123535,10.640517,10.247839,10.234265,1.595005,1.579932,1.549888,42.805164,73.099403,28.22566,5.230533,73.165543,75.825951,93.039398,0.482220232486725,621.539856,431.586371766603,1.92866668928095,0.0405797800660966,1.00642316806738,-4.61938189179716,493.31543304368,1.98493264548933,0.0123620277435559,1.1776163199717,45.8807864373201,473.104058098772,77.8873336191854,0.0111842327696293,1.25885535351226
