P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.081505,22.5,22.935368,-3.958,-4.02837,89.740356,NaN,0.989821910858154,NaN,27.89229,400,400.148346,25,29.56661,9.113043,36.293427,50.003918,401.773987,399.77655,399.067719,4320.505371,9.781309,9.319546,9.316456,1.598428,1.581453,1.523978,34.060753,54.220886,22.106203,-6.085054,54.473579,61.862911,87.824493,NaN,616.035034,427.185392904613,1.94312302566911,0.0542739716979168,0.957971868886065,-13.4093220657844,493.72164593654,2.00445416835768,0.0152884584422983,1.12118337853651,37.8244931558822,472.053982521897,70.8823385943154,0.0137874222734632,1.18610419770041
5,5.0821,22.5,22.933836,-3.958,-4.038801,89.760147,NaN,0.989705801010132,NaN,27.893518,400,400.174072,25,29.572924,9.121643,36.487331,50.003918,400.989197,399.121552,398.581482,4316.832031,9.754401,9.250278,9.320444,1.615162,1.591818,1.534461,34.042198,54.273903,22.102861,-6.104095,54.495251,61.889217,87.802483,NaN,614.536316,427.17369480145,1.94306755861413,0.0542635678570942,0.958057380468749,-13.4060290562421,493.745681412945,2.00452685465796,0.0152911790800299,1.12111980618216,37.8217755270946,472.032788418135,70.862486332017,0.0137869241893725,1.18617222448724
5,5.080226,22.5,22.934563,-3.958,-4.044538,89.761833,NaN,0.990184128284454,NaN,27.887175,400,399.999451,25,29.569191,9.1159,36.57851,50.003918,400.989197,399.121552,398.581482,4316.832031,9.754401,9.250278,9.320444,1.615162,1.591818,1.534461,34.042198,54.273903,22.102861,-6.104095,54.495251,61.889217,87.802483,NaN,614.536316,427.173569504757,1.94310488801324,0.0542844492407515,0.95797612875629,-13.4164016477597,493.746695367358,2.00452658545223,0.0152907226806801,1.12112605407361,37.8230651762337,472.046632759982,70.8750995935964,0.0137874310734227,1.18612339942864
5,5.08134,22.5,22.934591,-3.958,-4.058866,89.705605,NaN,0.989980697631836,NaN,27.884323,400,399.710083,25,29.566744,9.122698,36.762409,50.003918,401.078064,399.135376,398.602875,4316.786621,9.77237,9.264542,9.315173,1.583129,1.573633,1.510169,34.006939,54.268196,22.102238,-6.110212,54.398544,61.866302,87.82428,NaN,611.822937,427.156649388017,1.94301954221768,0.0542665676088772,0.958110981067171,-13.4102353053601,493.683619507266,2.00435264910551,0.015286463098513,1.12124793784892,37.82311484573,472.017311320896,70.8504168044195,0.0137853179087142,1.18625195231827
5,5.080182,22.5,22.932909,-3.958,-4.078922,89.675392,NaN,0.989893436431885,NaN,27.870865,400,399.64032,25,29.566292,9.119662,36.905254,50.003918,401.078064,399.135376,398.602875,4316.786621,9.77237,9.264542,9.315173,1.583129,1.573633,1.510169,34.006939,54.268196,22.102238,-6.110212,54.398544,61.866302,87.82428,NaN,611.822937,427.140753760041,1.94298382396467,0.0542743820009214,0.958141383042268,-13.4166452228351,493.651771530904,2.00427196111336,0.0152855355191823,1.12129043857017,37.8201310463236,472.002705790143,70.8359256303021,0.0137853897279116,1.18628886311202
5,5.080742,22.5,22.932211,-3.958,-4.102971,89.658852,NaN,0.989120304584503,NaN,27.855915,400,399.678406,25,29.568373,9.126439,36.853634,50.003918,401.188904,399.223633,398.70285,4317.182617,9.778097,9.270612,9.311971,1.57919,1.570171,1.495915,33.997066,54.453026,22.105747,-6.124048,54.411636,61.843784,87.832069,NaN,609.745117,427.116103129236,1.94288091124445,0.0542601983422588,0.958291773440751,-13.4135452964117,493.634067347842,2.00422610529332,0.0152848487823922,1.12131676832328,37.8188927739551,471.96634474278,70.804371976576,0.0137832545093987,1.18643679283866
5,5.079022,22.5,22.930729,-3.958,-4.113525,89.691437,NaN,0.990308403968811,NaN,27.867527,400,399.799408,25,29.570122,9.130021,36.661598,50.011234,401.365479,399.435608,398.897827,4316.82373,9.779839,9.280142,9.32307,1.575966,1.567588,1.502562,33.968754,54.345142,22.104933,-6.143651,54.449509,61.836315,87.833931,NaN,607.001709,427.110925307997,1.94289636030055,0.054277737940748,0.958242923436451,-13.4230673277289,493.672391908808,2.00433797748953,0.0152884945408263,1.12122600387761,37.8162635677272,471.969615751095,70.8052083330923,0.013784470936385,1.18639870876845
5,5.077888,22.5,22.930147,-3.958,-4.095152,89.687729,NaN,0.98971962928772,NaN,27.864378,400,399.876801,25,29.575024,9.129597,36.687069,50.011234,401.261108,399.29007,398.744873,4312.840332,9.765029,9.275608,9.303653,1.573668,1.56096,1.501358,33.955994,54.304661,22.10494,-6.151864,54.487953,61.820854,87.850235,NaN,605.678711,427.131783229925,1.94299676748157,0.0542971218855928,0.958086769747114,-13.4293465697439,493.668936422311,2.00433090634632,0.0152886821768916,1.12122610175052,37.8152310101245,472.003350374333,70.8328905232033,0.0137872674771878,1.18624178690133
5,5.078769,22.5,22.930817,-3.958,-4.091316,89.651794,NaN,0.990537226200104,NaN,27.884819,400,399.832672,25,29.573708,9.121833,36.754871,50.011234,401.261108,399.29007,398.744873,4312.840332,9.765029,9.275608,9.303653,1.573668,1.56096,1.501358,33.955994,54.304661,22.10494,-6.151864,54.487953,61.820854,87.850235,NaN,605.678711,427.132931429825,1.94298325747325,0.0542876470288555,0.958119465398721,-13.424468159467,493.627835251806,2.00421480075347,0.0152854353859622,1.12131306784524,37.8164196915412,471.999626901235,70.8306197586656,0.0137865570558087,1.18626880476658
5,5.078769,22.5,22.930817,-3.958,-4.108895,89.639954,NaN,0.990537226200104,NaN,27.881325,400,399.784607,25,29.567661,9.126509,36.543396,50.011234,401.200165,399.247559,398.770569,4320.280762,9.772037,9.266483,9.316334,1.579093,1.562854,1.491807,33.946884,54.351582,22.088474,-6.149424,54.394047,61.844406,87.829445,NaN,603.529968,427.116087892056,1.94292065370299,0.0542822257240232,0.958205462130112,-13.424468159467,493.614558753096,2.00417820579839,0.0152845427024678,1.12133874367926,37.8164196915412,471.978092986877,70.8124678361242,0.0137850183487286,1.18636301246423
5,5.080498,22.5,22.931505,-3.958,-4.116122,89.64814,NaN,0.990790843963623,NaN,27.877626,400,399.755768,25,29.562654,9.132586,36.486515,50.011234,401.200165,399.247559,398.770569,4320.280762,9.772037,9.266483,9.316334,1.579093,1.562854,1.491807,33.946884,54.351582,22.088474,-6.149424,54.394047,61.844406,87.829445,NaN,603.529968,427.104200543744,1.94284159132058,0.05425909227691,0.958341961448066,-13.4148959466186,493.62290768392,2.00419832010873,0.0152846077550744,1.12133036954952,37.8176402802125,471.951847664345,70.7912381872874,0.013782686675522,1.18648896789192
5,5.078869,22.5,22.930359,-3.958,-4.116122,89.64814,NaN,0.990252554416656,NaN,27.877626,400,399.755768,25,29.562654,9.135015,36.422226,50.011234,401.1362,399.167908,398.635498,4323.161133,9.774103,9.280845,9.311573,1.562448,1.559397,1.496602,33.915955,54.339828,22.095768,-6.175768,54.456406,61.874783,87.817398,NaN,601.579834,427.108875827199,1.94289182920764,0.0542787873154336,0.958246699464384,-13.4239144646652,493.624290667612,2.00420696031961,0.0152855274732597,1.12131474666412,37.8156071330694,471.967547236029,70.8029852842137,0.0137845684816984,1.18640183238022
5,5.07887,22.5,22.93005,-3.958,-4.115325,89.663925,NaN,0.989856123924255,NaN,27.885359,400,399.67688,25,29.563807,9.126573,36.435734,50.011234,401.112457,399.112915,398.660675,4319.791504,9.7741,9.271981,9.315306,1.589179,1.578437,1.510847,33.8745,54.356449,22.082226,-6.169256,54.451252,61.885448,87.826767,NaN,600.247192,427.109636678438,1.94289463711509,0.0542790210375069,0.958242853765175,-13.4239089277723,493.642363179488,2.00425807539279,0.0152869655557124,1.12127632350933,37.8150589152524,471.968087077317,70.8030398357109,0.0137848119747954,1.18639451443864
5,5.078494,22.5,22.92968,-3.958,-4.128184,89.703026,NaN,0.990566194057465,NaN,27.895897,400,399.597473,25,29.575506,9.138766,36.273483,50.011234,401.112457,399.112915,398.660675,4319.791504,9.7741,9.271981,9.315306,1.589179,1.578437,1.510847,33.8745,54.356449,22.082226,-6.169256,54.451252,61.885448,87.826767,NaN,600.247192,427.09839355124,1.94286043169155,0.0542796023414068,0.958283879521934,-13.4259908629991,493.686650779908,2.00438169485261,0.0152902101038221,1.12118665074225,37.8144024658226,471.955812177371,70.7922140961323,0.0137841801398787,1.18644233223978
5,5.078319,22.5,22.928051,-3.958,-4.143221,89.727623,NaN,0.990413308143616,NaN,27.894648,400,399.659973,25,29.593149,9.134772,36.098999,50.011234,401.283813,399.290375,398.858856,4313.827148,9.775949,9.289622,9.313831,1.598556,1.57797,1.519742,33.849468,54.292511,22.097652,-6.188541,54.462231,61.815273,87.85302,NaN,598.555847,427.084485770851,1.94281226358471,0.0542770803269821,0.958347399315576,-13.4269598888712,493.716192000899,2.00446997072688,0.0152933718252114,1.12111132676702,37.8115122183857,471.937000144428,70.7742469728317,0.0137839159722339,1.18649862156211
5,5.078681,22.5,22.927691,-3.958,-4.152189,89.71949,NaN,0.990299701690674,NaN,27.892553,400,399.750916,25,29.600706,9.126548,35.985962,50.011234,401.254791,399.275574,398.868835,4311.213379,9.76596,9.276199,9.305842,1.591459,1.58162,1.509927,33.843964,54.330971,22.072021,-6.182459,54.435486,61.796677,87.876328,NaN,596.610535,427.074851483177,1.94276914503564,0.0542699353543079,0.958412632470441,-13.4249554177606,493.707508008658,2.00444755675776,0.0152930478682831,1.1211239939261,37.8108734686109,471.921674713691,70.7608640475307,0.0137830593265434,1.18656002655416
5,5.078461,22.5,22.927023,-3.958,-4.15665,89.690002,NaN,0.99053168296814,NaN,27.883795,400,399.787537,25,29.605083,9.112442,36.042271,50.011234,401.254791,399.275574,398.868835,4311.213379,9.76596,9.276199,9.305842,1.591459,1.58162,1.509927,33.843964,54.330971,22.072021,-6.182459,54.435486,61.796677,87.876328,NaN,596.610535,427.071207835944,1.94276003821491,0.0542712197247057,0.958421664099335,-13.4261735916357,493.67525308248,2.00436147987086,0.0152913614070157,1.12117864011129,37.8096882127303,471.917622085367,70.7565824708993,0.0137832126603238,1.18656707768581
5,5.07799,22.5,22.928928,-3.958,-4.158613,89.671227,NaN,0.990215301513672,NaN,27.891159,400,399.774719,25,29.613455,9.122313,36.282978,50.008884,401.28595,399.327545,398.890533,4312.668457,9.767932,9.28855,9.314171,1.595051,1.575552,1.513519,33.820621,54.292439,22.026411,-6.144509,54.431252,61.770042,87.890991,NaN,595.197266,427.070679265024,1.94276757643407,0.0542763110531659,0.958403718229953,-13.4287817264463,493.651904323114,2.00428910041283,0.0152884166586063,1.1212452197399,37.8130682518992,471.922840171263,70.763450124624,0.0137823223219796,1.18657476629179
5,5.079304,22.5,22.92762,-3.958,-4.173011,89.637383,NaN,0.990649402141571,NaN,27.909262,400,399.851379,25,29.617989,9.132908,36.332436,50.008884,401.244232,399.320679,398.872498,4313.37207,9.756269,9.27969,9.313789,1.581098,1.563536,1.493537,33.803219,54.260983,22.04183,-6.167933,54.418907,61.797592,87.876747,NaN,593.112305,427.053104329631,1.94267572900288,0.0542559781008077,0.958551541981945,-13.4215059890298,493.615534279081,2.00419436499512,0.0152869149097092,1.12130072987628,37.8107474920627,471.889451347798,70.7336166183564,0.0137808030496937,1.18670026478727
5,5.078063,22.5,22.926567,-3.958,-4.180375,89.638,NaN,0.990147709846497,NaN,27.921732,400,399.870758,25,29.617708,9.119939,36.30151,50.008884,401.244232,399.320679,398.872498,4313.37207,9.756269,9.27969,9.313789,1.581098,1.563536,1.493537,33.803219,54.260983,22.04183,-6.167933,54.418907,61.797592,87.876747,NaN,593.112305,427.049611556182,1.94268777920815,0.0542687128238057,0.958515017965794,-13.4283774811619,493.617496953893,2.00420421217019,0.0152878067742296,1.12128503577016,37.8088791008249,471.892144055878,70.734520024082,0.0137816938115155,1.18667153761043
5,5.078994,22.5,22.926296,-3.958,-4.18043,89.641602,NaN,0.990114808082581,NaN,27.912144,400,399.820709,25,29.613895,9.122409,36.175865,50.008884,401.136414,399.202972,398.778107,4311.635254,9.762006,9.27387,9.308424,1.555665,1.552018,1.471943,33.804878,54.250202,22.034332,-6.167666,54.452644,61.785393,87.900688,NaN,591.62323,427.046883545015,1.94265885436503,0.054257437027283,0.958569892192328,-13.423222357875,493.621862853739,2.0042173884117,0.0152882959550773,1.12127353290263,37.8083982412446,471.881823905141,70.7254719644303,0.0137811357567391,1.18671249255932
5,5.079585,22.5,22.927084,-3.958,-4.194273,89.7071,NaN,0.99003678560257,NaN,27.92576,400,399.76944,25,29.616468,9.126594,36.315243,50.008884,401.267517,399.336151,398.847107,4317.911133,9.758658,9.281013,9.311852,1.576601,1.564291,1.491664,33.746723,54.49036,22.029083,-6.156794,54.516293,61.869347,87.844391,NaN,590.748047,427.031914740815,1.94259127962379,0.0542460206788279,0.958672800246153,-13.4199502527064,493.69434911727,2.00441385090461,0.0152926013190787,1.12114250354629,37.8097964482631,471.859673076803,70.707829306729,0.0137790296557459,1.18682245368316
5,5.078469,22.5,22.926502,-3.958,-4.210599,89.771866,NaN,0.990293502807617,NaN,27.931131,400,399.779633,25,29.623135,9.125785,36.399288,50.008884,401.267517,399.336151,398.847107,4317.911133,9.758658,9.281013,9.311852,1.576601,1.564291,1.491664,33.746723,54.49036,22.029083,-6.156794,54.516293,61.869347,87.844391,NaN,590.748047,427.019471781499,1.94256752543319,0.054254474864103,0.958687820627382,-13.4261292937104,493.767657838648,2.00461831785734,0.0152979499161112,1.12099483096422,37.8087637658959,471.850703179511,70.6995164258435,0.0137787742556498,1.18685252900999
5,5.078445,22.5,22.925983,-3.958,-4.218242,89.800415,NaN,0.989816427230835,NaN,27.927111,400,399.724792,25,29.628613,9.120406,36.509563,50.008884,401.207672,399.26059,398.781097,4312.346191,9.760152,9.277536,9.305722,1.571624,1.558119,1.497227,33.687595,54.316273,22.049112,-6.166457,54.430393,61.804085,87.876472,NaN,590.525391,427.012213404884,1.94254102031858,0.0542524060116587,0.95872414592997,-13.4262621876831,493.800285453146,2.00471040470415,0.0153005179290813,1.12092631330421,37.8078428519269,471.840874418782,70.6905617886224,0.0137784156494426,1.18688740358659
5,5.079223,22.5,22.924814,-3.958,-4.211472,89.822899,NaN,0.990097343921661,NaN,27.938383,400,399.699188,25,29.629265,9.128944,36.591797,50.008884,401.207672,399.26059,398.781097,4312.346191,9.760152,9.277536,9.305722,1.571624,1.558119,1.497227,33.687595,54.316273,22.049112,-6.166457,54.430393,61.804085,87.876472,NaN,590.525391,427.016466752398,1.94254114226236,0.0542450890962828,0.95873642341156,-13.4219544518899,493.826895673968,2.00478864714308,0.0153031509009516,1.12086209573571,37.805768519454,471.839305612434,70.687723154916,0.0137790786251065,1.18687551554943
5,5.079223,22.5,22.924814,-3.958,-4.20389,89.851044,NaN,0.990097343921661,NaN,27.94796,400,399.639862,25,29.626537,9.117347,36.459393,50.008884,401.085114,399.146118,398.664276,4320.090332,9.755872,9.278316,9.309453,1.586277,1.581749,1.499307,33.658394,54.279205,22.088488,-6.184076,54.418491,61.749638,87.918732,NaN,589.899414,427.023735750048,1.94256817035402,0.0542474290066872,0.958698993092948,-13.4219544518899,493.858441486919,2.0048755533283,0.0153052711925556,1.12080165532769,37.805768519454,471.848598995288,70.6955534140397,0.0137797431172641,1.18683465608186
5,5.077728,22.5,22.924049,-3.958,-4.20964,89.846588,NaN,0.989242255687714,NaN,27.960804,400,399.613922,25,29.624146,9.129652,36.274937,50.008884,401.05661,399.134277,398.669861,4314.736328,9.756262,9.280195,9.304632,1.575973,1.570917,1.496945,33.655678,54.389755,22.088053,-6.176885,54.397594,61.734581,87.934944,NaN,588.754578,427.022521682278,1.94259381569679,0.0542637326419388,0.958639568650609,-13.4302326158559,493.854368225181,2.00486755771593,0.015305550080069,1.1208008406517,37.8044110214126,471.856362912192,70.7011027081199,0.0137808055746473,1.18678824136047
5,5.077418,22.5,22.923697,-3.958,-4.20964,89.846588,NaN,0.989503026008606,NaN,27.960804,400,399.613922,25,29.624146,9.127434,36.153404,50.003723,401.079773,399.160797,398.700104,4309.890625,9.758698,9.27226,9.30806,1.586289,1.581098,1.509686,33.627556,54.266567,22.093073,-6.183603,54.386532,61.728973,87.937752,NaN,588.179138,427.023412960992,1.9426033847795,0.0542674826001789,0.958621364544435,-13.4319493907847,493.854792026248,2.00487020942517,0.0153058328709004,1.12079606529309,37.8037863832957,471.859168168844,70.7030097869902,0.0137812396092738,1.18677025969438
5,5.077393,22.5,22.923176,-3.958,-4.226652,89.844048,NaN,0.98945164680481,NaN,27.991573,400,399.611938,25,29.620567,9.11413,36.181614,50.003723,401.079773,399.160797,398.700104,4309.890625,9.758698,9.27226,9.30806,1.586289,1.581098,1.509686,33.627556,54.266567,22.093073,-6.183603,54.386532,61.728973,87.937752,NaN,588.179138,427.007176081751,1.94254351378804,0.0542625333391123,0.958703861603368,-13.4320878438556,493.852572485383,2.00486629174088,0.0153060600998313,1.12079444848053,37.8028618345218,471.837863935035,70.6843830004627,0.0137800617998956,1.18685553040471
5,5.078579,22.5,22.922941,-3.958,-4.241835,89.85022,NaN,0.989313066005707,NaN,27.998037,400,399.65863,25,29.608561,9.111849,36.177219,50.003723,401.272644,399.33078,398.854614,4313.684082,9.764092,9.282876,9.308882,1.562457,1.556565,1.478912,33.614475,54.379684,22.13055,-6.21235,54.437656,61.820938,87.887398,NaN,586.909119,426.98920730955,1.9424527672271,0.0542435028448997,0.958848661975384,-13.4255202024731,493.859772908584,2.00488711869125,0.0153067138690048,1.12077801604374,37.8024448063359,471.806339560995,70.6575182710495,0.0137779633049861,1.18699044923912
5,5.078135,22.5,22.921751,-3.958,-4.254663,89.856911,NaN,0.990679502487183,NaN,27.992605,400,399.73999,25,29.595066,9.113545,36.164265,50.003723,401.272644,399.33078,398.854614,4313.684082,9.764092,9.282876,9.308882,1.562457,1.556565,1.478912,33.614475,54.379684,22.13055,-6.21235,54.437656,61.820938,87.887398,NaN,586.909119,426.978184577669,1.94242073214714,0.0542449110248862,0.958886041711967,-13.4279787778243,493.868704527224,2.00491674155311,0.0153081740859644,1.12074752324704,37.8003329966959,471.793686285086,70.6453137799843,0.0137778475260914,1.18702702433275
5,5.077934,22.5,22.921164,-3.958,-4.269021,89.87529,NaN,0.990282654762268,NaN,28.013088,400,399.811737,25,29.591183,9.114908,36.305931,50.003723,401.235626,399.298706,398.809418,4317.806641,9.811553,9.302961,9.334007,1.56936,1.566521,1.494326,33.576675,54.395473,22.140961,-6.216611,54.42197,61.807354,87.879623,NaN,585.731812,426.964994995331,1.94237573470341,0.0542429082019456,0.958945354363926,-13.429091835422,493.890008869219,2.00497790409182,0.0153100302731916,1.12070016873597,37.7992912582272,471.777407964399,70.6308385525563,0.0137770725294547,1.18708929004306
5,5.077905,22.5,22.921473,-3.958,-4.27792,89.918991,NaN,0.989685475826263,NaN,28.018829,400,399.768005,25,29.583981,9.110413,36.386517,50.003723,401.083954,399.161224,398.670044,4321.139648,9.79899,9.296889,9.334318,1.572627,1.564983,1.494648,33.569752,54.284237,22.135149,-6.205192,54.413532,61.846733,87.850655,NaN,584.394409,426.95654464044,1.94234489134958,0.0542405108171033,0.958987782041461,-13.4292524285889,493.938610828746,2.00511047319181,0.0153130734309653,1.12061081968947,37.7998396375613,471.767230433988,70.622666418024,0.0137761396604471,1.18713911706991
5,5.077023,22.5,22.920975,-3.958,-4.278053,89.996529,NaN,0.990598678588867,NaN,27.99567,400,399.703857,25,29.571102,9.114487,36.404266,50.003723,401.083954,399.161224,398.670044,4321.139648,9.79899,9.296889,9.334318,1.572627,1.564983,1.494648,33.569752,54.284237,22.135149,-6.205192,54.413532,61.846733,87.850655,NaN,584.394409,426.958956456817,1.94237165612116,0.0542511371662206,0.958936473046709,-13.4341370100837,494.026092880573,2.0053534996664,0.0153193119956214,1.12043859354204,37.7989558389701,471.775745442691,70.6291926650874,0.0137770789539061,1.18709357510818
5,5.076277,22.5,22.919621,-3.958,-4.283111,90.078056,NaN,0.99011617898941,NaN,28.001726,400,399.710236,25,29.558743,9.105717,36.450813,50.003723,401.106934,399.170746,398.66394,4316.993164,9.799523,9.303874,9.327742,1.569762,1.553736,1.491261,33.55851,54.284081,22.148897,-6.204766,54.439098,61.829823,87.874054,NaN,584.341431,426.956253998046,1.94237665837999,0.0542586002364445,0.958917601915076,-13.4382689184277,494.119057679176,2.00561518151833,0.0153265369344778,1.12024697413512,37.7965528268408,471.775599633997,70.6273118464262,0.0137779665060711,1.18707243263991
5,5.076445,22.5,22.919231,-3.958,-4.295576,90.079041,NaN,0.989517569541931,NaN,28.009722,400,399.662659,25,29.557005,9.116248,36.407391,50.003723,401.092407,399.173553,398.662933,4316.964844,9.79072,9.299551,9.325615,1.588119,1.583949,1.508228,33.54826,54.308834,22.167015,-6.220637,54.392502,61.716827,87.948357,NaN,588.26825,426.943816880495,1.94232700956638,0.0542527171109555,0.958989349982174,-13.4373383678557,494.1206294197,2.00562115429507,0.0153269246591845,1.12023962246136,37.7958606541514,471.757994558735,70.6119752177597,0.0137769658310445,1.18714375325045
5,5.076567,22.5,22.919273,-3.958,-4.309593,90.043556,NaN,0.990212082862854,NaN,28.015488,400,399.642212,25,29.549969,9.115764,36.168625,50.003723,401.092407,399.173553,398.662933,4316.964844,9.79072,9.299551,9.325615,1.588119,1.583949,1.508228,33.54826,54.308834,22.167015,-6.220637,54.392502,61.716827,87.948357,NaN,588.26825,426.930022785904,1.94227323950389,0.0542469109547001,0.959066173924901,-13.4366626256076,494.080825928082,2.0055113893752,0.0153242202567931,1.12031553753656,37.7959351962535,471.739568732971,70.5965091571599,0.0137756198530168,1.18722569655184
5,5.077168,22.5,22.918545,-3.958,-4.32077,90.023262,NaN,0.990082681179047,NaN,28.023336,400,399.67746,25,29.536922,9.123768,36.206753,50.001358,401.20163,399.258362,398.752838,4317.866699,9.801321,9.306667,9.328297,1.575437,1.558927,1.497809,33.568268,54.218369,22.169947,-6.226449,54.390366,61.708839,87.954506,NaN,590.916565,426.91757121445,1.94221479659583,0.0542361882713897,0.959157236907945,-13.4333339448883,494.058964505845,2.00545426712569,0.0153232780435556,1.12034885145745,37.7946431184054,471.718476907371,70.5777985108314,0.0137745936853686,1.18730706521235
5,5.077065,22.5,22.919287,-3.958,-4.346804,89.975594,NaN,0.990101933479309,NaN,28.024109,400,399.776215,25,29.543804,9.120846,36.266171,50.001358,401.20163,399.258362,398.752838,4317.866699,9.801321,9.306667,9.328297,1.575437,1.558927,1.497809,33.568268,54.218369,22.169947,-6.226449,54.390366,61.708839,87.954506,NaN,590.916565,426.892895784708,1.94212508164975,0.054229390262099,0.959280852613655,-13.4339043962931,494.004665300236,2.00530161360778,0.0153190928198514,1.12046038550456,37.7959600435993,471.688662448422,70.5536530516037,0.0137719685378505,1.1874507331616
5,5.076612,22.5,22.919668,-3.958,-4.347822,89.939941,NaN,0.990217924118042,NaN,28.042877,400,399.776367,25,29.552151,9.124945,36.340832,50.001358,401.233032,399.288361,398.792877,4322.068359,9.796858,9.302338,9.331204,1.564514,1.551554,1.487408,33.518135,54.350708,22.164301,-6.232617,54.44331,61.78867,87.906227,NaN,590.93457,426.893225272619,1.94213544685961,0.0542345546876117,0.95925914902991,-13.4364133795477,493.964257962518,2.00518872442748,0.0153161019065468,1.12054161433163,37.7966362419218,471.692749741866,70.5575901952787,0.0137720083659475,1.18743880654174
5,5.077843,22.5,22.920345,-3.958,-4.347822,89.939941,NaN,0.989966034889221,NaN,28.042877,400,399.776367,25,29.552151,9.128466,36.493484,50.001358,401.279175,399.326447,398.822632,4317.503906,9.798778,9.303894,9.324465,1.567568,1.553621,1.486581,33.450047,54.19199,22.153494,-6.207458,54.423943,61.792549,87.903526,NaN,591.041687,426.88967609602,1.94209740946714,0.0542196681132292,0.959331930450966,-13.4295957680652,493.963443765936,2.0051836263015,0.0153155577239724,1.12055077760765,37.7978377596021,471.680608499992,70.5482454284631,0.0137706908551581,1.18750339146325
5,5.077486,22.5,22.918608,-3.958,-4.344026,89.927177,NaN,0.989710748195648,NaN,28.045452,400,399.78833,25,29.554556,9.111953,36.587788,50.001358,401.279175,399.326447,398.822632,4317.503906,9.798778,9.303894,9.324465,1.567568,1.553621,1.486581,33.450047,54.19199,22.153494,-6.207458,54.423943,61.792549,87.903526,NaN,591.041687,426.89434692545,1.94212198710623,0.0542251575054503,0.959291886505996,-13.4315728010508,493.951230176835,2.00515731489547,0.0153159927626785,1.12055452995762,37.7947549340681,471.686663719519,70.5510875527912,0.0137722757335347,1.18744862630233
5,5.073203,22.5,22.919968,-3.958,-4.350262,89.924782,NaN,0.991030812263489,NaN,28.055267,400,399.772461,25,29.55253,9.102095,36.744011,50.001358,401.24115,399.302612,398.83255,4317.528809,9.789867,9.289528,9.324303,1.562397,1.552476,1.484265,33.436234,54.264992,22.127861,-6.204141,54.398071,61.859493,87.865471,NaN,591.16333,426.900712274092,1.94223210746839,0.0542750627418649,0.959069844480801,-13.4552999244198,493.946910569969,2.00513968085842,0.0153147191709101,1.12057806085697,37.7971686755382,471.726387306507,70.5863094791824,0.0137742159930105,1.18729505945314
5,5.069888,22.5,22.919886,-3.958,-4.352681,89.895935,NaN,0.990668416023254,NaN,28.062471,400,399.771881,25,29.541294,9.111246,36.578835,50.001358,401.09903,399.16629,398.638885,4313.081055,9.79574,9.286628,9.322323,1.559908,1.554478,1.485716,33.408825,54.129356,22.078932,-6.163316,54.338062,61.889496,87.851265,NaN,591.003235,426.907947119797,1.94232598284419,0.0543144912458518,0.958886093495585,-13.4736749705612,493.914683031392,2.00505126039115,0.0153126124438037,1.12063864251777,37.797023144206,471.758543988272,70.6132886002935,0.0137765707367906,1.1871518726085
5,5.069888,22.5,22.919886,-3.958,-4.349063,89.871292,NaN,0.990668416023254,NaN,28.090782,400,399.734436,25,29.541965,9.119839,36.535477,50.001358,401.09903,399.16629,398.638885,4313.081055,9.79574,9.286628,9.322323,1.559908,1.554478,1.485716,33.408825,54.129356,22.078932,-6.163316,54.338062,61.889496,87.851265,NaN,591.003235,426.911416337168,1.94233888920068,0.0543156102145477,0.958868120402367,-13.4736749705612,493.88706648328,2.00497518879033,0.0153107561877914,1.12069140959652,37.797023144206,471.762980743729,70.6170259418346,0.0137768881091032,1.18713231212395
5,5.068635,22.5,22.920282,-3.958,-4.354492,89.858795,NaN,0.989247858524323,NaN,28.104286,400,399.719482,25,29.542532,9.114896,36.615822,50.001358,401.147919,399.21756,398.666626,4313.032227,9.798362,9.292255,9.325745,1.555597,1.53964,1.483245,33.371746,54.19022,22.086838,-6.187698,54.250111,61.86982,87.864746,NaN,590.973083,426.909821658339,1.94235827889028,0.0543291303215999,0.958821118134962,-13.4806227352059,493.872584348688,2.00493362462965,0.0153094965019658,1.12072356206613,37.7977259503781,471.770191912943,70.6236146469987,0.0137771413048082,1.1871068988374
5,5.066442,22.5,22.91923,-3.958,-4.364769,89.846924,NaN,0.989829897880554,NaN,28.112976,400,399.709442,25,29.551802,9.113416,36.724579,50.007149,401.201294,399.266693,398.738373,4314.493164,9.798285,9.281447,9.325149,1.555207,1.549791,1.48282,33.341572,54.23653,22.09412,-6.205197,54.295959,61.829777,87.89743,NaN,590.670898,426.906288288312,1.9423894689141,0.0543525697508986,0.958742684880733,-13.4927858612871,493.860546601614,2.00490489981291,0.0153094476377824,1.120734749573,37.7958588793346,471.779464893452,70.6300603478724,0.0137785023252095,1.18704911211027
5,5.065561,22.5,22.918985,-3.958,-4.373203,89.814774,NaN,0.990136504173279,NaN,28.105249,400,399.725281,25,29.559132,9.112686,36.678963,50.007149,401.201294,399.266693,398.738373,4314.493164,9.798285,9.281447,9.325149,1.555207,1.549791,1.48282,33.341572,54.23653,22.09412,-6.205197,54.295959,61.829777,87.89743,NaN,590.670898,426.900741473178,1.94238664878409,0.0543606595218126,0.958732537003091,-13.4976733178572,493.82480893276,2.00480747700181,0.0153072221344627,1.12080042854551,37.7954240483085,471.778157816912,70.6286411391517,0.0137785713336757,1.1870509288686
5,5.06514,22.5,22.917572,-3.958,-4.38014,89.776848,NaN,0.990072011947632,NaN,28.110836,400,399.728485,25,29.562408,9.111529,36.590866,50.007149,401.094116,399.180817,398.671295,4317.321777,9.800688,9.300251,9.327261,1.552733,1.546113,1.469212,33.309284,54.149162,22.071012,-6.193149,54.291473,61.778576,87.938873,NaN,590.561401,426.895304235124,1.94237493411044,0.0543636267191079,0.958742118028398,-13.5000090963089,493.784002345824,2.00470100436314,0.0153054995686002,1.12086276464513,37.7929161579605,471.772183654762,70.6217737275796,0.0137790812546947,1.18705451619458
5,5.065012,22.5,22.915504,-3.958,-4.393458,89.721977,NaN,0.988747596740723,NaN,28.142597,400,399.690826,25,29.569324,9.12532,36.385517,50.007149,401.094116,399.180817,398.671295,4317.321777,9.800688,9.300251,9.327261,1.552733,1.546113,1.469212,33.309284,54.149162,22.071012,-6.193149,54.291473,61.778576,87.938873,NaN,590.561401,426.882904343951,1.94233138628416,0.0543610593262211,0.958800722800689,-13.500719291065,493.724989333201,2.00454711022786,0.0153030253649493,1.12095282765802,37.7892455163442,471.754364003548,70.6040769306119,0.0137791783112082,1.18709977370738
5,5.063789,22.5,22.917124,-3.958,-4.405744,89.688271,NaN,0.989159166812897,NaN,28.149624,400,399.643494,25,29.574789,9.137822,36.270367,50.007149,401.096832,399.169159,398.740631,4316.470703,9.801504,9.287487,9.331793,1.545455,1.534922,1.462599,33.288918,54.112186,22.079559,-6.204491,54.22488,61.697594,87.992851,NaN,589.875244,426.874651278944,1.94232541780436,0.0543721169087074,0.958789516019383,-13.5075056699994,493.685251534252,2.00443076468107,0.0152991820493593,1.12104760891826,37.7921209919679,471.75454444833,70.6063327751828,0.0137781165419196,1.18712505269885
5,5.064005,22.5,22.916409,-3.958,-4.418923,89.674408,NaN,0.99080890417099,NaN,28.152122,400,399.696686,25,29.574644,9.142707,36.232082,50.007149,401.260956,399.29126,398.847412,4309.942383,9.778657,9.26585,9.316995,1.549498,1.533786,1.466003,33.282883,54.198772,22.085587,-6.234072,54.294975,61.716705,87.988129,NaN,589.587524,426.861391868859,1.94227170826828,0.0543654110514237,0.958867857453754,-13.5063070036543,493.670572681524,2.00439332310266,0.0152987112391178,1.12106782659189,37.7908518967733,471.735096818464,70.5890225421876,0.0137771994513035,1.18719931486705
5,5.063883,22.5,22.915703,-3.958,-4.427373,89.691483,NaN,0.98992258310318,NaN,28.138634,400,399.756439,25,29.568848,9.138516,36.250038,50.007149,401.260956,399.29126,398.847412,4309.942383,9.778657,9.26585,9.316995,1.549498,1.533786,1.466003,33.282883,54.198772,22.085587,-6.234072,54.294975,61.716705,87.988129,NaN,589.587524,426.853641250933,1.94224533439914,0.0543642770474459,0.958902717794089,-13.5069840233637,493.690566009558,2.00445140350247,0.015300566190293,1.12102133042825,37.7895987466736,471.725058553115,70.5796501838244,0.0137769495290466,1.18723224165
5,5.063917,22.5,22.915455,-3.958,-4.436691,89.712151,NaN,0.989622950553894,NaN,28.122381,400,399.771149,25,29.564589,9.126937,36.289429,50.007149,401.177856,399.207001,398.781921,4317.225098,9.814136,9.292248,9.328355,1.542198,1.529335,1.457583,33.278454,54.144203,22.118092,-6.261064,54.268852,61.746647,87.976204,NaN,588.306702,426.844607864174,1.94221102995808,0.0543609782394196,0.958951164555112,-13.5067953444862,493.714033824568,2.00451712534742,0.0153023239064906,1.12097335157018,37.7891585396765,471.712925621365,70.5691087144568,0.0137762458849234,1.18728180583268
5,5.063648,22.5,22.915806,-3.958,-4.434626,89.739815,NaN,0.989022135734558,NaN,28.098965,400,399.761963,25,29.570158,9.142368,36.286514,50.007149,401.256561,399.330383,398.90979,4315.675781,9.811448,9.289272,9.337412,1.542651,1.533173,1.461052,33.234215,54.15213,22.091845,-6.235244,54.308674,61.661922,88.022064,NaN,588.665405,426.847364310648,1.94222672993648,0.0543648869197426,0.958924945919217,-13.5082881537875,493.744620546485,2.00459993484743,0.01530412745064,1.12091848926115,37.7897815735168,471.718805595637,70.5745172146118,0.013776433794806,1.18726150019301
5,5.063487,22.5,22.914806,-3.958,-4.42662,89.747444,NaN,0.989755868911743,NaN,28.089876,400,399.816528,25,29.569984,9.148755,36.291779,50.007149,401.256561,399.330383,398.90979,4315.675781,9.811448,9.289272,9.337412,1.542651,1.533173,1.461052,33.234215,54.15213,22.091845,-6.235244,54.308674,61.661922,88.022064,NaN,588.665405,426.855505800334,1.94226028464392,0.0543693231410974,0.958875533381622,-13.5091816484923,493.754377160749,2.00463103788986,0.015305506363026,1.12088846362494,37.7880065292226,471.728961579671,70.5817725282822,0.0137778238411457,1.18720057330094
5,5.063787,22.5,22.915506,-3.958,-4.422946,89.756172,NaN,0.989488661289215,NaN,28.088049,400,399.880157,25,29.561691,9.136189,36.396107,50.007149,401.436951,399.420624,398.96228,4316.410645,9.784904,9.281724,9.316881,1.561492,1.548762,1.480238,33.199291,54.157375,22.09705,-6.24893,54.202763,61.694668,88.006279,NaN,588.606445,426.858163215482,1.94226410405876,0.0543668146584055,0.958874989527723,-13.5075167689407,493.763316645113,2.00465271894906,0.0153056016406266,1.12087918636775,37.78924906641,471.731238876276,70.5846000082668,0.0137775224184434,1.18720179675276
5,5.06303,22.5,22.91515,-3.958,-4.414075,89.749245,NaN,0.990486145019531,NaN,28.082867,400,399.870026,25,29.547707,9.146991,36.458115,50.008488,401.306793,399.34079,398.873047,4311.176758,9.774467,9.273004,9.317244,1.537588,1.524088,1.456758,33.233219,54.133678,22.072474,-6.239367,54.26128,61.704037,88.004852,NaN,587.190796,426.868852611468,1.94231919777378,0.0543787634085437,0.9587860698713,-13.511717959536,493.755981302316,2.00463400741172,0.0153053656174215,1.12088926134112,37.7886171511043,471.749686399326,70.5996768489867,0.0137790784981425,1.18711469848196
5,5.063274,22.5,22.914707,-3.958,-4.407642,89.753937,NaN,0.99112468957901,NaN,28.079054,400,399.813171,25,29.527681,9.144416,36.327209,50.008488,401.306793,399.34079,398.873047,4311.176758,9.774467,9.273004,9.317244,1.537588,1.524088,1.456758,33.233219,54.133678,22.072474,-6.239367,54.26128,61.704037,88.004852,NaN,587.190796,426.874316716654,1.94233459290834,0.0543777891863107,0.958768508327168,-13.5103637586169,493.76177434834,2.00465183893852,0.015306075416055,1.1208731388838,37.7878307966361,471.754368070478,70.6030453036866,0.0137797073742247,1.18708692776854
5,5.063199,22.5,22.914284,-3.958,-4.408358,89.796265,NaN,0.98948073387146,NaN,28.063881,400,399.772156,25,29.530415,9.13677,36.250786,50.008488,401.19342,399.159637,398.868591,4315.793945,9.796879,9.253347,9.318429,1.557261,1.552163,1.46223,33.206173,54.160183,22.078718,-6.247976,54.214237,61.68251,88.020599,NaN,586.643005,426.873846531349,1.94233436090405,0.0543784792214063,0.958767634283748,-13.5107800036059,493.809726248707,2.00478574927427,0.0153096059827155,1.12077636948369,37.7870799327191,471.753705431924,70.6019377475856,0.0137799406186005,1.18708304048012
5,5.063199,22.5,22.914284,-3.958,-4.411204,89.847786,NaN,0.98948073387146,NaN,28.057446,400,399.838135,25,29.545935,9.136763,36.196541,50.008488,401.41095,399.421204,399.111542,4314.116211,9.804262,9.257579,9.331894,1.53859,1.527978,1.453268,33.171669,54.195503,22.092461,-6.275218,54.26593,61.682125,88.026428,NaN,586.345703,426.871117858526,1.94232420733331,0.0543775979297088,0.958781784823453,-13.5107800036059,493.867466919156,2.00494482674183,0.0153134885459243,1.1206658225942,37.7870799327191,471.750215137403,70.5989975388708,0.01377969088837,1.18709842758529
5,5.063095,22.5,22.913767,-3.958,-4.421966,89.89724,NaN,0.990384459495544,NaN,28.067732,400,399.921051,25,29.554863,9.126733,36.094246,50.008488,401.41095,399.421204,399.111542,4314.116211,9.804262,9.257579,9.331894,1.53859,1.527978,1.453268,33.171669,54.195503,22.092461,-6.275218,54.26593,61.682125,88.026428,NaN,586.345703,426.861099170703,1.94228903057063,0.0543755294894504,0.958829172242048,-13.5113572044264,493.923507729805,2.00510138073831,0.0153176301555058,1.12055295751179,37.7861621958409,471.73741096745,70.5875401599427,0.0137791177434138,1.18714656846705
5,5.063119,22.5,22.912228,-3.958,-4.435763,89.924332,NaN,0.991239666938782,NaN,28.063692,400,399.924774,25,29.550829,9.127354,35.988335,50.008488,401.426819,399.40036,399.12793,4316.062012,9.815295,9.259234,9.33156,1.539165,1.523947,1.449062,33.151428,54.130169,22.07935,-6.265332,54.287125,61.740398,87.989944,NaN,585.859375,426.847800478321,1.94223905613093,0.0543709647311915,0.958899296386967,-13.511224003435,493.955716004022,2.00519658768751,0.0153209086752599,1.12047423946724,37.7834301935016,471.718112755085,70.5692854157365,0.0137787579240878,1.18720693180023
5,5.062594,22.5,22.911278,-3.958,-4.443948,89.973465,NaN,0.990339994430542,NaN,28.054565,400,399.950531,25,29.544815,9.118552,36.026173,50.008488,401.370056,399.376068,399.05481,4312.114258,9.803842,9.256946,9.328123,1.534393,1.525718,1.446898,33.127884,54.024616,22.075409,-6.275423,54.230682,61.797924,87.965508,NaN,586.708069,426.8414668454,1.94222610888515,0.0543748120635446,0.958909003512265,-13.5141378850496,494.011907655712,2.0053553525598,0.0153253733551392,1.12035662580647,37.7817437026849,471.712353584368,70.5632001882341,0.0137789761363512,1.18721705028604
5,5.063003,22.5,22.910934,-3.958,-4.448074,90.0504,NaN,0.989764809608459,NaN,28.034739,400,399.966522,25,29.547016,9.110533,36.126747,50.008488,401.370056,399.376068,399.05481,4312.114258,9.803842,9.256946,9.328123,1.534393,1.525718,1.446898,33.127884,54.024616,22.075409,-6.275423,54.230682,61.797924,87.965508,NaN,586.708069,426.836329894945,1.94219871534897,0.0543685616920721,0.958953796231191,-13.5118678126927,494.098509148395,2.00559526975014,0.0153314428418048,1.12018843440928,37.7811330023777,471.702464196547,70.5544234789789,0.0137784966371179,1.1872551693504
5,5.062653,22.5,22.912376,-3.958,-4.439545,90.110306,NaN,0.989573121070862,NaN,28.038582,400,400.000549,25,29.552563,9.11377,36.29108,50.008488,401.443787,399.409119,399.122894,4315.566406,9.804664,9.258595,9.32466,1.546682,1.534939,1.464085,33.123711,54.060074,22.057072,-6.270645,54.246983,61.713531,88.025635,NaN,586.732117,426.845518620431,1.94223999369027,0.0543754585637093,0.958890554390262,-13.5138104087627,494.16388063508,2.0057691551396,0.0153347915130982,1.1200809334836,37.7836929262326,471.718638937745,70.5699208987461,0.0137786973782791,1.18720699317538
5,5.060812,22.5,22.910892,-3.958,-4.439545,90.110306,NaN,0.990768373012543,NaN,28.038582,400,400.000549,25,29.552563,9.109192,36.381184,50.005516,401.45752,399.39917,399.062347,4316.697266,9.817682,9.265881,9.328941,1.536233,1.52452,1.461868,33.10194,54.125088,22.053312,-6.286964,54.153625,61.639698,88.067291,NaN,587.069153,426.850830759769,1.94229702430387,0.0543978498237982,0.958781589546324,-13.524030150046,494.165661761629,2.00578032315919,0.0153359856795019,1.12006093255993,37.7810584396556,471.736196936764,70.5827830805258,0.0137809386263594,1.18710563424594
5,5.058012,22.5,22.909893,-3.958,-4.43059,90.134041,NaN,0.991135537624359,NaN,28.038054,400,400.040985,25,29.557907,9.125887,36.435688,50.005516,401.45752,399.39917,399.062347,4316.697266,9.817682,9.265881,9.328941,1.536233,1.52452,1.461868,33.10194,54.125088,22.053312,-6.286964,54.153625,61.639698,88.067291,NaN,587.069153,426.867492953207,1.94241573282049,0.0544347109671024,0.958571469782555,-13.5395789173152,494.193444492837,2.00586102002428,0.0153385758295734,1.11999728231971,37.7792848813793,471.775625948385,70.6147027073416,0.0137844232335024,1.18691580125337
5,5.059718,22.5,22.908991,-3.958,-4.420002,90.096855,NaN,0.99088978767395,NaN,28.015263,400,400.028564,25,29.562973,9.126989,36.392048,50.005516,401.515808,399.373047,399.094635,4321.760742,9.807052,9.261605,9.309379,1.547885,1.531046,1.46729,33.054733,53.935802,22.024597,-6.268061,54.23513,61.658794,88.044868,NaN,586.809204,426.872722387321,1.94240064066395,0.054417218358642,0.958619730885586,-13.5301044947474,494.152877542705,2.00575315536407,0.0153365032572908,1.12006377569622,37.7776834799707,471.769194486544,70.6081128018309,0.0137845617844737,1.18692961098613
5,5.057996,22.5,22.908413,-3.958,-4.424766,90.055374,NaN,0.989798963069916,NaN,27.997837,400,400.009491,25,29.57127,9.119156,36.397438,50.005516,401.515808,399.373047,399.094635,4321.760742,9.807052,9.261605,9.309379,1.547885,1.531046,1.46729,33.054733,53.935802,22.024597,-6.268061,54.23513,61.658794,88.044868,NaN,586.809204,426.873121730647,1.94243700338163,0.0544367106881184,0.958541613322433,-13.5396677862852,494.107108483551,2.00562958857098,0.0153338460070028,1.12014386384386,37.7766572795973,471.780897847881,70.6172226948439,0.0137857830115249,1.18686877978704
5,5.057494,22.5,22.907623,-3.958,-4.429306,90.026054,NaN,0.990628838539124,NaN,27.977692,400,400.020081,25,29.583813,9.12626,36.403946,50.005516,401.577454,399.467041,399.13385,4312.590332,9.79835,9.259774,9.307667,1.535132,1.515401,1.461533,33.054039,54.029095,21.981255,-6.24871,54.219433,61.685757,88.033783,NaN,587.084839,426.870217695342,1.94243636631567,0.054441419038327,0.958534478564605,-13.5424561585057,494.075213980055,2.00554510625746,0.0153322743565084,1.12019541616322,37.7752546555623,471.779589752393,70.6150947415482,0.013786213916832,1.18686182895477
5,5.056659,22.5,22.906685,-3.958,-4.429405,90.01709,NaN,0.989554762840271,NaN,27.982792,400,400.024719,25,29.581429,9.121829,36.473408,50.005516,401.521088,399.44516,399.049835,4312.062988,9.806839,9.260681,9.316069,1.533244,1.519699,1.469583,33.035744,54.063805,21.976871,-6.258402,54.252876,61.746677,87.99865,NaN,586.94751,426.872530877213,1.94246189269029,0.0544515628130322,0.958485624987784,-13.5470946553933,494.066299382544,2.00552451977162,0.0153323543378981,1.12020178618749,37.7735892137166,471.787071692402,70.6201808719998,0.0137873721824072,1.1868138090015
5,5.055564,22.5,22.906372,-3.958,-4.427315,90.029045,NaN,0.990883052349091,NaN,27.974298,400,399.986877,25,29.578915,9.12357,36.435402,50.005516,401.521088,399.44516,399.049835,4312.062988,9.806839,9.260681,9.316069,1.533244,1.519699,1.469583,33.035744,54.063805,21.976871,-6.258402,54.252876,61.746677,87.99865,NaN,586.94751,426.87769165013,1.94250328863161,0.0544655582523835,0.958410568762377,-13.5531783597015,494.080067229834,2.00556375111692,0.0153335064526294,1.12017217691077,37.7730334630598,471.800871050783,70.6314020388555,0.0137885675559907,1.18674806543645
5,5.054579,22.5,22.905914,-3.958,-4.430794,90.063255,NaN,0.989876747131348,NaN,28.005304,400,399.986633,25,29.587105,9.131536,36.459049,50.005516,401.527039,399.42923,399.119537,4313.729004,9.802583,9.254519,9.304529,1.538188,1.523856,1.463478,33.056641,54.050377,21.979794,-6.264978,54.171421,61.739716,88.011292,NaN,585.960449,426.877197657746,1.94252141674408,0.0544764913144667,0.95836962874811,-13.5586517739424,494.118937030195,2.00567270640853,0.0153364507875624,1.12009344319503,37.7722202456284,471.806471663307,70.6355267959072,0.0137892725121289,1.1867160703907
5,5.055027,22.5,22.905754,-3.958,-4.43862,90.107292,NaN,0.989691197872162,NaN,28.025723,400,399.963745,25,29.594017,9.154172,36.546261,50.005516,401.41629,399.381561,399.004883,4313.057129,9.793859,9.254506,9.306042,1.534239,1.520025,1.465029,32.98035,54.042267,21.987501,-6.27112,54.149429,61.754261,87.999657,NaN,584.635132,426.868405268666,1.94247961503258,0.0544686013920643,0.958434894606697,-13.556162242092,494.168452558913,2.00580970009613,0.0153398945165826,1.11999806629839,37.7719361492906,471.791880481081,70.6230239573077,0.0137883345742132,1.18677767494724
5,5.054862,22.5,22.905224,-3.958,-4.440409,90.113029,NaN,0.990173578262329,NaN,28.036417,400,399.910461,25,29.592157,9.141552,36.551853,50.005516,401.41629,399.381561,399.004883,4313.057129,9.793859,9.254506,9.306042,1.534239,1.520025,1.465029,32.98035,54.042267,21.987501,-6.27112,54.149429,61.754261,87.999657,NaN,584.635132,426.867166504546,1.94247834965519,0.0544700588624691,0.958434016848096,-13.5570791260021,494.175513998753,2.00583137733426,0.0153407530369338,1.11997879519097,37.7709950693956,471.790714690764,70.6213534858859,0.0137886031278264,1.18677427924177
5,5.053249,22.5,22.903679,-3.958,-4.441612,90.089432,NaN,0.990069508552551,NaN,28.042927,400,399.756805,25,29.587807,9.140072,36.538769,50.005516,401.01178,399.145264,398.742493,4308.99707,9.760007,9.228845,9.311172,1.531236,1.534168,1.454047,32.936207,54.168976,21.999561,-6.304245,54.160591,61.704803,88.030983,NaN,583.783997,426.870665455303,1.94252407394584,0.0544893626259187,0.958344669600102,-13.566043562757,494.150939869691,2.00577025152937,0.0153402208282327,1.12000787772126,37.7682516382835,471.804303113814,70.6307978255183,0.0137906018114872,1.18668966645409
5,5.053249,22.5,22.903679,-3.958,-4.444136,90.029938,NaN,0.990069508552551,NaN,28.030249,400,399.691162,25,29.594374,9.147222,36.360199,50.013031,401.117126,399.199951,398.900543,4313.186035,9.774585,9.237868,9.322115,1.554067,1.542854,1.467812,32.922039,54.000107,21.984175,-6.292839,54.153625,61.718735,88.031914,NaN,583.415649,426.86824657757,1.94251507203447,0.0544885799112321,0.958357179240868,-13.566043562757,494.084302373117,2.00558678313749,0.0153357415752736,1.1201339285064,37.7682516382835,471.801208441429,70.6281900210267,0.0137903803293025,1.18670327428153
5,5.054702,22.5,22.90267,-3.958,-4.435975,89.991356,NaN,0.989493131637573,NaN,28.023941,400,399.721893,25,29.599623,9.14256,36.204708,50.013031,401.117126,399.199951,398.900543,4313.186035,9.774585,9.237868,9.322115,1.554067,1.542854,1.467812,32.922039,54.000107,21.984175,-6.292839,54.153625,61.718735,88.031914,NaN,583.415649,426.871877568179,1.94249912511431,0.054473384866656,0.958402574604491,-13.557968247339,494.042296292284,2.00547537566397,0.0153336483775698,1.1202022285282,37.7664598976456,471.79433483673,70.6210878209226,0.0137905586317478,1.18671727622911
5,5.055223,22.5,22.901081,-3.958,-4.43102,89.998772,NaN,0.990285336971283,NaN,28.008114,400,399.960602,25,29.605577,9.138213,36.378014,50.013031,401.757355,399.545654,399.182739,4313.498047,9.805565,9.281639,9.28016,1.548118,1.546353,1.464022,32.929733,53.963669,21.998556,-6.300167,54.182232,61.66777,88.062881,NaN,582.597107,426.87512403993,1.94250064542993,0.0544685675145164,0.958408790684626,-13.5550731248043,494.052512949052,2.00551021936907,0.0153354863265318,1.12016500829209,37.763638095265,471.792666080672,70.6176184067772,0.0137914948278716,1.18669905893198
5,5.054835,22.5,22.901377,-3.958,-4.443639,90.023972,NaN,0.990387380123138,NaN,28.005991,400,400.064301,25,29.620678,9.12039,36.625515,50.013031,401.639191,399.429535,399.027374,4308.790527,9.796956,9.286707,9.273704,1.545793,1.53798,1.470437,32.907845,54.045197,21.995417,-6.306901,54.117382,61.746323,88.013512,NaN,582.645203,426.864148613329,1.94246766585261,0.054469386679616,0.958448443936829,-13.5572291637203,494.080384872026,2.00558571739873,0.0153371458257795,1.1201155120783,37.7641637538064,471.781737129714,70.6087934329525,0.0137905158944623,1.186751896627
5,5.054943,22.5,22.901436,-3.958,-4.443639,90.023972,NaN,0.988895356655121,NaN,28.005991,400,400.064301,25,29.620678,9.124663,36.499306,50.013031,401.639191,399.429535,399.027374,4308.790527,9.796956,9.286707,9.273704,1.545793,1.53798,1.470437,32.907845,54.045197,21.995417,-6.306901,54.117382,61.746323,88.013512,NaN,582.645203,426.863837106313,1.94246431733017,0.0544680696394821,0.958454827655838,-13.5566290165075,494.080313999883,2.00558527309056,0.0153370983162658,1.1201163085174,37.7642685297234,471.780667410811,70.6079686674969,0.0137904001286028,1.18675755255736
5,5.054585,22.5,22.899858,-3.958,-4.458295,90.064087,NaN,0.989270150661469,NaN,28.026798,400,400.072845,25,29.634731,9.129272,36.378532,50.013031,401.697357,399.430176,399.05246,4313.095703,9.803808,9.288925,9.272502,1.539032,1.536504,1.460128,32.859211,53.955864,22.024178,-6.329232,54.139469,61.784172,87.996315,NaN,581.517273,426.850822348553,1.94242313815679,0.0544678911220374,0.958506412771043,-13.5586184309006,494.127140416097,2.00572086713953,0.015341389807888,1.12001000091931,37.7614661472876,471.764335952607,70.5921581940135,0.0137902794179118,1.18680404151768
