P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.053616,22.5,22.899914,-3.958,-4.457613,90.118935,NaN,0.989504098892212,NaN,28.007011,400,400.061218,25,29.642212,9.139247,36.340843,50.013031,401.697357,399.430176,399.05246,4313.095703,9.803808,9.288925,9.272502,1.539032,1.536504,1.460128,32.859211,53.955864,22.024178,-6.329232,54.139469,61.784172,87.996315,NaN,581.517273,426.854271605275,1.94245562061537,0.0544799224958508,0.958445719817764,-13.5640037255135,494.188500347493,2.00588955383011,0.0153454738837398,1.11989478542836,37.7615656006354,471.775578925238,70.6017044352578,0.013791047053534,1.18675545758913
5,5.052926,22.5,22.899784,-3.958,-4.457542,90.159378,NaN,0.990418493747711,NaN,27.990982,400,400.073456,25,29.645449,9.15391,36.303764,50.013031,401.756104,399.491028,399.1315,4311.724609,9.80986,9.293278,9.279208,1.533465,1.528026,1.454589,32.858315,54.007931,22.032085,-6.349394,54.128948,61.762287,88.017632,NaN,581.209106,426.856330180381,1.94247727355563,0.0544883638763083,0.958404569162289,-13.56783893531,494.233946444923,2.00601519922393,0.0153486226093263,1.11980771357655,37.7613347265129,471.782842936904,70.6076566020408,0.013791653418114,1.18672140529272
5,5.052718,22.5,22.899252,-3.958,-4.446622,90.181221,NaN,0.990871250629425,NaN,27.96891,400,400.100983,25,29.65143,9.145147,36.176586,50.013031,401.712372,399.446075,399.077728,4311.954102,9.840899,9.319848,9.287212,1.54771,1.545166,1.466531,32.851223,53.997761,22.01313,-6.334618,54.142582,61.759007,88.024849,NaN,581.705078,426.867395551909,1.94252267320448,0.0544942891598428,0.95833812529952,-13.5689951348349,494.259043809622,2.00608652462633,0.0153506950153035,1.11975454430239,37.7603899081876,471.797715928249,70.6194990306576,0.0137930715705891,1.18664743698909
5,5.053205,22.5,22.898392,-3.958,-4.434825,90.192291,NaN,0.99028205871582,NaN,27.961956,400,400.116272,25,29.655073,9.146313,36.30558,50.013031,401.712372,399.446075,399.077728,4311.954102,9.840899,9.319848,9.287212,1.54771,1.545166,1.466531,32.851223,53.997761,22.01313,-6.334618,54.142582,61.759007,88.024849,NaN,581.705078,426.877296499058,1.94254964335975,0.0544920041989786,0.958308445592223,-13.5662881284835,494.272470429758,2.00612711189222,0.0153522209551099,1.11971968094162,37.7588625350132,471.805801267879,70.625196162767,0.0137942218484164,1.18659806471599
5,5.052462,22.5,22.897667,-3.958,-4.441868,90.184059,NaN,0.990678787231445,NaN,27.967125,400,400.137848,25,29.647869,9.141138,36.302551,50.010567,401.636902,399.364075,399.016418,4312.027832,9.836007,9.318876,9.285965,1.559219,1.54144,1.483218,32.805088,54.057037,21.993748,-6.330521,54.233379,61.70586,88.052193,NaN,581.04895,426.872689676832,1.94254756748929,0.0544988882129252,0.95829944534758,-13.5704181994606,494.264122110125,2.00610719852943,0.0153521856686292,1.11972725481715,37.7575748900406,471.804087543601,70.6228106181635,0.0137945810081817,1.18659393877631
5,5.052604,22.5,22.897123,-3.958,-4.460398,90.181053,NaN,0.990423679351807,NaN,27.975779,400,400.153503,25,29.646557,9.139677,36.217499,50.010567,401.847504,399.56842,399.211273,4313.334961,9.841443,9.320952,9.290995,1.544533,1.540077,1.464817,32.767452,54.150402,22.019562,-6.359473,54.226402,61.746719,88.032623,0.161838307976723,646.067261,426.854521890059,1.94247707363829,0.0544914078440715,0.958399700621946,-13.5696288365152,494.261408479854,2.00610202842957,0.01535239781098,1.11972626579107,37.756608691948,471.779104056154,70.6010503296849,0.0137931540168572,1.18669504567889
5,5.052604,22.5,22.897123,-3.958,-4.471175,90.177925,NaN,0.990423679351807,NaN,27.948866,400,400.195007,25,29.65667,9.126124,36.090649,50.010567,401.847504,399.56842,399.211273,4313.334961,9.841443,9.320952,9.290995,1.544533,1.540077,1.464817,32.767452,54.150402,22.019562,-6.359473,54.226402,61.746719,88.032623,0.161838307976723,646.067261,426.844192928274,1.94243863088181,0.0544880649944671,0.958453194801429,-13.5696288365152,494.257905965797,2.00609238838062,0.0153521624088939,1.11973284980609,37.756608691948,471.765889532909,70.5899150345788,0.0137922079447844,1.18675319218626
5,5.051325,22.5,22.895197,-3.958,-4.478116,90.174759,NaN,0.990377187728882,NaN,27.931561,400,400.161133,25,29.673378,9.129508,35.988567,50.010567,401.757263,399.517303,399.154572,4313.124023,9.840991,9.320744,9.292875,1.55719,1.550434,1.474268,32.75119,53.908924,22.023979,-6.3601,54.085251,61.715004,88.042557,0.473669022321701,624.595093,426.841231088061,1.94245354867736,0.0545015251422133,0.958411993315985,-13.57673927189,494.25667036333,2.00609712613381,0.0153534762626124,1.11971361100202,37.7531877842092,471.768360851994,70.5894959714025,0.0137936649142689,1.18671132509787
5,5.052497,22.5,22.892895,-3.958,-4.497935,90.162422,NaN,0.990223944187164,NaN,27.940889,400,400.052856,25,29.687674,9.132534,35.937195,50.010567,401.693146,399.367035,399.04126,4313.909668,9.836316,9.315285,9.275324,1.561678,1.564364,1.481765,32.772125,53.957176,22.021885,-6.351227,54.088734,61.666451,88.078392,0.694712460041046,590.688843,426.818851857319,1.94234647877742,0.0544810691864452,0.958579891545072,-13.5702236366056,494.245616948574,2.00607643096974,0.0153544031465474,1.11970861765388,37.7490987487851,471.72838351579,70.5528200051289,0.0137923323496193,1.18685030060764
5,5.05233,22.5,22.892981,-3.958,-4.509977,90.145515,NaN,0.989608466625214,NaN,27.938789,400,400.027679,25,29.686731,9.125401,36.098259,50.010567,401.693146,399.367035,399.04126,4313.909668,9.836316,9.315285,9.275324,1.561678,1.564364,1.481765,32.772125,53.957176,22.021885,-6.351227,54.088734,61.666451,88.078392,0.694712460041046,590.688843,426.807790531607,1.94230869111493,0.0544793709709978,0.958629951018946,-13.5711519886228,494.226582581241,2.00602367512037,0.01535306117883,1.11974538230793,37.7492515159371,471.715514602829,70.542089105491,0.0137913535748062,1.18690840164964
5,5.05305,22.5,22.894415,-3.958,-4.509977,90.145515,NaN,0.990381717681885,NaN,27.938789,400,400.027679,25,29.686731,9.119711,36.262714,50.010567,401.722687,399.475922,399.108734,4314.071777,9.833569,9.319198,9.288331,1.553715,1.548067,1.472882,32.791351,54.052391,21.987083,-6.318937,54.09367,61.66082,88.091805,0.466908872127533,696.976929,426.805711311111,1.94228635111202,0.0544705849932693,0.958672629122486,-13.5671496797704,494.224862551631,2.00601288066917,0.0153519053820074,1.11976467997551,37.7517987550913,471.709814136074,70.5391498640415,0.0137899922989916,1.18695663191589
5,5.05122,22.5,22.892532,-3.958,-4.523501,90.115204,NaN,0.989990890026093,NaN,27.929182,400,400.068817,25,29.673517,9.123303,36.310257,50.010567,401.722687,399.475922,399.108734,4314.071777,9.833569,9.319198,9.288331,1.553715,1.548067,1.472882,32.791351,54.052391,21.987083,-6.318937,54.09367,61.66082,88.091805,0.466908872127533,696.976929,426.798031713592,1.94229487641164,0.0544887236950638,0.95863152582301,-13.5773230668067,494.193179745943,2.0059336247636,0.015351141202573,1.11980324450184,37.7484539244971,471.710147404288,70.5369836683926,0.0137912676177691,1.18692483183336
5,5.052467,22.5,22.891363,-3.958,-4.532773,90.068604,NaN,0.990081489086151,NaN,27.900312,400,400.101959,25,29.666651,9.123831,36.269806,50.010567,401.865997,399.558228,399.205109,4312.568359,9.835198,9.317541,9.276836,1.522344,1.522483,1.450622,32.839264,54.015736,21.963551,-6.30503,54.164043,61.695919,88.073975,0.344333380460739,807.023132,426.785540501638,1.94222308468532,0.0544706251456748,0.958751734859522,-13.5703904047101,494.142397972946,2.00579876319017,0.0153485745484387,1.11988590921055,37.746377288782,471.683862238598,70.5133196463991,0.0137901619715352,1.1870219415368
5,5.051332,22.5,22.89081,-3.958,-4.546996,90.018921,NaN,0.990616142749786,NaN,27.885521,400,400.135071,25,29.655485,9.127976,36.220169,50.006168,401.557312,399.274567,398.911102,4311.537598,9.821105,9.311668,9.272097,1.553773,1.539846,1.475324,32.851711,54.054218,21.968124,-6.314537,54.11018,61.684769,88.086578,0.447879433631897,675.522827,426.775183641444,1.9422075457745,0.054480063794905,0.958755370926729,-13.5767003525648,494.08742029368,2.00564972705586,0.0153452782631565,1.11998359926245,37.7453949000939,471.677759536726,70.5074596663326,0.0137900923998805,1.18703996299625
5,5.050348,22.5,22.890589,-3.958,-4.556432,89.990288,NaN,0.990015029907227,NaN,27.887497,400,400.060211,25,29.649918,9.128568,36.202808,50.006168,401.557312,399.274567,398.911102,4311.537598,9.821105,9.311668,9.272097,1.553773,1.539846,1.475324,32.851711,54.054218,21.968124,-6.314537,54.11018,61.684769,88.086578,0.447879433631897,675.522827,426.768980547615,1.94220441169425,0.0544891490829836,0.958744068095744,-13.5821717019921,494.055616467607,2.00556308429565,0.0153432993756712,1.12004132200109,37.7450022948688,471.676377727448,70.5060083042119,0.0137901403131777,1.18704250027264
5,5.050049,22.5,22.889469,-3.958,-4.552024,89.970924,NaN,0.990844190120697,NaN,27.887693,400,399.997009,25,29.653116,9.11836,36.293831,50.006168,401.698975,399.410278,398.990082,4317.084473,9.854916,9.327236,9.287161,1.542548,1.53845,1.47464,32.917213,53.899891,21.94899,-6.303596,54.101166,61.634171,88.114769,0.567371606826782,671.561096,426.774070691713,1.94222942863572,0.0544941692965809,0.958704306847998,-13.5838343970128,494.03527355943,2.00551179561468,0.0153427431052834,1.12006729141339,37.743012577039,471.68343043984,70.510493951324,0.0137913900066635,1.18699332481504
5,5.050049,22.5,22.889469,-3.958,-4.546318,89.968307,NaN,0.990844190120697,NaN,27.89016,400,400.013306,25,29.648859,9.117319,36.350883,50.006168,401.636566,399.360077,398.919556,4315.797852,9.839967,9.315161,9.283849,1.556649,1.547862,1.481233,32.915432,53.925709,21.947735,-6.312991,54.105331,61.674416,88.095642,0.644825279712677,661.661133,426.779540977242,1.94224979449069,0.0544959408067585,0.958675831729744,-13.5838343970128,494.032342336058,2.00550372327915,0.0153425459196854,1.12007284790356,37.743012577039,471.690429439341,70.5163904381853,0.0137918913616195,1.18696244578139
5,5.048978,22.5,22.889799,-3.958,-4.551921,89.955063,NaN,0.990301549434662,NaN,27.898024,400,400.000916,25,29.640486,9.132524,36.355339,50.006168,401.636566,399.360077,398.919556,4315.797852,9.839967,9.315161,9.283849,1.556649,1.547862,1.481233,32.915432,53.925709,21.947735,-6.312991,54.105331,61.674416,88.095642,0.644825279712677,661.661133,426.777264253381,1.94226304984126,0.0545072848935962,0.958640221515549,-13.5897906864332,494.017111255943,2.0054603829959,0.0153412820133611,1.12010543799347,37.7435988408745,471.695440023114,70.5210407385702,0.0137920308942745,1.18694566125688
5,5.047799,22.5,22.887903,-3.958,-4.555978,89.942207,NaN,0.990300595760345,NaN,27.897181,400,399.991852,25,29.634655,9.118387,36.439278,50.006168,401.720856,399.415527,398.972137,4307.094727,9.839864,9.312987,9.270398,1.539522,1.543428,1.471201,32.920746,53.925179,21.963774,-6.342618,54.09309,61.622929,88.131859,0.791705906391144,647.199768,426.776781920942,1.9422851828977,0.0545204342407514,0.958590484472444,-13.5963487240116,494.004990239817,2.00543501177403,0.0153418413613161,1.12010713294002,37.7402304010918,471.700431410346,70.5227818108044,0.0137936489815731,1.18689310315635
5,5.047351,22.5,22.886234,-3.958,-4.566206,89.937935,NaN,0.990221858024597,NaN,27.895075,400,400.018005,25,29.644871,9.108412,36.346874,50.006168,401.720856,399.415527,398.972137,4307.094727,9.839864,9.312987,9.270398,1.539522,1.543428,1.471201,32.920746,53.925179,21.963774,-6.342618,54.09309,61.622929,88.131859,0.791705906391144,647.199768,426.768271963342,1.94226259301985,0.0545227344472045,0.958614908741346,-13.5988409732173,494.002211523812,2.0054344111592,0.0153428647683427,1.12009365233725,37.7372650747528,471.690365812578,70.5121319320684,0.0137940376987137,1.18691060049875
5,5.046551,22.5,22.884481,-3.958,-4.573717,89.942291,NaN,0.990364611148834,NaN,27.894463,400,400.060608,25,29.65176,9.114971,36.306301,50.006168,401.740936,399.4888,399.016876,4313.299316,9.842548,9.319782,9.285598,1.546906,1.543721,1.473279,32.924309,53.916424,21.948986,-6.335886,54.071552,61.635109,88.118507,0.80136901140213,632.572449,426.763384004912,1.9422606351613,0.0545301835489396,0.958604885896327,-13.6032918377314,494.009197863072,2.00546106045576,0.0153446063412967,1.12006070218061,37.7341503279474,471.687274798175,70.5072489935313,0.0137949820375818,1.18689598619282
5,5.045789,22.5,22.883778,-3.958,-4.576358,89.936676,NaN,0.98957884311676,NaN,27.889996,400,400.062347,25,29.646271,9.123322,36.440182,50.006168,401.688477,399.424591,398.988647,4314.777344,9.849433,9.314292,9.286327,1.528929,1.53107,1.462766,32.926525,53.915184,21.93128,-6.339622,54.076817,61.666176,88.093826,1.05988,645.754944,426.763054813417,1.94227488195587,0.0545386833355669,0.958572815232334,-13.6075317864081,494.003753784704,2.00544903766884,0.0153447499671763,1.12006312990481,37.7329011800323,471.691201015757,70.5096431873426,0.0137957309031597,1.18686734395404
5,5.044224,22.5,22.882467,-3.958,-4.57833,89.959053,NaN,0.989183008670807,NaN,27.88686,400,400.047699,25,29.647343,9.120422,36.489262,50.006168,401.688477,399.424591,398.988647,4314.777344,9.849433,9.314292,9.286327,1.528929,1.53107,1.462766,32.926525,53.915184,21.93128,-6.339622,54.076817,61.666176,88.093826,1.05988,645.754944,426.765687821571,1.94231647130715,0.054557221159233,0.958489732899982,-13.6162413485823,494.030392477992,2.0055279435856,0.015347493618318,1.11999789902995,37.7305716100655,471.703685044055,70.5184579528686,0.0137974974103532,1.18679118854723
5,5.045876,22.5,22.882214,-3.958,-4.580048,90.024643,NaN,0.98991733789444,NaN,27.88295,400,399.972534,25,29.659008,9.125456,36.403027,50.006168,401.526917,399.276428,398.85022,4308.432617,9.838339,9.308955,9.279749,1.549716,1.545007,1.476225,32.934998,53.819351,21.956917,-6.366698,54.029663,61.677216,88.088959,NaN,601.844604,426.759266165965,1.94225900864219,0.054536472640401,0.95859639414372,-13.6070476731098,494.10415241085,2.00573212905831,0.0153526400285057,1.11985551081088,37.7301220322556,471.683588374906,70.5011960732809,0.0137962257671345,1.18687571333713
5,5.044605,22.5,22.879768,-3.958,-4.577807,90.104172,NaN,0.990305185317993,NaN,27.889328,400,399.940857,25,29.675798,9.112189,36.172985,50.006252,401.611969,399.344238,398.906616,4306.198242,9.83862,9.316789,9.273682,1.544229,1.545898,1.476096,32.953075,53.867634,21.9165,-6.341401,54.053772,61.618565,88.129486,NaN,610.19519,426.765087963407,1.94230649855038,0.0545527203984735,0.95850974385888,-13.6141208117976,494.196141474568,2.00599573449962,0.0153606040374858,1.11965464612404,37.7257753262871,471.696533652412,70.5089239361907,0.0137987806576477,1.18677922606072
5,5.044383,22.5,22.879028,-3.958,-4.577807,90.104172,NaN,0.990709662437439,NaN,27.889328,400,399.940857,25,29.675798,9.1118,36.034946,50.006252,401.611969,399.344238,398.906616,4306.198242,9.83862,9.316789,9.273682,1.544229,1.545898,1.476096,32.953075,53.867634,21.9165,-6.341401,54.053772,61.618565,88.129486,NaN,610.19519,426.765729580561,1.94231339694773,0.0545554375025793,0.958496564571168,-13.6153563853152,494.19702932186,2.00600130788113,0.0153612011510382,1.11964468399013,37.7244602271085,471.697883217241,70.5090992141879,0.0137993697620737,1.18676135608696
5,5.042624,22.5,22.876591,-3.958,-4.572443,90.172638,NaN,0.990340709686279,NaN,27.888157,400,399.986359,25,29.679625,9.123602,36.199505,50.006252,401.809998,399.520203,399.122894,4306.063477,9.829981,9.29678,9.278255,1.554532,1.544732,1.477152,32.95961,53.85236,21.907961,-6.345125,54.068066,61.583313,88.144028,0.342725664377213,732.923462,426.775953775037,1.94238720331743,0.054578641740723,0.958365455527036,-13.6251478233199,494.276603574076,2.0062306536135,0.0153683239176135,1.11946792330892,37.7201290570716,471.719884718027,70.5244718992841,0.013802568287379,1.18662518712379
5,5.042287,22.5,22.875633,-3.958,-4.57076,90.24012,NaN,0.989973068237305,NaN,27.86533,400,400.049774,25,29.676271,9.132334,36.390656,50.006252,401.809998,399.520203,399.122894,4306.063477,9.829981,9.29678,9.278255,1.554532,1.544732,1.477152,32.95961,53.85236,21.907961,-6.345125,54.068066,61.583313,88.144028,0.342725664377213,732.923462,426.778540403051,1.94240368270161,0.0545832927951726,0.958337088180105,-13.6270240242492,494.353290336054,2.00644575738688,0.0153741776467004,1.11931363253069,37.7184263509351,471.724225949928,70.5268853823135,0.0138035170970133,1.18659064858642
5,5.043394,22.5,22.874672,-3.958,-4.586788,90.283485,NaN,0.990119576454163,NaN,27.867701,400,400.06366,25,29.674107,9.130979,36.526272,50.006252,401.750458,399.370728,399.015106,4310.770508,9.832053,9.297236,9.263127,1.553651,1.553813,1.482677,32.995609,53.812664,21.915674,-6.361903,54.022839,61.621284,88.123917,0,650.475586,426.759979903054,1.94231208002066,0.0545647537299929,0.958482623019746,-13.6208613134543,494.402978028368,2.00658654903057,0.0153782175190932,1.11921010982661,37.7167182582882,471.691419115152,70.4979897963512,0.0138018056195102,1.18671966150692
5,5.04216,22.5,22.873749,-3.958,-4.593622,90.288208,NaN,0.990134418010712,NaN,27.88278,400,400.044128,25,29.672873,9.131556,36.616615,50.006252,401.667328,399.316956,398.952576,4311.806641,9.823709,9.292616,9.264486,1.550575,1.541044,1.475136,32.963627,53.896385,21.921909,-6.364095,54.077248,61.600761,88.142769,NaN,654.983826,426.756996711184,1.94232604674292,0.0545777422288625,0.958443420314715,-13.627731104001,494.409369086897,2.00660803980779,0.0153793183727195,1.11918787947424,37.7150776559396,471.694944816761,70.4997609153923,0.0138026727574606,1.18668925444074
5,5.042664,22.5,22.875107,-3.958,-4.59078,90.288345,NaN,0.990302503108978,NaN,27.887787,400,400.002991,25,29.674063,9.141248,36.71286,50.006252,401.678131,399.311768,398.92746,4306.317871,9.823387,9.292136,9.259393,1.537988,1.531307,1.465023,33.003563,53.893143,21.912745,-6.359738,53.950146,61.633247,88.112099,NaN,655.911926,426.758263767887,1.94232052268739,0.0545724523665072,0.958459179759392,-13.624925135196,494.40789656164,2.0065982418224,0.0153782319841419,1.11920579488083,37.7174914391329,471.694920812964,70.5015060318234,0.0138017670314706,1.18671123941964
5,5.041305,22.5,22.872162,-3.958,-4.59148,90.266708,NaN,0.990126371383667,NaN,27.882277,400,399.934814,25,29.675022,9.149549,36.666477,50.006252,401.678131,399.311768,398.92746,4306.317871,9.823387,9.292136,9.259393,1.537988,1.531307,1.465023,33.003563,53.893143,21.912745,-6.359738,53.950146,61.633247,88.112099,NaN,655.911926,426.761520993043,1.94236027091028,0.054588883448982,0.958381981895292,-13.6324917187496,494.387206510922,2.00655377339393,0.0153789819758416,1.11921149305187,37.7122566976697,471.704515423609,70.5057631288717,0.0138044153455783,1.18662152935679
5,5.040802,22.5,22.870472,-3.958,-4.596662,90.236694,NaN,0.989806652069092,NaN,27.870722,400,399.987701,25,29.680248,9.12916,36.508808,50.006252,401.665131,399.310883,398.912689,4308.254883,9.820044,9.293144,9.259692,1.54822,1.540232,1.462361,33.014496,53.844067,21.894213,-6.323723,53.977314,61.612186,88.126663,0,657.781433,426.758008556387,1.94235741675133,0.0545934366166884,0.958377937159641,-13.6352926954992,494.355637982183,2.00647405567029,0.015378087716545,1.11925155023105,37.7092524890858,471.701201561587,70.5007735739168,0.0138053031719854,1.1866088995951
5,5.041258,22.5,22.870127,-3.958,-4.595882,90.201889,NaN,0.990406274795532,NaN,27.86805,400,399.925964,25,29.688452,9.127339,36.43438,50.006252,401.665131,399.310883,398.912689,4308.254883,9.820044,9.293144,9.259692,1.54822,1.540232,1.462361,33.014496,53.844067,21.894213,-6.323723,53.977314,61.612186,88.126663,0,657.781433,426.757438004913,1.94234602279185,0.0545880908210441,0.958401125140767,-13.6327534312022,494.317094590847,2.00636944339666,0.0153757459328828,1.11931975611984,37.7086391831683,471.696809760965,70.4966239692368,0.0138052181042076,1.18662268470265
5,5.039975,22.5,22.870306,-3.958,-4.604115,90.181313,NaN,0.990623474121094,NaN,27.880606,400,399.81073,25,29.689299,9.130119,36.31078,50.004353,401.419525,399.055756,398.656738,4306.825195,9.818128,9.282577,9.243586,1.548191,1.54854,1.47041,33.009243,53.840084,21.915878,-6.328104,53.967846,61.54945,88.173683,0.734394013881683,684.641479,426.753256397575,1.94235653438823,0.0546012564869676,0.958365968111097,-13.6398983431626,494.293848472591,2.0063047072671,0.015374051980744,1.11936527492136,37.7089573920444,471.700669168518,70.5001091146569,0.0138053755554802,1.18660857012038
5,5.039616,22.5,22.86739,-3.958,-4.603424,90.167671,NaN,0.990148425102234,NaN,27.879066,400,399.684174,25,29.685883,9.132437,36.073044,50.004353,401.188202,398.921631,398.484406,4302.987305,9.793262,9.270015,9.244484,1.557112,1.547179,1.466548,33.033852,53.799576,21.948799,-6.338548,53.994099,61.499382,88.203751,NaN,626.597107,426.754956400658,1.94237016433584,0.0546058729544253,0.95834120787221,-13.6418978302655,494.282073519317,2.00628463791794,0.0153753800662628,1.11935470081485,37.7037733737293,471.701327142031,70.4968729111561,0.0138073648851916,1.18655869766236
5,5.039176,22.5,22.866703,-3.958,-4.602707,90.172714,NaN,0.98940372467041,NaN,27.885666,400,399.755188,25,29.685566,9.130744,36.007816,50.004353,401.188202,398.921631,398.484406,4302.987305,9.793262,9.270015,9.244484,1.557112,1.547179,1.466548,33.033852,53.799576,21.948799,-6.338548,53.994099,61.499382,88.203751,NaN,626.597107,426.756915398384,1.9423864064864,0.0546114914853422,0.958311512660926,-13.6443486032362,494.288541889634,2.00630534882582,0.0153763148892102,1.1193348979749,37.7025519629677,471.705960137463,70.4998844507282,0.0138081546763667,1.18652723360151
5,5.039176,22.5,22.866703,-3.958,-4.610168,90.187073,NaN,0.98940372467041,NaN,27.871738,400,400.062256,25,29.686695,9.127188,36.020428,50.004353,401.920715,399.500732,399.257568,4309.384766,9.864802,9.286285,9.267597,1.544358,1.547787,1.456002,33.049305,53.824841,21.99733,-6.369439,53.955418,61.518097,88.186333,NaN,636.460815,426.749765297547,1.94235978100794,0.0546091710823794,0.958348680695519,-13.6443486032362,494.304614203388,2.00634958497056,0.0153773962747726,1.11930480930468,37.7025519629677,471.696810397946,70.4921732208952,0.0138074987057118,1.18656751919275
5,5.037158,22.5,22.866476,-3.958,-4.621902,90.169861,NaN,0.99012565612793,NaN,27.882057,400,400.208588,25,29.687199,9.140491,36.115013,50.004353,401.914825,399.469421,399.226624,4311.039063,9.863875,9.288709,9.261927,1.56064,1.550918,1.469599,33.076771,53.900635,21.992109,-6.360518,53.89674,61.536552,88.184631,NaN,644.668274,426.744354738103,1.9423806785532,0.054630277904148,0.958287288386118,-13.6555908297893,494.285620525426,2.00629826880517,0.0153762834156095,1.11933782891914,37.7021483756971,471.70367829538,70.4976662384168,0.0138081423085787,1.18653362245874
5,5.03641,22.5,22.864189,-3.958,-4.621902,90.169861,NaN,0.989590585231781,NaN,27.882057,400,400.208588,25,29.687199,9.151767,36.199364,50.004353,401.914825,399.469421,399.226624,4311.039063,9.863875,9.288709,9.261927,1.56064,1.550918,1.469599,33.076771,53.900635,21.992109,-6.360518,53.89674,61.536552,88.184631,NaN,644.668274,426.746517369759,1.94240395105188,0.0546394591670447,0.958242862240928,-13.6597587910182,494.288361926096,2.00631549375943,0.0153781313170634,1.119307104021,37.6980821085397,471.708517711953,70.4987719389524,0.0138100130074598,1.18647548201367
5,5.035185,22.5,22.862358,-3.958,-4.629537,90.110435,NaN,0.989847898483276,NaN,27.899937,400,400.249115,25,29.682011,9.147596,36.231827,50.004353,402.043243,399.591431,399.419952,4307.860352,9.853556,9.284395,9.250852,1.560762,1.552006,1.47113,33.11573,53.911926,21.964819,-6.325256,53.968346,61.547077,88.173126,NaN,653.334595,426.742743093125,1.94241482467879,0.0546521251172928,0.958208126631676,-13.6665856828321,494.224038480371,2.00614618560511,0.0153751342845175,1.11940718424536,37.6948263828314,471.709725680113,70.4974098436327,0.0138113197783034,1.18644067452524
5,5.033687,22.5,22.861568,-3.958,-4.634085,90.037682,NaN,0.990324735641479,NaN,27.911276,400,400.306,25,29.67416,9.132304,36.232918,50.004353,402.043243,399.591431,399.419952,4307.860352,9.853556,9.284395,9.250852,1.560762,1.552006,1.47113,33.11573,53.911926,21.964819,-6.325256,53.968346,61.547077,88.173126,NaN,653.334595,426.742716525469,1.94244521961399,0.0546691129775426,0.958141798776823,-13.6749357175416,494.143541009893,2.00592790979221,0.0153702901124181,1.11954965006121,37.6934216120273,471.71907978314,70.5042672602288,0.0138125170192678,1.18638679875117
5,5.033314,22.5,22.858667,-3.958,-4.634984,89.989212,NaN,0.989958167076111,NaN,27.899937,400,400.34082,25,29.668257,9.129602,36.247589,50.004353,402.056641,399.6008,399.406006,4308.268555,9.845869,9.28516,9.242423,1.577722,1.568938,1.488062,33.145729,53.735771,21.970057,-6.321581,53.855053,61.601151,88.128754,0.195197388529777,652.758057,426.742933619331,1.94245362260129,0.0546734171895191,0.958124121334338,-13.6770151596394,494.092758171479,2.00580035260642,0.015368980497595,1.11961280627413,37.6882627637869,471.717960205954,70.4995525543552,0.0138143705509069,1.18634500518523
5,5.03196,22.5,22.8577,-3.958,-4.626705,89.951126,NaN,0.99046915769577,NaN,27.887144,400,400.309753,25,29.662237,9.13285,36.280003,50.004353,402.089111,399.582977,399.390442,4306.57959,9.850001,9.294284,9.235168,1.5735,1.564694,1.494606,33.10458,53.680115,22.011728,-6.358484,53.864571,61.602322,88.130608,0.60528439283371,649.184998,426.754779713376,1.94252531274202,0.0546926405596356,0.958002577383331,-13.6845645776904,494.051276936625,2.00569020957672,0.0153668901473605,1.11968025275076,37.6865430371482,471.741261187116,70.5179376080562,0.013816686227044,1.18622700838896
5,5.030888,22.5,22.85552,-3.958,-4.614206,89.924805,NaN,0.990768730640411,NaN,27.88559,400,400.292603,25,29.672312,9.134854,36.158741,50.004353,402.089111,399.582977,399.390442,4306.57959,9.850001,9.294284,9.235168,1.5735,1.564694,1.494606,33.10458,53.680115,22.011728,-6.358484,53.864571,61.602322,88.130608,0.60528439283371,649.184998,426.769851129173,1.94260327579146,0.054709717716185,0.957876939912359,-13.6905427635696,494.024425136203,2.00562548189378,0.0153666669189916,1.11970651899239,37.6826658911332,471.765042875687,70.5351539395064,0.0138198454757149,1.18608748536762
5,5.032352,22.5,22.851793,-3.958,-4.617486,89.929153,NaN,0.990055441856384,NaN,27.880171,400,400.303558,25,29.688143,9.137292,36.12656,50.011356,402.119537,399.613403,399.419952,4308.472656,9.847605,9.287597,9.241693,1.558446,1.556399,1.479272,33.084583,53.659512,22.014023,-6.356214,53.88483,61.549004,88.167961,0.76907879114151,646.284912,426.762478441687,1.9425459989163,0.0546906902181636,0.957980042390135,-13.6823787671063,494.033772507633,2.00566700242961,0.0153700077032182,1.11964699012683,37.6760367433059,471.74020761596,70.5093719480042,0.0138205505364883,1.18613654971072
5,5.033668,22.5,22.852495,-3.958,-4.615697,89.961693,NaN,0.98990273475647,NaN,27.885511,400,400.337555,25,29.692112,9.136002,36.153572,50.011356,402.187439,399.666687,399.48468,4313.462891,9.858304,9.298362,9.249962,1.566506,1.565483,1.491559,33.128963,53.764713,22.023586,-6.360294,53.803253,61.548855,88.15844,0.0924869254231453,710.282593,426.760388910097,1.94251141923936,0.0546750698265073,0.958049229354929,-13.6750416380328,494.069361400665,2.00576204590886,0.0153718944100511,1.11958767390061,37.6772854408735,471.729294288401,70.5010839225548,0.0138192994424068,1.18619579613991
5,5.031816,22.5,22.850052,-3.958,-4.609722,89.966057,NaN,0.990566432476044,NaN,27.886688,400,400.391663,25,29.695265,9.137303,36.215534,50.011356,402.187439,399.666687,399.48468,4313.462891,9.858304,9.298362,9.249962,1.566506,1.565483,1.491559,33.128963,53.764713,22.023586,-6.360294,53.803253,61.548855,88.15844,0.0924869254231453,710.282593,426.771464843163,1.94259038047524,0.0546996984330099,0.957909717809266,-13.6853675611149,494.077181817677,2.00579392585922,0.0153741989683196,1.11954549969827,37.6729397764042,471.753053605077,70.517939648147,0.0138226335885146,1.18605212124085
5,5.03187,22.5,22.848557,-3.958,-4.609571,89.986725,NaN,0.989244699478149,NaN,27.898928,400,400.418732,25,29.712177,9.130774,36.254299,50.011356,402.154755,399.633545,399.45694,4305.600586,9.849195,9.284396,9.240087,1.569451,1.564818,1.488546,33.132027,53.69133,22.012768,-6.354353,53.874062,61.507584,88.19091,0,734.246521,426.771453455375,1.94258923813484,0.0546990813130064,0.957912170345513,-13.6850664402745,494.102115479191,2.00586891988841,0.0153769668001912,1.11948172687554,37.6702802619605,471.750594476687,70.513923250637,0.0138234548620725,1.18603885549148
5,5.030117,22.5,22.845705,-3.958,-4.607696,89.998596,NaN,0.990111887454987,NaN,27.896996,400,400.359924,25,29.722137,9.133433,36.244564,50.011356,402.011505,399.493805,399.301849,4308.233398,9.850822,9.294923,9.241101,1.572884,1.564623,1.486425,33.126709,53.707325,22.035469,-6.372405,53.859177,61.503761,88.194923,0.217284455895424,701.425049,426.778314299193,1.94265050070399,0.0547212317380426,0.957798962881277,-13.6948429734971,494.118829111355,2.0059270226729,0.0153801691741566,1.11941826126506,37.6652063599463,471.767705643499,70.5246446196501,0.013826586012105,1.18591788115766
5,5.029086,22.5,22.844999,-3.958,-4.598784,90.016479,NaN,0.989246308803558,NaN,27.886299,400,400.325928,25,29.717787,9.144192,36.097515,50.011356,402.011505,399.493805,399.301849,4308.233398,9.850822,9.294923,9.241101,1.572884,1.564623,1.486425,33.126709,53.707325,22.035469,-6.372405,53.859177,61.503761,88.194923,0.217284455895424,701.425049,426.789827936344,1.94271438601534,0.0547366978468453,0.957693753318787,-13.7005941044592,494.139694839697,2.00598746926645,0.0153820890039329,1.11937109038943,37.6639502636012,471.788685713297,70.5414189899747,0.0138285624067045,1.18581454336474
5,5.029086,22.5,22.844999,-3.958,-4.593127,90.065018,NaN,0.989246308803558,NaN,27.873652,400,400.380615,25,29.703234,9.150864,36.081055,50.011356,402.170624,399.617859,399.436584,4308.09668,9.859617,9.303592,9.247138,1.560419,1.552262,1.489985,33.153336,53.746578,22.039629,-6.374949,53.799633,61.522812,88.177841,0.500815033912659,685.224243,426.795245530737,1.94273455921513,0.0547384592475669,0.957665765555518,-13.7005941044592,494.194025515411,2.00613706194213,0.0153857488953785,1.1192690402654,37.6639502636012,471.795619127608,70.5472660283445,0.0138290597723376,1.18578416225751
5,5.028298,22.5,22.843855,-3.958,-4.593127,90.065018,NaN,0.990036070346832,NaN,27.873652,400,400.380615,25,29.703234,9.146208,36.255478,50.011356,402.149353,399.59198,399.409943,4302.1875,9.8514,9.295188,9.23196,1.564636,1.553479,1.491413,33.132095,53.690586,22.035055,-6.371874,53.847488,61.522133,88.177086,0.606126129627228,674.523621,426.797521172444,1.94275909559929,0.0547481630044617,0.957619116608561,-13.7049903373617,494.195398050756,2.00614568691031,0.0153866746961451,1.11925364692498,37.6619148267237,471.802470151906,70.5515574873697,0.0138303151451099,1.18573575540003
5,5.028988,22.5,22.842062,-3.958,-4.581173,90.145821,NaN,0.990640938282013,NaN,27.870556,400,400.395111,25,29.689827,9.136328,36.34507,50.011356,402.149353,399.59198,399.409943,4302.1875,9.8514,9.295188,9.23196,1.564636,1.553479,1.491413,33.132095,53.690586,22.035055,-6.371874,53.847488,61.522133,88.177086,0.606126129627228,674.523621,426.806976062797,1.94278023564847,0.054743387785962,0.957600868066464,-13.7011408154856,494.287979453336,2.00640814936819,0.0153942170151826,1.11906022547107,37.65872451501,471.807256124016,70.5532644671104,0.0138318559569346,1.18568596834683
5,5.027725,22.5,22.840557,-3.958,-4.572689,90.224144,NaN,0.989985227584839,NaN,27.869209,400,400.306641,25,29.691023,9.137402,36.267208,50.012772,402.171295,399.600128,399.413452,4304.761719,9.855202,9.303596,9.234156,1.577997,1.570587,1.515191,33.132885,53.669086,21.967777,-6.313087,53.826382,61.547039,88.162033,0.561857163906097,676.242676,426.818745937764,1.94284980745623,0.0547615852303666,0.95748427536995,-13.7081874203556,494.377423562533,2.0066607027411,0.0154013375867704,1.11887656017774,37.6560464991069,471.829086865169,70.5697222621486,0.0138344274199985,1.18556623312716
5,5.027699,22.5,22.840002,-3.958,-4.568274,90.261444,NaN,0.989944815635681,NaN,27.868662,400,400.34436,25,29.700422,9.141911,36.155857,50.012772,402.228455,399.650146,399.464142,4301.651367,9.851739,9.298556,9.225047,1.575514,1.567416,1.505609,33.148342,53.649963,21.952366,-6.302247,53.835258,61.488415,88.197182,0.513795256614685,681.335999,426.823048224002,1.94286635625559,0.0547632802186055,0.95746095895346,-13.7083324952814,494.41982058189,2.00677972514558,0.015404597055731,1.11879149512836,37.6550588912947,471.834007211253,70.5731516369825,0.0138351511971641,1.18553579202855
5,5.026687,22.5,22.839672,-3.958,-4.568513,90.305595,NaN,0.99039489030838,NaN,27.861471,400,400.386292,25,29.705721,9.153701,36.06937,50.012772,402.228455,399.650146,399.464142,4301.651367,9.851739,9.298556,9.225047,1.575514,1.567416,1.505609,33.148342,53.649963,21.952366,-6.302247,53.835258,61.488415,88.197182,0.513795256614685,681.335999,426.825740134861,1.94289701577141,0.0547756762575966,0.957402321951709,-13.7139797023005,494.46960915462,2.00691811905016,0.0154081898286928,1.1186953718723,37.6544716563811,471.844089144433,70.5812273207094,0.0138360949552679,1.18548640385356
5,5.026813,22.5,22.837463,-3.958,-4.56473,90.307564,NaN,0.989713907241821,NaN,27.856506,400,400.321472,25,29.700485,9.149665,36.019707,50.012772,402.013977,399.464844,399.263855,4303.473633,9.884864,9.308949,9.249704,1.573402,1.568651,1.505789,33.1488,53.644863,21.956741,-6.308718,53.794437,61.518383,88.181641,0,692.748108,426.828998342064,1.94290657718232,0.0547753013278389,0.957391122933484,-13.7132765442981,494.474454758768,2.00694081636195,0.0154101276512675,1.118661734233,37.650540575437,471.844319129033,70.5785523318146,0.0138375875827161,1.18544990705444
5,5.026793,22.5,22.835732,-3.958,-4.574592,90.289238,NaN,0.989114880561829,NaN,27.859467,400,400.243408,25,29.697361,9.14087,36.036636,50.012772,402.013977,399.464844,399.263855,4303.473633,9.884864,9.308949,9.249704,1.573402,1.568651,1.505789,33.1488,53.644863,21.956741,-6.308718,53.794437,61.518383,88.181641,0,692.748108,426.819614038923,1.94287204466442,0.0547724768272574,0.957438560662431,-13.7133881557886,494.456025193624,2.00689744825224,0.0154101498284369,1.11867659375371,37.6474599293721,471.830054266057,70.5642708501904,0.0138377209782053,1.18548445950632
5,5.026797,22.5,22.834738,-3.958,-4.57676,90.215118,NaN,0.99022650718689,NaN,27.878912,400,400.209351,25,29.705206,9.142629,36.075916,50.012772,402.001312,399.446655,399.202026,4301.975586,9.882322,9.31614,9.245745,1.563024,1.55864,1.496904,33.16629,53.657394,21.974443,-6.321161,53.788357,61.450905,88.229813,0,679.7146,426.817526754461,1.94286419136974,0.0547717523940928,0.957449490676264,-13.7133658334595,494.374293599774,2.00667675595112,0.0154053709764818,1.11881735695288,37.6456908357775,471.825979507466,70.5595424295305,0.0138380929725002,1.18548630429409
5,5.027172,22.5,22.832329,-3.958,-4.567373,90.13842,NaN,0.990248739719391,NaN,27.885422,400,400.217621,25,29.717796,9.137486,36.183784,50.012772,402.006836,399.464447,399.239655,4301.235352,9.876106,9.316218,9.250672,1.569289,1.565716,1.504109,33.191139,53.663414,21.973818,-6.311403,53.766033,61.455082,88.229706,0,688.497498,426.825431865063,1.9428859772315,0.0547700541596751,0.957425366236448,-13.7112731757696,494.29136386674,2.00645871795469,0.0154015419804127,1.11894499828779,37.6414031217023,471.830133693597,70.5599173495408,0.0138400014611837,1.18542942368229
5,5.025124,22.5,22.83073,-3.958,-4.560038,90.09314,NaN,0.990571856498718,NaN,27.89274,400,400.224335,25,29.726297,9.137466,36.246464,50.012772,401.978546,399.460358,399.207825,4301.185059,9.882173,9.311365,9.255035,1.595548,1.595458,1.527858,33.18977,53.686157,21.953608,-6.285958,53.751167,61.424622,88.235046,NaN,692.414612,426.838363744458,1.94297589844432,0.0547975856935405,0.957268243905359,-13.7227033273655,494.24261339434,2.0063312962766,0.0153994235821834,1.11901819557592,37.638556914951,471.858828233578,70.5820480234992,0.0138431297976923,1.18527835422127
5,5.026762,22.5,22.829823,-3.958,-4.551669,90.084427,NaN,0.989528775215149,NaN,27.878483,400,400.223633,25,29.723175,9.133877,36.20248,50.012772,401.978546,399.460358,399.207825,4301.185059,9.882173,9.311365,9.255035,1.595548,1.595458,1.527858,33.18977,53.686157,21.953608,-6.285958,53.751167,61.424622,88.235046,NaN,692.414612,426.841649544058,1.94295471926256,0.054779996723258,0.957323780769459,-13.7135611542555,494.233951060316,2.00631129399958,0.0153995014742758,1.11902424262687,37.6369423951435,471.850292787644,70.5736688858318,0.0138431238319899,1.1853010628142
5,5.026762,22.5,22.829823,-3.958,-4.541028,90.141609,NaN,0.989528775215149,NaN,27.884195,400,400.246063,25,29.724649,9.130779,36.276974,50.012772,402.127533,399.526428,399.334869,4306.133789,9.900277,9.315656,9.256258,1.565984,1.568707,1.500168,33.190254,53.589481,21.957375,-6.28638,53.728294,61.461964,88.207176,0.436480820178986,726.016052,426.851836147796,1.94299264355616,0.0547833097610287,0.957271422431743,-13.7135611542555,494.297935685019,2.00648743255967,0.0154038130847721,1.11890469401818,37.6369423951435,471.8633284729,70.5846669341179,0.0138440593196805,1.1852441365497
5,5.02513,22.5,22.82844,-3.958,-4.541028,90.141609,NaN,0.989997267723083,NaN,27.884195,400,400.246063,25,29.724649,9.145601,36.376919,50.012772,402.127533,399.526428,399.334869,4306.133789,9.900277,9.315656,9.256258,1.565984,1.568707,1.500168,33.190254,53.589481,21.957375,-6.28638,53.728294,61.461964,88.207176,0.436480820178986,726.016052,426.856543220609,1.94304345850342,0.0548034317584103,0.957175119692645,-13.7226698354037,494.299593208107,2.00649785930185,0.0154049339630163,1.11888612864874,37.6344804701213,471.878880844421,70.5959931243698,0.0138461004457997,1.1851540500241
5,5.026438,22.5,22.826139,-3.958,-4.523973,90.246475,NaN,0.989987254142761,NaN,27.914768,400,400.274292,25,29.733698,9.147018,36.479797,50.012032,401.969635,399.360046,399.160828,4307.127441,9.895083,9.316365,9.252111,1.550054,1.558901,1.494169,33.218887,53.594597,21.982996,-6.306018,53.791584,61.464806,88.221825,0.0714613050222397,699.772217,426.869095906108,1.94306350598439,0.0547926132536854,0.957168494577449,-13.7153693159628,494.41966930471,2.00683809302857,0.0154147037607273,1.11863695099604,37.6303841311399,471.882585891613,70.5961315139835,0.0138479057268995,1.18510094298144
5,5.025673,22.5,22.825747,-3.958,-4.507447,90.37944,NaN,0.99024361371994,NaN,27.93572,400,400.234711,25,29.739975,9.153738,36.450787,50.012032,401.486908,399.279602,398.716248,4297.404297,9.808517,9.315592,9.274901,1.566705,1.567332,1.498925,33.225037,53.62447,21.974033,-6.301516,53.793621,61.496185,88.200371,NaN,680.725769,426.88711834501,1.94314620068203,0.0548071904271427,0.957042332441129,-13.7196389393043,494.568859092632,2.00725022374676,0.01542503856135,1.1183564734567,37.6296862446365,471.910469942261,70.6191526665799,0.0138501691592324,1.18497309285516
5,5.024854,22.5,22.824707,-3.958,-4.480522,90.541634,NaN,0.989819586277008,NaN,27.94532,400,400.018921,25,29.740175,9.140915,36.338936,50.012032,401.486908,399.279602,398.716248,4297.404297,9.808517,9.315592,9.274901,1.566705,1.567332,1.498925,33.225037,53.62447,21.974033,-6.301516,53.793621,61.496185,88.200371,NaN,680.725769,426.915244091471,1.94326760206679,0.0548256740530586,0.956862329751374,-13.7242104971031,494.751463545123,2.00775683541453,0.0154380925999853,1.11800922687059,37.62783466487,471.950765369647,70.6518108765675,0.0138537568457524,1.18478097557309
5,5.025853,22.5,22.823158,-3.958,-4.44039,90.699646,NaN,0.990151107311249,NaN,27.947008,400,399.924347,25,29.736309,9.132162,36.41103,50.012032,401.602448,399.348877,398.808624,4295.720703,9.814136,9.322457,9.268226,1.560951,1.562912,1.50092,33.243546,53.502686,21.950098,-6.265972,53.74836,61.505138,88.184151,NaN,684.567139,426.950765643225,1.94337942055532,0.054825840347084,0.95672512598002,-13.7186342774693,494.929941740487,2.00825404590644,0.0154512364743947,1.11766636461781,37.6250767603927,471.987064138407,70.6804408503721,0.0138573985144164,1.18459834838939
5,5.02571,22.5,22.820889,-3.958,-4.417046,90.774536,NaN,0.98964786529541,NaN,27.952257,400,399.920563,25,29.735146,9.132379,36.507225,50.012032,401.469696,399.125641,398.636139,4303.108398,9.787814,9.290157,9.245162,1.567868,1.571393,1.50385,33.25996,53.50256,21.960306,-6.26098,53.763073,61.519028,88.184761,0,685.3255,426.973509505134,1.94346697571965,0.0548348671538916,0.956603045758206,-13.7194324232424,495.016338087555,2.00850110902923,0.015458709720235,1.11748444749947,37.621036680995,472.01402449988,70.7002579870571,0.0138608525218457,1.18444494803471
5,5.02552,22.5,22.821064,-3.958,-4.398878,90.836792,NaN,0.989917099475861,NaN,27.926907,400,399.8461,25,29.746185,9.14624,36.438793,50.012032,401.469696,399.125641,398.636139,4303.108398,9.787814,9.290157,9.245162,1.567868,1.571393,1.50385,33.25996,53.50256,21.960306,-6.26098,53.763073,61.519028,88.184761,0,685.3255,426.99143467081,1.94353755308176,0.0548428629020216,0.95650358717042,-13.7204929234381,495.085696185632,2.00869093306019,0.0154632469672101,1.1173609316706,37.6213482889892,472.038535860377,70.7211802432909,0.0138624940769098,1.1843414426713
5,5.023937,22.5,22.819588,-3.958,-4.386339,90.871727,NaN,0.989643633365631,NaN,27.925613,400,399.82251,25,29.744392,9.135262,36.333988,50.012032,401.59494,399.31601,398.830322,4296.517578,9.789877,9.290034,9.259974,1.571561,1.574486,1.50731,33.258537,53.618176,21.892378,-6.214599,53.732853,61.44952,88.227066,0.285291403532028,681.213257,427.007978853645,1.94363142087364,0.0548662998230571,0.956350038886124,-13.7293297531154,495.126484396152,2.00880925823618,0.0154670712908209,1.11727100240855,37.618720041208,472.068769058431,70.7447954933228,0.0138656520706185,1.18418683325695
5,5.023655,22.5,22.817284,-3.958,-4.384525,90.856651,NaN,0.989757180213928,NaN,27.935051,400,399.871735,25,29.736279,9.129646,36.263805,50.012032,401.642487,399.324066,398.817657,4298.522461,9.789308,9.2946,9.246828,1.584549,1.582271,1.517052,33.256214,53.489697,21.911356,-6.212871,53.700317,61.470001,88.218742,0.481663405895233,676.846985,427.010524303895,1.94364664883684,0.0548703457534871,0.956324741595364,-13.7309041931854,495.112379214991,2.00878029924747,0.0154678104185585,1.11727096644673,37.6146171523212,472.070811025184,70.7435327754797,0.0138673424123994,1.18414112696169
5,5.023533,22.5,22.816879,-3.958,-4.376802,90.809097,NaN,0.990629076957703,NaN,27.951048,400,399.927429,25,29.724373,9.131422,36.19585,50.012032,401.642487,399.324066,398.817657,4298.522461,9.789308,9.2946,9.246828,1.584549,1.582271,1.517052,33.256214,53.489697,21.911356,-6.212871,53.700317,61.470001,88.218742,0.481663405895233,676.846985,427.018260497417,1.94367792337023,0.0548742547808519,0.956280188210394,-13.7315853548105,495.05972794645,2.00863736700597,0.0154645653065686,1.11736155276969,37.6138959088546,472.081004613182,70.7516163244954,0.0138683452568285,1.18409052959264
5,5.022771,22.5,22.816168,-3.958,-4.376348,90.728004,NaN,0.9900062084198,NaN,27.95673,400,399.989441,25,29.710651,9.120514,36.275177,50.003357,401.7883,399.608398,399.091644,4301.888672,9.802494,9.302056,9.269089,1.567225,1.56671,1.495868,33.220364,53.51556,21.889479,-6.188557,53.742702,61.547478,88.175064,0.772825837135315,667.852051,427.020884636413,1.94370324552068,0.054883806333622,0.956233418422031,-13.735840108745,494.969957531543,2.00839371061368,0.0154590459869031,1.11751622796673,37.6126297023513,472.088726936213,70.7572164796211,0.0138693758874756,1.18404574632006
5,5.022332,22.5,22.814787,-3.958,-4.364672,90.658813,NaN,0.990423560142517,NaN,27.973198,400,400.067413,25,29.691956,9.119659,36.324699,50.003357,401.749939,399.552551,399.018921,4303.681641,9.798264,9.30409,9.258228,1.599518,1.585944,1.516381,33.220802,53.643215,21.901955,-6.207633,53.75565,61.476124,88.218262,0.70871239900589,717.999817,427.033310621861,1.94375844163448,0.0548928618185398,0.95615126757137,-13.7382915618274,494.894275911464,2.00819157143427,0.015454963773781,1.11763840247575,37.6101702197964,472.10579411639,70.7698412753951,0.0138715262325152,1.18394985991136
5,5.022662,22.5,22.814522,-3.958,-4.347703,90.574913,NaN,0.990220904350281,NaN,27.978695,400,400.065369,25,29.696615,9.11476,36.193554,50.003357,401.749939,399.552551,399.018921,4303.681641,9.798264,9.30409,9.258228,1.599518,1.585944,1.516381,33.220802,53.643215,21.901955,-6.207633,53.75565,61.476124,88.218262,0.70871239900589,717.999817,427.048587032414,1.94380853551929,0.0548940641520935,0.956088558306704,-13.7364487686358,494.800814892433,2.00793577148814,0.015448866087197,1.11780581247224,37.6096982569129,472.122655130713,70.7837396137399,0.0138729137148256,1.18387276404541
5,5.022662,22.5,22.814522,-3.958,-4.344139,90.536316,NaN,0.990220904350281,NaN,27.986284,400,400.029633,25,29.710236,9.118491,36.080425,50.003357,401.54361,399.414551,398.889526,4301.038574,9.787938,9.295633,9.261395,1.597699,1.582925,1.510542,33.194599,53.562183,21.915092,-6.219203,53.807365,61.437252,88.245773,NaN,668.141174,427.051994501371,1.94382121192275,0.0548951727920241,0.956071350830295,-13.7364487686358,494.757669420116,2.00781714403048,0.0154459610295409,1.11788467005299,37.6096982569129,472.127014996673,70.7874223580093,0.0138732265387945,1.18385393195261
5,5.021694,22.5,22.812176,-3.958,-4.343269,90.532654,NaN,0.989653766155243,NaN,27.97348,400,399.970917,25,29.721451,9.137178,36.099251,50.003357,401.54361,399.414551,398.889526,4301.038574,9.787938,9.295633,9.261395,1.597699,1.582925,1.510542,33.194599,53.562183,21.915092,-6.219203,53.807365,61.437252,88.245773,NaN,668.141174,427.055606254953,1.94385441872769,0.0549074035230469,0.956010635296801,-13.7418545571301,494.756374554693,2.00782354779065,0.0154475909733389,1.11786096574055,37.6055198679867,472.13518121115,70.7912804637363,0.0138753855736787,1.18378117348025
5,5.019839,22.5,22.810829,-3.958,-4.337787,90.557755,NaN,0.989323735237122,NaN,28.001957,400,399.918945,25,29.719961,9.136192,35.956272,50.003357,401.479004,399.30014,398.839325,4303.658203,9.789708,9.292723,9.249528,1.587428,1.568464,1.513557,33.233143,53.575703,21.92384,-6.218107,53.721691,61.394485,88.280258,NaN,667.32019,427.066173243395,1.94393162804824,0.0549320414273592,0.95587595539313,-13.7522160107941,494.786039858654,2.00791083597883,0.015450574807168,1.1177917757051,37.6031206198858,472.159868225635,70.8103906521239,0.013878060407291,1.18365312825544
5,5.022508,22.5,22.809759,-3.958,-4.340263,90.543045,NaN,0.989359974861145,NaN,28.01687,400,399.939423,25,29.702734,9.131099,35.88805,50.003357,401.571136,399.416595,398.970947,4301.769531,9.786889,9.29778,9.26563,1.562888,1.55722,1.51079,33.216335,53.435677,21.904907,-6.198933,53.733925,61.316319,88.326523,0,738.541687,427.056142451597,1.94383978787121,0.0548982809120255,0.956043652054406,-13.7373087273011,494.770873261323,2.00787368067584,0.015450336895255,1.11780759849222,37.6012146816441,472.126795327094,70.7810642842365,0.0138764048445781,1.18377874802334
5,5.021193,22.5,22.807898,-3.958,-4.340263,90.543045,NaN,0.990116238594055,NaN,28.01687,400,399.939423,25,29.702734,9.118946,35.943333,50.003357,401.571136,399.416595,398.970947,4301.769531,9.786889,9.29778,9.26563,1.562888,1.55722,1.51079,33.216335,53.435677,21.904907,-6.198933,53.733925,61.316319,88.326523,0,738.541687,427.059918648524,1.94388069557536,0.0549145306105868,0.955966893956892,-13.7446526997767,494.77309309747,2.00788769052461,0.0154518491627866,1.11778286395604,37.5978996122818,472.138282314178,70.7883565750025,0.0138784775948001,1.18369942056933
