P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.021443,22.5,22.805294,-3.958,-4.346364,90.499649,NaN,0.98940521478653,NaN,28.01535,400,399.979187,25,29.656195,9.13678,36.039551,50.003357,401.752136,399.458771,399.082581,4299.243652,9.79476,9.296525,9.252396,1.562404,1.565004,1.506536,33.200165,53.63813,21.905704,-6.21244,53.676182,61.307243,88.337967,0.674838960170746,666.939697,427.053368234037,1.9438512200608,0.0549095426022973,0.956010913737122,-13.7432563944029,494.727691380981,2.0077739114072,0.0154506980779079,1.11783694141755,37.5932606640402,472.124530721437,70.7733645153851,0.0138792377592979,1.18371715474406
5,5.018769,22.5,22.803898,-3.958,-4.353387,90.437424,NaN,0.989617705345154,NaN,27.992962,400,400.031067,25,29.64756,9.147792,36.080269,50.017971,401.70166,399.461517,398.959229,4299.262207,9.767751,9.299796,9.247389,1.577529,1.572111,1.51227,33.210567,53.445637,21.900324,-6.192952,53.616871,61.267387,88.35186,0.667685151100159,656.993896,427.054333916721,1.94390945151533,0.0549404219605052,0.955888683375401,-13.7581940261173,494.659797058467,2.00759312399782,0.0154471461566519,1.1179458246793,37.5907735660126,472.142620573017,70.7868382408025,0.0138814730046303,1.18361678316426
5,5.019404,22.5,22.803976,-3.958,-4.346038,90.390289,NaN,0.990819334983826,NaN,27.99637,400,400.061676,25,29.666346,9.134394,36.08181,50.017971,401.70166,399.461517,398.959229,4299.262207,9.767751,9.299796,9.247389,1.577529,1.572111,1.51227,33.210567,53.445637,21.900324,-6.192952,53.616871,61.267387,88.35186,0.667685151100159,656.993896,427.059535260853,1.94391582354768,0.0549348539714022,0.95589032611914,-13.754646208224,494.607007209128,2.0074475915909,0.0154435317352675,1.11804365752288,37.5909125329937,472.144920431992,70.7888824020649,0.0138815857317581,1.18360810943939
5,5.019609,22.5,22.802761,-3.958,-4.324256,90.367348,NaN,0.99000608921051,NaN,28.011839,400,400.085815,25,29.669903,9.116072,36.158543,50.017971,401.801971,399.501801,399.031891,4295.874023,9.773514,9.295826,9.236667,1.574746,1.578105,1.509048,33.221375,53.41193,21.899286,-6.189149,53.724789,61.311302,88.330734,0.454046189785004,713.523071,427.079766923694,1.94398689646147,0.0549390961654289,0.955797407260622,-13.7535009227582,494.582809642925,2.00738619007058,0.0154427905261021,1.11807463568591,37.5887478140141,472.167679035334,70.8065372129198,0.0138840347590224,1.18349058281052
5,5.01957,22.5,22.801086,-3.958,-4.307392,90.369446,NaN,0.990260601043701,NaN,27.999931,400,400.083496,25,29.647022,9.119711,36.073448,50.017971,401.801971,399.501801,399.031891,4295.874023,9.773514,9.295826,9.236667,1.574746,1.578105,1.509048,33.221375,53.41193,21.899286,-6.189149,53.724789,61.311302,88.330734,0.454046189785004,713.523071,427.095996708813,1.9440480644983,0.0549448252783057,0.955714062825323,-13.7537188035936,494.587157022754,2.0074052652386,0.0154443100292996,1.11804797446573,37.5857633869559,472.186392815342,70.8201803184659,0.0138865024596683,1.18338322523668
5,5.020432,22.5,22.799589,-3.958,-4.287512,90.421783,NaN,0.989648699760437,NaN,28.000179,400,400.022217,25,29.643229,9.135545,36.000164,50.017971,401.67157,399.442261,398.906158,4295.876465,9.768121,9.294651,9.243472,1.589436,1.58042,1.522831,33.252102,53.445984,21.872618,-6.16251,53.666252,61.363205,88.296356,0.418903589248657,721.094971,427.112522974979,1.94409191833302,0.0549403481808095,0.955668801604573,-13.7489033796087,494.64745735288,2.0075774932268,0.0154494706224717,1.11792050700125,37.5830959699811,472.199398470115,70.8292317841598,0.013888441181143,1.18330334344624
5,5.020419,22.5,22.798918,-3.958,-4.270495,90.460472,NaN,0.990373134613037,NaN,27.999073,400,400.019836,25,29.655146,9.138207,36.018345,50.017971,401.701263,399.415161,398.853424,4293.544434,9.773914,9.296168,9.227035,1.582161,1.576012,1.515408,33.28627,53.579922,21.891968,-6.187451,53.64584,61.360283,88.286461,0,669.904846,427.128822171213,1.94415280486395,0.0549458013580022,0.955586444043425,-13.7489759973442,494.691508063695,2.00770149924084,0.0154529308803629,1.11783227885822,37.5819003110324,472.219410681918,70.8452755700675,0.0138903282234609,1.18320655114833
5,5.020419,22.5,22.798918,-3.958,-4.250843,90.483719,NaN,0.990373134613037,NaN,27.997377,400,400.003082,25,29.671124,9.148806,36.013699,50.017971,401.701263,399.415161,398.853424,4293.544434,9.773914,9.296168,9.227035,1.582161,1.576012,1.515408,33.28627,53.579922,21.891968,-6.187451,53.64584,61.360283,88.286461,0,669.904846,427.147600431187,1.94422264125323,0.0549519125015309,0.955492349221514,-13.7489759973442,494.717493757619,2.00777296270321,0.0154546819644169,1.11778470607725,37.5819003110324,472.243434777595,70.8655806842626,0.0138920524907304,1.1831032973526
5,5.018846,22.5,22.795504,-3.958,-4.219231,90.523102,NaN,0.990301072597504,NaN,28.009054,400,400.041199,25,29.684576,9.148951,36.008446,50.017971,401.762634,399.513275,398.923615,4293.066895,9.776741,9.298873,9.24122,1.587724,1.574372,1.501428,33.303223,53.572071,21.872387,-6.155497,53.68129,61.340389,88.306831,0.16635699570179,669.39563,427.182308376912,1.94438386019294,0.0549812031920137,0.955250079633427,-13.7577638000398,494.765586461268,2.00791972308256,0.0154604249490809,1.11765885568914,37.5758164697176,472.294155942345,70.9040373870441,0.0138979865562133,1.18283119868858
5,5.020628,22.5,22.794846,-3.958,-4.197474,90.580505,NaN,0.990010261535645,NaN,27.99678,400,400.110535,25,29.688883,9.147833,35.980545,50.017971,401.83725,399.556335,398.972626,4293.145508,9.782654,9.297662,9.23771,1.582694,1.578157,1.503726,33.315498,53.526291,21.858648,-6.1292,53.633144,61.295475,88.332481,0.273898184299469,669.31012,427.197988918286,1.94440573948522,0.0549659191980556,0.955249689950805,-13.7478085452003,494.830524482093,2.00810106800914,0.0154652828927324,1.11753315079026,37.5746438161638,472.300769135035,70.9087768607461,0.0138989034171611,1.1827923671991
5,5.02001,22.5,22.792473,-3.958,-4.19219,90.6549,NaN,0.990691542625427,NaN,27.987978,400,400.084991,25,29.691891,9.147998,36.083603,50.017971,401.83725,399.556335,398.972626,4293.145508,9.782654,9.297662,9.23771,1.582694,1.578157,1.503726,33.315498,53.526291,21.858648,-6.1292,53.633144,61.295475,88.332481,0.273898184299469,669.31012,427.204805551643,1.9444437153836,0.0549752064220194,0.955188723570326,-13.7512607357889,494.916484216601,2.0083474630017,0.0154728146259493,1.11735059707483,37.5704145647019,472.310536692076,70.9139641465356,0.0139011995992048,1.18271270967094
5,5.019794,22.5,22.791342,-3.958,-4.19219,90.6549,NaN,0.989777684211731,NaN,27.987978,400,400.084991,25,29.691891,9.133792,36.195595,50.017971,401.661865,399.36441,398.786591,4294.658203,9.779872,9.292471,9.244064,1.580296,1.583753,1.501318,33.315353,53.445946,21.865744,-6.129561,53.652668,61.377731,88.282845,0.334835588932037,675.597595,427.205423881263,1.94445042953308,0.0549778788497259,0.955176212326908,-13.7524674030863,494.917831319984,2.00835597616571,0.0154737352577457,1.11733561304923,37.5683987354718,472.311274514506,70.9131243355955,0.0139020129584798,1.1826915317442
5,5.018114,22.5,22.788561,-3.958,-4.192514,90.746086,NaN,0.990101277828217,NaN,27.987658,400,399.99585,25,29.701195,9.122881,36.235142,50.017971,401.661865,399.36441,398.786591,4294.658203,9.779872,9.292471,9.244064,1.580296,1.583753,1.501318,33.315353,53.445946,21.865744,-6.129561,53.652668,61.377731,88.282845,0.334835588932037,675.597595,427.20992335226,1.94450150632056,0.0549985713943449,0.955080463679297,-13.7618539449394,495.023017205321,2.00865689756983,0.0154828620812774,1.11711444443112,37.5634417180982,472.324981810454,70.9211159446335,0.0139048669856159,1.18258854550193
5,5.017625,22.5,22.786026,-3.958,-4.197384,90.801201,NaN,0.989650905132294,NaN,27.985933,400,399.957703,25,29.703373,9.115352,36.248138,50.011753,401.599152,399.295135,398.744537,4291.125977,9.768272,9.287614,9.235285,1.583167,1.585514,1.509649,33.325966,53.534447,21.85198,-6.110756,53.613926,61.333405,88.306427,0.233551844954491,675.66864,427.206671834977,1.94449941684083,0.0550031120429852,0.955075305808881,-13.7645865492907,495.087598191495,2.00884514222083,0.0154890735832366,1.11696994782666,37.5589227851052,472.320737827126,70.9142467562378,0.0139062674620764,1.18256633476179
5,5.017811,22.5,22.785507,-3.958,-4.195994,90.808441,NaN,0.99010556936264,NaN,27.982254,400,399.893524,25,29.687599,9.123912,36.317894,50.011753,401.507904,399.261993,398.684479,4298.604004,9.805404,9.318247,9.270478,1.587036,1.593487,1.519758,33.322533,53.615459,21.829678,-6.103847,53.656574,61.323853,88.31974,0.29500275850296,672.257019,427.207466973553,1.94449856947477,0.0550012410447302,0.955079466624562,-13.7635471298474,495.096302065154,2.00887126574258,0.0154900410622647,1.11694853932693,37.557997560004,472.319724537046,70.9127182560683,0.0139065438595365,1.18256240514593
5,5.019581,22.5,22.785248,-3.958,-4.19098,90.762108,NaN,0.990497827529907,NaN,27.973103,400,399.867004,25,29.667744,9.146639,36.344372,50.011753,401.507904,399.261993,398.684479,4298.604004,9.805404,9.318247,9.270478,1.587036,1.593487,1.519758,33.322533,53.615459,21.829678,-6.103847,53.656574,61.323853,88.31974,0.29500275850296,672.257019,427.20718935878,1.94446134772061,0.05498089051224,0.95515811749696,-13.7536573498937,495.04485642355,2.00873100868141,0.0154867661776117,1.11703836136369,37.5575358328144,472.306557963823,70.9012493704817,0.0139057728220628,1.18261464623043
5,5.018825,22.5,22.783697,-3.958,-4.178664,90.697166,NaN,0.98921811580658,NaN,27.968937,400,399.868774,25,29.646902,9.129217,36.274765,50.011753,401.483002,399.179993,398.661499,4293.753418,9.799875,9.311469,9.257397,1.593108,1.59879,1.536911,33.326122,53.534863,21.835524,-6.098537,53.692612,61.286495,88.341278,0.446521252393722,727.57135,427.221116183009,1.94452858273614,0.054994075235745,0.955055789148457,-13.7578811339284,494.974155773807,2.00854331218331,0.0154831423404326,1.11714887085088,37.5547707344411,472.327533799589,70.9169798136261,0.0139083222826863,1.18250016037082
5,5.01877,22.5,22.781513,-3.958,-4.161582,90.65242,NaN,0.989377081394196,NaN,27.984074,400,399.820251,25,29.633404,9.122549,36.131676,50.011753,401.555725,399.290405,398.772217,4297.110352,9.801879,9.318884,9.278402,1.605214,1.605695,1.544531,33.319561,53.372868,21.834719,-6.094954,53.663254,61.2827,88.336716,NaN,727.50647,427.237587088768,1.94459094200943,0.0550000657489581,0.954971501467613,-13.758188438735,494.926766867627,2.00842235406736,0.0154815531041882,1.11721044074752,37.5508768911521,472.3459520806,70.9297302526265,0.0139111143862214,1.18238661821856
5,5.019948,22.5,22.781015,-3.958,-4.149318,90.620651,NaN,0.989967346191406,NaN,27.999228,400,399.864685,25,29.633986,9.115019,35.885155,50.011753,401.555725,399.290405,398.772217,4297.110352,9.801879,9.318884,9.278402,1.605214,1.605695,1.544531,33.319561,53.372868,21.834719,-6.094954,53.663254,61.2827,88.336716,NaN,727.50647,427.24592936382,1.94459787115199,0.0549892977739738,0.954981423532951,-13.7516070899442,494.891866485694,2.00832853682359,0.0154795667165238,1.11726818612023,37.5499889695955,472.347643475899,70.9305164070744,0.0139115710119661,1.1823714600545
5,5.019948,22.5,22.781015,-3.958,-4.144022,90.614281,NaN,0.989967346191406,NaN,28.014687,400,399.91156,25,29.630114,9.126643,35.800369,50.011753,401.608948,399.264221,398.86615,4299.018066,9.814115,9.314345,9.272149,1.586934,1.597946,1.534268,33.336079,53.411007,21.820755,-6.089546,53.669231,61.294525,88.332336,0.620645642280579,670.669128,427.250986878931,1.94461667209067,0.0549909434559783,0.95495630888924,-13.7516070899442,494.884749446224,2.00830897201877,0.0154790870267557,1.11728109865491,37.5499889695955,472.354112563659,70.9359877531085,0.0139120354783651,1.18234381224373
5,5.018161,22.5,22.780573,-3.958,-4.144103,90.613358,NaN,0.990150570869446,NaN,28.010523,400,399.865234,25,29.618536,9.122107,36.003105,50.011753,401.482239,399.186981,398.795227,4297.614258,9.801004,9.316355,9.275771,1.606676,1.590833,1.534505,33.331669,53.478252,21.808455,-6.074482,53.606396,61.262371,88.359299,0.774688124656677,664.450195,427.256019791267,1.94467191907897,0.0550130383541504,0.954853448513218,-13.7615913126767,494.884244816535,2.00830946561481,0.0154793776180825,1.11727711118368,37.5492008822891,472.372507743446,70.9509747383982,0.0139136537043933,1.18225819705904
5,5.018034,22.5,22.778273,-3.958,-4.132087,90.59005,NaN,0.990302979946136,NaN,27.997063,400,399.83783,25,29.615171,9.113369,36.2402,50.011753,401.482239,399.186981,398.795227,4297.614258,9.801004,9.316355,9.275771,1.606676,1.590833,1.534505,33.331669,53.478252,21.808455,-6.074482,53.606396,61.262371,88.359299,0.774688124656677,664.450195,427.267856037005,1.94471851532544,0.0550183455196055,0.954789235431308,-13.7623009828848,494.860943771528,2.00825519569853,0.0154794962084088,1.11729388903023,37.545099787956,472.385341315918,70.9588551720673,0.0139161236236028,1.18216681631596
5,5.017986,22.5,22.776897,-3.958,-4.125916,90.538086,NaN,0.990384578704834,NaN,27.994362,400,399.887634,25,29.625124,9.134439,36.159122,49.993526,401.637756,399.418091,398.927185,4295.589844,9.804471,9.324133,9.271196,1.585141,1.58252,1.517535,33.359093,53.481544,21.781998,-6.054894,53.671047,61.270546,88.345238,0.540898621082306,665.330322,427.273885156128,1.94474190834401,0.055020857759835,0.954757276923315,-13.7625692082606,494.804522713518,2.0081059265984,0.0154767029675195,1.11738117849374,37.5426461132807,472.391476147717,70.9622649718123,0.013917490706357,1.18211874996474
5,5.018291,22.5,22.775616,-3.958,-4.114465,90.505013,NaN,0.98949521780014,NaN,28.000807,400,399.979065,25,29.636118,9.134815,36.045776,49.993526,401.637756,399.418091,398.927185,4295.589844,9.804471,9.324133,9.271196,1.585141,1.58252,1.517535,33.359093,53.481544,21.781998,-6.054894,53.671047,61.270546,88.345238,0.540898621082306,665.330322,427.283946143316,1.94477306791839,0.055020639172863,0.954720747454628,-13.7608648927921,494.769094454467,2.00801395958523,0.0154752548077121,1.11743146365432,37.5403617407913,472.400415704093,70.9681706523414,0.0139189953427167,1.18206024420403
5,5.017042,22.5,22.774467,-3.958,-4.114465,90.505013,NaN,0.990537941455841,NaN,28.000807,400,399.979065,25,29.636118,9.135399,36.042534,49.993526,401.561462,399.433105,398.909576,4294.192871,9.796185,9.320764,9.283195,1.603124,1.587776,1.525139,33.376316,53.40831,21.75493,-6.030651,53.601257,61.278366,88.341133,0.360162287950516,664.952393,427.287515417896,1.94481188181879,0.0550361095570441,0.954648712794941,-13.7678447049377,494.77046498203,2.00802261803354,0.0154761911396461,1.11741619939138,37.5383126772647,472.412173050569,70.9766314452322,0.0139206135310109,1.18199184590595
5,5.016359,22.5,22.771976,-3.958,-4.096149,90.518204,NaN,0.990043818950653,NaN,27.98325,400,399.99588,25,29.639841,9.126854,36.017078,49.993526,401.724762,399.565796,399.051361,4290.126465,9.797585,9.320445,9.273668,1.595049,1.587736,1.515056,33.388496,53.586903,21.768858,-6.058295,53.584648,61.277508,88.343414,0.226724416017532,665.401489,427.306950935029,1.94489809413754,0.0550502649961936,0.95452295078622,-13.7716620881358,494.788175400876,2.0080819201821,0.0154792154674592,1.11735627250027,37.533870094886,472.438373752602,70.9955783369634,0.0139241732134656,1.18184063434994
5,5.016395,22.5,22.772041,-3.958,-4.07899,90.562729,NaN,0.989327549934387,NaN,27.987778,400,400.043121,25,29.642733,9.119598,36.03038,49.993526,401.724762,399.565796,399.051361,4290.126465,9.797585,9.320445,9.273668,1.595049,1.587736,1.515056,33.388496,53.586903,21.768858,-6.058295,53.584648,61.277508,88.343414,0.226724416017532,665.401489,427.323226106159,1.9449578460002,0.0550551510263236,0.954444217521438,-13.7714608691735,494.837846195129,2.00821821786732,0.0154825173919187,1.11726667262173,37.5339860240471,472.459028127186,71.0131394606645,0.0139256124513746,1.18175376618716
5,5.015181,22.5,22.769848,-3.958,-4.054694,90.593704,NaN,0.989188194274902,NaN,27.996069,400,400.089996,25,29.647156,9.126824,36.01506,49.993526,401.777466,399.635162,399.077454,4288.754883,9.787685,9.305969,9.273636,1.599282,1.596399,1.523856,33.378738,53.427422,21.759508,-6.054346,53.639969,61.286587,88.342842,0.235010981559753,684.057861,427.349878526155,1.94508173887907,0.0550777507408972,0.954260210745977,-13.7782470273753,494.875065648004,2.00832988151911,0.0154866389800427,1.11717478092436,37.5300746136498,472.498615026245,71.0438062848317,0.0139299329796667,1.18155066235919
5,5.016361,22.5,22.768417,-3.958,-4.036168,90.593269,NaN,0.98983246088028,NaN,27.989326,400,400.133087,25,29.645985,9.139553,36.139351,49.993526,401.7659,399.60437,399.048462,4291.119629,9.79515,9.305249,9.272503,1.604393,1.608693,1.53626,33.383347,53.310768,21.756197,-6.055357,53.629124,61.277431,88.343666,0,675.463989,427.364190006941,1.94511077157008,0.0550688767292809,0.95424109649845,-13.7716509092717,494.876284767167,2.00833932591737,0.0154877731703866,1.11715669410507,37.5275221436589,472.506614486203,71.048727512712,0.0139314721656362,1.18149397515659
5,5.016532,22.5,22.768456,-3.958,-4.03193,90.560516,NaN,0.990403771400452,NaN,27.972775,400,400.116516,25,29.632698,9.149091,36.247032,49.993526,401.7659,399.60437,399.048462,4291.119629,9.79515,9.305249,9.272503,1.604393,1.608693,1.53626,33.383347,53.310768,21.756197,-6.055357,53.629124,61.277431,88.343666,0,675.463989,427.367746223871,1.94512048688422,0.0550680736100973,0.95423104596187,-13.7706951292913,494.839646960427,2.00823843097399,0.0154852736844661,1.11722360721992,37.5275917094448,472.510012832149,71.0516542385299,0.013931689871122,1.18148016687769
5,5.014519,22.5,22.76561,-3.958,-4.037223,90.515594,NaN,0.990542471408844,NaN,27.966106,400,400.125,25,29.631052,9.131692,36.369961,49.993526,401.690613,399.565887,399.005676,4291.450195,9.788741,9.29871,9.276955,1.614755,1.611098,1.53625,33.371254,53.51897,21.748245,-6.060479,53.654095,61.208714,88.387886,0,676.382507,427.368438184922,1.94516425810548,0.0550913898806682,0.954140260423334,-13.7819480796044,494.792850949471,2.0081218776449,0.0154842094217869,1.11727705105347,37.5225149529596,472.521113738145,71.0573728947547,0.0139344062782072,1.18138788579271
5,5.014865,22.5,22.763771,-3.958,-4.048005,90.460312,NaN,0.99054890871048,NaN,27.965702,400,400.076508,25,29.639412,9.12427,36.43977,49.990017,401.700287,399.565948,398.909393,4288.619629,9.786245,9.306575,9.268802,1.609709,1.603914,1.545792,33.357273,53.474197,21.706591,-6.028582,53.590157,61.175083,88.405663,0,683.859253,427.35716313069,1.9451152773461,0.0550837480780363,0.954210670756817,-13.780013646314,494.733276888357,2.00796587973562,0.0154815420884697,1.11736509423488,37.5192342484515,472.501692138577,71.0385571967457,0.0139342520580054,1.18144111842661
5,5.014865,22.5,22.763771,-3.958,-4.045519,90.439903,NaN,0.99054890871048,NaN,27.973825,400,400.068695,25,29.641346,9.118285,36.414967,49.990017,401.700287,399.565948,398.909393,4288.619629,9.786245,9.306575,9.268802,1.609709,1.603914,1.545792,33.357273,53.474197,21.706591,-6.028582,53.590157,61.175083,88.405663,0,683.859253,427.359535283927,1.94512409237654,0.055084520537123,0.954199013067845,-13.780013646314,494.710472159799,2.00790316047868,0.0154800033129879,1.11740668546961,37.5192342484515,472.50472618233,71.0411252978922,0.0139344699466998,1.18142823927775
5,5.015867,22.5,22.763292,-3.958,-4.041179,90.444412,NaN,0.989805102348328,NaN,27.975121,400,400.127472,25,29.635576,9.11323,36.361443,49.990017,401.872528,399.73465,399.085114,4285.893555,9.792181,9.308034,9.268007,1.596363,1.594301,1.522772,33.358585,53.47802,21.689302,-6.012011,53.548828,61.131641,88.429787,0,686.65564,427.360817718917,1.94510834962555,0.0550734439955699,0.954236220737895,-13.7744121910123,494.716082177397,2.00792062930226,0.0154807339677675,1.11739112388812,37.5183796980207,472.498640254577,71.0353549649113,0.0139343559999445,1.18144647005462
5,5.014492,22.5,22.762342,-3.958,-4.031723,90.443848,NaN,0.990369558334351,NaN,27.978127,400,400.213196,25,29.624487,9.105046,36.282505,49.990017,401.734985,399.603363,398.955475,4288.146973,9.789819,9.302986,9.264524,1.589374,1.590761,1.522478,33.387436,53.613285,21.666157,-6.00858,53.498016,61.114567,88.439758,0,685.58429,427.373762898365,1.94518459681657,0.0550934337204662,0.954112950454189,-13.7820990367715,494.716585720795,2.00792605911465,0.0154814663181338,1.1173796414397,37.5166848289787,472.523560297771,71.0552212154905,0.0139367865544568,1.18132564614204
5,5.013751,22.5,22.759834,-3.958,-4.027004,90.427582,NaN,0.989683747291565,NaN,27.987564,400,400.18454,25,29.621899,9.112195,36.141899,49.990017,401.734985,399.603363,398.955475,4288.146973,9.789819,9.302986,9.264524,1.589374,1.590761,1.522478,33.387436,53.613285,21.666157,-6.00858,53.498016,61.114567,88.439758,0,685.58429,427.380378624237,1.94522435052841,0.0551040934036232,0.954048336699312,-13.7862422143027,494.701403735126,2.00789498217541,0.0154822856877979,1.11737944642798,37.5122101164919,472.533748189504,71.0606050712099,0.0139392105915131,1.18124265233007
5,5.013471,22.5,22.758471,-3.958,-4.021832,90.378868,NaN,0.990514039993286,NaN,27.987829,400,400.176544,25,29.618488,9.118353,36.152615,49.990017,401.825592,399.684723,399.024933,4286.371094,9.790868,9.306645,9.260014,1.589376,1.595843,1.521008,33.392658,53.371902,21.667238,-5.999751,53.535801,61.093777,88.452072,0.0889656692743301,690.143066,427.386111343864,1.94525138513929,0.0551091751181906,0.954008082281871,-13.7878079090063,494.648597028773,2.00775553451812,0.0154797235527407,1.11746073322753,37.5097781279887,472.541153836528,71.0651135595213,0.0139406624007752,1.18118964177104
5,5.013474,22.5,22.757458,-3.958,-4.021832,90.378868,NaN,0.990594983100891,NaN,27.987829,400,400.176544,25,29.618488,9.13159,36.199829,49.990017,401.825592,399.684723,399.024933,4286.371094,9.790868,9.306645,9.260014,1.589376,1.595843,1.521008,33.392658,53.371902,21.667238,-5.999751,53.535801,61.093777,88.452072,0.0889656692743301,690.143066,427.386102789185,1.9452512919219,0.0551091378875126,0.954008254364365,-13.7877911333598,494.649806766156,2.00776317593394,0.0154805500416388,1.11744724612921,37.5079705696218,472.539709531488,71.0625820013563,0.0139412424531474,1.18117969144113
5,5.015303,22.5,22.75561,-3.958,-4.004573,90.369659,NaN,0.990677654743195,NaN,28.003771,400,400.175476,25,29.612568,9.143454,36.211639,49.990017,401.861115,399.669952,399.027954,4289.378906,9.803329,9.314348,9.251671,1.572039,1.579755,1.510392,33.410004,53.496418,21.635138,-5.984692,53.555855,61.086929,88.457695,0.310839414596558,685.35553,427.397353303746,1.94525564895578,0.0550918089984729,0.954032455845823,-13.7775650009808,494.641723198194,2.00774880911527,0.0154813632562729,1.11744145438084,37.5046729117863,472.538632820642,71.0592827513455,0.013942412690459,1.18115493609541
5,5.01418,22.5,22.756069,-3.958,-3.971343,90.374161,NaN,0.990171432495117,NaN,28.018211,400,400.169342,25,29.614481,9.127529,36.301559,49.990017,401.703156,399.56311,398.967804,4285.436523,9.763589,9.288532,9.241962,1.60526,1.615327,1.53573,33.4212,53.406666,21.652235,-5.994064,53.520878,61.092918,88.45562,0.38062059879303,684.322693,427.432252552987,1.9454082983447,0.0551160615602949,0.953813059501351,-13.7838434756701,494.646205741744,2.00775918524302,0.0154813283339299,1.11743836843208,37.5054919918953,472.591819673681,71.1049093508456,0.0139459228634293,1.18093708064899
5,5.01446,22.5,22.754622,-3.958,-3.944024,90.315277,NaN,0.989804804325104,NaN,28.005968,400,400.130585,25,29.628769,9.127739,36.469059,49.990017,401.703156,399.56311,398.967804,4285.436523,9.763589,9.288532,9.241962,1.60526,1.615327,1.53573,33.4212,53.406666,21.652235,-5.994064,53.520878,61.092918,88.45562,0.38062059879303,684.322693,427.45751079957,1.94549639494074,0.0551210712115543,0.953701935948188,-13.7822779497758,494.582132148521,2.0075890763584,0.015478066248471,1.11753953450708,37.5029097948076,472.620130138613,71.1270151761724,0.013948933272302,1.18079450207962
5,5.012795,22.5,22.753897,-3.958,-3.928863,90.285774,NaN,0.988532960414886,NaN,28.001846,400,400.115631,25,29.641823,9.125762,36.379837,49.990017,401.763824,399.614655,399.007538,4286.834961,9.770554,9.303699,9.240502,1.590649,1.589803,1.52236,33.422123,53.413292,21.620363,-5.971745,53.55072,61.100857,88.4487,0.454907685518265,725.559814,427.476708377923,1.94560180326185,0.0551464465634345,0.953536417102881,-13.7915882181877,494.550027149641,2.00750382982222,0.0154764312882039,1.11759032874948,37.5016159725728,472.655409916842,71.1559592678974,0.0139519565779985,1.18063410208802
5,5.010977,22.5,22.752769,-3.958,-3.922337,90.340309,NaN,0.989357113838196,NaN,28.004089,400,400.115997,25,29.643343,9.124519,36.270275,49.997307,401.757111,399.585266,398.976532,4282.434082,9.755759,9.295959,9.23362,1.596347,1.589394,1.520196,33.394333,53.22422,21.614355,-5.983647,53.584068,61.087772,88.460106,NaN,700.037109,427.488104285356,1.94568137914042,0.0551710560905527,0.953402410034078,-13.8017567181217,494.612319461135,2.0076800192277,0.0154814673782776,1.11746360912472,37.4996029013698,472.68123524869,71.1763787475775,0.0139545732209912,1.18050736784677
5,5.010141,22.5,22.750534,-3.958,-3.910706,90.419983,NaN,0.990532636642456,NaN,27.990795,400,400.114471,25,29.639393,9.116077,36.191368,49.997307,401.757111,399.585266,398.976532,4282.434082,9.755759,9.295959,9.23362,1.596347,1.589394,1.520196,33.394333,53.22422,21.614355,-5.983647,53.584068,61.087772,88.460106,NaN,700.037109,427.501571114773,1.94574853169184,0.0551850591084686,0.953300905391717,-13.8064336062072,494.70401339676,2.00794177171493,0.0154893028416635,1.11727125134256,37.4956140123899,472.701238938182,71.1904406011868,0.0139575201287723,1.18038775225789
5,5.010141,22.5,22.750534,-3.958,-3.897062,90.479172,NaN,0.990532636642456,NaN,27.994755,400,400.120514,25,29.627552,9.131154,36.123608,49.997307,401.822266,399.673706,398.988434,4280.501953,9.752332,9.315355,9.233285,1.588473,1.579779,1.519207,33.375534,53.376461,21.600998,-5.980517,53.603039,61.130657,88.430397,0.104753606021404,727.902527,427.514577522044,1.94579683845099,0.055189296987614,0.953237844419203,-13.8064336062072,494.770140000412,2.0081236382736,0.015493766944595,1.11715086441325,37.4956140123899,472.717873248258,71.2045332613469,0.0139587146222206,1.18031774162041
5,5.01047,22.5,22.748919,-3.958,-3.892052,90.511986,NaN,0.990644335746765,NaN,27.993402,400,400.171021,25,29.619158,9.140309,36.220657,49.997307,401.822266,399.673706,398.988434,4280.501953,9.752332,9.315355,9.233285,1.588473,1.579779,1.519207,33.375534,53.376461,21.600998,-5.980517,53.603039,61.130657,88.430397,0.104753606021404,727.902527,427.518417664909,1.94580435717244,0.0551867633017181,0.953233446626485,-13.8045929895482,494.808722685167,2.0082366198052,0.0154975602413821,1.11706283671232,37.4927314755689,472.718207924895,71.2027332963189,0.0139598304077914,1.18029079464848
5,5.009144,22.5,22.747303,-3.958,-3.896113,90.50248,NaN,0.990378081798553,NaN,28.009233,400,400.178406,25,29.618282,9.12235,36.252926,49.997307,401.773834,399.690247,398.99826,4281.481445,9.740192,9.304173,9.236825,1.617712,1.604866,1.535577,33.389984,53.364922,21.601,-5.992279,53.533974,61.163342,88.411446,0.359854131937027,685.408508,427.518317243534,1.94583116569288,0.0552019882531149,0.953176667642953,-13.8120119649349,494.80003073918,2.00821960518001,0.015498163411219,1.11706066755238,37.4898469982758,472.725183525795,71.2065587268368,0.0139614239516698,1.1802359006921
5,5.010094,22.5,22.746201,-3.958,-3.890705,90.492111,NaN,0.990525245666504,NaN,28.014883,400,400.137329,25,29.619276,9.1238,36.222424,49.997307,401.785919,399.658447,399.003601,4283.374023,9.750023,9.311227,9.237323,1.591451,1.585957,1.524426,33.421089,53.40239,21.570997,-5.969924,53.517715,61.182613,88.402649,0.533126950263977,680.921875,427.520770802217,1.94582080327663,0.0551918556521247,0.953205810179806,-13.806696558987,494.789761999447,2.00819606358981,0.015498281689012,1.11706707220352,37.4878798954012,472.720076620209,71.200810030246,0.0139618023622277,1.18023995380164
5,5.010021,22.5,22.745651,-3.958,-3.879217,90.509087,NaN,0.990059673786163,NaN,28.035603,400,400.121185,25,29.62258,9.139124,36.158085,49.997307,401.785919,399.658447,399.003601,4283.374023,9.750023,9.311227,9.237323,1.591451,1.585957,1.524426,33.421089,53.40239,21.570997,-5.969924,53.517715,61.182613,88.402649,0.533126950263977,680.921875,427.531928446729,1.94586373703973,0.0551963309992822,0.953148642013635,-13.807104978708,494.80938080004,2.00825235733361,0.0155000111882547,1.11702535134757,37.486898101908,472.734093198152,71.2119768813526,0.0139631809539825,1.18017232126823
5,5.008788,22.5,22.743212,-3.958,-3.879217,90.509087,NaN,0.989812850952148,NaN,28.035603,400,400.121185,25,29.62258,9.137828,36.077225,49.997307,401.882904,399.778473,399.157013,4286.522949,9.75321,9.308748,9.245436,1.609637,1.5953,1.53329,33.414402,53.466721,21.576401,-5.970345,53.576439,61.160603,88.409874,0.626422345638275,724.630432,427.535433401958,1.94590203160678,0.0552116641452709,0.95307846629117,-13.8140040413748,494.812288750848,2.0082707499623,0.0155020040293296,1.11699299160882,37.4825440767078,472.743874582315,71.2171190930977,0.0139655331605177,1.18009266057821
5,5.0101,22.5,22.742565,-3.958,-3.882806,90.520271,NaN,0.989657640457153,NaN,28.030924,400,400.187012,25,29.625046,9.128703,35.952339,49.997307,401.640076,399.597595,398.939911,4293.041992,9.785851,9.337026,9.270047,1.616,1.599887,1.548659,33.421944,53.424438,21.536203,-5.937247,53.523392,61.145302,88.42067,0.15338359773159,656.541565,427.528282973143,1.94584857927373,0.0551942342475841,0.953169695524734,-13.8066629904483,494.825552362151,2.00830998015477,0.0155033761525971,1.11696175678291,37.48138901336,472.724564277973,71.1999215638613,0.0139645838643056,1.18016358973559
5,5.01055,22.5,22.740341,-3.958,-3.884679,90.525093,NaN,0.989936530590057,NaN,28.032173,400,400.171082,25,29.609974,9.13352,35.965019,49.997307,401.640076,399.597595,398.939911,4293.041992,9.785851,9.337026,9.270047,1.616,1.599887,1.548659,33.421944,53.424438,21.536203,-5.937247,53.523392,61.145302,88.42067,0.15338359773159,656.541565,427.525218277795,1.94582797402974,0.0551880586452811,0.953203961386497,-13.8041454370963,494.833589365825,2.00834156129258,0.0155055574773416,1.11692250132555,37.4774184042989,472.714363173962,71.188408370391,0.0139653556560403,1.18017131439774
5,5.012444,22.5,22.741678,-3.958,-3.874453,90.49379,NaN,0.989880919456482,NaN,28.051592,400,400.192535,25,29.600805,9.133389,36.082836,50.005093,402.081024,399.996826,399.317108,4291.062012,9.801735,9.35295,9.283392,1.595984,1.59356,1.535724,33.426113,53.330944,21.543304,-5.936335,53.522079,61.149155,88.422981,0,664.147095,427.529581321318,1.9458053661017,0.0551677000981772,0.953264600907429,-13.7935512243571,494.797031080982,2.00823533237991,0.0155021039600612,1.11700363722758,37.4798054469989,472.708445512616,71.1851193643041,0.0139640260566192,1.1802173479393
5,5.011639,22.5,22.73979,-3.958,-3.870435,90.44429,NaN,0.989282131195068,NaN,28.060175,400,400.367157,25,29.608374,9.135805,36.097572,50.005093,402.011627,400.037903,399.302216,4294.602051,9.787325,9.350701,9.300423,1.637877,1.634773,1.574528,33.454304,53.420609,21.576618,-5.973349,53.495239,61.134697,88.423195,NaN,670.005981,427.535699819643,1.94584458196152,0.0551789480730543,0.953200229063375,-13.7980536713987,494.74398944064,2.00809750942644,0.0154999130706716,1.11707901048465,37.4764346331646,472.71931244025,71.1918911769329,0.0139660839962788,1.18014179085365
5,5.011474,22.5,22.739302,-3.958,-3.868827,90.437889,NaN,0.989118874073029,NaN,28.059383,400,400.496094,25,29.619518,9.134665,36.035797,50.005093,402.011627,400.037903,399.302216,4294.602051,9.787325,9.350701,9.300423,1.637877,1.634773,1.574528,33.454304,53.420609,21.576618,-5.973349,53.495239,61.134697,88.423195,NaN,670.005981,427.537701563354,1.94585539677657,0.0551814975263856,0.95318342057375,-13.7989766013389,494.737421229228,2.00808152493762,0.0154998289914545,1.11708553035252,37.4755633289078,472.722354886212,71.1938396076254,0.0139666327540864,1.1801212841009
5,5.011474,22.5,22.739302,-3.958,-3.862313,90.444778,NaN,0.989118874073029,NaN,28.056002,400,400.215271,25,29.626228,9.130531,35.99889,50.005093,401.230072,399.302948,398.805756,4288.278809,9.775073,9.280344,9.300526,1.650415,1.640959,1.572759,33.434883,53.299778,21.552683,-5.954747,53.508465,61.103889,88.450294,NaN,678.524048,427.543910502317,1.94587845395431,0.0551835199334494,0.953153383686185,-13.7989766013389,494.745116783242,2.00810269033213,0.0155003487293711,1.11707153645474,37.4755633289078,472.730294560392,71.2005675486866,0.013967203117264,1.18008791348739
5,5.010571,22.5,22.736475,-3.958,-3.858773,90.428352,NaN,0.989474773406982,NaN,28.059042,400,399.797119,25,29.632492,9.129914,35.901413,50.005093,400.90451,398.865326,398.347809,4289.911133,9.762525,9.280876,9.265308,1.654572,1.645459,1.574809,33.489414,53.403019,21.554956,-5.963606,53.455292,61.067276,88.477188,NaN,678.747925,427.549850756492,1.94591901953178,0.0551958419271558,0.953085705700323,-13.8040279555021,494.730140788036,2.00807355313018,0.0155014202028554,1.11706734401192,37.4705155552622,472.740314537363,71.2054116876955,0.0139698361788691,1.18000112722931
5,5.009885,22.5,22.736839,-3.958,-3.862302,90.413933,NaN,0.99011754989624,NaN,28.075035,400,399.482452,25,29.648764,9.116015,35.845833,50.005093,400.90451,398.865326,398.347809,4289.911133,9.762525,9.280876,9.265308,1.654572,1.645459,1.574809,33.489414,53.403019,21.554956,-5.963606,53.455292,61.067276,88.477188,NaN,678.747925,427.548436776802,1.94592783053381,0.0552032747302709,0.953062944398937,-13.8078658823511,494.713599179768,2.00802650364591,0.0155000346351507,1.11710148781006,37.4711655252685,472.743857170826,71.2088834944704,0.0139698443070993,1.17999200232391
5,5.009294,22.5,22.736341,-3.958,-3.853223,90.419907,NaN,0.9896599650383,NaN,28.082981,400,399.439728,25,29.654869,9.10549,35.913147,50.005093,400.90506,398.898468,398.355103,4285.733398,9.749452,9.282553,9.261442,1.626695,1.624315,1.554642,33.483921,53.265682,21.525818,-5.932642,53.506241,61.054165,88.480141,NaN,676.971191,427.558768583424,1.94597831331327,0.05521344343743,0.952987550594301,-13.8111726392117,494.72086698828,2.00804861713081,0.0155008925184619,1.11708272445717,37.4702762786006,472.760545967681,71.2223847337306,0.0139713803148331,1.1799140688343
5,5.00853,22.5,22.734896,-3.958,-3.851912,90.449165,NaN,0.989529013633728,NaN,28.057983,400,399.550049,25,29.653738,9.112742,36.055073,50.005093,400.90506,398.898468,398.355103,4285.733398,9.749452,9.282553,9.261442,1.626695,1.624315,1.554642,33.483921,53.265682,21.525818,-5.932642,53.506241,61.054165,88.480141,NaN,676.971191,427.562188451977,1.94600667806271,0.0552233540248001,0.952938098902108,-13.8154478046969,494.755273509728,2.00814940977098,0.0155042815190548,1.11700410748823,37.4676959509879,472.768295095066,71.2270886930222,0.0139729152610063,1.17985872206782
5,5.008462,22.5,22.732235,-3.958,-3.852096,90.487244,NaN,0.99027419090271,NaN,28.047606,400,399.739227,25,29.65416,9.124023,36.192776,50.005093,401.319336,399.403015,398.825806,4292.427734,9.762474,9.296453,9.297092,1.628586,1.61598,1.55193,33.482899,53.236816,21.505409,-5.91842,53.488518,61.011272,88.505524,0.170509606599808,684.239624,427.562206292948,1.94600813875854,0.055224142880059,0.952935080565645,-13.8158283409044,494.800979397141,2.00828645529826,0.0155093304731287,1.11689159682801,37.4629438936798,472.765079719408,71.2209313283946,0.0139744860740143,1.17983016897191
5,5.008352,22.5,22.730927,-3.958,-3.852096,90.487244,NaN,0.990493893623352,NaN,28.047606,400,399.739227,25,29.65416,9.123446,36.31023,50.007172,401.26532,399.364899,398.729675,4288.633301,9.758829,9.293342,9.291614,1.636315,1.628962,1.564983,33.488636,53.335613,21.493311,-5.9226,53.442928,61.040955,88.486122,0.130857422947884,691.901855,427.56251879081,1.94601155494169,0.0552255114537548,0.952928829519032,-13.8164439225275,494.802539007247,2.00829632310075,0.0155104003394626,1.11687424293508,37.46060789098,472.764428232244,71.2186920358004,0.0139753250895484,1.17981223573012
5,5.007356,22.5,22.730713,-3.958,-3.855005,90.530144,NaN,0.98985743522644,NaN,28.054228,400,399.783844,25,29.667461,9.124012,36.239872,50.007172,401.26532,399.364899,398.729675,4288.633301,9.758829,9.293342,9.291614,1.636315,1.628962,1.564983,33.488636,53.335613,21.493311,-5.9226,53.442928,61.040955,88.486122,0.130857422947884,691.901855,427.56257628633,1.94603219586987,0.0552370024082813,0.952885603700955,-13.8220182036471,494.850706091932,2.00842968728164,0.0155138115807059,1.11678464597098,37.4602256912188,472.771237299243,71.2241874089808,0.0139759592773378,1.17978029640328
5,5.007336,22.5,22.728231,-3.958,-3.853469,90.57605,NaN,0.990520596504211,NaN,28.062132,400,399.795715,25,29.682478,9.113876,36.106068,50.007172,401.441498,399.490204,398.858978,4283.362793,9.745875,9.268244,9.279853,1.643301,1.631156,1.567424,33.486851,53.300804,21.502897,-5.928935,53.450737,61.014297,88.496529,NaN,669.877197,427.564096728473,1.94603825209911,0.0552377284360568,0.952877408553547,-13.8221301456475,494.904927522034,2.00858935773935,0.0155193046886466,1.11665914199139,37.4557926886359,472.769853865901,71.2198134963477,0.0139775411285998,1.17974688675825
5,5.00792,22.5,22.727707,-3.958,-3.849995,90.672661,NaN,0.990139603614807,NaN,28.050186,400,399.867126,25,29.693367,9.114888,36.072899,50.007172,401.441498,399.490204,398.858978,4283.362793,9.745875,9.268244,9.279853,1.643301,1.631156,1.567424,33.486851,53.300804,21.502897,-5.928935,53.450737,61.014297,88.496529,NaN,669.877197,427.565748074403,1.94603240595426,0.0552315393150485,0.952894625394001,-13.8188615791989,495.013423170588,2.00888984363574,0.0155270178860552,1.11645797422591,37.4548567458335,472.767108211793,71.2168102975297,0.0139776988173629,1.17975012151707
5,5.00792,22.5,22.727707,-3.958,-3.84323,90.725677,NaN,0.990139603614807,NaN,28.028961,400,399.838165,25,29.700531,9.11887,36.401894,50.007172,401.321259,399.374084,398.736725,4285.470215,9.746914,9.272969,9.284251,1.642357,1.630014,1.563319,33.443493,53.262192,21.510403,-5.933061,53.483189,61.03289,88.498413,NaN,677.530884,427.572194301405,1.94605634262681,0.0552336403181465,0.952863545279723,-13.8188615791989,495.072610489957,2.00905251356764,0.0155310138015596,1.11635176406091,37.4548567458335,472.775351290476,71.2237975393899,0.0139782911682962,1.17971556026714
5,5.006911,22.5,22.726982,-3.958,-3.85332,90.734169,NaN,0.990098714828491,NaN,28.025759,400,399.860291,25,29.703493,9.102004,36.596428,50.007172,401.467316,399.528198,398.91272,4280.382324,9.744038,9.265257,9.284229,1.638743,1.622147,1.55409,33.428596,53.23304,21.501867,-5.93022,53.48666,60.996777,88.508751,NaN,684.957031,427.56544601004,1.94605198045049,0.0552430650371059,0.952852577435489,-13.8245089940648,495.082952524071,2.00908402967118,0.0155322473157619,1.11632521246183,37.4535617597689,472.77283564079,71.2207300221922,0.0139786015932567,1.17971465355657
5,5.006142,22.5,22.724815,-3.958,-3.86613,90.727089,NaN,0.990741789340973,NaN,28.024914,400,399.924255,25,29.695454,9.110815,36.338463,50.007172,401.467316,399.528198,398.91272,4280.382324,9.744038,9.265257,9.284229,1.638743,1.622147,1.55409,33.428596,53.23304,21.501867,-5.93022,53.48666,60.996777,88.508751,NaN,684.957031,427.555424571119,1.94603054249807,0.0552486600129715,0.952867745087874,-13.8288137017367,495.07762567465,2.00907864087925,0.0155334880512925,1.11631078510737,37.4496909039825,472.762423921856,71.2091092594771,0.0139793216774189,1.1797240718779
5,5.00611,22.5,22.723734,-3.958,-3.86613,90.727089,NaN,0.989718914031982,NaN,28.024914,400,399.924255,25,29.695454,9.130152,36.052025,50.007172,401.487701,399.543793,398.900513,4282.869629,9.751649,9.275589,9.290916,1.633185,1.622923,1.556709,33.451458,53.313702,21.4729,-5.899447,53.438248,61.089508,88.449593,NaN,691.304688,427.555515491086,1.94603153667687,0.0552490584833035,0.952865926274427,-13.8289928422343,495.078911066524,2.00908678816268,0.0155343732771097,1.11629652470101,37.4477598369491,472.761255075625,71.2067240169639,0.0139799702325172,1.17971189291424
5,5.005463,22.5,22.722567,-3.958,-3.871519,90.742905,NaN,0.989593267440796,NaN,28.034657,400,399.968262,25,29.678288,9.118364,35.888493,50.007172,401.57901,399.563416,399.039093,4284.402344,9.769084,9.260465,9.286325,1.63686,1.62742,1.560139,33.423603,53.287766,21.447699,-5.884573,53.443157,61.062267,88.475105,0,686.483521,427.55221887392,1.94603256981039,0.0552554417019406,0.952853921801494,-13.8326150266445,495.097953551212,2.00914410152143,0.0155365210454995,1.11624952304798,37.4456750636748,472.759979337602,71.2041371825004,0.0139806694559443,1.17969880281616
5,5.004891,22.5,22.72316,-3.958,-3.870144,90.751259,NaN,0.990640938282013,NaN,28.044559,400,400.01178,25,29.6696,9.112775,35.903355,50.007172,401.57901,399.563416,399.039093,4284.402344,9.769084,9.260465,9.286325,1.63686,1.62742,1.560139,33.423603,53.287766,21.447699,-5.884573,53.443157,61.062267,88.475105,0,686.483521,427.555154264313,1.94605520883473,0.0552629941649266,0.952815090641586,-13.8358176261336,495.106573709437,2.00916525815786,0.0155366649451654,1.11624065561859,37.4467344316365,472.768604330293,71.2122133955171,0.0139808874675777,1.17967201198349
5,5.005063,22.5,22.721249,-3.958,-3.855855,90.77137,NaN,0.990464627742767,NaN,28.037857,400,400.031403,25,29.661514,9.114592,35.911331,50.007172,401.538849,399.557434,399.036896,4282.519043,9.769554,9.260303,9.294954,1.636862,1.631058,1.564367,33.415398,53.246643,21.449789,-5.895473,53.426102,61.044239,88.496689,0.506460428237915,730.712097,427.568280013806,1.94610042158626,0.0552652912642077,0.952759243224996,-13.8348545773628,495.131293170588,2.00924134486114,0.0155397458068147,1.11617532877753,37.4433204404392,472.781502124327,71.2206822552969,0.0139831098380199,1.17958777501052
5,5.007032,22.5,22.719608,-3.958,-3.843788,90.783134,NaN,0.990059614181519,NaN,28.041498,400,400.022919,25,29.660057,9.1133,35.93573,50.006905,401.525238,399.536621,399.004456,4283.361816,9.764442,9.261466,9.287475,1.633078,1.623772,1.557266,33.39959,53.343731,21.437273,-5.872362,53.430428,61.057552,88.483971,0.107620768249035,673.990601,427.574184734971,1.94608194789093,0.0552445194806096,0.952815675710896,-13.823831706249,495.146373684689,2.00928979072316,0.0155419767098762,1.11613025328072,37.4403886287091,472.772845744713,71.2112271626373,0.013983600132202,1.17959812220645
5,5.006429,22.5,22.720087,-3.958,-3.846049,90.76535,NaN,0.990536630153656,NaN,28.029879,400,399.990662,25,29.659763,9.092315,36.145336,50.006905,401.525238,399.536621,399.004456,4283.361816,9.764442,9.261466,9.287475,1.633078,1.623772,1.557266,33.39959,53.343731,21.437273,-5.872362,53.430428,61.057552,88.483971,0.107620768249035,673.990601,427.573743062184,1.94609267838621,0.0552513245757621,0.952791811804711,-13.8272070743621,495.125954815489,2.0092316377178,0.0155402440824143,1.11617202459602,37.4412444270639,472.777210748275,71.2155454497956,0.0139835891454139,1.17958739959265
5,5.005669,22.5,22.718666,-3.958,-3.843665,90.731964,NaN,0.990236401557922,NaN,28.025152,400,400.021271,25,29.653429,9.095504,36.145977,50.006905,401.487701,399.465485,398.98999,4283.44043,9.772982,9.259295,9.289362,1.615305,1.611789,1.540925,33.409874,53.297298,21.398121,-5.830686,53.405479,60.990406,88.524597,0,679.771179,427.578172872926,1.94612472121721,0.0552615297286521,0.952737721144592,-13.8314617112698,495.090378663575,2.00913994191546,0.0155388920065805,1.11621993709071,37.4387055781834,472.786258105634,71.2213827530774,0.0139852029567653,1.17952705805537
5,5.007224,22.5,22.718258,-3.958,-3.841714,90.715309,NaN,0.989973306655884,NaN,28.024591,400,400.047241,25,29.64386,9.110736,36.164909,50.006905,401.487701,399.465485,398.98999,4283.44043,9.772982,9.259295,9.289362,1.615305,1.611789,1.540925,33.409874,53.297298,21.398121,-5.830686,53.405479,60.990406,88.524597,0,679.771179,427.575615574379,1.94608332238567,0.0552427735939491,0.952817057687562,-13.8227570272326,495.072272913637,2.00909192584563,0.0155379708288984,1.11624783719051,37.4379765971728,472.771431224635,71.2082865949934,0.0139844137819144,1.17958272286038
5,5.00684,22.5,22.716011,-3.958,-3.842455,90.698875,NaN,0.989992320537567,NaN,28.012827,400,400.176636,25,29.63604,9.127042,36.158005,50.006905,401.749573,399.780273,399.242798,4289.214355,9.779483,9.273549,9.307178,1.615151,1.603769,1.532971,33.401165,53.308456,21.413322,-5.855802,53.450516,61.018444,88.507484,0.107352234423161,745.379211,427.576000125621,1.94609262757487,0.055247323744282,0.952798654218772,-13.8249064166874,495.056600671788,2.00905844898777,0.0155385730088312,1.11625104903273,37.4339616632407,472.771493061103,71.2054404701013,0.0139859419881038,1.17954696689206
5,5.00684,22.5,22.716011,-3.958,-3.8454,90.711304,NaN,0.989992320537567,NaN,28.004801,400,400.23111,25,29.625223,9.129686,36.42466,50.006905,401.711121,399.703308,399.2565,4287.549805,9.759337,9.262617,9.288239,1.601175,1.592094,1.527329,33.370743,53.227398,21.416254,-5.856962,53.424427,60.977642,88.532135,0.472936302423477,676.305298,427.573194113679,1.94608220815909,0.055246409009264,0.952812172611002,-13.8249064166874,495.070474401635,2.00909657880991,0.0155395100449866,1.11622619958977,37.4339616632407,472.767905094663,71.2023986721251,0.0139856840361353,1.1795619993838
5,5.006549,22.5,22.714401,-3.958,-3.852469,90.735565,NaN,0.990429043769836,NaN,28.009457,400,400.241791,25,29.615679,9.117692,36.288624,50.006905,401.711121,399.703308,399.2565,4287.549805,9.759337,9.262617,9.288239,1.601175,1.592094,1.527329,33.370743,53.227398,21.416254,-5.856962,53.424427,60.977642,88.532135,0.472936302423477,676.305298,427.567285179048,1.94606623628258,0.0552478361946545,0.952828103609877,-13.8265353346042,495.09946858664,2.00918313720247,0.0155426584280296,1.11615650893908,37.4310847337731,472.760153472177,71.1937500592292,0.013986218662997,1.17956904420788
5,5.008103,22.5,22.712761,-3.958,-3.860848,90.724495,NaN,0.990741014480591,NaN,28.020838,400,400.223297,25,29.613461,9.120454,35.960808,50.006905,401.703674,399.701874,399.242249,4286.199707,9.751805,9.259789,9.280757,1.603406,1.592891,1.529499,33.388084,53.254837,21.402084,-5.848487,53.475403,60.960091,88.550781,0.356220930814743,675.163025,427.554886078375,1.94598831787202,0.0552258914013193,0.952954925597408,-13.8178374135508,495.089062484162,2.00916154474328,0.0155431681387118,1.11615698309569,37.4281540376638,472.731030141375,71.1669451542107,0.0139852369050543,1.17966523161142
5,5.006359,22.5,22.711967,-3.958,-3.860848,90.724495,NaN,0.989572823047638,NaN,28.020838,400,400.223297,25,29.613461,9.132487,35.765038,50.006905,401.092621,399.057037,398.624603,4283.95752,9.730933,9.239188,9.257154,1.601828,1.59183,1.532994,33.433891,53.210365,21.415216,-5.856085,53.407085,60.940971,88.553864,0.108470231294632,674.348083,427.559841063356,1.946042491139,0.0552475989572088,0.952855801640145,-13.8275989282216,495.090006492905,2.00916753076913,0.0155438190077904,1.11614651301557,37.4267350941107,472.748572789924,71.1807919964637,0.0139870369941793,1.17957911963955
5,5.006198,22.5,22.70999,-3.958,-3.858913,90.709015,NaN,0.989608705043793,NaN,28.017166,400,400.105438,25,29.614628,9.127087,36.06398,50.006905,401.092621,399.057037,398.624603,4283.95752,9.730933,9.239188,9.257154,1.601828,1.59183,1.532994,33.433891,53.210365,21.415216,-5.856085,53.407085,60.940971,88.553864,0.108470231294632,674.348083,427.5621422105,1.94605433952939,0.0552502048105727,0.952837762411181,-13.8285002079585,495.075079177609,2.00913495220218,0.0155442726572659,1.11615134925758,37.4232018681649,472.749887167986,71.1793553595554,0.0139884727940855,1.17954236687707
