P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.006027,22.5,22.709932,-3.958,-3.846853,90.693764,NaN,0.990469932556152,NaN,27.997154,400,399.85318,25,29.612984,9.125929,36.402367,50.009075,401.586517,399.608673,399.167358,4286.317871,9.744925,9.259126,9.277575,1.60016,1.582947,1.525663,33.46093,53.220482,21.406673,-5.86238,53.436745,61.012253,88.506233,0,671.233887,427.574118765792,1.94610232141713,0.0552560807169836,0.952772674150345,-13.8294574920039,495.05812550025,2.00908860491792,0.015543170230077,1.11618105342234,37.4230982090443,472.766327935362,71.1932191986813,0.0139896944551201,1.17947256706261
5,5.005351,22.5,22.70756,-3.958,-3.828509,90.685188,NaN,0.990348160266876,NaN,27.996351,400,399.976593,25,29.622343,9.131636,36.492863,50.009075,401.610657,399.624878,399.174591,4286.955078,9.741757,9.263809,9.277603,1.597621,1.582785,1.532323,33.465469,53.296803,21.384373,-5.841711,53.379665,61.063862,88.476448,0.0858307182788849,674.392578,427.593514839482,1.9461882137448,0.0552701989455653,0.952650204551635,-13.8332420870844,495.051374292995,2.0090801830354,0.0155444683796948,1.11616689485484,37.4188587361975,472.792586428852,71.2124236383943,0.0139931925466517,1.17932517993251
5,5.005115,22.5,22.70686,-3.958,-3.817439,90.654053,NaN,0.989963412284851,NaN,27.995527,400,400.084686,25,29.632828,9.128127,36.424103,50.009075,401.610657,399.624878,399.174591,4286.955078,9.741757,9.263809,9.277603,1.597621,1.582785,1.532323,33.465469,53.296803,21.384373,-5.841711,53.379665,61.063862,88.476448,0.0858307182788849,674.392578,427.604730238703,1.94623469942942,0.0552765777125211,0.952586142190681,-13.8345634280558,495.017454312219,2.00898994070578,0.0155426941748462,1.11621992570969,37.4176075627261,472.807615048257,71.2242645972519,0.0139947484567767,1.17925127043095
5,5.004797,22.5,22.706371,-3.958,-3.806223,90.662117,NaN,0.989740490913391,NaN,28.001596,400,400.11618,25,29.626961,9.113816,36.211452,50.009075,401.643433,399.657776,399.258301,4285.665039,9.740744,9.252707,9.282268,1.603524,1.594745,1.526823,33.446083,53.309757,21.401869,-5.855615,53.393085,60.989536,88.514076,0.0832566618919373,714.866577,427.616316521892,1.94628424382488,0.0552840238374188,0.952516827173587,-13.8363439541412,495.027037189615,2.00901837036484,0.015543703394972,1.11619733367294,37.4167335113023,472.823992810323,71.2375226979316,0.0139962581701553,1.17917509442152
5,5.003978,22.5,22.705301,-3.958,-3.790146,90.677063,NaN,0.990501761436462,NaN,27.999569,400,400.122437,25,29.61392,9.106842,36.116123,50.009075,401.643433,399.657776,399.258301,4285.665039,9.740744,9.252707,9.282268,1.603524,1.594745,1.526823,33.446083,53.309757,21.401869,-5.855615,53.393085,60.989536,88.514076,0.0832566618919373,714.866577,427.633952724577,1.94636653243567,0.055299224954793,0.952397030858552,-13.8409300459556,495.044992366568,2.00907229396053,0.0155457081649825,1.11615332381384,37.4148209153718,472.850835117611,71.2589079416812,0.0139989148870807,1.17904610912
5,5.005843,22.5,22.704908,-3.958,-3.777887,90.722931,NaN,0.989835977554321,NaN,27.993843,400,400.086609,25,29.604473,9.105166,35.925686,50.009075,401.57486,399.552063,399.169769,4287.179199,9.746288,9.25252,9.280947,1.605439,1.593051,1.530981,33.482605,53.259205,21.39854,-5.849193,53.408848,60.982407,88.534081,NaN,678.420471,427.640338654937,1.94635195909323,0.0552797916002171,0.952446652953301,-13.8304875798646,495.096653199115,2.00921595715617,0.0155494895454949,1.11605656280486,37.4141184213527,472.845265812421,71.2536777255184,0.0139987812863343,1.179063158279
5,5.004465,22.5,22.704515,-3.958,-3.768106,90.792465,NaN,0.990324556827545,NaN,28.001562,400,400.077728,25,29.592676,9.092935,35.825966,50.009075,401.463684,399.396851,398.997528,4286.063965,9.736336,9.249512,9.266564,1.616065,1.614252,1.540271,33.48539,53.194931,21.371265,-5.824637,53.405796,60.946003,88.565254,NaN,683.295837,427.653561643411,1.9464293299738,0.0552999995408289,0.95232410365316,-13.8382029602388,495.174719110777,2.00943215790374,0.0155550542976145,1.11591294414759,37.4134159180995,472.871363269062,71.2753062296159,0.0140009247767994,1.17894806077616
5,5.004465,22.5,22.704515,-3.958,-3.752939,90.823532,NaN,0.990324556827545,NaN,27.988905,400,399.962738,25,29.585169,9.104944,35.922775,50.009075,401.463684,399.396851,398.997528,4286.063965,9.736336,9.249512,9.266564,1.616065,1.614252,1.540271,33.48539,53.194931,21.371265,-5.824637,53.405796,60.946003,88.565254,NaN,683.295837,427.668005019331,1.94648294519316,0.0553047092529397,0.952255052173215,-13.8382029602388,495.209386219473,2.00952740820425,0.0155573959699311,1.11585123848538,37.4134159180995,472.889830126136,71.2909705839576,0.014002252599672,1.17887106734474
5,5.003534,22.5,22.704395,-3.958,-3.741926,90.792984,NaN,0.989886462688446,NaN,27.962223,400,399.959259,25,29.582657,9.119566,35.975151,50.009075,401.488708,399.4841,399.031799,4294.001953,9.781568,9.287598,9.302258,1.602388,1.597789,1.524362,33.475002,53.160942,21.377937,-5.840093,53.414604,60.904549,88.581474,0,704.026428,427.681130201093,1.9465507795491,0.0553197359790191,0.952152390079189,-13.8434165181297,495.175440817839,2.00943465381443,0.0155551918705707,1.11591033311269,37.4132014114491,472.913027680693,71.3104945367722,0.0140040019897951,1.17877253412636
5,5.003568,22.5,22.703583,-3.958,-3.741926,90.792984,NaN,0.990181922912598,NaN,27.962223,400,399.959259,25,29.582657,9.123958,36.154472,50.020882,401.579773,399.621368,399.193512,4285.033203,9.77915,9.275207,9.316395,1.616037,1.622367,1.539688,33.50882,53.290539,21.398746,-5.863191,53.460091,60.965443,88.544037,0.56466144323349,684.081787,427.681033854619,1.94654972377949,0.055319312009572,0.95215430996532,-13.8432261066511,495.176405390302,2.0094407747762,0.0155558580792311,1.11589964571593,37.4117498938172,472.911526868183,71.3081750281488,0.0140044456975049,1.17876598885506
5,5.003674,22.5,22.702253,-3.958,-3.744391,90.735626,NaN,0.989612877368927,NaN,27.958796,400,400.085052,25,29.578932,9.123867,36.195442,50.020882,401.579773,399.621368,399.193512,4285.033203,9.77915,9.275207,9.316395,1.616037,1.622367,1.539688,33.50882,53.290539,21.398746,-5.863191,53.460091,60.965443,88.544037,0.56466144323349,684.081787,427.678386389971,1.94653772023023,0.0553172248314555,0.95217149695629,-13.8426324772155,495.11397723237,2.00927491307975,0.0155526248857368,1.11599626312691,37.4093723228394,472.905529566135,71.3013734033684,0.0140049180577869,1.17877000599863
5,5.003379,22.5,22.701277,-3.958,-3.743352,90.692062,NaN,0.98943817615509,NaN,27.954603,400,400.102753,25,29.583706,9.122121,36.003918,50.020882,401.480927,399.507935,399.050629,4285.395996,9.779208,9.272133,9.297341,1.607904,1.597999,1.525856,33.502907,53.26152,21.379793,-5.859359,53.390137,60.91288,88.586113,0.673948466777802,666.086182,427.680211663427,1.94655055286557,0.0553212260388773,0.952150116404085,-13.8442845829438,495.066518731455,2.00914865517639,0.015550140324662,1.11607027247548,37.4076275117181,472.908582870351,71.3027059628743,0.0140058007467288,1.17874191018474
5,5.001908,22.5,22.699251,-3.958,-3.741474,90.626129,NaN,0.989480257034302,NaN,27.961151,400,400.071747,25,29.592346,9.112233,35.954189,50.020882,401.480927,399.507935,399.050629,4285.395996,9.779208,9.272133,9.297341,1.607904,1.597999,1.525856,33.502907,53.26152,21.379793,-5.859359,53.390137,60.91288,88.586113,0.673948466777802,666.086182,427.686167903328,1.94660287279009,0.0553401587059391,0.952058539324368,-13.8525238190074,494.995339547916,2.0089616640823,0.0155468288398089,1.11617532671332,37.4040054165424,472.923767052495,71.312977539627,0.0140082694018455,1.17864678267477
5,5.003393,22.5,22.699333,-3.958,-3.747267,90.58033,NaN,0.989494562149048,NaN,27.952421,400,399.988953,25,29.596546,9.110848,35.944771,50.020882,401.334198,399.427307,398.904541,4282.930176,9.766801,9.272714,9.30082,1.608834,1.600138,1.527686,33.494614,53.363018,21.403109,-5.881375,53.39267,60.941292,88.564468,0.428194731473923,665.368835,427.676444285038,1.94653628129841,0.0553198357129963,0.952168697516425,-13.84420617625,494.944120101536,2.00882050542891,0.0155433056310501,1.11626818871514,37.4041520214134,472.900944252516,71.2937204354245,0.0140065724596438,1.17874308386917
5,5.003457,22.5,22.696678,-3.958,-3.746321,90.569702,NaN,0.990749359130859,NaN,27.947927,400,399.939514,25,29.600357,9.108932,36.053261,50.020882,401.319855,399.360931,398.895355,4284.39502,9.776256,9.263949,9.290783,1.593637,1.581953,1.513591,33.502068,53.274448,21.376251,-5.855287,53.423084,60.965508,88.536758,0.177123740315437,668.596375,427.677163662176,1.94653763737657,0.0553193313921828,0.952168012750965,-13.843847747763,494.935417733786,2.0088079260428,0.0155446818949165,1.11625440186273,37.3994050374363,472.897692387866,71.2875399186364,0.0140081430747941,1.17871478136245
5,5.004422,22.5,22.696075,-3.958,-3.74683,90.579025,NaN,0.990391254425049,NaN,27.941347,400,399.899963,25,29.608606,9.111703,36.108948,50.020882,401.319855,399.360931,398.895355,4284.39502,9.776256,9.263949,9.290783,1.593637,1.581953,1.513591,33.502068,53.274448,21.376251,-5.855287,53.423084,60.965508,88.536758,0.177123740315437,668.596375,427.673944129734,1.94650587363873,0.0553071421055835,0.952224834397993,-13.8384437420016,494.946542419745,2.00884108870008,0.0155458803620305,1.11622772834133,37.3983268500947,472.885907258251,71.2767645950958,0.0140077053236426,1.17875436441347
5,5.004687,22.5,22.696659,-3.958,-3.752023,90.640297,NaN,0.989599108695984,NaN,27.941957,400,399.943817,25,29.616922,9.108891,36.32185,50.020882,401.456512,399.500946,398.927185,4278.10791,9.770232,9.282845,9.285233,1.593446,1.579845,1.514239,33.487019,53.293571,21.348333,-5.823636,53.389008,60.988064,88.521095,0,668.631226,427.668248027259,1.94647928989201,0.0553022266106165,0.952263429189997,-13.8369598794816,495.014237325568,2.00902469043716,0.015550024787307,1.11611275002556,37.3993710650329,472.877569209774,71.2704438984607,0.014006708656027,1.1787983146595
5,5.00322,22.5,22.695738,-3.958,-3.746568,90.731316,NaN,0.98988264799118,NaN,27.937073,400,399.995605,25,29.628304,9.11307,36.286884,50.020882,401.458832,399.498505,398.963196,4282.094238,9.774111,9.277995,9.285663,1.607715,1.58645,1.521918,33.499794,53.255383,21.307306,-5.790558,53.43845,60.975842,88.541779,0,669.25,427.677600120666,1.94654412415346,0.0553222102109248,0.952155750211569,-13.845175070745,495.116911211972,2.0093108260889,0.0155576467173572,1.11591899901961,37.3977242715726,472.898609877364,71.2871068103397,0.0140088480376209,1.17869614526563
5,5.003894,22.5,22.694822,-3.958,-3.743027,90.813232,NaN,0.989760994911194,NaN,27.930882,400,399.993103,25,29.63586,9.119282,36.147236,50.020882,401.458832,399.498505,398.963196,4282.094238,9.774111,9.277995,9.285663,1.607715,1.58645,1.521918,33.499794,53.255383,21.307306,-5.790558,53.43845,60.975842,88.541779,0,669.25,427.67906170586,1.94653570974436,0.0553149053093003,0.952177722512057,-13.8414004467032,495.209403909506,2.00956889794301,0.0155645756421773,1.11574418868169,37.3960863680059,472.894428437644,71.2823787089483,0.0140091699921142,1.17869912011197
5,5.003908,22.5,22.69446,-3.958,-3.755318,90.837791,NaN,0.989919126033783,NaN,27.935524,400,399.980774,25,29.62837,9.107812,36.146614,50.020882,401.436432,399.538177,398.96933,4282.016602,9.770785,9.281898,9.29767,1.608062,1.588566,1.527725,33.502281,53.155769,21.329195,-5.812325,53.408829,60.940376,88.559341,0.13421531021595,681.612976,427.667318462474,1.94649183207118,0.0553109141364959,0.952234400673696,-13.8413220461621,495.237234626916,2.00964690921866,0.0155667243304062,1.11569076217664,37.3954390603978,472.878808732216,71.268660784716,0.0140082925686443,1.17875847838813
5,5.003908,22.5,22.69446,-3.958,-3.776408,90.825241,NaN,0.989919126033783,NaN,27.916172,400,399.967285,25,29.62031,9.10059,36.196465,50.01609,401.51593,399.499817,398.969055,4279.005371,9.755716,9.254137,9.268483,1.602113,1.585977,1.52248,33.515751,53.276253,21.347296,-5.835701,53.41291,60.945694,88.563568,0.118019014596939,727.052673,427.647234826647,1.9464172781792,0.0553043644960743,0.952330427881799,-13.8413220461621,495.223232551858,2.00960844002601,0.0155657782504201,1.11571562406071,37.3954390603978,472.853131794212,71.2468787378374,0.0140064455133307,1.17886551805715
5,5.002587,22.5,22.69342,-3.958,-3.768821,90.807976,NaN,0.989703774452209,NaN,27.913467,400,399.93631,25,29.609486,9.102023,36.131203,50.01609,401.51593,399.499817,398.969055,4279.005371,9.755716,9.254137,9.268483,1.602113,1.585977,1.52248,33.515751,53.276253,21.347296,-5.835701,53.41291,60.945694,88.563568,0.118019014596939,727.052673,427.658205301314,1.94648512880726,0.0553231938325852,0.952221178891981,-13.8487204342508,495.205204474005,2.00956335550505,0.0155653306810991,1.11573617228194,37.3935793484867,472.875043133448,71.2641255748434,0.0140087287273283,1.17875777143706
5,5.001022,22.5,22.692242,-3.958,-3.763166,90.766426,NaN,0.989785194396973,NaN,27.905451,400,399.91449,25,29.611504,9.114811,36.055153,50.01609,401.399506,399.464539,398.886261,4282.739258,9.75726,9.255371,9.289439,1.600626,1.586338,1.521105,33.512627,53.271881,21.341465,-5.834236,53.405647,60.906933,88.58284,0,702.076294,427.668026167421,1.94655373203083,0.0553444775103247,0.95210702257732,-13.8574872960546,495.16024347645,2.00944485283728,0.0155631650667376,1.11580313645152,37.3914727889191,472.897021270332,71.2812531590779,0.0140111106803218,1.17864765868474
5,5.002023,22.5,22.690094,-3.958,-3.763166,90.766426,NaN,0.990929543972015,NaN,27.905451,400,399.91449,25,29.611504,9.12185,36.050529,50.01609,401.621704,399.659851,399.149078,4277.352051,9.760056,9.247662,9.286273,1.590441,1.571043,1.502651,33.521675,53.324833,21.326248,-5.810174,53.377792,60.885372,88.602394,0.197498455643654,690.357361,427.66518880003,1.94652263650832,0.0553319862111799,0.95216357909626,-13.8518796245139,495.162795408319,2.00946105185654,0.0155649292540485,1.11577486206727,37.3876314121352,472.883301588165,71.2668443383148,0.0140115844399256,1.17867092866832
5,5.001534,22.5,22.691643,-3.958,-3.762229,90.709686,NaN,0.990149736404419,NaN,27.915329,400,399.995728,25,29.617857,9.119967,36.087093,50.01609,401.621704,399.659851,399.149078,4277.352051,9.760056,9.247662,9.286273,1.590441,1.571043,1.502651,33.521675,53.324833,21.326248,-5.810174,53.377792,60.885372,88.602394,0.197498455643654,690.357361,427.66746705986,1.94654113830927,0.0553383788117063,0.952131689836246,-13.8546189295714,495.097641702855,2.00927537859205,0.0155593774544476,1.11590810472703,37.3904015947683,472.891844365358,71.2760888721923,0.0140111456020904,1.17865977180175
5,5.00253,22.5,22.690254,-3.958,-3.768609,90.676758,NaN,0.990117788314819,NaN,27.920776,400,400.044678,25,29.621683,9.116596,36.127136,50.01609,401.346954,399.404358,398.860718,4276.891113,9.744368,9.244324,9.283117,1.591804,1.579255,1.505045,33.535355,53.189011,21.301485,-5.779828,53.317158,60.851734,88.62825,0.247445583343506,693.803772,427.658568769272,1.94648764870161,0.0553239706733011,0.952216992080091,-13.8490397017795,495.062547838691,2.00918486499175,0.0155580339655293,1.11595541528606,37.387917557729,472.871475548517,71.2570174538462,0.014010624814782,1.17872271553976
5,5.002727,22.5,22.68964,-3.958,-3.769481,90.645798,NaN,0.989764988422394,NaN,27.916323,400,399.978241,25,29.623772,9.110293,36.293774,50.01609,401.346954,399.404358,398.860718,4276.891113,9.744368,9.244324,9.283117,1.591804,1.579255,1.505045,33.535355,53.189011,21.301485,-5.779828,53.317158,60.851734,88.62825,0.247445583343506,693.803772,427.657179919479,1.94647844721539,0.0553212426066188,0.952232096798511,-13.847936280155,495.028727330337,2.00909452886607,0.0155562021094149,1.11600910023547,37.3868194656673,472.867446255484,71.2528075153038,0.0140107524786568,1.17872982302923
5,5.00187,22.5,22.687677,-3.958,-3.775256,90.641022,NaN,0.988960802555084,NaN,27.918385,400,399.897522,25,29.625631,9.105457,36.558929,50.01609,401.381958,399.408264,398.937836,4276.135254,9.752476,9.232388,9.278355,1.587716,1.577746,1.507514,33.508869,53.269299,21.30147,-5.784549,53.442127,60.903908,88.596489,0.250753551721573,687.548828,427.654110610382,1.94648465449621,0.0553301394704506,0.95220993013372,-13.8527366857499,495.025732559785,2.00909469114162,0.0155574538462324,1.11599272921548,37.3833086387857,472.866833613721,71.2497568949959,0.0140120434984864,1.17870142008563
5,5.001325,22.5,22.686188,-3.958,-3.777364,90.629799,NaN,0.989832282066345,NaN,27.913216,400,399.898376,25,29.626484,9.110448,36.579807,50.01609,401.243713,399.29892,398.753693,4277.609375,9.745244,9.238861,9.279032,1.593675,1.580425,1.513051,33.511242,53.204815,21.333559,-5.809334,53.35405,60.921822,88.585449,0.186268016695976,684.14093,427.653648607287,1.94649413447537,0.055336285054802,0.952188710745157,-13.8557897786952,495.014979239283,2.00907149948141,0.0155578298805583,1.11599548917163,37.3806454073423,472.868012036919,71.2488368934946,0.0140131411671413,1.17867302958201
5,5.001735,22.5,22.686857,-3.958,-3.78612,90.646271,NaN,0.990392208099365,NaN,27.910799,400,399.856812,25,29.636269,9.105534,36.401817,50.01609,401.243713,399.29892,398.753693,4277.609375,9.745244,9.238861,9.279032,1.593675,1.580425,1.513051,33.511242,53.204815,21.333559,-5.809334,53.35405,60.921822,88.585449,0.186268016695976,684.14093,427.644148377377,1.94645044388971,0.0553284487098042,0.952251759315653,-13.8534929328397,495.032565828753,2.0091169813166,0.0155585234896412,1.1159714273464,37.3818419998858,472.853902723492,71.2377293379986,0.01401167080745,1.17874237760587
5,5.001078,22.5,22.686245,-3.958,-3.792429,90.722725,NaN,0.990324258804321,NaN,27.89793,400,399.832703,25,29.64657,9.116493,36.275997,50.01152,401.424744,399.453339,398.93335,4272.587891,9.740555,9.245471,9.270012,1.583922,1.570254,1.504911,33.49221,53.261898,21.32855,-5.79582,53.405243,60.978859,88.538368,0.139200001955032,689.307678,427.640003890911,1.94644855347872,0.0553346867651068,0.952243331153034,-13.8571735575623,495.11860787686,2.00935608569697,0.0155647948947406,1.11581102553291,37.38074736022,472.852394167573,71.2356603768276,0.0140119785480973,1.17873901259239
5,5.002034,22.5,22.684971,-3.958,-3.796259,90.778664,NaN,0.990298569202423,NaN,27.877506,400,399.885834,25,29.653614,9.115014,36.276814,50.01152,401.224915,399.295197,398.74881,4277.119141,9.736434,9.248497,9.278281,1.608649,1.595192,1.529761,33.473949,53.340725,21.294168,-5.76851,53.388248,60.96616,88.56382,0.11136694252491,684.382874,427.633645157097,1.94640530915654,0.055321568325391,0.952314881356273,-13.8518180065173,495.182535383188,2.00953720872831,0.0155700612159355,1.1156831600085,37.3784685775966,472.835716680893,71.2198691518739,0.014011645012937,1.17878845247182
5,5.002034,22.5,22.684971,-3.958,-3.799977,90.869347,NaN,0.990298569202423,NaN,27.874035,400,399.831146,25,29.665838,9.119949,36.201927,50.01152,401.224915,399.295197,398.74881,4277.119141,9.736434,9.248497,9.278281,1.608649,1.595192,1.529761,33.473949,53.340725,21.294168,-5.76851,53.388248,60.96616,88.56382,0.11136694252491,684.382874,427.630104418851,1.94639216375648,0.0553204131506343,0.952331835725707,-13.8518180065173,495.283700736647,2.00981515537502,0.0155768991679869,1.11550370568706,37.3784685775966,472.831189826722,71.2160289226044,0.0140113192245995,1.17880733427465
5,5.003254,22.5,22.684628,-3.958,-3.799977,90.869347,NaN,0.989817321300507,NaN,27.874035,400,399.831146,25,29.665838,9.117966,36.034309,50.01152,401.299561,399.314423,398.826477,4283.004883,9.730731,9.248539,9.266043,1.608785,1.596372,1.528679,33.470581,53.20002,21.294193,-5.763456,53.390247,60.936855,88.576195,0.437521606683731,731.340454,427.626643487552,1.94635426105516,0.0553051974729662,0.95240090473561,-13.8449846501506,495.284107740365,2.00981774121614,0.0155771810997351,1.11549920231778,37.3778550425928,472.817657075253,71.2041067243724,0.0140105785932144,1.17885838544871
5,5.002852,22.5,22.683157,-3.958,-3.797093,90.914543,NaN,0.990054130554199,NaN,27.881329,400,399.803101,25,29.674496,9.115273,35.927299,50.01152,401.299561,399.314423,398.826477,4283.004883,9.730731,9.248539,9.266043,1.608785,1.596372,1.528679,33.470581,53.20002,21.294193,-5.763456,53.390247,60.936855,88.576195,0.437521606683731,731.340454,427.630530563814,1.94637694689414,0.0553111063188558,0.952364985766755,-13.8472361567202,495.336266422499,2.00996731306047,0.0155817973430445,1.11539076153148,37.3752237381963,472.82340801048,71.2070877985449,0.0140119932174353,1.17881117198417
5,5.002445,22.5,22.681755,-3.958,-3.801507,90.926765,NaN,0.990291059017181,NaN,27.876518,400,399.774658,25,29.663467,9.114491,35.954659,50.01152,401.294434,399.329071,398.821625,4279.323242,9.72852,9.247522,9.268424,1.621351,1.605065,1.542548,33.470158,53.219131,21.31127,-5.770636,53.342861,60.961506,88.559654,0.294390231370926,691.357666,427.627481405301,1.94637398450683,0.0553148110453453,0.952362082132711,-13.8495158076359,495.351561087843,2.01001532401253,0.0155838713254996,1.11534831009672,37.3727157394062,472.820423364876,71.2027474545467,0.0140127322868356,1.17880149776395
5,5.001438,22.5,22.682508,-3.958,-3.801348,90.913239,NaN,0.99035120010376,NaN,27.883953,400,399.810699,25,29.639091,9.129846,36.201797,50.01152,401.321991,399.299866,398.836975,4280.208008,9.732057,9.244656,9.258645,1.62013,1.609198,1.537782,33.469353,53.208488,21.288357,-5.750851,53.308632,60.891117,88.612373,0,719.81665,427.63048946045,1.94640583502497,0.0553274230352704,0.95230435141566,-13.8551567312282,495.335581661234,2.00996820991268,0.0155822326471669,1.11538481851613,37.3740627747924,472.832446527422,71.2139183503658,0.0140130853302393,1.17876322793228
5,5.00121,22.5,22.681095,-3.958,-3.79782,90.892311,NaN,0.990100562572479,NaN,27.881693,400,399.825562,25,29.630537,9.123635,36.235401,50.01152,401.321991,399.299866,398.836975,4280.208008,9.732057,9.244656,9.258645,1.62013,1.609198,1.537782,33.469353,53.208488,21.288357,-5.750851,53.308632,60.891117,88.612373,0,719.81665,427.634495873454,1.94642539290521,0.055331364354182,0.952275364334053,-13.8564340417343,495.313914631141,2.00991474159342,0.0155818168597638,1.11540752413469,37.371535043008,472.837201436067,71.2161298169883,0.014014389061006,1.17872110512995
5,5.001567,22.5,22.68087,-3.958,-3.800976,90.885277,NaN,0.990398585796356,NaN,27.888115,400,399.855743,25,29.627972,9.121691,36.155727,50.01152,401.338074,399.378571,398.855865,4280.751953,9.723699,9.251119,9.2686,1.619268,1.604465,1.544561,33.471104,53.202381,21.287941,-5.755544,53.305279,60.859451,88.635628,0.30262154340744,689.307617,427.630477787279,1.94640314191035,0.0553259290368464,0.952309956986744,-13.854434062072,495.30633573063,2.00989488570544,0.0155814715836643,1.11541844061555,37.3711325269092,472.829223707112,71.2090715791584,0.0140139679435968,1.17875082183281
5,5.000911,22.5,22.679035,-3.958,-3.80618,90.936508,NaN,0.990077376365662,NaN,27.888393,400,399.888397,25,29.631626,9.123836,36.052292,50.01104,401.609497,399.630493,399.181458,4278.693359,9.737391,9.247903,9.27489,1.614559,1.607087,1.537587,33.505127,53.198181,21.327312,-5.794868,53.369556,60.768169,88.690178,0.380431145429611,691.929443,427.627382918421,1.9464051271884,0.0553324979229415,0.952296553079704,-13.8581091784824,495.365652805211,2.01006567243061,0.0155868425921685,1.11529348481558,37.3678496712437,472.827335686707,71.2051029754656,0.0140150808532198,1.17872973890512
5,5.000837,22.5,22.677589,-3.958,-3.807121,90.996399,NaN,0.989231407642365,NaN,27.902058,400,400.000214,25,29.63081,9.116422,36.023949,50.01104,401.609497,399.630493,399.181458,4278.693359,9.737391,9.247903,9.27489,1.614559,1.607087,1.537587,33.505127,53.198181,21.327312,-5.794868,53.369556,60.768169,88.690178,0.380431145429611,691.929443,427.62669673557,1.94640409980075,0.0553331290388359,0.952296654956581,-13.858523772611,495.434158595463,2.01026000602812,0.0155925458106556,1.11515693966281,37.3652626030616,472.824955263319,71.2012182890352,0.0140158937067616,1.17871684694193
5,5.001595,22.5,22.677795,-3.958,-3.798573,91.032898,NaN,0.98932147026062,NaN,27.911976,400,400.001617,25,29.631266,9.112764,36.014484,50.01104,401.402893,399.481018,398.994781,4280.837891,9.72799,9.246891,9.280541,1.619932,1.613138,1.547439,33.531139,53.222908,21.310644,-5.784157,53.324821,60.835148,88.640762,0.320452988147736,686.364319,427.632686751646,1.94641076785983,0.0553263263362381,0.952300585415259,-13.8542772055121,495.474615427588,2.01037021881049,0.0155951265176302,1.1150881326036,37.3656311695285,472.82754015349,71.2036769863187,0.0140159395717617,1.17870931845808
5,5.001399,22.5,22.676643,-3.958,-3.798343,91.045242,NaN,0.990017116069794,NaN,27.898182,400,399.956329,25,29.627338,9.11463,35.97636,50.01104,401.402893,399.481018,398.994781,4280.837891,9.72799,9.246891,9.280541,1.619932,1.613138,1.547439,33.531139,53.222908,21.310644,-5.784157,53.324821,60.835148,88.640762,0.320452988147736,686.364319,427.633461738025,1.94641767113214,0.0553288434036795,0.952288444150943,-13.8553752154093,495.489744101611,2.01041669285972,0.0155970044153383,1.11504891721649,37.3635700273069,472.828302633266,71.2028379109717,0.0140167786517654,1.1786879602091
5,5.001399,22.5,22.676643,-3.958,-3.79787,91.042038,NaN,0.990017116069794,NaN,27.899706,400,399.984772,25,29.616161,9.11447,35.895157,50.01104,401.489349,399.554108,399.087616,4280.00293,9.766925,9.269366,9.297503,1.62429,1.608964,1.541828,33.548641,53.104008,21.319412,-5.780106,53.393177,60.801281,88.681847,0.405491143465042,679.952881,427.633912169949,1.94641934341265,0.0553289903755514,0.952286288054259,-13.8553752154093,495.48617147484,2.01040688316955,0.0155967630219702,1.1150551843084,37.3635700273069,472.82887848818,71.2033264673328,0.0140168201089784,1.17868555919841
5,5.003623,22.5,22.676718,-3.958,-3.787451,91.030525,NaN,0.990201950073242,NaN,27.917706,400,400.044403,25,29.611824,9.126793,35.933552,50.01104,401.514435,399.613007,399.14212,4283.525391,9.738288,9.246284,9.293927,1.61934,1.605519,1.547577,33.55624,53.143669,21.323362,-5.779878,53.329613,60.786884,88.692085,0.481018722057342,680.61853,427.637526319056,1.94638708777306,0.0553044876990046,0.95236464561772,-13.8429180901824,495.473244887526,2.01037106754381,0.015595833875216,1.11507869265608,37.3637042186725,472.81787642404,71.1940892193637,0.0140159769771171,1.17873262459593
5,5.003654,22.5,22.67482,-3.958,-3.784452,91.018578,NaN,0.989677786827087,NaN,27.92581,400,400.07605,25,29.625372,9.133135,35.949688,50.01104,401.514435,399.613007,399.14212,4283.525391,9.738288,9.246284,9.293927,1.61934,1.605519,1.547577,33.55624,53.143669,21.323362,-5.779878,53.329613,60.786884,88.692085,0.481018722057342,680.61853,427.640294519772,1.9463967280943,0.0553050327231056,0.952352724615699,-13.842744482029,495.462171096099,2.01034878800963,0.0155964955127139,1.11507725534941,37.3603081787889,472.818535643117,71.1922000200535,0.0140173165595504,1.17869991898096
5,5.002777,22.5,22.673851,-3.958,-3.784452,91.018578,NaN,0.989867568016052,NaN,27.92581,400,400.07605,25,29.625372,9.122248,35.871952,50.01104,401.519867,399.604156,399.05069,4281.294922,9.777364,9.283503,9.306886,1.610047,1.600178,1.531727,33.590729,53.134819,21.328991,-5.780081,53.267807,60.781075,88.686722,0.509844064712524,675.448181,427.642781743955,1.94642396971863,0.0553159686232003,0.952303105105982,-13.847656229181,495.46331886184,2.0103560898609,0.0155972929791341,1.11506458079755,37.3585742901319,472.826557821294,71.1977561088111,0.0140185539308265,1.17865117595958
5,5.001206,22.5,22.67379,-3.958,-3.77993,91.043839,NaN,0.990034341812134,NaN,27.925959,400,400.08551,25,29.63917,9.10576,35.725403,50.01104,401.56546,399.648834,399.15033,4281.084473,9.783092,9.272917,9.307842,1.616742,1.604352,1.534303,33.564217,53.166393,21.326694,-5.770395,53.319786,60.828049,88.657845,0.368640512228012,765.683533,427.651542692403,1.94648876119056,0.055336972889207,0.952193659871678,-13.8564564510768,495.491558116844,2.01043389289907,0.0155992466239834,1.11501436395888,37.3584651373657,472.84878370804,71.2165352300082,0.0140201957006607,1.17855759219532
5,5.00118,22.5,22.674129,-3.958,-3.775598,91.096519,NaN,0.990257501602173,NaN,27.921095,400,400.124603,25,29.6432,9.104184,35.684864,50.01104,401.56546,399.648834,399.15033,4281.084473,9.783092,9.272917,9.307842,1.616742,1.604352,1.534303,33.564217,53.166393,21.326694,-5.770395,53.319786,60.828049,88.657845,0.368640512228012,765.683533,427.655741267126,1.94650488183124,0.0553386432667592,0.952172478309151,-13.8566021122018,495.549893169714,2.01059260507199,0.0156029363288718,1.11491592054948,37.3590717376292,472.854810449627,71.2220861298404,0.0140203987432152,1.17853783724673
5,4.99971,22.5,22.672972,-3.958,-3.769206,91.140686,NaN,0.990233182907104,NaN,27.916996,400,400.062439,25,29.642666,9.106765,35.781071,50.01104,401.408081,399.475372,398.964233,4278.172852,9.773778,9.271742,9.296762,1.62296,1.613124,1.537706,33.560272,53.113384,21.348366,-5.77372,53.385796,60.756596,88.709816,NaN,688.315674,427.665994423569,1.94657314820446,0.0553589804211868,0.952060346394297,-13.864838507423,495.600502349902,2.01073649528713,0.0156072154549651,1.11481477591256,37.3570013950814,472.876697767811,71.2391666076268,0.0140227624621022,1.17842847807205
5,5.000976,22.5,22.673122,-3.958,-3.767142,91.128403,NaN,0.988907814025879,NaN,27.935104,400,400.037476,25,29.642157,9.127073,35.908054,50.011185,401.589355,399.695435,399.127106,4279.59082,9.773634,9.281211,9.304615,1.622768,1.604281,1.540196,33.574081,53.030899,21.366711,-5.775793,53.357361,60.743919,88.719818,0,693.67865,427.664370948228,1.94654110832104,0.0553438164297135,0.95212249471598,-13.8577450118195,495.586631478605,2.01069777563273,0.0156061668646144,1.11484064238164,37.357269810484,472.865874058602,71.2301753442799,0.0140218810581996,1.1784758900641
5,5.000328,22.5,22.671804,-3.958,-3.761636,91.053879,NaN,0.989502668380737,NaN,27.945562,400,400.1073,25,29.640003,9.128493,35.85796,50.011185,401.589355,399.695435,399.127106,4279.59082,9.773634,9.281211,9.304615,1.622768,1.604281,1.540196,33.574081,53.030899,21.366711,-5.775793,53.357361,60.743919,88.719818,0,693.67865,427.671449879514,1.94658070036921,0.0553536160584713,0.952060869206698,-13.8613756346861,495.505104186281,2.01047959407812,0.0156016378671278,1.11496878396034,37.354911287671,472.877660739792,71.2384777578435,0.0140236273774945,1.17840605634232
5,5.00171,22.5,22.672354,-3.958,-3.763092,90.954865,NaN,0.990558981895447,NaN,27.945969,400,400.127014,25,29.642189,9.101235,35.863632,50.011185,401.549438,399.632324,399.087585,4278.208496,9.779592,9.279234,9.30253,1.60413,1.596174,1.520883,33.577438,53.102936,21.373987,-5.762309,53.286224,60.773342,88.698112,0.15296833217144,694.276917,427.666146488133,1.94653262081356,0.055335914539935,0.952145556848852,-13.8536329803098,495.394045169125,2.01017226043242,0.0155937230865805,1.11516988077468,37.3558955093969,472.861874258713,71.2257909316768,0.0140221161682206,1.17848042951961
5,5.000632,22.5,22.671349,-3.958,-3.772002,90.845566,NaN,0.989442229270935,NaN,27.94751,400,400.074768,25,29.641171,9.0931,35.970001,50.011185,401.53421,399.641479,399.064819,4280.824219,9.776313,9.280958,9.306748,1.627758,1.613801,1.537293,33.585251,53.176304,21.379808,-5.762404,53.314781,60.78928,88.697052,0.188834607601166,690.890625,427.66071878313,1.94653461828038,0.0553466003373411,0.952125150039997,-13.8596723348385,495.273339118662,2.00984499993324,0.0155863088134303,1.11537179432247,37.3540970541716,472.861152881679,71.2238827661452,0.0140227487769655,1.17846758310446
5,5.001811,22.5,22.670326,-3.958,-3.778363,90.786995,NaN,0.990504086017609,NaN,27.965006,400,400.092224,25,29.633059,9.108373,35.891972,50.011185,401.53421,399.641479,399.064819,4280.824219,9.776313,9.280958,9.306748,1.627758,1.613801,1.537293,33.585251,53.176304,21.379808,-5.762404,53.314781,60.78928,88.697052,0.188834607601166,690.890625,427.651319363858,1.94647550436745,0.0553299103741759,0.95222073617857,-13.8530671918213,495.209222070153,2.00967321821718,0.0155827323624242,1.11547405862397,37.3522663256151,472.839361698354,71.2040728375632,0.0140218765552427,1.17854219562456
5,5.003535,22.5,22.669434,-3.958,-3.787201,90.725098,NaN,0.990817487239838,NaN,27.974928,400,400.166534,25,29.624855,9.104502,35.95507,50.011185,401.645355,399.692596,399.102051,4277.328125,9.780447,9.290479,9.297864,1.621341,1.611798,1.538269,33.561863,53.258507,21.392292,-5.752289,53.282093,60.800583,88.684235,0.269504934549332,693.526917,427.638014003111,1.94639070508463,0.055305662516635,0.952358525541466,-13.8434109177736,495.141233714408,2.00949020792518,0.0155787957307078,1.11558492993106,37.3506699793256,472.808911185483,71.1770859168823,0.0140202913291503,1.17865504436838
5,5.003535,22.5,22.669434,-3.958,-3.796266,90.657814,NaN,0.990817487239838,NaN,27.974636,400,400.160919,25,29.623821,9.108123,36.07235,50.011185,401.489227,399.57843,398.980652,4277.593262,9.772027,9.276584,9.301166,1.624621,1.613153,1.537893,33.575634,53.342281,21.417276,-5.773928,53.303192,60.768284,88.703209,0.479826509952545,682.302612,427.629380685669,1.94635865365529,0.0553028466953095,0.952399878218013,-13.8434109177736,495.066168203276,2.0092838941304,0.0155737170336564,1.11571860478165,37.3506699793256,472.797875160958,71.1677228644097,0.0140194965359679,1.17870107935721
5,5.003672,22.5,22.670027,-3.958,-3.793929,90.652031,NaN,0.989944100379944,NaN,27.973392,400,400.083923,25,29.627096,9.099669,36.027184,50.011185,401.489227,399.57843,398.980652,4277.593262,9.772027,9.276584,9.301166,1.624621,1.613153,1.537893,33.575634,53.342281,21.417276,-5.773928,53.303192,60.768284,88.703209,0.479826509952545,682.302612,427.631217807935,1.94636266130462,0.0553018646110344,0.952396969851552,-13.8426436776725,495.059010756959,2.00926168184071,0.0155727926266101,1.11573793321676,37.3517312327926,472.80008641965,71.1703640432537,0.0140192518977769,1.17870121617237
5,5.003855,22.5,22.669907,-3.958,-3.790736,90.659439,NaN,0.989247560501099,NaN,27.971163,400,400.062042,25,29.624344,9.10556,35.946823,50.011185,401.567688,399.542572,398.960297,4274.070801,9.746363,9.255722,9.275989,1.622357,1.613907,1.535244,33.566742,53.070972,21.45565,-5.791546,53.371483,60.89278,88.624001,1.023544,693.342224,427.633739705071,1.94636826680614,0.0553005750133568,0.952392760401966,-13.8416188491019,495.067418785059,2.00928530682716,0.0155734505968115,1.11572160731444,37.3515164783133,472.801848279354,71.1717039592612,0.0140194605120073,1.17869197141341
5,5.005651,22.5,22.669102,-3.958,-3.790736,90.659439,NaN,0.990027844905853,NaN,27.971163,400,400.062042,25,29.624344,9.110177,35.940445,50.011185,401.567688,399.542572,398.960297,4274.070801,9.746363,9.255722,9.275989,1.622357,1.613907,1.535244,33.566742,53.070972,21.45565,-5.791546,53.371483,60.89278,88.624001,1.023544,693.342224,427.628644975716,1.94631248738981,0.0552781934784764,0.95249444045221,-13.8315624849596,495.06837603237,2.00929138401071,0.0155741128398427,1.1157109943672,37.3500758113461,472.7815141974,71.153414305919,0.014018544320694,1.17876411783202
5,5.005198,22.5,22.66861,-3.958,-3.794282,90.652512,NaN,0.990463316440582,NaN,27.962093,400,400.081848,25,29.622852,9.130741,35.92152,50.003578,401.75412,399.799408,399.222107,4277.655762,9.745824,9.263931,9.289585,1.621546,1.605531,1.535359,33.563416,53.273113,21.427078,-5.769518,53.344887,60.937229,88.59407,NaN,685.820251,427.62655258001,1.94631401624776,0.055282735964673,0.952484983455916,-13.8340987137281,495.061232545132,2.00927385476649,0.0155739946525226,1.11571829153657,37.3491952851942,472.781350867533,71.1526407984719,0.0140188676572631,1.17875702943737
5,5.005048,22.5,22.668148,-3.958,-3.805902,90.643509,NaN,0.990218579769135,NaN,27.971504,400,400.145538,25,29.631775,9.122015,35.764385,50.003578,401.661896,399.67749,399.150269,4277.391113,9.753008,9.261194,9.292109,1.608062,1.5988,1.532225,33.541279,53.348724,21.431648,-5.781142,53.354351,60.768787,88.710175,NaN,675.718994,427.615910041867,1.94627758293235,0.0552809959682104,0.952529581225181,-13.8349385631727,495.051737118455,2.0092497317235,0.0155736950307277,1.11573011972146,37.3483684364493,472.768159339384,71.1408537071454,0.0140182321830995,1.17880481302128
5,5.005786,22.5,22.669121,-3.958,-3.809286,90.64447,NaN,0.990052819252014,NaN,27.967079,400,400.095001,25,29.646181,9.112168,35.638863,50.003578,401.661896,399.67749,399.150269,4277.391113,9.753008,9.261194,9.292109,1.608062,1.5988,1.532225,33.541279,53.348724,21.431648,-5.781142,53.354351,60.768787,88.710175,NaN,675.718994,427.610592295152,1.94624269386196,0.0552707509711376,0.952586877325512,-13.8308066890389,495.051652134483,2.00924533289029,0.0155729671034006,1.11574103828514,37.350109815111,472.757511392241,71.1330770096856,0.014016802554211,1.17886466550298
5,5.005076,22.5,22.66901,-3.958,-3.792536,90.664986,NaN,0.989939868450165,NaN,27.952051,400,400.069,25,29.660086,9.10492,35.662804,50.003578,401.668579,399.725891,399.19632,4276.595703,9.746505,9.249347,9.295894,1.617829,1.600058,1.534541,33.552872,53.15213,21.449389,-5.785359,53.331978,60.752842,88.719788,NaN,688.062866,427.628561711717,1.9463239792253,0.0552847983202837,0.95247010138735,-13.8347817898264,495.07467424298,2.00930908955907,0.0155746072866393,1.11569874658385,37.3499111612158,472.785341921179,71.1565428371241,0.0140188826663648,1.17874668676375
5,5.005573,22.5,22.668213,-3.958,-3.768344,90.732834,NaN,0.989095211029053,NaN,27.957352,400,400.093262,25,29.669434,9.113121,35.751492,50.003578,401.509888,399.550293,399.008118,4279.279297,9.744896,9.255117,9.288406,1.621957,1.61265,1.542624,33.579624,53.315083,21.444153,-5.791957,53.347725,60.773235,88.700867,0,692.637329,427.650193264188,1.94639408315691,0.0552861183442312,0.952387853067036,-13.8319991741288,495.151314551022,2.00952313949218,0.0155803842451454,1.1155535175053,37.3484847687596,472.808362418012,71.1750449505585,0.0140210835247871,1.17863805885852
5,5.004674,22.5,22.667976,-3.958,-3.744563,90.798981,NaN,0.991257190704346,NaN,27.958229,400,400.069275,25,29.668358,9.108526,35.788612,50.003578,401.509888,399.550293,399.008118,4279.279297,9.744896,9.255117,9.288406,1.621957,1.61265,1.542624,33.579624,53.315083,21.444153,-5.791957,53.347725,60.773235,88.700867,0,692.637329,427.675388628945,1.94650606216556,0.0553047048932741,0.952228760666258,-13.8370326713475,495.225382119646,2.00972768368494,0.0155855705424741,1.1154194724469,37.3480606020476,472.846589057449,71.2071743481878,0.0140239979491997,1.17847501950966
5,5.004674,22.5,22.667976,-3.958,-3.722869,90.832733,NaN,0.991257190704346,NaN,27.948929,400,399.995453,25,29.67168,9.119745,35.731796,50.003578,401.502869,399.537201,398.990326,4279.84082,9.743021,9.250458,9.287485,1.641567,1.630804,1.554584,33.588951,53.386261,21.454971,-5.799053,53.41069,60.807465,88.694122,0.521941065788269,723.111267,427.696045210237,1.9465827337795,0.0553114399960508,0.952130196384707,-13.8370326713475,495.263028632624,2.00983111787334,0.0155881167665898,1.11535282414149,37.3480606020476,472.872992335032,71.2295800067819,0.0140258992617631,1.17836512349118
5,5.004759,22.5,22.668287,-3.958,-3.721923,90.828911,NaN,0.989964663982391,NaN,27.94392,400,400.064087,25,29.672625,9.128356,35.65765,50.003578,401.502869,399.537201,398.990326,4279.84082,9.743021,9.250458,9.287485,1.641567,1.630804,1.554584,33.588951,53.386261,21.454971,-5.799053,53.41069,60.807465,88.694122,0.521941065788269,723.111267,427.696705134297,1.94658343816195,0.0553106741639601,0.952130698615244,-13.8365567271836,495.258396621253,2.00981706000812,0.0155875724832169,1.1153644502036,37.3486172083012,472.873671113171,71.2305570772311,0.0140257362226083,1.17836720327396
5,5.005525,22.5,22.667519,-3.958,-3.736446,90.801064,NaN,0.989345788955688,NaN,27.970221,400,400.138855,25,29.671562,9.141552,35.65271,50.003578,401.641266,399.662292,399.110077,4278.605469,9.751296,9.265239,9.294041,1.617922,1.610369,1.541279,33.591782,53.207966,21.434381,-5.765662,53.41618,60.758614,88.713203,0,675.23407,427.680706236725,1.94650833202408,0.0552966195838153,0.952239918715349,-13.8322679085098,495.228248100992,2.00973751540327,0.0155861038271999,1.11540935081343,37.3472426845748,472.846729794958,71.2067043256457,0.0140243194613165,1.1784672244011
5,5.004862,22.5,22.667234,-3.958,-3.736446,90.801064,NaN,0.989915609359741,NaN,27.970221,400,400.138855,25,29.671562,9.135719,35.91711,49.998177,401.594543,399.7258,399.199005,4280.513672,9.737846,9.260693,9.300723,1.617651,1.60156,1.537082,33.583488,53.202953,21.457293,-5.789621,53.372787,60.776157,88.704865,NaN,678.408447,427.682584995282,1.94652891450122,0.05530488178716,0.952202477450965,-13.8359800031198,495.228586461647,2.00973966560431,0.0155863384034327,1.11540560572913,37.3467325984094,472.853417860439,71.2120120392365,0.0140249952909581,1.1784348828329
5,5.006322,22.5,22.666416,-3.958,-3.741635,90.765022,NaN,0.990693986415863,NaN,27.998665,400,400.179047,25,29.671509,9.122719,36.089802,49.998177,401.594543,399.7258,399.199005,4280.513672,9.737846,9.260693,9.300723,1.617651,1.60156,1.537082,33.583488,53.202953,21.457293,-5.789621,53.372787,60.776157,88.704865,NaN,678.408447,427.673506180604,1.94646525012113,0.0552850796500937,0.952308543496183,-13.8278060526651,495.189355263871,2.00963537081778,0.0155842922001064,1.11546612099899,37.3452685345699,472.830347725218,71.1913806762027,0.01402389121823,1.17851805712667
5,5.006593,22.5,22.666363,-3.958,-3.744418,90.749641,NaN,0.990136504173279,NaN,28.013201,400,400.179016,25,29.673594,9.112961,36.197002,49.998177,401.59964,399.702911,399.18515,4280.767578,9.752504,9.272915,9.299498,1.636582,1.621377,1.552807,33.591778,53.126469,21.461889,-5.791568,53.347084,60.783306,88.713867,NaN,686.087402,427.670087761948,1.94644700045666,0.0552808403712743,0.952336523895656,-13.8262890330984,495.172261003566,2.00958862356911,0.0155831751220251,1.11549587284698,37.3451736733047,472.823989335308,71.1859171200435,0.0140234693889802,1.17854371493939
5,5.006,22.5,22.665815,-3.958,-3.747452,90.765648,NaN,0.989741802215576,NaN,27.992481,400,400.17511,25,29.679251,9.107588,36.270363,49.998177,401.597229,399.71344,399.217041,4274.799805,9.747421,9.261455,9.290597,1.623536,1.607293,1.538371,33.610462,53.227627,21.461246,-5.781792,53.364281,60.751007,88.727112,NaN,683.335632,427.668879243303,1.94645468343748,0.0552872850001163,0.952316824133935,-13.8296086443922,495.190767338931,2.00964182481156,0.0155848341209263,1.11545697875718,37.3441928337322,472.825866364823,71.1868028317299,0.0140239779801737,1.17852724535612
5,5.006415,22.5,22.666681,-3.958,-3.744662,90.737053,NaN,0.989353895187378,NaN,27.982449,400,400.190857,25,29.687874,9.106129,36.428299,49.998177,401.597229,399.71344,399.217041,4274.799805,9.747421,9.261455,9.290597,1.623536,1.607293,1.538371,33.610462,53.227627,21.461246,-5.781792,53.364281,60.751007,88.727112,NaN,683.335632,427.670359921531,1.94645166323372,0.0552829816396082,0.952327575796271,-13.8272854448041,495.157841181816,2.00954763533017,0.0155819634065754,1.11552499365038,37.345742838375,472.826040847017,71.188068085749,0.0140234004688371,1.17854018422458
5,5.006577,22.5,22.665346,-3.958,-3.745847,90.731926,NaN,0.989800274372101,NaN,27.979183,400,400.207458,25,29.689491,9.109103,36.562611,49.998177,401.718933,399.803772,399.315948,4275.703613,9.739534,9.25599,9.285331,1.61964,1.598894,1.532048,33.629272,53.235588,21.48291,-5.795455,53.342159,60.786861,88.710754,0.700856685638428,720.477234,427.668772220722,1.94644244563147,0.0552805960727266,0.952342125639486,-13.8263785970948,495.153707997589,2.00954199358215,0.015582675231183,1.11551758551938,37.3433533782568,472.820994743328,71.1820641398858,0.0140239466871631,1.17854014476507
5,5.006002,22.5,22.665287,-3.958,-3.748362,90.756165,NaN,0.990015506744385,NaN,27.966721,400,400.248077,25,29.686594,9.114064,36.489384,49.998177,401.718933,399.803772,399.315948,4275.703613,9.739534,9.25599,9.285331,1.61964,1.598894,1.532048,33.629272,53.235588,21.48291,-5.795455,53.342159,60.786861,88.710754,0.700856685638428,720.477234,427.668006964007,1.94645140455901,0.0552869775875696,0.952321079702484,-13.8295974478928,495.180816525966,2.00961674191083,0.0155845531134573,1.11546880217768,37.3432477741853,472.823996858187,71.1845353535484,0.014024203121113,1.17852670317474
5,5.006799,22.5,22.665794,-3.958,-3.755497,90.783157,NaN,0.98975270986557,NaN,27.966114,400,400.201202,25,29.681534,9.121219,36.227051,49.998177,401.589722,399.681671,399.181244,4278.582031,9.75019,9.26559,9.289793,1.631982,1.616936,1.549507,33.644146,53.249641,21.476032,-5.784914,53.344067,60.774727,88.718155,0.310464560985565,697.617371,427.658952518329,1.94640144008119,0.0552748357796973,0.952398632238984,-13.8251359162229,495.21032250823,2.009695648899,0.0155861726039887,1.11542207199524,37.3441552464573,472.807503685419,71.1711952021637,0.0140226697067897,1.17860345432433
5,5.006799,22.5,22.665794,-3.958,-3.758468,90.828316,NaN,0.98975270986557,NaN,27.971645,400,400.197357,25,29.671885,9.119354,36.071671,49.998177,401.728912,399.773407,399.303711,4280.376953,9.746458,9.259696,9.28155,1.612169,1.597121,1.527382,33.634399,53.259712,21.466032,-5.769073,53.359066,60.769669,88.724007,NaN,681.785156,427.656122921878,1.94639093648137,0.0552739135076048,0.952412173397736,-13.8251359162229,495.260691839073,2.00983404301097,0.0155895797095753,1.11533288536688,37.3441552464573,472.803887089714,71.1681266785184,0.0140224092110563,1.17861853536936
5,5.006552,22.5,22.66456,-3.958,-3.75556,90.911125,NaN,0.990124881267548,NaN,27.989719,400,400.218933,25,29.668558,9.114694,36.034283,49.998177,401.728912,399.773407,399.303711,4280.376953,9.746458,9.259696,9.28155,1.612169,1.597121,1.527382,33.634399,53.259712,21.466032,-5.769073,53.359066,60.769669,88.724007,NaN,681.785156,427.659592783446,1.94640888489362,0.0552778923195794,0.952384953323305,-13.8265185412697,495.354507903017,2.01009705147307,0.0155968415969762,1.11515366202323,37.3419465000591,472.808336635852,71.1703097129779,0.0140235705483649,1.17858050200366
5,5.005322,22.5,22.664373,-3.958,-3.746765,90.984085,NaN,0.990036427974701,NaN,27.975098,400,400.248962,25,29.673798,9.112289,36.100529,49.998177,401.731476,399.856415,399.361755,4278.713379,9.752763,9.270782,9.297887,1.616333,1.59736,1.531882,33.583969,53.1679,21.445845,-5.751817,53.394939,60.731716,88.748306,NaN,696.149963,427.671455203925,1.94647816029065,0.0552959455718891,0.952275385715996,-13.8334044527028,495.436085845833,2.01032190781917,0.0156024966543349,1.11500811326108,37.3416117793033,472.8319279877,71.1900860626619,0.0140253972372589,1.17847923733704
5,5.007375,22.5,22.663761,-3.958,-3.731942,90.997124,NaN,0.989323258399963,NaN,27.961891,400,400.259644,25,29.677742,9.122481,36.285439,49.998981,401.584961,399.67807,399.162964,4279.685547,9.747783,9.266189,9.293522,1.612485,1.597173,1.531791,33.586967,53.185741,21.462505,-5.765554,53.390163,60.703308,88.770409,0.322251528501511,716.814331,427.679752718726,1.94646682966991,0.0552749744020199,0.952323924088098,-13.8219118590348,495.45134925117,2.01036644644913,0.0156039836595079,1.11497458599262,37.3405163148974,472.827168071895,71.1852575285028,0.0140254714853264,1.17848940909263
5,5.006686,22.5,22.664892,-3.958,-3.716336,90.995819,NaN,0.990524053573608,NaN,27.960072,400,400.171783,25,29.673571,9.124981,36.442139,49.998981,401.584961,399.67807,399.162964,4279.685547,9.747783,9.266189,9.293522,1.612485,1.597173,1.531791,33.586967,53.185741,21.462505,-5.765554,53.390163,60.703308,88.770409,0.322251528501511,716.814331,427.696566026211,1.94654337100706,0.0552883980144183,0.952214073436686,-13.8257684467336,495.448554390669,2.01035392507884,0.0156029537366646,1.1149919346985,37.3425407584768,472.855111265433,71.2104284555259,0.0140267132586681,1.17839089470082
