P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.006819,22.5,22.664471,-3.958,-3.716336,90.995819,NaN,0.989821910858154,NaN,27.960072,400,400.171783,25,29.673571,9.118927,36.429985,49.998981,401.652039,399.761902,399.277466,4275.200195,9.748842,9.257574,9.295032,1.627808,1.613549,1.542608,33.598457,53.207466,21.464792,-5.769027,53.358177,60.712246,88.762131,0.198169142007828,700.903809,427.696189252518,1.94653924346652,0.0552867415007157,0.952221579563818,-13.8250239650473,495.449053122345,2.01035709859688,0.0156033004831116,1.11498642725209,37.3417871947188,472.853099380988,71.2081781459702,0.0140268552969927,1.17839262824894
5,5.006236,22.5,22.662815,-3.958,-3.713476,90.997711,NaN,0.990115642547607,NaN,27.943888,400,400.175079,25,29.673035,9.111446,36.241333,49.998981,401.652039,399.761902,399.277466,4275.200195,9.748842,9.257574,9.295032,1.627808,1.613549,1.542608,33.598457,53.207466,21.464792,-5.769027,53.358177,60.712246,88.762131,0.198169142007828,700.903809,427.700564040502,1.94656744410828,0.0552948910285516,0.952175692052887,-13.828287481549,495.453124362947,2.01037537494189,0.0156048071559261,1.11496106330953,37.3388229547919,472.8604875758,71.2123121761999,0.0140285161983773,1.17833576458736
5,5.005913,22.5,22.662767,-3.958,-3.710528,91.008118,NaN,0.990174889564514,NaN,27.935858,400,400.228455,25,29.679825,9.0996,36.081963,49.998981,401.603516,399.727631,399.198547,4282.072754,9.774944,9.268597,9.310904,1.604237,1.591612,1.524974,33.642563,53.365036,21.459766,-5.765532,53.354958,60.721127,88.763733,0,695.513245,427.704285909014,1.94658788655996,0.0552998300565324,0.952144087913884,-13.8300956952159,495.464784510235,2.01040760055886,0.0156056311914572,1.11494008230684,37.3387370323406,472.867459906979,71.2181674462825,0.0140290510971221,1.17830600200012
5,5.006437,22.5,22.661928,-3.958,-3.712182,91.002579,NaN,0.989930987358093,NaN,27.93232,400,400.174866,25,29.685621,9.115494,36.011154,49.998981,401.682739,399.842529,399.323029,4283.344238,9.779777,9.27452,9.324683,1.601781,1.588878,1.522974,33.675247,53.214474,21.463749,-5.77245,53.379589,60.713093,88.775558,0.262362360954285,697.423523,427.701226805209,1.94656577900219,0.0552927887314603,0.952181157978774,-13.8271622913383,495.459602632629,2.0103969662137,0.0156059048307343,1.11493994078876,37.3372351571706,472.858669828036,71.2096255263384,0.0140289899541236,1.17832933881462
5,5.007193,22.5,22.662138,-3.958,-3.721842,90.961617,NaN,0.989270508289337,NaN,27.95579,400,400.224091,25,29.684685,9.120246,36.052437,49.998981,401.682739,399.842529,399.323029,4283.344238,9.779777,9.27452,9.324683,1.601781,1.588878,1.522974,33.675247,53.214474,21.463749,-5.77245,53.379589,60.713093,88.775558,0.262362360954285,697.423523,427.689886618386,1.94650817710082,0.055280375122401,0.952267711908303,-13.8229305409876,495.413681962104,2.01026995637133,0.0156026436977655,1.11502286879357,37.3376110774457,472.839129122378,71.1933135962075,0.0140274392878019,1.17841398405971
5,5.008141,22.5,22.661356,-3.958,-3.734982,90.918655,NaN,0.990453124046326,NaN,27.972361,400,400.264801,25,29.680647,9.117647,35.977253,49.998981,401.64798,399.794922,399.287109,4279.21875,9.771799,9.26734,9.313338,1.606508,1.59017,1.533086,33.686951,53.191032,21.459795,-5.76642,53.349724,60.679104,88.788979,0.521456658840179,697.714844,427.674686689876,1.94643231177963,0.0552644947385967,0.952381036950767,-13.8176247488539,495.366703680477,2.01014427799687,0.0156000482681485,1.11509688589152,37.3362112085246,472.811909432561,71.1692071143473,0.0140260115676484,1.17851503416418
5,5.007905,22.5,22.661987,-3.958,-3.739256,90.86026,NaN,0.990464448928833,NaN,27.983311,400,400.241913,25,29.682301,9.119298,35.920616,49.998981,401.191711,399.427734,398.865143,4276.400391,9.74108,9.25923,9.306986,1.594725,1.583062,1.524021,33.678078,53.220089,21.467499,-5.784949,53.265385,60.655277,88.815758,0.276659220457077,692.307434,427.671285095183,1.94642452694916,0.0552661060829236,0.952387163505194,-13.8189455284647,495.300835650746,2.00996063790982,0.0155951241471676,1.11521995956565,37.3373407731331,472.810113992412,71.1684978339491,0.0140254521242395,1.17853247758104
5,5.007432,22.5,22.662058,-3.958,-3.734343,90.826195,NaN,0.990079641342163,NaN,27.976608,400,400.041992,25,29.67902,9.113803,35.823956,49.998981,401.191711,399.427734,398.865143,4276.400391,9.74108,9.25923,9.306986,1.594725,1.583062,1.524021,33.678078,53.220089,21.467499,-5.784949,53.265385,60.655277,88.815758,0.276659220457077,692.307434,427.677304636404,1.94645657364675,0.0552735195338111,0.952338070003226,-13.8215928270918,495.262760275818,2.00985572911443,0.0155924958024192,1.11528801089278,37.3374678700335,472.821247998723,71.1780369711494,0.0140262057843211,1.17848719890097
5,5.007432,22.5,22.662058,-3.958,-3.728003,90.805405,NaN,0.990079641342163,NaN,27.965937,400,399.982697,25,29.672079,9.099969,35.759434,50.005131,401.397583,399.589386,398.953033,4279.957031,9.74622,9.279048,9.300605,1.601108,1.58127,1.52875,33.687622,53.204082,21.442503,-5.774379,53.32555,60.661388,88.805801,0,691.964417,427.683342368317,1.94647898385461,0.0552754871267122,0.952309223439261,-13.8215928270918,495.239573011774,2.00979202185387,0.0155909271942624,1.11532902752213,37.3374678700335,472.82896453449,71.1845848920989,0.0140267616404701,1.17845505256576
5,5.008176,22.5,22.660837,-3.958,-3.728576,90.797081,NaN,0.989526212215424,NaN,27.974375,400,399.984161,25,29.67362,9.103996,35.864265,50.005131,401.41394,399.60141,399.015503,4277.893555,9.752476,9.273326,9.307006,1.602937,1.597013,1.540804,33.669914,53.254154,21.46312,-5.798286,53.384674,60.675198,88.796288,NaN,689.31366,427.680688364856,1.94645387025667,0.055266046977864,0.952353853382537,-13.8174288745665,495.231738506007,2.00977572618067,0.0155913045853452,1.11532941880366,37.3352821192581,472.818604512226,71.174218497212,0.0140268476613726,1.17847894316792
5,5.007921,22.5,22.660889,-3.958,-3.714153,90.791809,NaN,0.990368723869324,NaN,27.977837,400,400.027649,25,29.679451,9.106276,35.953178,50.005131,401.41394,399.60141,399.015503,4277.893555,9.752476,9.273326,9.307006,1.602937,1.597013,1.540804,33.669914,53.254154,21.46312,-5.798286,53.384674,60.675198,88.796288,NaN,689.31366,427.695146108461,1.94651276201225,0.0552736968055736,0.952273858988518,-13.8188559825878,495.22579672475,2.00975917735027,0.0155908639366149,1.11534051182787,37.3353752079287,472.838955822485,71.1915553320799,0.01402827825992,1.17839500053213
5,5.00754,22.5,22.661331,-3.958,-3.706299,90.762054,NaN,0.990742564201355,NaN,27.968273,400,400.071136,25,29.679996,9.116381,35.971779,50.005131,401.497375,399.681732,399.105133,4281.48584,9.75152,9.275579,9.310768,1.59609,1.581263,1.520271,33.689911,53.246876,21.471451,-5.805407,53.31604,60.684193,88.806129,NaN,691.369751,427.703704311477,1.94655234142362,0.0552808774426941,0.952216677570439,-13.8209883530956,495.192083953128,2.00966464785219,0.0155882544715966,1.11540512506736,37.3361664550788,472.853204974134,71.2042177440677,0.0140290033299477,1.17834266233803
5,5.006086,22.5,22.661257,-3.958,-3.706299,90.762054,NaN,0.989160060882568,NaN,27.968273,400,400.071136,25,29.679996,9.11785,35.955528,50.005131,401.358002,399.526978,398.970215,4281.682617,9.751133,9.274356,9.310029,1.57864,1.563689,1.503918,33.71619,53.274776,21.451241,-5.795554,53.374573,60.679359,88.801613,NaN,683.540222,427.707822519449,1.94659746166193,0.0552989871393718,0.952134656569551,-13.8291271981969,495.192171839232,2.00966520633716,0.0155883154059161,1.11540415203505,37.3360339846537,472.868638791954,71.2172205690841,0.0140301654665894,1.17827728822215
5,5.005991,22.5,22.659348,-3.958,-3.705998,90.74588,NaN,0.99016135931015,NaN,27.959045,400,400.054138,25,29.683163,9.111392,35.954041,50.005131,401.358002,399.526978,398.970215,4281.682617,9.751133,9.274356,9.310029,1.57864,1.563689,1.503918,33.71619,53.274776,21.451241,-5.795554,53.374573,60.679359,88.801613,NaN,683.540222,427.708378167526,1.94660147360919,0.055300264148568,0.952127932893958,-13.8296590286612,495.176398634763,2.00963003947258,0.0155886667095511,1.11541104154937,37.3326164921326,472.867341894244,71.2136578832475,0.0140313737319759,1.17825257967604
5,5.00632,22.5,22.659868,-3.958,-3.700831,90.771149,NaN,0.99070405960083,NaN,27.968254,400,400.069458,25,29.68326,9.111479,35.973412,50.005131,401.521851,399.613251,399.0961,4278.51709,9.718411,9.25039,9.28656,1.601464,1.597627,1.523426,33.681408,53.266975,21.448744,-5.78733,53.255882,60.75771,88.74118,0,679.261963,427.712366058001,1.94660952178256,0.0552977688426195,0.95212304817086,-13.8278172486143,495.203965822494,2.00970356492626,0.0155901456492712,1.11536790904611,37.3335474179997,472.870843035833,71.2172999936742,0.0140312713330805,1.17824621990138
5,5.007243,22.5,22.660017,-3.958,-3.692319,90.782982,NaN,0.989445924758911,NaN,27.964689,400,400.075653,25,29.679493,9.12407,35.957169,50.005131,401.521851,399.613251,399.0961,4278.51709,9.718411,9.25039,9.28656,1.601464,1.597627,1.523426,33.681408,53.266975,21.448744,-5.78733,53.255882,60.75771,88.74118,0,679.261963,427.717856857604,1.94661095885552,0.0552889135674774,0.952136485339567,-13.8226506805019,495.216986916834,2.00973870602085,0.0155909159516467,1.11534648676333,37.3338141610772,472.871546982845,71.2180896049059,0.0140312204363495,1.17824564212566
5,5.006548,22.5,22.659466,-3.958,-3.692603,90.812531,NaN,0.990397870540619,NaN,27.989862,400,400.076447,25,29.675901,9.116108,35.916016,50.005131,401.599792,399.70578,399.188385,4275.930176,9.723101,9.25132,9.297302,1.581904,1.57898,1.509429,33.634079,53.309029,21.433529,-5.766289,53.309555,60.763535,88.745323,0,669.39563,427.719554394198,1.94663152021685,0.0552974818274394,0.952098593013971,-13.8265409323877,495.250597444786,2.00983341648622,0.0155935995570085,1.11528092109775,37.3328277421189,472.877854563822,71.2227324741067,0.0140320505129354,1.17821073037048
5,5.008103,22.5,22.658335,-3.958,-3.708559,90.838989,NaN,0.989846587181091,NaN,28.001835,400,400.110596,25,29.671703,9.103299,36.005642,50.005131,401.54306,399.673523,399.107758,4271.721191,9.711492,9.246385,9.290763,1.602361,1.599746,1.527231,33.599823,53.280235,21.445198,-5.774202,53.343311,60.785088,88.728607,0.0632100105285645,663.317688,427.69995750852,1.9465268855379,0.0552731668002757,0.952258710781028,-13.8178374135508,495.281446905021,2.00992301932665,0.0155965275084239,1.11521392243872,37.3308029303396,472.840236067378,71.1893470891184,0.0140301118742101,1.17834937780189
5,5.008355,22.5,22.660961,-3.958,-3.728734,90.816582,NaN,0.991010785102844,NaN,28.00205,400,400.086731,25,29.676529,9.118909,36.104939,50.005131,401.54306,399.673523,399.107758,4271.721191,9.711492,9.246385,9.290763,1.602361,1.599746,1.527231,33.599823,53.280235,21.445198,-5.774202,53.343311,60.785088,88.728607,0.0632100105285645,663.317688,427.680030629602,1.94644775724022,0.0552637699187218,0.952364684011928,-13.8164271338007,495.253340990713,2.00983454948661,0.0155926739231651,1.1152925644287,37.3355040996645,472.816673588769,71.1727400066432,0.0140266240299453,1.17848894585857
5,5.007191,22.5,22.659588,-3.958,-3.738419,90.806679,NaN,0.990791320800781,NaN,28.004585,400,400.028717,25,29.685007,9.124658,36.193512,50.010967,401.494507,399.67276,399.029175,4275.793945,9.717521,9.254366,9.296309,1.597468,1.582274,1.518731,33.549599,53.289913,21.491444,-5.808704,53.361107,60.802814,88.718857,0.0858943834900856,657.650208,427.674105920086,1.9464496452532,0.055275255303764,0.952343005965995,-13.8229417354723,495.243925968599,2.00981456352918,0.0155930574971202,1.11529406788035,37.3330461522424,472.81539775863,71.1698858574518,0.0140274681195227,1.17847259175987
5,5.006085,22.5,22.660889,-3.958,-3.74164,90.837479,NaN,0.989631593227386,NaN,28.004129,400,400.061737,25,29.685411,9.127544,36.148846,50.010967,401.409424,399.624756,398.983002,4277.821777,9.709813,9.247849,9.294821,1.600579,1.580506,1.515202,33.519684,53.209896,21.496664,-5.810054,53.378849,60.778511,88.739159,0,652.442627,427.674173126641,1.94647258930456,0.0552880303335222,0.952295175993019,-13.8291327963689,495.276732267944,2.0098991237548,0.0155943098614067,1.11525042025525,37.3353752079287,472.825122926485,71.1798168590587,0.0140272817895189,1.17845260765568
5,5.006085,22.5,22.660889,-3.958,-3.744467,90.884987,NaN,0.989631593227386,NaN,28.006636,400,400.048645,25,29.686317,9.124237,35.96727,50.010967,401.409424,399.624756,398.983002,4277.821777,9.709813,9.247849,9.294821,1.600579,1.580506,1.515202,33.519684,53.209896,21.496664,-5.810054,53.378849,60.778511,88.739159,0,652.442627,427.671480969994,1.94646259640466,0.0552871527661936,0.952308040747024,-13.8291327963689,495.329713362816,2.01004467172199,0.0155978936700676,1.11515690922556,37.3353752079287,472.821682087898,71.1768970830415,0.0140270339181235,1.17846694162657
5,5.00689,22.5,22.660219,-3.958,-3.744116,90.904221,NaN,0.989466309547424,NaN,28.009884,400,400.063538,25,29.689499,9.123304,35.811043,50.010967,401.505554,399.661285,399.04892,4278.452637,9.727892,9.256658,9.296194,1.597344,1.579675,1.517115,33.535469,53.212139,21.496246,-5.811827,53.348709,60.724689,88.780815,0,644.100342,427.669533535221,1.94643884912994,0.0552772352888861,0.952351933192817,-13.8246265411536,495.351956394752,2.01010864233892,0.0155998962864649,1.11511032878262,37.3341757837882,472.812565560639,71.1682967806915,0.0140268339037689,1.17849435308078
5,5.007194,22.5,22.658722,-3.958,-3.741918,90.940277,NaN,0.990583658218384,NaN,28.009748,400,400.100037,25,29.690845,9.130152,35.689476,50.010967,401.473297,399.622223,399.015442,4279.232422,9.722447,9.250833,9.290725,1.593493,1.573396,1.503456,33.525188,53.298603,21.525812,-5.834756,53.318954,60.725334,88.787682,NaN,637.976624,427.6707651408,1.94643718334089,0.0552741319490089,0.952359105080124,-13.8229249437609,495.393935906222,2.01023036299184,0.0156038488270494,1.11501996673174,37.3314957790839,472.809892123757,71.1640966135086,0.0140276618856897,1.17848186481619
5,5.006855,22.5,22.658249,-3.958,-3.740791,90.983292,NaN,0.989535450935364,NaN,27.990284,400,400.08197,25,29.688744,9.123503,35.734318,50.010967,401.473297,399.622223,399.015442,4279.232422,9.722447,9.250833,9.290725,1.593493,1.573396,1.503456,33.525188,53.298603,21.525812,-5.834756,53.318954,60.725334,88.787682,NaN,637.976624,427.672799280338,1.94645168922316,0.0552787032087137,0.952334818001164,-13.8248224538059,495.442457043442,2.01036564915228,0.0156074820907103,1.11492954079584,37.3306489627311,472.814223202085,71.1671614547795,0.0140282964280769,1.17845635166839
5,5.006235,22.5,22.658895,-3.958,-3.740791,90.983292,NaN,0.989745795726776,NaN,27.990284,400,400.08197,25,29.688744,9.116175,35.788372,50.010967,401.583771,399.710693,399.182343,4276.289551,9.736557,9.245594,9.300849,1.593687,1.583394,1.515068,33.480724,53.195751,21.52562,-5.828487,53.372692,60.719616,88.782661,NaN,634.138916,427.674556500665,1.94647093407125,0.05528642533939,0.952299787469599,-13.8282930796016,495.441691722822,2.01036077855459,0.0156069497614559,1.11493799202609,37.3318054992596,472.821755833816,71.1743869773362,0.0140283986600345,1.17843516607992
5,5.006123,22.5,22.658022,-3.958,-3.74356,91.019424,NaN,0.989778399467468,NaN,27.977446,400,400.102814,25,29.692478,9.114998,35.970367,50.010967,401.583771,399.710693,399.182343,4276.289551,9.736557,9.245594,9.300849,1.593687,1.583394,1.515068,33.480724,53.195751,21.52562,-5.828487,53.372692,60.719616,88.782661,NaN,634.138916,427.672237008165,1.94646462289027,0.0552869609522769,0.952306060076476,-13.8289200663076,495.483009221095,2.01047798293793,0.0156103931741685,1.11485595231908,37.330242557729,472.818358058722,71.1703772935296,0.0140287491139087,1.17843554245623
5,5.006567,22.5,22.656399,-3.958,-3.735772,91.082832,NaN,0.990372896194458,NaN,27.99255,400,400.081848,25,29.691456,9.109754,35.970776,50.010967,401.386169,399.588196,398.998932,4272.243652,9.733101,9.261758,9.294202,1.597956,1.582611,1.519464,33.456589,53.244324,21.511448,-5.81533,53.285774,60.692535,88.802971,NaN,630.449219,427.6783951761,1.94647836956408,0.0552838478994471,0.952295707638478,-13.8264345747066,495.555616720155,2.01068430180089,0.0156165102916807,1.11471113102689,37.3273367613629,472.820814348381,71.1703675729839,0.0140300328404417,1.17839969681791
5,5.006148,22.5,22.658203,-3.958,-3.722082,91.127991,NaN,0.990751266479492,NaN,28.022312,400,400.043152,25,29.692276,9.133225,35.916363,50.008331,401.406677,399.544678,399.008667,4275.303711,9.744589,9.260682,9.291424,1.618348,1.596353,1.534117,33.462788,53.318069,21.531431,-5.834533,53.387081,60.679043,88.813065,NaN,625.664124,427.69261876135,1.94653976111248,0.0552933162914766,0.952209810973977,-13.8287801129754,495.603820209776,2.0108089014554,0.0156184261014334,1.1146468477022,37.3305666077832,472.84448445609,71.1927822118828,0.0140305079478301,1.17832961289857
5,5.005668,22.5,22.658039,-3.958,-3.707555,91.176712,NaN,0.989835500717163,NaN,28.048582,400,400.028687,25,29.693979,9.125319,35.700333,50.008331,401.406677,399.544678,399.008667,4275.303711,9.744589,9.260682,9.291424,1.618348,1.596353,1.534117,33.462788,53.318069,21.531431,-5.834533,53.387081,60.679043,88.813065,NaN,625.664124,427.707810503913,1.94660599623957,0.0553038054660086,0.952116779174071,-13.8314673097932,495.658318491456,2.01095920093874,0.0156222317686709,1.11455016424168,37.330272993454,472.867062555619,71.2117325679092,0.0140322462978151,1.17823310010136
5,5.006452,22.5,22.657257,-3.958,-3.694588,91.186829,NaN,0.990254640579224,NaN,28.067762,400,400.051727,25,29.690758,9.115293,35.624214,50.008331,401.469482,399.6409,399.05957,4274.616211,9.734909,9.268701,9.294859,1.60358,1.592975,1.52765,33.442776,53.263088,21.541231,-5.83773,53.339661,60.666988,88.816742,NaN,623.107361,427.717936304135,1.94662748531014,0.0552980617580019,0.952102180301267,-13.8270783232902,495.670518648608,2.01099604063204,0.0156236385870925,1.114520375728,37.3288729321858,472.873365255223,71.2160733953927,0.0140332336794941,1.17819456497053
5,5.006547,22.5,22.658369,-3.958,-3.688176,91.126144,NaN,0.989959359169006,NaN,28.105339,400,400.058289,25,29.685726,9.115063,35.718239,50.008331,401.471649,399.577698,399.065979,4277.541992,9.743968,9.263247,9.288812,1.608254,1.595865,1.532695,33.403244,53.305264,21.537268,-5.827214,53.335594,60.675877,88.820404,NaN,620.001526,427.72377212151,1.94664719327865,0.0552988679609139,0.952078471423207,-13.826546530166,495.601565102848,2.010801999098,0.0156181501008628,1.11465260096523,37.3308638011329,472.881712581138,71.2245923366402,0.0140330765495554,1.17817739985916
5,5.006547,22.5,22.658369,-3.958,-3.701565,91.054398,NaN,0.989959359169006,NaN,28.126925,400,400.039551,25,29.684103,9.119013,35.848961,50.008331,401.471649,399.577698,399.065979,4277.541992,9.743968,9.263247,9.288812,1.608254,1.595865,1.532695,33.403244,53.305264,21.537268,-5.827214,53.335594,60.675877,88.820404,NaN,620.001526,427.711024336525,1.94659988378777,0.0552947132938685,0.952139178717059,-13.826546530166,495.521588230761,2.01058242735134,0.0156127434483765,1.1147922440741,37.3308638011329,472.865420722625,71.2107647158729,0.0140319029690757,1.17824513135466
5,5.00804,22.5,22.659338,-3.958,-3.711703,90.993614,NaN,0.990188479423523,NaN,28.124746,400,400.038757,25,29.683485,9.111891,35.668331,50.008331,401.554382,399.663544,399.135803,4275.470215,9.739905,9.270364,9.29021,1.598992,1.585713,1.520158,33.375492,53.362537,21.515385,-5.791784,53.401978,60.675163,88.832191,NaN,616.996765,427.69714205577,1.9465177286436,0.0552729755628053,0.952269441249702,-13.8181899919476,495.45267523959,2.01038904285807,0.015607362935727,1.11492359731389,37.332598589554,472.838490168881,71.1891593536104,0.0140293021787387,1.17837246945603
5,5.007711,22.5,22.660473,-3.958,-3.718459,90.956116,NaN,0.990316390991211,NaN,28.119493,400,400.103455,25,29.690163,9.122496,35.544128,50.008331,401.554382,399.663544,399.135803,4275.470215,9.739905,9.270364,9.29021,1.598992,1.585713,1.520158,33.375492,53.362537,21.515385,-5.791784,53.401978,60.675163,88.832191,NaN,616.996765,427.691640548602,1.94650405931895,0.0552749751092624,0.952281577290951,-13.8200312896163,495.409521389921,2.01026566465395,0.015603600547323,1.11501185082025,37.334630494018,472.835375562438,71.1879804407953,0.014028303963214,1.17840334417787
5,5.009444,22.5,22.660007,-3.958,-3.723977,90.939041,NaN,0.990031719207764,NaN,28.135595,400,399.921112,25,29.685747,9.117934,35.600182,50.008331,401.562683,399.637299,399.19104,4275.047852,9.744392,9.253576,9.289712,1.601524,1.588216,1.51802,33.344448,53.257763,21.531441,-5.80073,53.368431,60.68647,88.819275,NaN,614.547119,427.681475050142,1.94643078342766,0.0552516943047581,0.952404547702329,-13.8103333326551,495.391034631983,2.0102168874792,0.015602696905698,1.11503921790422,37.3337962588961,472.809491035535,71.1654143823841,0.0140267569300492,1.17850381993758
5,5.010211,22.5,22.660559,-3.958,-3.723977,90.939041,NaN,0.990770101547241,NaN,28.135595,400,399.921112,25,29.685747,9.107172,35.70549,50.008331,401.118256,399.160461,398.554138,4276.22998,9.715262,9.26836,9.255982,1.594415,1.589064,1.513645,33.319656,53.337349,21.507057,-5.785374,53.354401,60.691231,88.810715,NaN,612.392273,427.679301447257,1.9464069882432,0.0552421531027849,0.952447879703542,-13.8060419779378,495.390380339713,2.01021272490242,0.0156022421486726,1.11504644705464,37.3347844501511,472.802072305423,71.1598317414033,0.0140258461657547,1.17854345797533
5,5.012937,22.5,22.659679,-3.958,-3.722044,90.929634,NaN,0.989580869674683,NaN,28.148106,400,399.703766,25,29.668461,9.095162,35.909607,50.008331,401.118256,399.160461,398.554138,4276.22998,9.715262,9.26836,9.255982,1.594415,1.589064,1.513645,33.319656,53.337349,21.507057,-5.785374,53.354401,60.691231,88.810715,NaN,612.392273,427.673416693697,1.94632927061511,0.0552088653715381,0.952593126573916,-13.7907940973275,495.380934191868,2.01019055105692,0.0156022577350937,1.11505337109868,37.3332090641289,472.774080118709,71.1349455467452,0.0140244292486447,1.17864631961139
5,5.012869,22.5,22.661161,-3.958,-3.717589,90.908997,NaN,0.990579187870026,NaN,28.136318,400,399.65918,25,29.650137,9.099272,36.058605,50.01437,401.187256,399.269897,398.65274,4278.448242,9.717234,9.265651,9.261236,1.614802,1.596576,1.530271,33.330742,53.459145,21.507036,-5.779423,53.392792,60.650021,88.851402,NaN,610.889954,427.677853171473,1.9463471301792,0.0552110917880688,0.952568965688582,-13.7911743784185,495.356165198689,2.01011616675469,0.0155994805229857,1.11511329442025,37.3358621306424,472.782307366048,71.1438386476416,0.0140240118741788,1.17863539621026
5,5.013448,22.5,22.66209,-3.958,-3.719538,90.882538,NaN,0.989669919013977,NaN,28.141277,400,399.667969,25,29.650791,9.105976,36.111477,50.01437,400.996826,398.982208,398.380188,4277.079102,9.733529,9.256231,9.247801,1.610879,1.606396,1.534696,33.296329,53.265316,21.516235,-5.78549,53.402912,60.606487,88.878677,NaN,610.356689,427.674355554192,1.94632228484626,0.0552032941627555,0.952610580705797,-13.7879365226037,495.325557866457,2.01002811080508,0.0155967197500103,1.11517747388971,37.3375251530431,472.775056109931,71.138885556948,0.014022856312005,1.17868032776225
5,5.012462,22.5,22.664621,-3.958,-3.713466,90.864586,NaN,0.990635573863983,NaN,28.118856,400,399.571442,25,29.659338,9.104197,35.922279,50.01437,400.996826,398.982208,398.380188,4277.079102,9.733529,9.256231,9.247801,1.610879,1.606396,1.534696,33.296329,53.265316,21.516235,-5.78549,53.402912,60.606487,88.878677,NaN,610.356689,427.682933951139,1.94637432788694,0.0552174277875142,0.95252717316324,-13.7934505548236,495.302535269883,2.00995402304253,0.0155932814202295,1.11524600118758,37.342055686589,472.796523670216,71.160365593573,0.0140226780707298,1.17863072652365
5,5.013081,22.5,22.664455,-3.958,-3.714377,90.903648,NaN,0.990055620670319,NaN,28.128656,400,399.373077,25,29.667656,9.112306,35.834183,50.01437,400.782867,398.635803,398.096527,4279.78125,9.739184,9.255079,9.223603,1.613505,1.601812,1.531348,33.261444,53.273758,21.546228,-5.827198,53.425198,60.659138,88.863373,NaN,608.623169,427.680312000051,1.94635191194659,0.0552094538119649,0.952566301645461,-13.7899888091746,495.346294357377,2.01007494017521,0.0155963642018438,1.11516697871852,37.3417585555099,472.788572935467,71.1534057231036,0.0140222184574663,1.17866127297567
5,5.014781,22.5,22.666618,-3.958,-3.723579,90.927231,NaN,0.990018486976624,NaN,28.138828,400,399.28717,25,29.670185,9.113742,35.886948,50.01437,400.782867,398.635803,398.096527,4279.78125,9.739184,9.255079,9.223603,1.613505,1.601812,1.531348,33.261444,53.273758,21.546228,-5.827198,53.425198,60.659138,88.863373,NaN,608.623169,427.666727366507,1.94626666488365,0.0551854869426234,0.952704395707833,-13.780483268165,495.370028456211,2.0101308658505,0.0155963614942052,1.11514899449578,37.345630079739,472.762255556955,71.1338705859068,0.0140188490705959,1.17880530073855
5,5.014183,22.5,22.667763,-3.958,-3.741553,90.94072,NaN,0.989917099475861,NaN,28.119991,400,399.329132,25,29.672716,9.119148,36.175182,50.01437,400.991211,398.865936,398.323975,4281.703613,9.75283,9.273855,9.238689,1.605206,1.590631,1.527983,33.224758,53.403111,21.546415,-5.822415,53.416451,60.683422,88.845978,NaN,606.45636,427.651298518427,1.94622164663662,0.055187338792669,0.952752697609482,-13.7838267018113,495.383713244809,2.01016354787375,0.0155964358231328,1.11513751099153,37.347679386052,472.748361789684,71.123562692553,0.0140170683520858,1.17888144253166
5,5.014183,22.5,22.667763,-3.958,-3.74716,90.950394,NaN,0.989917099475861,NaN,28.113846,400,399.36972,25,29.673876,9.11523,36.216957,50.01437,400.985565,398.840759,398.27243,4275.753906,9.744313,9.263957,9.225018,1.597242,1.581776,1.516019,33.207325,53.38039,21.536629,-5.820777,53.405991,60.68877,88.853065,NaN,604.6073,427.64595636217,1.94620181722181,0.0551856000071294,0.952778339490108,-13.7838267018113,495.394500993251,2.01019317676715,0.015597165173693,1.11511852570426,37.347679386052,472.74153510423,71.1177719466885,0.0140165765922127,1.17890997752343
5,5.014589,22.5,22.66741,-3.958,-3.761418,90.930374,NaN,0.990096926689148,NaN,28.111607,400,399.410187,25,29.673769,9.108553,36.268349,50.01437,400.985565,398.840759,398.27243,4275.753906,9.744313,9.263957,9.225018,1.597242,1.581776,1.516019,33.207325,53.38039,21.536629,-5.820777,53.405991,60.68877,88.853065,NaN,604.6073,427.631219405923,1.94613879728931,0.0551761373037702,0.952866598087781,-13.7815567120531,495.372594421544,2.01013452096564,0.0155959463954017,1.11515319950104,37.3470475995645,472.719345220113,71.098494496685,0.0140152184713717,1.17899719821976
5,5.013463,22.5,22.668264,-3.958,-3.761418,90.930374,NaN,0.989845097064972,NaN,28.111607,400,399.410187,25,29.673769,9.106162,36.208626,50.01437,400.930359,398.85498,398.272217,4278.578613,9.749639,9.266479,9.244311,1.589494,1.578582,1.50354,33.18816,53.289467,21.556019,-5.836321,53.504509,60.660477,88.867455,NaN,603.15918,427.634413667142,1.94617372037831,0.0551901195984604,0.952802811341196,-13.78785264412,495.37158196984,2.01012808196021,0.0155952433144175,1.11516438919462,37.348576044698,472.732564570592,71.110809737668,0.0140155891989267,1.17895540387643
5,5.015317,22.5,22.668528,-3.958,-3.762839,90.876068,NaN,0.990022242069244,NaN,28.124428,400,399.378418,25,29.672626,9.109218,35.991951,50.01437,400.934814,398.830658,398.291504,4276.276855,9.749155,9.260856,9.235765,1.591474,1.580062,1.507005,33.189869,53.395077,21.524754,-5.811768,53.439365,60.678944,88.869362,NaN,602.108276,427.627799983997,1.94611119434013,0.0551666598758693,0.952914359173006,-13.7774867364782,495.31070578094,2.00995973336979,0.0155909309431861,1.11527465025447,37.3490485294258,472.711409846689,71.0932077094117,0.0140138854836324,1.17904808185489
5,5.015923,22.5,22.668797,-3.958,-3.766935,90.848503,NaN,0.989984333515167,NaN,28.121162,400,399.343475,25,29.675066,9.110712,35.83297,50.01437,400.934814,398.830658,398.291504,4276.276855,9.749155,9.260856,9.235765,1.591474,1.580062,1.507005,33.189869,53.395077,21.524754,-5.811768,53.439365,60.678944,88.869362,NaN,602.108276,427.622177320157,1.94607791300187,0.0551578694033275,0.952967485307774,-13.7740991607814,495.279643284101,2.00987324765703,0.0155886305452606,1.11533249776441,37.3495299584275,472.700330083612,71.0841580883603,0.0140129041306565,1.17909871845935
5,5.015984,22.5,22.6691,-3.958,-3.769503,90.829514,NaN,0.990288555622101,NaN,28.110584,400,399.488892,25,29.683388,9.106027,35.842304,50.020252,401.233002,399.396576,398.696716,4282.907227,9.741314,9.287646,9.293867,1.609,1.601365,1.528562,33.15596,53.388279,21.541004,-5.835604,53.424095,60.720116,88.846375,NaN,600.989929,427.619556987965,1.94606693679388,0.0551563162013696,0.952982722697342,-13.7737581844804,495.258104254849,2.00981277511864,0.0155869488440331,1.11537393723618,37.3500722319973,472.696976295744,71.0817050645547,0.0140124562196219,1.17911755464534
5,5.015341,22.5,22.668941,-3.958,-3.780603,90.833878,NaN,0.99034982919693,NaN,28.107298,400,399.690491,25,29.676144,9.098448,36.093983,50.020252,400.876099,398.87088,398.219452,4277.800781,9.735267,9.275629,9.242118,1.607127,1.598443,1.526141,33.129177,53.337547,21.578299,-5.870765,53.448479,60.660576,88.883621,NaN,599.728394,427.610803574035,1.94604760791046,0.0551608529952147,0.952997194843049,-13.7773525691277,495.263160433006,2.00982734731928,0.0155874088865604,1.11536323692302,37.3497876732876,472.690099945042,71.0756679977382,0.0140120690865755,1.17914383948707
5,5.017244,22.5,22.670364,-3.958,-3.787592,90.850479,NaN,0.99019730091095,NaN,28.102726,400,399.543152,25,29.661501,9.095546,36.333035,50.020252,400.876099,398.87088,398.219452,4277.800781,9.735267,9.275629,9.242118,1.607127,1.598443,1.526141,33.129177,53.337547,21.578299,-5.870765,53.448479,60.660576,88.883621,NaN,599.728394,427.598740843051,1.94596386535707,0.0551350775101074,0.953137275030257,-13.7667157744208,495.279987751494,2.00986748341368,0.0155874899322172,1.1153491718354,37.3523343303398,472.663268196927,71.0547521403064,0.0140091673138943,1.17927880851052
5,5.016274,22.5,22.670546,-3.958,-3.796102,90.853523,NaN,0.990557193756104,NaN,28.094372,400,399.367981,25,29.660419,9.097362,36.425755,50.020252,400.799652,398.841309,398.157318,4276.801758,9.697968,9.250566,9.238945,1.620617,1.618109,1.547363,33.104794,53.300022,21.539976,-5.840094,53.507992,60.662247,88.881943,NaN,597.731262,427.593383611041,1.94596383315457,0.0551444695480877,0.953121340785053,-13.7721371928359,495.28316690614,2.0098754379348,0.015587569738912,1.1153455581851,37.3526600359788,472.663512078519,71.0551940646991,0.0140090610028219,1.17928066626142
5,5.016862,22.5,22.670977,-3.958,-3.802154,90.834755,NaN,0.989078998565674,NaN,28.108891,400,399.254364,25,29.667173,9.102119,36.3526,50.020252,401.150452,399.23175,398.5336,4278.257813,9.712733,9.260319,9.25626,1.598219,1.583091,1.514183,33.082836,53.470863,21.537863,-5.838584,53.457024,60.697559,88.8657,NaN,596.203674,427.585945540427,1.94592418117303,0.0551352991882683,0.953182569738301,-13.7688507118276,495.261722225472,2.00981467743232,0.0155857995084311,1.11538824316661,37.3534313419588,472.650467633473,71.0446898176835,0.0140078278676139,1.179342202275
5,5.017054,22.5,22.672338,-3.958,-3.808359,90.864288,NaN,0.989642083644867,NaN,28.138536,400,399.459656,25,29.677742,9.108589,36.289494,50.020252,401.150452,399.23175,398.5336,4278.257813,9.712733,9.260319,9.25626,1.598219,1.583091,1.514183,33.082836,53.470863,21.537863,-5.838584,53.457024,60.697559,88.8657,NaN,596.203674,427.579485665062,1.94589626738611,0.0551309937113774,0.953222041295047,-13.7677776387926,495.293047346544,2.00989490780815,0.0155869069854,1.11534785441499,37.3558668777465,472.642766287785,71.0399182225331,0.0140063468060288,1.17939606583994
5,5.018063,22.5,22.672646,-3.958,-3.824025,90.887856,NaN,0.989586293697357,NaN,28.171659,400,399.65802,25,29.690029,9.117144,36.359951,50.020252,401.452789,399.448792,398.882294,4276.999023,9.751256,9.259215,9.262456,1.595878,1.585371,1.518598,33.052673,53.388893,21.556002,-5.854244,53.480911,60.729782,88.840469,NaN,593.758728,427.561685301604,1.94580952668086,0.0551136253124945,0.953351604704369,-13.7621389310023,495.318967977413,2.00996479437024,0.0155884307916874,1.11530545812478,37.3564180342878,472.613343437544,71.015370201729,0.014004017434984,1.17952450251336
5,5.017778,22.5,22.673134,-3.958,-3.842507,90.939301,NaN,0.989951908588409,NaN,28.182375,400,399.766968,25,29.693239,9.115722,36.523178,50.020252,401.452789,399.448792,398.882294,4276.999023,9.751256,9.259215,9.262456,1.595878,1.585371,1.518598,33.052673,53.388893,21.556002,-5.854244,53.480911,60.729782,88.840469,NaN,593.758728,427.544874688252,1.94575293938249,0.0551114259228075,0.953420715938854,-13.7637315408261,495.375763738532,2.01011870968698,0.015591907914223,1.11521066405886,37.3572912836563,472.594551837936,71.0000700247151,0.0140023314940171,1.17961122071497
5,5.017778,22.5,22.673134,-3.958,-3.846214,91.049278,NaN,0.989951908588409,NaN,28.176617,400,399.806671,25,29.687958,9.117128,36.522018,50.020252,401.444305,399.383057,398.810028,4279.714844,9.756188,9.262408,9.251583,1.595683,1.576518,1.508399,33.04866,53.270008,21.572475,-5.864788,53.505997,60.718788,88.853577,NaN,591.676147,427.541340325913,1.94573981540059,0.0551102760836064,0.953437844115262,-13.7637315408261,495.498399401036,2.01045548735333,0.015600196380007,1.11499515688952,37.3572912836563,472.590035244031,70.9962411720684,0.0140020060667084,1.17963021380256
5,5.017888,22.5,22.673733,-3.958,-3.854334,91.088692,NaN,0.990118443965912,NaN,28.188549,400,399.896942,25,29.68799,9.121741,36.424732,50.014042,401.457306,399.46405,398.854523,4281.006836,9.751401,9.268941,9.271722,1.590911,1.577268,1.515402,33.033337,53.365013,21.557047,-5.863781,53.499218,60.730637,88.841682,NaN,589.976379,427.533285546963,1.94570765431834,0.0551063938106958,0.953481645239881,-13.7631168411325,495.541635353713,2.01057163019198,0.0156026726963147,1.11492601763843,37.358363141954,472.579805941892,70.9883440821528,0.0140008615456403,1.17968273596101
5,5.017491,22.5,22.675268,-3.958,-3.854334,91.088692,NaN,0.989931464195251,NaN,28.188549,400,399.896942,25,29.68799,9.110846,36.286171,50.014042,401.457306,399.46405,398.854523,4281.006836,9.751401,9.268941,9.271722,1.590911,1.577268,1.515402,33.033337,53.365013,21.557047,-5.863781,53.499218,60.730637,88.841682,NaN,589.976379,427.534414139413,1.94571996945887,0.055111315103339,0.953459036418721,-13.7653353965734,495.539818572384,2.01056006718479,0.0156014092435997,1.11494606402895,37.3611097924965,472.586193186475,70.9957427862674,0.0140002776480883,1.17968019361554
5,5.019944,22.5,22.676754,-3.958,-3.847063,91.063911,NaN,0.990122675895691,NaN,28.19075,400,399.837219,25,29.692019,9.108751,36.137207,50.014042,401.300995,399.235352,398.643585,4280.316895,9.748831,9.261781,9.250305,1.604206,1.586294,1.520921,33.003887,53.463425,21.553072,-5.854016,53.41396,60.726643,88.859978,NaN,588.846069,427.534373754414,1.94566963238596,0.0550831742882768,0.953565107730868,-13.7516294354816,495.510429193102,2.01047301273809,0.0155983195466609,1.11501386969942,37.363768630412,472.570950459332,70.9847432220009,0.0139981688566344,1.17976789131074
5,5.019902,22.5,22.676136,-3.958,-3.843805,91.049187,NaN,0.989488780498505,NaN,28.196142,400,399.80249,25,29.691072,9.117456,35.918713,50.014042,401.532135,399.52182,398.903625,4279.529297,9.75734,9.272706,9.272683,1.604584,1.58042,1.520201,32.973385,53.32494,21.528097,-5.841545,53.445309,60.686626,88.880402,NaN,586.560059,427.537599835543,1.94568247076344,0.0550847047911752,0.953547641583553,-13.7518640645019,495.494743301035,2.01043259080025,0.0155977188360748,1.11503457447221,37.3626628848236,472.574503497379,70.9869559399444,0.0139988451073363,1.17974313916432
5,5.018905,22.5,22.675217,-3.958,-3.847845,91.062553,NaN,0.989472210407257,NaN,28.211357,400,399.888977,25,29.691027,9.10874,35.897789,50.014042,401.532135,399.52182,398.903625,4279.529297,9.75734,9.272706,9.272683,1.604584,1.58042,1.520201,32.973385,53.32494,21.528097,-5.841545,53.445309,60.686626,88.880402,NaN,586.560059,427.536581699611,1.94569908529362,0.0550958029389677,0.953509552493301,-13.7574341497003,495.510734710384,2.01048043440237,0.01559948210512,1.11499643810911,37.361018537969,472.578934655104,70.9895239700646,0.013999789376151,1.17970992407278
5,5.018867,22.5,22.676174,-3.958,-3.850156,91.089455,NaN,0.989072620868683,NaN,28.217678,400,399.943542,25,29.684683,9.091635,36.041473,50.014042,401.433716,399.37674,398.779785,4280.286133,9.750914,9.266871,9.25602,1.589889,1.57481,1.51308,32.95224,53.400646,21.514336,-5.844344,53.478081,60.693378,88.878273,NaN,585.141968,427.534486152878,1.94569208129752,0.0550955570311085,0.95351807747819,-13.757646466532,495.5395969527,2.01055557816561,0.0156007210708859,1.11495640739806,37.3627308763112,472.577864047072,70.9898536251881,0.0139990613797373,1.17972959847652
5,5.019748,22.5,22.676239,-3.958,-3.847043,91.147751,NaN,0.989351987838745,NaN,28.198885,400,399.918365,25,29.684422,9.098721,36.17009,50.014042,401.400726,399.338135,398.744446,4280.498047,9.753081,9.269973,9.261317,1.580144,1.568003,1.500897,32.951424,53.367638,21.519552,-5.849953,53.493237,60.586201,88.943451,NaN,583.794922,427.534950014927,1.94567578127738,0.0550856081465273,0.953553851821637,-13.7527243836543,495.604514254533,2.01073351247766,0.0156050581472337,1.11484363907222,37.362847177343,472.572345590743,70.9852599744208,0.0139986195906591,1.17975385455061
5,5.019713,22.5,22.676411,-3.958,-3.855298,91.163666,NaN,0.98990786075592,NaN,28.226803,400,399.890564,25,29.689358,9.124285,36.169991,50.014042,401.400726,399.338135,398.744446,4280.498047,9.753081,9.269973,9.261317,1.580144,1.568003,1.500897,32.951424,53.367638,21.519552,-5.849953,53.493237,60.586201,88.943451,NaN,583.794922,427.527177783947,1.94564763620491,0.0550834816379164,0.953590065818522,-13.7529199135367,495.622053333957,2.01078091953974,0.0156061150017927,1.1148149183069,37.3631549265428,472.562900758373,70.9774767266019,0.0139978221466806,1.17979634354737
5,5.019503,22.5,22.677731,-3.958,-3.871525,91.141266,NaN,0.99028205871582,NaN,28.236977,400,399.788971,25,29.693377,9.114668,36.049122,50.014042,401.317108,399.242493,398.633301,4280.231445,9.728305,9.271271,9.23606,1.590963,1.57661,1.514521,32.936214,53.400284,21.525169,-5.861063,53.485352,60.615814,88.930801,NaN,582.558594,427.512300539911,1.9455966848503,0.0550810500082913,0.953653271509546,-13.7540931146908,495.595519532537,2.01070243084352,0.0156033418491125,1.11487572637668,37.3655166637146,472.547214872004,70.9658885581654,0.0139957944652475,1.17988334606541
5,5.019934,22.5,22.678627,-3.958,-3.891426,91.138809,NaN,0.989973068237305,NaN,28.236744,400,399.791229,25,29.697914,9.110201,35.850456,50.005474,401.569092,399.533142,398.976532,4284.638672,9.737732,9.278871,9.263954,1.589731,1.568394,1.507429,32.884396,53.420456,21.507044,-5.843728,53.522362,60.656597,88.903748,NaN,581.502869,427.492094639932,1.9455128293561,0.0550695389860417,0.953770197783728,-13.7516852993985,495.591720333716,2.01068816414283,0.0156024194835724,1.11489220107011,37.3671197227854,472.519613704639,70.943655454568,0.0139931966897601,1.18001392109712
5,5.020323,22.5,22.678226,-3.958,-3.902091,91.138626,NaN,0.989959418773651,NaN,28.222244,400,399.93219,25,29.702721,9.115459,35.765347,50.005474,401.569092,399.533142,398.976532,4284.638672,9.737732,9.278871,9.263954,1.589731,1.568394,1.507429,32.884396,53.420456,21.507044,-5.843728,53.522362,60.656597,88.903748,NaN,581.502869,427.480815324059,1.94546298274021,0.0550614138319374,0.953841966461638,-13.7495122557162,495.591990682808,2.01069062376458,0.0156027356892522,1.11488732571431,37.3664022882323,472.501901081366,70.9281266811614,0.0139921930129941,1.1800822942313
5,5.020784,22.5,22.67926,-3.958,-3.909252,91.111229,NaN,0.989762544631958,NaN,28.211554,400,399.954376,25,29.712959,9.124314,35.789581,50.005474,401.487976,399.396881,398.875702,4279.934082,9.730937,9.269388,9.246155,1.598302,1.583722,1.515728,32.840572,53.283684,21.516647,-5.837626,53.51408,60.673191,88.900894,NaN,580.376099,427.472672511817,1.94542331259852,0.0550534851585758,0.953901610232379,-13.7469371696664,495.560221808972,2.01059898406182,0.0155998216319829,1.11495422056835,37.368252212082,472.489698343481,70.9191240320132,0.0139906109393379,1.18015022648794
5,5.020784,22.5,22.67926,-3.958,-3.916886,91.11216,NaN,0.989762544631958,NaN,28.201263,400,399.940704,25,29.717331,9.12623,36.06707,50.005474,401.564484,399.47467,398.925079,4284.338867,9.73825,9.278749,9.253865,1.587753,1.576231,1.518513,32.828789,53.432888,21.572033,-5.895888,53.424606,60.801811,88.818596,NaN,579.109741,427.465390291302,1.94539626496992,0.0550511170207203,0.9539371449643,-13.7469371696664,495.561259830506,2.0106018337206,0.0155998917474714,1.11495240465858,37.368252212082,472.480392196765,70.9112386022236,0.0139899403712409,1.180189532727
5,5.022084,22.5,22.679506,-3.958,-3.93217,91.136787,NaN,0.989917516708374,NaN,28.184839,400,399.967438,25,29.717981,9.123499,36.236633,50.005474,401.564484,399.47467,398.925079,4284.338867,9.73825,9.278749,9.253865,1.587753,1.576231,1.518513,32.828789,53.432888,21.572033,-5.895888,53.424606,60.801811,88.818596,NaN,579.109741,427.447107413381,1.94530177848257,0.0550302879275457,0.954082730273082,-13.7396765096038,495.588426149956,2.0106753566923,0.0156015439259377,1.11490760869992,37.3686923199272,472.448228455094,70.8843055100927,0.0139874554663163,1.18032939522558
5,5.019495,22.5,22.68111,-3.958,-3.946071,91.135002,NaN,0.990262567996979,NaN,28.194735,400,399.907349,25,29.723282,9.124224,36.399055,50.005474,401.382813,399.330811,398.758911,4281.326172,9.73647,9.278987,9.252056,1.603021,1.57999,1.524776,32.834831,53.378994,21.580374,-5.918353,53.427437,60.800327,88.819809,NaN,578.080505,427.441219384088,1.94533284298392,0.0550580211838347,0.953999425309986,-13.7541378088202,495.584538417666,2.01065781524091,0.0156000897912792,1.11493201691976,37.3715618773051,472.461159486,70.8973368202812,0.013987297394661,1.1803001945303
5,5.014912,22.5,22.683167,-3.958,-3.946071,91.135002,NaN,0.989164769649506,NaN,28.194735,400,399.907349,25,29.723282,9.134446,36.260845,50.005474,401.382813,399.330811,398.758911,4281.326172,9.73647,9.278987,9.252056,1.603021,1.57999,1.524776,32.834831,53.378994,21.580374,-5.918353,53.427437,60.800327,88.819809,NaN,578.080505,427.454271511583,1.94547510774212,0.0551148274902213,0.953737291990142,-13.7797508843348,495.582104817975,2.01064232636795,0.0155983976270273,1.11495886042638,37.3752416264962,472.512986034302,70.9439110640133,0.0139896337482458,1.18011392833719
5,5.012209,22.5,22.682678,-3.958,-3.95699,91.098831,NaN,0.989418148994446,NaN,28.212378,400,399.862183,25,29.731373,9.131737,36.2062,50.005474,401.584839,399.480011,398.962891,4284.418457,9.738721,9.273626,9.256791,1.593421,1.585316,1.522598,32.821487,53.377907,21.580374,-5.930358,53.37495,60.782658,88.831017,NaN,576.631165,427.451555150449,1.94552037268053,0.0551449874345324,0.953633537877788,-13.7948655463234,495.542353128835,2.01053529226043,0.0155960760536895,1.11502304895578,37.3743668816671,472.52787756702,70.955897737379,0.0139910387925436,1.18004333899006
5,5.011536,22.5,22.683733,-3.958,-3.965248,91.032883,NaN,0.989637136459351,NaN,28.222897,400,399.911713,25,29.735836,9.11502,36.200863,50.005474,401.544495,399.397217,398.891052,4283.633789,9.734892,9.271575,9.248029,1.595823,1.586839,1.515243,32.80965,53.310703,21.576427,-5.938632,53.397903,60.759232,88.85862,NaN,575.429749,427.445596595786,1.94551202500266,0.0551507809471788,0.953633447165513,-13.7986298007056,495.467565761974,2.01032543746144,0.0155902411044687,1.11516582561089,37.3762540944456,472.526481092556,70.9560786962026,0.0139902213181774,1.1800659677903
5,5.010146,22.5,22.684435,-3.958,-3.972789,90.936241,NaN,0.990294575691223,NaN,28.218624,400,399.926361,25,29.7344,9.114753,36.103806,50.005474,401.544495,399.397217,398.891052,4283.633789,9.734892,9.271575,9.248029,1.595823,1.586839,1.515243,32.80965,53.310703,21.576427,-5.938632,53.397903,60.759232,88.85862,NaN,575.429749,427.442364167052,1.94552849929882,0.0551657087650806,0.953589020009719,-13.8064056326405,495.358952374313,2.01002415447631,0.01558238204839,1.11536479331807,37.3775098142545,472.533132165092,70.96262274076,0.0139902234386343,1.18004905036382
5,5.009917,22.5,22.683397,-3.958,-3.974921,90.851158,NaN,0.989813208580017,NaN,28.213436,400,399.904572,25,29.733809,9.113921,36.081081,50.005474,401.488281,399.334442,398.832214,4280.68457,9.739444,9.272986,9.244678,1.596804,1.586141,1.51673,32.792564,53.399029,21.57933,-5.950602,53.356056,60.749832,88.871597,NaN,574.94342,427.44098334362,1.94552806276794,0.0551678924469851,0.953585834522751,-13.8076868447831,495.265278582184,2.00977128200462,0.0155768216433065,1.11551896502978,37.3756530557171,472.531529734252,70.95992249888,0.0139908133057539,1.18003934182102
5,5.009238,22.5,22.686367,-3.958,-3.991671,90.800354,NaN,0.99012815952301,NaN,28.200573,400,399.906433,25,29.740158,9.120572,36.098225,50.009178,401.390625,399.321503,398.723267,4283.996582,9.731567,9.276766,9.24589,1.604358,1.578766,1.51849,32.767868,53.363194,21.600374,-5.976374,53.389885,60.814304,88.841484,NaN,573.9599,427.426944650569,1.945489823702,0.0551711271125509,0.953624886472826,-13.8114859852373,495.205076307218,2.0095931721752,0.0155705498301454,1.11565852497779,37.3809655744921,472.522526240569,70.9561337734885,0.0139881469437595,1.18012444598682
5,5.008761,22.5,22.685692,-3.958,-4.003829,90.813568,NaN,0.990287840366364,NaN,28.216854,400,399.845673,25,29.739605,9.123307,36.118675,50.009178,401.390625,399.321503,398.723267,4283.996582,9.731567,9.276766,9.24589,1.604358,1.578766,1.51849,32.767868,53.363194,21.600374,-5.976374,53.389885,60.814304,88.841484,NaN,573.9599,427.416709422546,1.94546157383987,0.0551732783678869,0.953654170766863,-13.8141551302325,495.220619908188,2.00963876730654,0.0155721009729444,1.1156234751318,37.3797582302516,472.511861240896,70.9462237434489,0.0139878372672553,1.18015874719385
5,5.008617,22.5,22.686819,-3.958,-4.000522,90.839447,NaN,0.990367650985718,NaN,28.218084,400,399.853455,25,29.745548,9.122126,36.034161,50.009178,401.429657,399.380646,398.808441,4284.501953,9.76703,9.296131,9.270595,1.624874,1.605232,1.536472,32.727535,53.285831,21.609552,-5.988457,53.421421,60.811584,88.831139,NaN,573.343567,427.420273446388,1.9454777676893,0.0551760969571391,0.953630533015403,-13.8149609479511,495.248152699721,2.00970958989389,0.0155731261528886,1.11558707083854,37.3817740327174,472.519009958836,70.9537387663538,0.0139875866373086,1.18014645742701
5,5.008745,22.5,22.687893,-3.958,-3.991423,90.8806,NaN,0.989371418952942,NaN,28.206009,400,399.880341,25,29.751154,9.121593,35.962894,50.009178,401.429657,399.380646,398.808441,4284.501953,9.76703,9.296131,9.270595,1.624874,1.605232,1.536472,32.727535,53.285831,21.609552,-5.988457,53.421421,60.811584,88.831139,NaN,573.343567,427.428585680435,1.94550602649769,0.055177333805641,0.953595523319994,-13.8142446646586,495.292786489172,2.00982761168941,0.0155753460100187,1.11551984720385,37.3836949662355,472.530236344827,70.964640489733,0.0139876657131819,1.18011612497653
5,5.008745,22.5,22.687893,-3.958,-3.985725,90.943192,NaN,0.989371418952942,NaN,28.195646,400,399.866882,25,29.757553,9.12869,36.106441,50.009178,401.393005,399.323456,398.719849,4285.053711,9.764028,9.302638,9.266917,1.622326,1.606145,1.540337,32.709709,53.213238,21.587484,-5.97794,53.414539,60.755947,88.869354,NaN,572.839172,427.434019192233,1.94552621331227,0.0551791049602603,0.95356902722722,-13.8142446646586,495.362605243464,2.01001938884417,0.0155800634394244,1.11539644231157,37.3836949662355,472.537182982286,70.9705269644334,0.0139881660235877,1.18008682044091
