P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.008972,22.5,22.687773,-3.958,-3.986163,90.974922,NaN,0.990071475505829,NaN,28.190861,400,399.81015,25,29.76157,9.122926,36.304859,50.009178,401.402252,399.356842,398.775909,4284.839844,9.760793,9.295328,9.267305,1.6472,1.61637,1.559071,32.691086,53.279354,21.563934,-5.955975,53.345352,60.7019,88.921394,NaN,571.848511,427.432954891672,1.94551760580094,0.0551761462663276,0.953584048697836,-13.8129744153506,495.398138013431,2.01011749062169,0.015582552957282,1.11533245161685,37.3834803402193,472.534053116092,70.9677195753087,0.0139880221148061,1.18009811926087
5,5.009384,22.5,22.688137,-3.958,-3.986163,90.974922,NaN,0.990241169929504,NaN,28.190861,400,399.81015,25,29.76157,9.113355,36.300743,50.009178,401.402252,399.356842,398.775909,4284.839844,9.760793,9.295328,9.267305,1.6472,1.61637,1.559071,32.691086,53.279354,21.563934,-5.955975,53.345352,60.7019,88.921394,NaN,571.848511,427.431781234464,1.94550480018429,0.0551710240448487,0.953607618163379,-13.8106690529868,495.397706577591,2.01011474805929,0.0155822537755052,1.11533721994472,37.3841313698089,472.530155649219,70.9648876331431,0.0139874941715742,1.18012033646692
5,5.008614,22.5,22.688967,-3.958,-3.994464,90.983589,NaN,0.99028217792511,NaN,28.185585,400,399.82016,25,29.762957,9.101395,36.213562,50.009178,401.486603,399.435486,398.803101,4282.270508,9.756684,9.304247,9.266591,1.632407,1.608838,1.541385,32.641048,53.308426,21.578304,-5.978159,53.355618,60.684711,88.936935,NaN,571.44519,427.426059001913,1.9454993246449,0.0551780174635304,0.953602172852474,-13.8149777359903,495.406389449605,2.01013504180402,0.0155822245970919,1.11533105699605,37.3856158306869,472.529432369781,70.9653480428827,0.013986878355658,1.18013655616195
5,5.010152,22.5,22.688454,-3.958,-4.008365,91.031525,NaN,0.990763485431671,NaN,28.192602,400,399.859131,25,29.766068,9.111872,36.17379,50.009178,401.527252,399.526794,398.955139,4286.226563,9.755267,9.290905,9.283216,1.625493,1.594717,1.529176,32.652256,53.264614,21.562271,-5.970585,53.406456,60.750336,88.898911,NaN,570.998596,427.408419239021,1.94540226175583,0.0551545776237627,0.953754960173675,-13.8063720643606,495.460459368778,2.01028571666939,0.0155862573639082,1.11523024720323,37.3846983314208,472.495315504309,70.9357769821641,0.013984769512189,1.18027245945862
5,5.009749,22.5,22.689102,-3.958,-4.029828,91.05159,NaN,0.990365445613861,NaN,28.195738,400,399.960358,25,29.765854,9.122638,36.169731,50.009178,401.527252,399.526794,398.955139,4286.226563,9.755267,9.290905,9.283216,1.625493,1.594717,1.529176,32.652256,53.264614,21.562271,-5.970585,53.406456,60.750336,88.898911,NaN,570.998596,427.389096809322,1.9453387248913,0.0551529140135457,0.953831990420126,-13.8086268017408,495.482068660674,2.01034227830651,0.015587236001977,1.1151994004615,37.3858572752371,472.474360061348,70.9188612483561,0.0139828200781322,1.18037131489963
5,5.010429,22.5,22.687332,-3.958,-4.045445,91.096161,NaN,0.989052832126617,NaN,28.193802,400,399.967712,25,29.757029,9.117981,36.07103,50.014767,401.424438,399.40744,398.782715,4284.827637,9.752847,9.297438,9.264925,1.640258,1.616311,1.543599,32.664833,53.187527,21.56645,-5.983875,53.439369,60.75975,88.891861,NaN,570.022339,427.372260711453,1.94526222880102,0.0551396090830735,0.953943967116221,-13.8048223622832,495.533867384491,2.01049207104174,0.0155920477049238,1.11508905659495,37.3826915822031,472.445566279048,70.8921781379046,0.0139819477252303,1.18046500124478
5,5.010375,22.5,22.688698,-3.958,-4.057131,91.137695,NaN,0.989535450935364,NaN,28.203753,400,399.919556,25,29.749182,9.10365,35.847023,50.014767,401.368683,399.380127,398.769104,4287.304199,9.745469,9.288448,9.267561,1.632802,1.609341,1.547706,32.64093,53.237656,21.572483,-5.989347,53.410458,60.782593,88.876312,NaN,568.925659,427.36126666418,1.94522248018496,0.0551366467240286,0.953995541268973,-13.8051244651382,495.578563645308,2.01060892559812,0.0155940518617793,1.11502579566637,37.3851347267994,472.433801054927,70.8839796572024,0.0139801726793712,1.18053651346977
5,5.010563,22.5,22.68993,-3.958,-4.060726,91.147438,NaN,0.989466726779938,NaN,28.200182,400,399.86322,25,29.738792,9.111002,35.863384,50.014767,401.368683,399.380127,398.769104,4287.304199,9.745469,9.288448,9.267561,1.632802,1.609341,1.547706,32.64093,53.237656,21.572483,-5.989347,53.410458,60.782593,88.876312,NaN,568.925659,427.357300616988,1.94520388951355,0.05513319335867,0.954023168159123,-13.8040727103588,495.587969758176,2.01062947211369,0.0155937724623905,1.1150228702309,37.3873381113117,472.429127539428,70.8816154109545,0.0139789996447957,1.18057588576987
5,5.009288,22.5,22.690096,-3.958,-4.060034,91.138206,NaN,0.990330815315247,NaN,28.209599,400,399.831421,25,29.737917,9.111215,35.932449,50.014767,401.242859,399.281738,398.631287,4288.05127,9.753296,9.294966,9.268912,1.624514,1.602163,1.535847,32.642128,53.217285,21.567488,-5.992515,53.471191,60.775383,88.888527,NaN,568.291199,427.361598453554,1.94524598828479,0.0551492517240759,0.95394671389994,-13.8112062118685,495.577479379457,2.0105999650035,0.0155929410006778,1.11504304627386,37.3876349889661,472.443843173035,70.8942953500274,0.0139799470164297,1.18051621241733
5,5.010375,22.5,22.691689,-3.958,-4.062348,91.117447,NaN,0.990269064903259,NaN,28.219404,400,399.815247,25,29.741278,9.121296,35.967327,50.014767,401.440704,399.469574,398.876373,4287.145996,9.771203,9.298266,9.283997,1.629393,1.62331,1.544816,32.593552,53.196087,21.615402,-6.039228,53.4547,60.796425,88.878883,NaN,568.007141,427.356289605734,1.94520398431507,0.0551350246230735,0.954019965941722,-13.8051244651382,495.552446554432,2.01052442773563,0.0155900687169856,1.11510437516947,37.3904838575147,472.431618970914,70.8860022865346,0.0139779851623232,1.180593289603
5,5.01028,22.5,22.692928,-3.958,-4.074255,91.127998,NaN,0.990516901016235,NaN,28.2073,400,399.85379,25,29.744255,9.130669,35.940552,50.014767,401.440704,399.469574,398.876373,4287.145996,9.771203,9.298266,9.283997,1.629393,1.62331,1.544816,32.593552,53.196087,21.615402,-6.039228,53.4547,60.796425,88.878883,NaN,568.007141,427.34520088385,1.94516472132843,0.0551325024448031,0.954070291122315,-13.8056559484234,495.562745769322,2.01054739849005,0.0155898447170867,1.11509994548778,37.3926995391456,472.419843022575,70.8776315595488,0.0139762960533726,1.18066287442989
5,5.009165,22.5,22.691629,-3.958,-4.090384,91.156448,NaN,0.990488588809967,NaN,28.187704,400,399.844482,25,29.756048,9.123202,36.012173,50.014767,401.308777,399.414978,398.784149,4288.515625,9.757024,9.290997,9.28461,1.635943,1.619768,1.554582,32.578987,53.307716,21.624548,-6.065431,53.369812,60.806049,88.87825,NaN,567.532898,427.332995138451,1.94514220662648,0.0551413415111742,0.954081820100573,-13.811894458167,495.596006232063,2.01064425971799,0.0155930540350971,1.11502747003656,37.3903765582569,472.41028192031,70.8678521527299,0.0139764888743348,1.18068274677475
5,5.010633,22.5,22.69249,-3.958,-4.107419,91.179024,NaN,0.990315318107605,NaN,28.174015,400,399.841461,25,29.756437,9.122939,36.003399,50.014767,401.308777,399.414978,398.784149,4288.515625,9.757024,9.290997,9.28461,1.635943,1.619768,1.554582,32.578987,53.307716,21.624548,-6.065431,53.369812,60.806049,88.87825,NaN,567.532898,427.312549387847,1.94503613468738,0.0551178037414211,0.954246262628565,-13.8036811072138,495.620160327134,2.01070687399171,0.0155940455597757,1.11499469988519,37.3919162820469,472.374996048491,70.8390829116578,0.0139733626348611,1.1808461172972
5,5.009954,22.5,22.691807,-3.958,-4.127051,91.215836,NaN,0.990186870098114,NaN,28.177412,400,399.812317,25,29.737625,9.121566,35.864471,50.014767,401.281036,399.35968,398.727234,4288.166992,9.752629,9.269602,9.280294,1.622865,1.608305,1.537281,32.554535,53.249062,21.609142,-6.054857,53.311165,60.767372,88.892479,NaN,566.752747,427.295754613895,1.94498761942176,0.0551201317206447,0.954299501399725,-13.8074798336809,495.662011621203,2.0108246639847,0.0155973773941039,1.11491414672924,37.3906948787749,472.357353358556,70.8232581564876,0.0139725549904557,1.18091016101079
5,5.009954,22.5,22.691807,-3.958,-4.138493,91.255295,NaN,0.990186870098114,NaN,28.186092,400,399.795654,25,29.727478,9.129076,35.670475,50.014767,401.333252,399.4487,398.818085,4280.983398,9.742196,9.259144,9.279858,1.626786,1.607459,1.540995,32.525818,53.341629,21.592461,-6.051289,53.365398,60.785042,88.886841,NaN,566.602295,427.284835210824,1.94494702944484,0.0551165721311432,0.954353377393969,-13.8074798336809,495.706003505612,2.01094539292856,0.0156003464692858,1.11483748817182,37.3906948787749,472.34339173264,70.811435686171,0.0139715490689041,1.18096947590625
5,5.011695,22.5,22.69187,-3.958,-4.14814,91.264053,NaN,0.990086495876312,NaN,28.184141,400,399.809021,25,29.728739,9.124999,35.631176,50.014767,401.333252,399.4487,398.818085,4280.983398,9.742196,9.259144,9.279858,1.626786,1.607459,1.540995,32.525818,53.341629,21.592461,-6.051289,53.365398,60.785042,88.886841,NaN,566.602295,427.270652030331,1.94485864193024,0.0550919506084174,0.954499264079716,-13.7977404398724,495.715692740474,2.01097171207278,0.0156009535881301,1.11482131316241,37.390807542324,472.313078982301,70.7858510227172,0.0139693221875637,1.18109936648297
5,5.011059,22.5,22.694214,-3.958,-4.14814,91.264053,NaN,0.989790201187134,NaN,28.184141,400,399.809021,25,29.728739,9.110631,35.722893,50.013794,401.363586,399.399078,398.814423,4289.159668,9.76195,9.26936,9.287828,1.620593,1.603495,1.53479,32.535698,53.243626,21.585188,-6.049201,53.343876,60.819115,88.87645,NaN,566.217102,427.272469983057,1.94487842637291,0.0550998468876561,0.954462574179633,-13.8012980123443,495.712923152833,2.01095407766693,0.0155990265903204,1.11485182645698,37.3949991728452,472.323157983082,70.7974212039287,0.0139684584310432,1.18109382111754
5,5.0118,22.5,22.693083,-3.958,-4.147351,91.256531,NaN,0.990338683128357,NaN,28.185238,400,399.844788,25,29.731602,9.103237,35.833241,50.013794,401.372559,399.422729,398.85321,4284.650391,9.750662,9.26023,9.28177,1.610823,1.599682,1.524486,32.522587,53.324158,21.556637,-6.029451,53.430172,60.833469,88.878502,NaN,565.211914,427.271104992232,1.94485817539874,0.0550908925925988,0.954501598111429,-13.797153137895,495.705873653249,2.01093957415476,0.015599390428922,1.11485170215654,37.392976716414,472.314612960145,70.788721263079,0.0139686098943718,1.18111215942752
5,5.010737,22.5,22.694136,-3.958,-4.139207,91.254509,NaN,0.989960551261902,NaN,28.179825,400,399.885437,25,29.731142,9.090672,35.819077,50.013794,401.372559,399.422729,398.85321,4284.650391,9.750662,9.26023,9.28177,1.610823,1.599682,1.524486,32.522587,53.324158,21.556637,-6.029451,53.430172,60.833469,88.878502,NaN,565.211914,427.281916222971,1.94492013752613,0.0551066244217755,0.954401881119088,-13.8030993045445,495.702375091666,2.01092546590577,0.015598372695411,1.11486933819792,37.3948596955524,472.33739571703,70.8093751864972,0.0139695371160936,1.18103203653958
5,5.012682,22.5,22.695126,-3.958,-4.136008,91.204567,NaN,0.989489495754242,NaN,28.194033,400,399.90332,25,29.723679,9.085336,35.835487,50.013794,401.452759,399.479492,398.918427,4286.646484,9.764592,9.27149,9.289207,1.618991,1.610562,1.53502,32.507805,53.308861,21.574762,-6.045413,53.405552,60.812496,88.892883,NaN,564.948303,427.279410945105,1.94487099010773,0.0550834735857089,0.954498951176687,-13.7922201717003,495.645523323856,2.01076520503903,0.0155938012814577,1.11497932961268,37.3966299572896,472.321874189494,70.7975156629095,0.0139677473931867,1.18111380483884
5,5.01452,22.5,22.69659,-3.958,-4.131454,91.130684,NaN,0.989295244216919,NaN,28.183857,400,399.946686,25,29.721945,9.089825,35.881065,50.013794,401.495453,399.529694,398.995392,4285.685059,9.765423,9.262752,9.290106,1.626475,1.613703,1.535514,32.484829,53.28883,21.579557,-6.054945,53.342007,60.840134,88.886299,NaN,565.057861,427.278504883535,1.9448299946744,0.0550620888394608,0.954583468712588,-13.7819424886108,495.561407568324,2.0105280543018,0.0155870377442565,1.1151425165696,37.3992476913893,472.309818824901,70.7892057576221,0.0139658860734513,1.18118841670366
5,5.013305,22.5,22.696259,-3.958,-4.132177,91.094269,NaN,0.989548861980438,NaN,28.184437,400,399.973083,25,29.724255,9.102293,35.836086,50.013794,401.495453,399.529694,398.995392,4285.685059,9.765423,9.262752,9.290106,1.626475,1.613703,1.535514,32.484829,53.28883,21.579557,-6.054945,53.342007,60.840134,88.886299,NaN,565.057861,427.281287178967,1.94486520880334,0.055076934655317,0.954516805865282,-13.7887361737821,495.52119020526,2.01041906291346,0.0155845683605979,1.11520940034806,37.3986558515221,472.321468221507,70.7986396295479,0.0139669497853984,1.18113357435887
5,5.011496,22.5,22.696861,-3.958,-4.137195,91.062248,NaN,0.990399360656738,NaN,28.186726,400,399.974548,25,29.726912,9.107705,35.931911,50.013794,401.455841,399.494354,398.937927,4286.888672,9.771922,9.27203,9.293298,1.619228,1.606672,1.533695,32.441696,53.230972,21.58519,-6.068974,53.369282,60.808712,88.899773,NaN,565.19751,427.281667449912,1.94490366601099,0.0550978256367884,0.954436158394234,-13.7988535426734,495.484766162058,2.01031648397859,0.0155816628838442,1.11527998911604,37.3997322442182,472.335536597591,70.8113305652207,0.0139675550384734,1.18108332374289
5,5.01151,22.5,22.697226,-3.958,-4.149723,91.047997,NaN,0.990198850631714,NaN,28.174894,400,399.977203,25,29.735346,9.101696,36.095081,50.013794,401.364868,399.430542,398.844055,4282.607422,9.757445,9.265729,9.281754,1.60002,1.585093,1.515023,32.440388,53.271076,21.567478,-6.064527,53.389984,60.776409,88.918854,NaN,565.763245,427.269669884157,1.94485877974234,0.0550937548505656,0.954496061719161,-13.7987752328352,495.468439785476,2.01027009505877,0.0155802899680284,1.11531270912538,37.4003848637773,472.320607522366,70.7991635665161,0.0139662320580728,1.18115263540993
5,5.011972,22.5,22.697689,-3.958,-4.16468,91.049973,NaN,0.99021852016449,NaN,28.197105,400,399.909729,25,29.72489,9.113891,36.051346,50.013794,401.364868,399.430542,398.844055,4282.607422,9.757445,9.265729,9.281754,1.60002,1.585093,1.515023,32.440388,53.271076,21.567478,-6.064527,53.389984,60.776409,88.918854,NaN,565.763245,427.254071896142,1.94479133154433,0.0550833670120286,0.954593370935426,-13.7961911016179,495.470095250666,2.01027265987406,0.0155800584601712,1.11531489027146,37.4012126957502,472.298055987561,70.7806714019068,0.0139642934850268,1.18125600100269
5,5.012614,22.5,22.699141,-3.958,-4.187813,91.054787,NaN,0.989800095558167,NaN,28.213249,400,399.924042,25,29.727118,9.112139,36.061958,50.008179,401.474731,399.496765,398.9534,4282.320801,9.741323,9.259439,9.270926,1.600591,1.583451,1.523522,32.398056,53.278843,21.543522,-6.048855,53.381222,60.791523,88.914352,NaN,566.687805,427.230151332671,1.94468925307554,0.0550682031116202,0.954739931174627,-13.7926004675404,495.47374463868,2.0102764688107,0.0155792283792624,1.1153244426152,37.4038087508436,472.264976777037,70.7545514429704,0.0139609260137821,1.18142009669839
5,5.011697,22.5,22.698311,-3.958,-4.203057,91.056145,NaN,0.991095900535583,NaN,28.202297,400,399.939606,25,29.727127,9.119085,36.12096,50.008179,401.447052,399.519989,398.939392,4282.4375,9.759437,9.26152,9.29133,1.61104,1.597749,1.522727,32.394978,53.369419,21.5383,-6.053828,53.391792,60.79002,88.921036,NaN,567.423279,427.218220943622,1.94466367131772,0.0550748398577934,0.954759141505944,-13.7977292530674,495.476242269398,2.01028687705429,0.0155800123188499,1.11531092131261,37.4023247954008,472.25502046578,70.7450484134013,0.0139607712575812,1.18144932498351
5,5.011945,22.5,22.70005,-3.958,-4.205778,91.037849,NaN,0.990073502063751,NaN,28.191214,400,399.951233,25,29.722078,9.106684,36.086006,50.008179,401.447052,399.519989,398.939392,4282.4375,9.759437,9.26152,9.29133,1.61104,1.597749,1.522727,32.394978,53.369419,21.5383,-6.053828,53.391792,60.79002,88.921036,NaN,567.423279,427.214913291785,1.94464629434817,0.0550709151646175,0.954786391039761,-13.7963421172594,495.453776175527,2.01021775178895,0.015577206481748,1.11536957774837,37.4054339029509,472.251472271991,70.744299171667,0.0139593369924466,1.18149218814419
5,5.012088,22.5,22.699652,-3.958,-4.201888,91.004044,NaN,0.989368140697479,NaN,28.201202,400,399.954071,25,29.725574,9.090268,35.986504,50.008179,401.473785,399.470673,398.904877,4283.491699,9.763518,9.263885,9.274092,1.605886,1.592714,1.519155,32.390251,53.398052,21.583496,-6.098383,53.381336,60.769028,88.937416,NaN,570.253357,427.218218159487,1.94465565442821,0.0550703509535716,0.954776218040883,-13.7955423006423,495.416541639476,2.01011720942614,0.0155749875629665,1.11543079217573,37.4047223462834,472.254135567378,70.7460375126466,0.0139597986053436,1.18147448031134
5,5.012088,22.5,22.699652,-3.958,-4.210104,90.945023,NaN,0.989368140697479,NaN,28.197336,400,399.920868,25,29.721491,9.09375,35.966736,50.008179,401.339172,399.356171,398.800018,4283.724609,9.738176,9.2564,9.262703,1.624037,1.60749,1.538319,32.358292,53.250469,21.597477,-6.10896,53.410599,60.742928,88.955994,NaN,571.335571,427.210373558015,1.9446264862692,0.0550677943578919,0.954815186373327,-13.7955423006423,495.350704370435,2.00993639966678,0.0155705418791929,1.11554701694304,37.4047223462834,472.244104877415,70.737547690419,0.0139590759148645,1.18151727782292
5,5.011037,22.5,22.700935,-3.958,-4.210104,90.945023,NaN,0.990331649780273,NaN,28.197336,400,399.920868,25,29.721491,9.102784,35.942028,50.008179,401.339172,399.356171,398.800018,4283.724609,9.738176,9.2564,9.262703,1.624037,1.60749,1.538319,32.358292,53.250469,21.597477,-6.10896,53.410599,60.742928,88.955994,NaN,571.335571,427.213381554456,1.94465919360359,0.0550808396024699,0.954754369139985,-13.8014210791832,495.349182933724,2.00992673441612,0.0155694885420117,1.11556384336864,37.4070160992558,472.257143683264,70.7502464445598,0.013959145837158,1.1814821038885
5,5.010745,22.5,22.701374,-3.958,-4.212307,90.904816,NaN,0.990496098995209,NaN,28.194645,400,399.904724,25,29.720533,9.106956,35.900711,50.008179,401.694763,399.547424,399.171997,4286.077637,9.789887,9.251056,9.274958,1.630379,1.619178,1.543284,32.323093,53.394749,21.619326,-6.119828,53.389885,60.735859,88.964333,NaN,571.495667,427.212113931286,1.94466046073303,0.0550837792740966,0.954747919628973,-13.8030545508713,495.30380704053,2.00980022386306,0.0155660990180489,1.11564898343134,37.4078009227508,472.258192251863,70.7517029098926,0.0139589238888223,1.18148462996576
5,5.011148,22.5,22.700884,-3.958,-4.219568,90.885986,NaN,0.989602267742157,NaN,28.19836,400,400.011505,25,29.727283,9.106546,35.887882,50.008179,401.694763,399.547424,399.171997,4286.077637,9.789887,9.251056,9.274958,1.630379,1.619178,1.543284,32.323093,53.394749,21.619326,-6.119828,53.389885,60.735859,88.964333,NaN,571.495667,427.204027810537,1.94462213962709,0.0550765161266664,0.954805686474928,-13.8008001552208,495.283380468734,2.00974620901271,0.0155650823998763,1.1156797771522,37.4069249231127,472.244329825068,70.7393350096599,0.0139582572349887,1.18153596436705
5,5.012301,22.5,22.701275,-3.958,-4.209737,90.878281,NaN,0.989691495895386,NaN,28.190983,400,399.984375,25,29.727034,9.110255,36.013435,50.008179,401.47345,399.360962,398.939575,4280.135742,9.768559,9.235604,9.262099,1.641951,1.627722,1.549786,32.338135,53.334328,21.641001,-6.124415,53.387142,60.769016,88.955429,NaN,571.35968,427.210114339925,1.94462116116043,0.0550652654115578,0.954825772118748,-13.7943509976633,495.274320085478,2.00971964827956,0.0155641808516882,1.11570015494037,37.4076239362258,472.244539103422,70.7400189461763,0.0139580073633281,1.18154130641591
5,5.011171,22.5,22.700459,-3.958,-4.20118,90.898148,NaN,0.990187764167786,NaN,28.198286,400,399.959564,25,29.719868,9.11243,36.120056,50.008179,401.766693,399.598633,399.218445,4280.600586,9.781896,9.245143,9.262506,1.624933,1.610485,1.533713,32.312122,53.152798,21.67186,-6.13768,53.382133,60.804543,88.945305,NaN,571.424683,427.22151816256,1.94468670307598,0.0550819532822409,0.954719820456404,-13.8006714966104,495.297453467123,2.0097866838441,0.0155663476964061,1.11565014983757,37.4061651158772,472.265939812987,70.7570746835497,0.0139601021121967,1.18143700012577
5,5.012558,22.5,22.70347,-3.958,-4.19754,90.898453,NaN,0.990308105945587,NaN,28.213539,400,400.085327,25,29.710003,9.115071,36.217777,50.008179,401.766693,399.598633,399.218445,4280.600586,9.781896,9.245143,9.262506,1.624933,1.610485,1.533713,32.312122,53.152798,21.67186,-6.13768,53.382133,60.804543,88.945305,NaN,571.424683,427.22102459759,1.94465646586767,0.0550658716434466,0.954782791078105,-13.7929136553078,495.294221249946,2.00976493157707,0.0155638992756148,1.11568907997885,37.4115478937776,472.259744055924,70.7557327704106,0.0139576154727221,1.18151142604511
5,5.01257,22.5,22.703011,-3.958,-4.212251,90.910873,NaN,0.990285217761993,NaN,28.207855,400,400.141388,25,29.703482,9.114257,36.201385,50.002045,401.732147,399.594849,399.235962,4287.553223,9.783826,9.254914,9.279221,1.637496,1.624844,1.543814,32.275471,53.349014,21.699741,-6.149333,53.389153,60.798019,88.954628,NaN,571.748535,427.206943926484,1.94460386499453,0.0550611453966507,0.954853273001656,-13.7928465434212,495.308622484116,2.00980645184533,0.0155652117343529,1.11565850238599,37.4107273724983,472.241014116956,70.7392858240453,0.0139565771887591,1.1815840369513
5,5.012389,22.5,22.703512,-3.958,-4.23615,90.921005,NaN,0.990086197853088,NaN,28.210609,400,400.176361,25,29.705647,9.098343,36.130928,50.002045,401.927612,399.735748,399.394012,4291.664551,9.792886,9.262122,9.275496,1.614275,1.60565,1.524163,32.265686,53.281578,21.724749,-6.155728,53.359322,60.776169,88.944618,NaN,572.115662,427.184640865258,1.94452463681505,0.0550559538085659,0.954956338184483,-13.7938588274155,495.31933194671,2.00983372612618,0.0155655638750697,1.115645059827,37.4116229735295,472.214468428584,70.7174702645372,0.0139543253820067,1.18170540740791
5,5.011865,22.5,22.702925,-3.958,-4.264366,90.943863,NaN,0.990373432636261,NaN,28.222733,400,400.251617,25,29.714645,9.097692,36.12672,50.002045,401.927612,399.735748,399.394012,4291.664551,9.792886,9.262122,9.275496,1.614275,1.60565,1.524163,32.265686,53.281578,21.724749,-6.155728,53.359322,60.776169,88.944618,NaN,572.115662,427.159195333797,1.94444073692319,0.0550536728546313,0.955060270303728,-13.7967895747008,495.345528970634,2.00990818944736,0.0155677676112705,1.11559223235121,37.4105736350845,472.184800003861,70.6916039149718,0.0139525854386345,1.18182288695188
5,5.011664,22.5,22.704809,-3.958,-4.282904,90.939545,NaN,0.989209413528442,NaN,28.217072,400,400.249786,25,29.720078,9.113967,36.176167,50.002045,401.75238,399.579376,399.250397,4288.420898,9.785839,9.255299,9.273091,1.610614,1.600828,1.531155,32.260147,53.363979,21.750565,-6.182379,53.472069,60.822739,88.927513,NaN,572.207153,427.14206573218,1.94438114427085,0.0550503955609976,0.955136999583553,-13.7979138355716,495.338477458561,2.00988076695166,0.0155658960799656,1.11562546774862,37.413941455755,472.166938374677,70.6789344045837,0.0139500225343487,1.18192940639826
5,5.012355,22.5,22.705704,-3.958,-4.292671,90.923882,NaN,0.989645183086395,NaN,28.212709,400,400.22403,25,29.717112,9.118014,36.116833,50.002045,401.817627,399.603241,399.319458,4291.861816,9.79369,9.254785,9.267335,1.628338,1.619329,1.547902,32.22501,53.289539,21.766409,-6.191634,53.410423,60.82373,88.925415,NaN,572.474365,427.130755647523,1.94432493084626,0.0550387813284904,0.955223775905675,-13.7940489833167,495.319941529114,2.00982602926298,0.0155639817499652,1.11566814355089,37.415541274957,472.148859412556,70.6647997812294,0.0139481139017146,1.18202112842677
5,5.01217,22.5,22.706322,-3.958,-4.301521,90.903419,NaN,0.990038633346558,NaN,28.216423,400,400.219452,25,29.717819,9.113048,36.079468,50.002045,401.817627,399.603241,399.319458,4291.861816,9.79369,9.254785,9.267335,1.628338,1.619329,1.547902,32.22501,53.289539,21.766409,-6.191634,53.410423,60.82373,88.925415,NaN,572.474365,427.122832212499,1.94429924683197,0.0550383207755469,0.955255317712445,-13.7950836723832,495.296377955754,2.00975866366879,0.0155619331014325,1.11571670667322,37.4166459266281,472.140890907733,70.6588601919726,0.0139471213476854,1.18206514648066
5,5.013983,22.5,22.707449,-3.958,-4.30714,90.857117,NaN,0.989649772644043,NaN,28.202147,400,400.171722,25,29.720097,9.127747,36.165253,50.002045,401.60437,399.477722,399.141327,4290.990234,9.814509,9.277349,9.291451,1.633297,1.624466,1.559862,32.194435,53.325893,21.794523,-6.203222,53.428387,60.820744,88.938637,NaN,572.423767,427.112264943935,1.94422283303219,0.055014087965506,0.955387633170608,-13.7849449749106,495.243378059817,2.0096082545351,0.0155575199019538,1.1158231972585,37.4186603377868,472.116191607249,70.6394284569783,0.0139445787876631,1.18218906346053
5,5.013983,22.5,22.707449,-3.958,-4.317064,90.841843,NaN,0.989649772644043,NaN,28.192341,400,400.144897,25,29.721445,9.140078,36.164692,50.002045,401.604156,399.421173,399.099274,4286.005859,9.812333,9.275739,9.276253,1.612207,1.605443,1.531792,32.191666,53.359573,21.805765,-6.205536,53.430244,60.753544,88.993874,NaN,572.278198,427.102783441229,1.9441875645571,0.0550109983437858,0.955435167657522,-13.7849449749106,495.226334744995,2.00956143217473,0.015556368936698,1.11585348857085,37.4186603377868,472.104066859818,70.6291724995889,0.0139437051408898,1.18224109018961
5,5.01351,22.5,22.706553,-3.958,-4.326183,90.871185,NaN,0.989850521087646,NaN,28.188751,400,400.096405,25,29.717287,9.130811,36.143909,50.002045,401.604156,399.421173,399.099274,4286.005859,9.812333,9.275739,9.276253,1.612207,1.605443,1.531792,32.191666,53.359573,21.805765,-6.205536,53.430244,60.753544,88.993874,NaN,572.278198,427.09542776123,1.94416988194372,0.0550140229715509,0.955451339961457,-13.7875898261124,495.260138740077,2.00965812818539,0.0155593149787982,1.11578354341416,37.4170588245472,472.09673865163,70.6218111805259,0.0139437835444993,1.18225822000347
5,5.013702,22.5,22.706911,-3.958,-4.327672,90.905525,NaN,0.989920616149902,NaN,28.170731,400,400.083374,25,29.707357,9.127305,36.040962,50.001564,401.578461,399.431152,399.106995,4291.143555,9.808776,9.2755,9.284081,1.614114,1.598584,1.523968,32.170059,53.444622,21.805126,-6.19861,53.453541,60.792278,88.976181,NaN,572.34436,427.093454190778,1.94415861128766,0.0550111789693459,0.955469658414115,-13.7865162060646,495.298028827071,2.00976068062799,0.0155616085015415,1.11572027506113,37.4176987206401,472.093363310161,70.6194208302303,0.0139432980034426,1.18227843523132
5,5.014339,22.5,22.708662,-3.958,-4.327672,90.905525,NaN,0.990730881690979,NaN,28.170731,400,400.083374,25,29.707357,9.111977,35.973534,50.001564,401.668274,399.466003,399.168549,4292.166504,9.815229,9.280497,9.278322,1.61627,1.605526,1.528404,32.14362,53.322762,21.850975,-6.241657,53.422863,60.815128,88.954002,NaN,572.506897,427.091626419206,1.94413877762201,0.0550032829164601,0.955506752826859,-13.7829544724333,495.29595130808,2.0097474896982,0.0155601719972296,1.11574326640206,37.4208283813535,472.088986456812,70.6179913918645,0.0139417975755979,1.18232523008926
5,5.015597,22.5,22.708477,-3.958,-4.327296,90.954109,NaN,0.99049186706543,NaN,28.165859,400,400.071075,25,29.701305,9.096921,36.046429,50.001564,401.668274,399.466003,399.168549,4292.166504,9.815229,9.280497,9.278322,1.61627,1.605526,1.528404,32.14362,53.322762,21.850975,-6.241657,53.422863,60.815128,88.954002,NaN,572.506897,427.088375846802,1.94410094964412,0.0549878119891949,0.955578220425127,-13.7759214811997,495.35037562818,2.00989776503926,0.0155639832843982,1.11564483592088,37.4204977291171,472.075724710616,70.606534863802,0.0139409671586984,1.18237923973697
5,5.014791,22.5,22.708759,-3.958,-4.327765,90.972496,NaN,0.990144729614258,NaN,28.167761,400,400.090942,25,29.708233,9.087436,36.203163,50.001564,401.742126,399.575439,399.243866,4292.013184,9.814894,9.280811,9.28765,1.59028,1.579219,1.508174,32.150242,53.376945,21.805761,-6.202358,53.466942,60.844654,88.94075,NaN,572.201111,427.090240562686,1.94412437450918,0.0549976523095605,0.955533523580166,-13.7804273604893,495.370554314301,2.00995197828937,0.0155651366706414,1.1156122582494,37.4210017495467,472.08417038974,70.6140439395315,0.013941384907241,1.18234746668285
5,5.012862,22.5,22.709522,-3.958,-4.337876,91.006088,NaN,0.989851415157318,NaN,28.17992,400,400.110352,25,29.716236,9.101494,36.172935,50.001564,401.742126,399.575439,399.243866,4292.013184,9.814894,9.280811,9.28765,1.59028,1.579219,1.508174,32.150242,53.376945,21.805761,-6.202358,53.466942,60.844654,88.94075,NaN,572.201111,427.086114953021,1.94414850034799,0.0550184166729039,0.955469676615651,-13.7912135252237,495.407124558852,2.01004914591949,0.0155670401806971,1.11555606086321,37.4223654405626,472.093527826253,70.6229485856069,0.0139415428373101,1.18231947982009
5,5.012726,22.5,22.710546,-3.958,-4.340736,91.058647,NaN,0.989234566688538,NaN,28.190306,400,400.07486,25,29.713621,9.095402,36.015423,50.001564,401.609894,399.439453,399.101196,4289.307617,9.808588,9.272631,9.277826,1.589335,1.58433,1.514256,32.126015,53.47052,21.785749,-6.186806,53.476788,60.815033,88.962967,NaN,571.632935,427.083772591172,1.94414257013016,0.0550192125380623,0.955475474404576,-13.7919741000177,495.464541421392,2.01020242801981,0.0155701568717382,1.11546609158848,37.4241955557241,472.092916751603,70.6237606883237,0.0139408059198197,1.18233847833156
5,5.013533,22.5,22.711716,-3.958,-4.358828,91.096214,NaN,0.99040949344635,NaN,28.178806,400,400.065857,25,29.703207,9.101063,35.9603,50.001564,401.639984,399.454468,399.12323,4291.460449,9.809518,9.272097,9.278609,1.605224,1.592272,1.520003,32.103149,53.231007,21.79954,-6.205356,53.37883,60.788563,88.992775,NaN,571.398193,427.06416846109,1.94405312247418,0.0550035717832201,0.955609392390185,-13.7874612137158,495.505059437821,2.01030866987758,0.0155720244292179,1.11540765197699,37.4262865285507,472.063798934623,70.6006534762398,0.0139379163973112,1.18248231372902
5,5.014697,22.5,22.712997,-3.958,-4.384408,91.120544,NaN,0.989859879016876,NaN,28.15583,400,400.060974,25,29.700584,9.120461,35.947601,50.001564,401.639984,399.454468,399.12323,4291.460449,9.809518,9.272097,9.278609,1.605224,1.592272,1.520003,32.103149,53.231007,21.79954,-6.205356,53.37883,60.788563,88.992775,NaN,571.398193,427.036378610611,1.94392591372066,0.0549811787719005,0.955800458311305,-13.7809528960096,495.530680369435,2.01037353072006,0.0155728043363309,1.11537669919281,37.4285757818832,472.021858192542,70.5668512720947,0.013934027931803,1.18268329125882
5,5.013669,22.5,22.713047,-3.958,-4.404021,91.116531,NaN,0.99016284942627,NaN,28.148373,400,399.991211,25,29.71866,9.128506,35.95612,50.001564,401.485809,399.335846,398.93573,4288.781738,9.809433,9.276648,9.285223,1.600973,1.590622,1.509773,32.093853,53.398609,21.835339,-6.252386,53.465302,60.869217,88.941208,NaN,571.400574,427.020585865759,1.94388818303925,0.0549878086547075,0.955834986182439,-13.7867007322755,495.526145157408,2.01036086677927,0.0155724613477799,1.1153852172378,37.4286651340458,472.008959394407,70.5560100800665,0.0139330646470749,1.18273965559933
5,5.014047,22.5,22.712727,-3.958,-4.421855,91.080582,NaN,0.990029633045197,NaN,28.156944,400,399.755188,25,29.738735,9.135552,35.881374,50.000393,400.962402,398.731415,398.367523,4286.55127,9.797359,9.241787,9.253336,1.623328,1.617882,1.532122,32.098824,53.252148,21.814325,-6.236858,53.402584,60.8862,88.926865,NaN,571.831543,427.00245205948,1.94381297141134,0.0549775678163711,0.955943216340266,-13.7845871238093,495.486425869968,2.01025319028444,0.0155700185327711,1.11545154963614,37.4280932776293,471.98266372763,70.5333626146189,0.0139313860792882,1.18284788384752
5,5.014937,22.5,22.71278,-3.958,-4.442912,91.041344,NaN,0.990033149719238,NaN,28.136017,400,399.482788,25,29.7377,9.14042,35.872559,50.000393,400.962402,398.731415,398.367523,4286.55127,9.797359,9.241787,9.253336,1.623328,1.617882,1.532122,32.098824,53.252148,21.814325,-6.236858,53.402584,60.8862,88.926865,NaN,571.831543,426.979761902138,1.94371032693791,0.0549599805783372,0.956097209990002,-13.7796111180766,495.442593476997,2.0101326148195,0.0155670216653609,1.11552934707455,37.4281879917673,471.947461884823,70.5036731496639,0.0139288132454421,1.18300065173161
5,5.015569,22.5,22.713425,-3.958,-4.46386,91.011414,NaN,0.989608347415924,NaN,28.121778,400,399.515381,25,29.729586,9.123217,35.844391,50.000393,401.218475,398.982178,398.658051,4286.590332,9.806705,9.256096,9.26549,1.633243,1.625374,1.542435,32.0769,53.367615,21.821804,-6.24868,53.33667,60.890465,88.932045,NaN,571.988037,426.957913904443,1.94361609048843,0.0549456262601609,0.956235838889028,-13.7760780037157,495.408440368975,2.01003607618258,0.0155642394707894,1.11559670759049,37.4293406315491,471.915976719958,70.4778983737893,0.0139261078948281,1.1831470456798
5,5.014007,22.5,22.714466,-3.958,-4.477262,91.013733,NaN,0.989675521850586,NaN,28.113707,400,399.624207,25,29.723885,9.123976,35.911518,50.000393,401.42215,399.100311,398.810883,4285.61377,9.814835,9.26561,9.257027,1.611305,1.607334,1.529254,32.022541,53.295898,21.848688,-6.287789,53.505535,60.83659,88.959076,NaN,571.516113,426.949593806795,1.94361707156057,0.0549607972375612,0.956209285394471,-13.7848107803467,495.409793690951,2.01003534332308,0.0155635602777527,1.11560577854669,37.4312008860993,471.917763522892,70.4807616277868,0.013925533054629,1.18315601934987
5,5.014007,22.5,22.714466,-3.958,-4.478808,91.006126,NaN,0.989675521850586,NaN,28.104996,400,399.713379,25,29.725534,9.127955,35.985096,50.000393,401.42215,399.100311,398.810883,4285.61377,9.814835,9.26561,9.257027,1.611305,1.607334,1.529254,32.022541,53.295898,21.848688,-6.287789,53.505535,60.83659,88.959076,NaN,571.516113,426.948115501437,1.94361156929182,0.0549603153678011,0.956216792266931,-13.7848107803467,495.401307220791,2.01001203908372,0.0155629875936465,1.11562076648013,37.4312008860993,471.915872778574,70.4791635817512,0.0139253967786926,1.1831641946704
5,5.014401,22.5,22.714865,-3.958,-4.479947,91.009911,NaN,0.990097343921661,NaN,28.115864,400,399.769836,25,29.727728,9.133615,36.011459,50.000393,401.430542,399.118439,398.808014,4286.436035,9.809061,9.25116,9.26419,1.604917,1.595617,1.519251,32.02927,53.383369,21.864504,-6.318686,53.465302,60.891716,88.935989,NaN,571.637695,426.945892324759,1.94359523512806,0.0549550791240423,0.956245441400877,-13.7826078229035,495.405056931944,2.01002063081762,0.0155629453279923,1.11561853642077,37.4319138771597,471.910815525108,70.4754079017625,0.0139247626063061,1.1831924656591
5,5.013957,22.5,22.715738,-3.958,-4.481695,91.007324,NaN,0.990201473236084,NaN,28.122549,400,399.881775,25,29.738621,9.126958,36.174049,50.000393,401.700897,399.352203,399.071136,4283.372559,9.824315,9.260238,9.266733,1.622453,1.619671,1.55093,31.989054,53.413387,21.839294,-6.3068,53.452148,60.877239,88.93705,NaN,572.024109,426.945498800259,1.9436028526413,0.0549600350061072,0.95622787930263,-13.7850903529092,495.401136092636,2.01000613316624,0.015562034670742,1.11563507410196,37.4334738469744,471.914648730721,70.4797823321738,0.0139244488882487,1.18318989333997
5,5.012592,22.5,22.716633,-3.958,-4.479776,90.994789,NaN,0.989346027374268,NaN,28.120296,400,399.982605,25,29.753527,9.11266,36.24128,50.000393,401.700897,399.352203,399.071136,4283.372559,9.824315,9.260238,9.266733,1.622453,1.619671,1.55093,31.989054,53.413387,21.839294,-6.3068,53.452148,60.877239,88.93705,NaN,572.024109,426.951262377878,1.9436522323786,0.0549775501841077,0.956138485649719,-13.7927235052708,495.386090489863,2.00996099165281,0.0155603571141966,1.11567151859466,37.435073081467,471.932863756879,70.4963407803454,0.0139251567869824,1.18312550074611
5,5.012673,22.5,22.716072,-3.958,-4.479776,90.994789,NaN,0.989217758178711,NaN,28.120296,400,399.982605,25,29.753527,9.120423,36.022049,50.000393,401.759338,399.395691,399.107117,4288.342773,9.827216,9.270548,9.271057,1.62981,1.618574,1.557787,31.946701,53.395748,21.814301,-6.295345,53.42392,60.922573,88.916832,NaN,570.828796,426.951029263456,1.94364970724388,0.0549765460631166,0.956143236597334,-13.79227050474,495.386755519023,2.00996521518735,0.0155608171043189,1.11566416477982,37.4340706618672,471.931214797763,70.4942180010466,0.0139254170822464,1.18312363059064
5,5.011558,22.5,22.716208,-3.958,-4.474433,90.978073,NaN,0.988789916038513,NaN,28.125624,400,400.048126,25,29.760302,9.135706,35.667812,50.000393,401.759338,399.395691,399.107117,4288.342773,9.827216,9.270548,9.271057,1.62981,1.618574,1.557787,31.946701,53.395748,21.814301,-6.295345,53.42392,60.922573,88.916832,NaN,570.828796,426.959346323456,1.94370348195908,0.0549920368737625,0.956051941456817,-13.7985067432105,495.36794455268,2.009912974921,0.0155594470570026,1.11569892793734,37.434313674407,471.949883990059,70.5101748288508,0.0139266705736703,1.18304515026921
5,5.012471,22.5,22.716719,-3.958,-4.464661,90.999687,NaN,0.989977955818176,NaN,28.111763,400,400.092834,25,29.765547,9.14842,35.552074,50.000393,401.827911,399.414673,399.20401,4284.140625,9.840332,9.26413,9.267319,1.60586,1.598197,1.534019,31.933069,53.384663,21.790556,-6.29475,53.439465,60.949776,88.896034,NaN,570.810791,426.966061980013,1.9437097915411,0.0549837620980287,0.956058097689846,-13.7934002201566,495.391453082973,2.00997535060493,0.0155606553430907,1.11566298644432,37.4352267484045,471.952764001074,70.5132731938898,0.0139265327501006,1.18304090395386
5,5.01157,22.5,22.714905,-3.958,-4.456942,91.044777,NaN,0.990227401256561,NaN,28.089899,400,400.092438,25,29.770874,9.144609,35.664669,49.991257,401.296692,398.994873,398.741211,4288.741699,9.818892,9.25016,9.259321,1.631274,1.61738,1.548973,31.922716,53.245953,21.805786,-6.31638,53.389763,60.93388,88.910194,0,596.420349,426.976033370023,1.94376534285747,0.0549973409639627,0.955967924184466,-13.7984396211006,495.443905500524,2.01012713472925,0.0155655371244347,1.11555041672332,37.4319853544381,471.96932877855,70.5249188600307,0.0139289525761848,1.18294031472513
5,5.012188,22.5,22.714516,-3.958,-4.467118,91.032921,NaN,0.990062355995178,NaN,28.072735,400,399.871887,25,29.766531,9.129539,35.98037,49.991257,401.249573,398.923767,398.710144,4289.069336,9.829407,9.251344,9.26019,1.645573,1.641868,1.568847,31.934223,53.20908,21.823082,-6.337738,53.419018,60.890018,88.94194,0.255477070808411,658.566284,426.964527164931,1.9437098706831,0.054986504980846,0.956053417755524,-13.7949829986563,495.431140326732,2.01009374632215,0.0155649637239956,1.11556865152831,37.4312902338723,471.949723044282,70.5078402671671,0.0139278026348634,1.18301871906371
5,5.012768,22.5,22.716875,-3.958,-4.483914,91.003342,NaN,0.990114092826843,NaN,28.075098,400,399.685791,25,29.767658,9.123934,36.204311,49.991257,401.249573,398.923767,398.710144,4289.069336,9.829407,9.251344,9.26019,1.645573,1.641868,1.568847,31.934223,53.20908,21.823082,-6.337738,53.419018,60.890018,88.94194,0.255477070808411,658.566284,426.946799270656,1.94363201903566,0.0549740784331159,0.956168892991122,-13.7917392149537,495.395345906556,2.00998537411456,0.0155608025922408,1.11565782432293,37.435505491957,471.92625455017,70.4910691269666,0.0139245169478546,1.18315795012102
5,5.011011,22.5,22.717125,-3.958,-4.505631,90.994286,NaN,0.989669978618622,NaN,28.087107,400,399.692932,25,29.782253,9.122928,36.306908,49.991257,401.355988,399.082001,398.809296,4288.702637,9.824602,9.261021,9.265853,1.633327,1.621493,1.551602,31.91782,53.096992,21.798311,-6.311954,53.419872,60.879662,88.946518,0.126990750432014,693.780945,426.93109197803,1.94360951052836,0.054989093015729,0.956171241433655,-13.8015665223578,495.384946065522,2.00995574652935,0.015559915850669,1.11567896022927,37.4359521933363,471.918867873748,70.4851509466998,0.013923815676237,1.18319389772182
5,5.010976,22.5,22.716305,-3.958,-4.525816,90.969429,NaN,0.990678131580353,NaN,28.092197,400,399.729095,25,29.797001,9.106351,36.267872,49.991257,401.355988,399.082001,398.809296,4288.702637,9.824602,9.261021,9.265853,1.633327,1.621493,1.551602,31.91782,53.096992,21.798311,-6.311954,53.419872,60.879662,88.946518,0.126990750432014,693.780945,426.911891482869,1.94353875245586,0.0549832316870807,0.956267324720899,-13.8017623121407,495.358185358068,2.00988575857579,0.0155587166876129,1.11571726488578,37.4344869988518,471.893412012521,70.4625714286484,0.013922535130575,1.18329086886381
5,5.010675,22.5,22.716209,-3.958,-4.52716,90.947021,NaN,0.989657163619995,NaN,28.070551,400,399.726135,25,29.808388,9.102588,36.244728,49.991257,401.386444,399.06131,398.842041,4285.62207,9.837893,9.258807,9.260216,1.615036,1.608953,1.54333,31.914715,53.222713,21.805998,-6.323555,53.426266,60.856853,88.966736,0.503928124904633,737.703735,426.911473248157,1.94354335670822,0.0549865459385721,0.956256175890531,-13.8034461473369,495.333297731466,2.0098178164944,0.01555710809304,1.11576027540862,37.4343154612586,471.894860436835,70.4636706986522,0.0139227043939111,1.18328305942178
5,5.01122,22.5,22.714241,-3.958,-4.523649,90.914055,NaN,0.990451335906982,NaN,28.065723,400,399.758942,25,29.805302,9.107813,36.190647,49.991257,401.331757,399.079987,398.82196,4289.574219,9.817304,9.246992,9.267713,1.634859,1.633165,1.558831,31.917713,53.29343,21.8314,-6.337331,53.314896,60.857941,88.95742,0.10451728105545,613.580505,426.913260928151,1.94353885625511,0.0549808814217184,0.956271118790889,-13.8003973993409,495.298849490853,2.00973160840579,0.0155562389701899,1.11579964573056,37.4307988192786,471.890573945151,70.4574897064293,0.0139237253449389,1.18327002748605
5,5.009511,22.5,22.714514,-3.958,-4.512174,90.918449,NaN,0.989825129508972,NaN,28.067007,400,399.836334,25,29.79134,9.108996,36.076767,49.991257,401.331757,399.079987,398.82196,4289.574219,9.817304,9.246992,9.267713,1.634859,1.633165,1.558831,31.917713,53.29343,21.8314,-6.337331,53.314896,60.857941,88.95742,0.10451728105545,613.580505,426.92915471811,1.94363300785137,0.0550056627210848,0.956114961052561,-13.8099584485807,495.303428406381,2.00974301904525,0.0155563460719465,1.1157945346692,37.4312866599639,471.923306603642,70.4855090552833,0.0139259001262707,1.18313282503603
5,5.008394,22.5,22.715054,-3.958,-4.500234,90.961967,NaN,0.990153253078461,NaN,28.069843,400,400.189423,25,29.782148,9.10875,35.985397,49.991257,402.003082,399.658234,399.580658,4293.515137,9.84486,9.242817,9.28665,1.620379,1.610536,1.541785,31.943569,53.355392,21.817848,-6.31565,53.42889,60.834949,88.978226,NaN,578.001038,426.94378557819,1.94371034436642,0.0550232531869455,0.955991477644552,-13.8162088810681,495.351343325923,2.00987231337774,0.0155591805637987,1.11571559164493,37.4322516064435,471.950635137314,70.5093103111614,0.0139275047017249,1.18302340528916
5,5.005485,22.5,22.714344,-3.958,-4.490533,91.007423,NaN,0.990673243999481,NaN,28.054247,400,400.430084,25,29.781693,9.107751,35.985279,49.994797,402.218201,399.948853,399.824554,4291.672852,9.840139,9.243155,9.298812,1.616817,1.604099,1.529349,31.995934,53.170509,21.859333,-6.352606,53.381138,60.846573,88.982506,NaN,603.894714,426.961429915268,1.94383562156317,0.0550624204697525,0.955773967608272,-13.8324918553195,495.402898778547,2.01001693100813,0.0155631852914304,1.11561661199383,37.4309828769095,471.992701002507,70.543948768276,0.013931016079597,1.18283050676661
5,5.005485,22.5,22.714344,-3.958,-4.4945,91.050011,NaN,0.990673243999481,NaN,28.060383,400,400.57428,25,29.7866,9.110888,35.935711,49.994797,402.218201,399.948853,399.824554,4291.672852,9.840139,9.243155,9.298812,1.616817,1.604099,1.529349,31.995934,53.170509,21.859333,-6.352606,53.381138,60.846573,88.982506,NaN,603.894714,426.957638321883,1.94382150845031,0.0550611825681501,0.955793154881777,-13.8324918553195,495.450408873051,2.01014738919356,0.0155663912009794,1.11553277765229,37.4309828769095,471.987850440187,70.5398479952511,0.0139306665464723,1.18285142269763
5,5.005897,22.5,22.714289,-3.958,-4.4945,91.050011,NaN,0.990767240524292,NaN,28.060383,400,400.57428,25,29.7866,9.10683,35.915085,49.994797,402.19577,399.861298,399.762421,4293.650391,9.838805,9.24966,9.284993,1.623048,1.611597,1.537462,31.988647,53.20808,21.873283,-6.378029,53.39238,60.897469,88.939095,0.132611453533173,620.616638,426.956452821124,1.94380865214927,0.0550560614723953,0.955817300106435,-13.8301852684892,495.450474030498,2.01014780317686,0.0155664363115645,1.1155320576422,37.4308845937866,471.983355267267,70.5359762965711,0.0139303798028454,1.18286992829691
5,5.004859,22.5,22.713638,-3.958,-4.518481,91.068542,NaN,0.989546120166779,NaN,28.073366,400,400.59668,25,29.79298,9.103971,35.867943,49.994797,401.899261,399.579285,399.475311,4288.852539,9.824012,9.238179,9.2767,1.63194,1.617528,1.550148,31.956196,53.152531,21.84288,-6.35315,53.369427,60.823212,88.987267,0.59381639957428,701.493469,426.936518140059,1.94375572110813,0.0550614806582935,0.955872551781394,-13.8359968007765,495.471916683368,2.01020946028477,0.0155683650571709,1.11548711377332,37.4297212652736,471.964257224082,70.5189855560769,0.0139294436298913,1.18294189614149
5,5.005732,22.5,22.712105,-3.958,-4.531842,91.050293,NaN,0.990136325359344,NaN,28.07592,400,400.474579,25,29.792698,9.122556,35.787136,49.994797,401.899261,399.579285,399.475311,4288.852539,9.824012,9.238179,9.2767,1.63194,1.617528,1.550148,31.956196,53.152531,21.84288,-6.35315,53.369427,60.823212,88.987267,0.59381639957428,701.493469,426.921232455743,1.94368092573201,0.0550464584075445,0.955988576894177,-13.8311090055431,495.453375908246,2.01016510625964,0.0155682490125625,1.11550291357082,37.4269817142095,471.936418019671,70.4934606695349,0.0139284736019514,1.1830375298256
5,5.004617,22.5,22.71233,-3.958,-4.537187,90.992348,NaN,0.989360988140106,NaN,28.066944,400,400.47818,25,29.784639,9.119608,35.886303,49.994797,402.208069,399.85202,399.758392,4289.1875,9.835894,9.245386,9.280207,1.620408,1.605304,1.533357,32.052944,53.300838,21.838482,-6.350821,53.289528,60.781021,89.015488,NaN,650.216614,426.919333637533,1.94369670867,0.0550586503065354,0.955949047412184,-13.8373518373499,495.388468072684,2.00998591018744,0.0155637021243338,1.11561992887275,37.4273838097557,471.942155156996,70.4986026035835,0.0139287349987735,1.18301635550493
5,5.004291,22.5,22.711227,-3.958,-4.534633,90.938957,NaN,0.990013241767883,NaN,28.032946,400,400.55423,25,29.77284,9.128806,36.079304,49.994797,402.26355,399.954254,399.882385,4287.411133,9.841053,9.244072,9.296313,1.620509,1.60375,1.53752,32.056133,53.230236,21.827036,-6.332299,53.338577,60.849018,88.9729,NaN,680.767883,426.922713844019,1.94371597496223,0.0550635012027386,0.955917518826077,-13.8391772961646,495.330209462879,2.00983062407145,0.0155605862312352,1.11571083673928,37.4254126190896,471.947239618005,70.5014672387085,0.0139298472369588,1.18297671276434
5,5.003351,22.5,22.71073,-3.958,-4.523735,90.891136,NaN,0.989278256893158,NaN,28.024246,400,400.617401,25,29.7708,9.135807,36.175934,49.994797,402.26355,399.954254,399.882385,4287.411133,9.841053,9.244072,9.296313,1.620509,1.60375,1.53752,32.056133,53.230236,21.827036,-6.332299,53.338577,60.849018,88.9729,NaN,680.767883,426.935837187687,1.94378410081495,0.0550785948817586,0.955809541621263,-13.8444413968378,495.277442590491,2.00968781005717,0.0155573917730963,1.11579890647943,37.4245243979006,471.969959435973,70.5200279703433,0.0139318208777037,1.18287068378175
5,5.002675,22.5,22.710045,-3.958,-4.512014,90.861343,NaN,0.989692866802216,NaN,28.040056,400,400.558807,25,29.776461,9.112147,36.338875,49.994797,401.617767,399.287964,399.209015,4284.537109,9.809746,9.2151,9.260497,1.632374,1.614481,1.541915,32.079552,53.16383,21.837671,-6.340282,53.326569,60.90173,88.949432,0.550223350524902,657.983582,426.948985372223,1.94384690754546,0.0550906650077522,0.955713177231208,-13.8482275354349,495.245011875088,2.00960164843385,0.0155557089881037,1.11584894190779,37.4233001654168,471.990590349121,70.5365802290261,0.013933771093234,1.18277073670867
