P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.002709,22.5,22.708935,-3.958,-4.513279,90.839485,NaN,0.989931702613831,NaN,28.048935,400,400.221558,25,29.78805,9.09792,36.402927,49.994797,401.703186,399.341705,399.279358,4284.875,9.821434,9.228573,9.272222,1.632299,1.62031,1.55649,32.09174,53.222469,21.835577,-6.336497,53.276958,60.882278,88.94957,NaN,692.679504,426.947678541592,1.94384134563278,0.0550898469823895,0.955721288586271,-13.8480370990368,495.221939155292,2.0095430054319,0.0155549723651487,1.11587770805063,37.42131631308,471.987132130316,70.5322145094277,0.0139342726346671,1.182767861817
5,5.002359,22.5,22.709574,-3.958,-4.521473,90.801117,NaN,0.989764332771301,NaN,28.033316,400,400.103699,25,29.788282,9.107862,36.193111,49.994797,401.703186,399.341705,399.279358,4284.875,9.821434,9.228573,9.272222,1.632299,1.62031,1.55649,32.09174,53.222469,21.835577,-6.336497,53.276958,60.882278,88.94957,NaN,692.679504,426.940854631217,1.94382312098751,0.0550916442026872,0.955740411263517,-13.8499975210174,495.178364648353,2.00942055488993,0.0155515568212592,1.11596233170063,37.4224583776108,471.98175905176,70.5285018670539,0.0139334531522915,1.1828012659682
5,5.000982,22.5,22.708351,-3.958,-4.528287,90.758926,NaN,0.989436089992523,NaN,28.023241,400,400.130341,25,29.778881,9.123294,35.940353,49.993732,401.611877,399.245209,399.181152,4287.583496,9.815042,9.220243,9.262971,1.647128,1.640089,1.565735,32.107658,53.150276,21.859545,-6.358497,53.342712,60.865292,88.969658,0.25714984536171,648.335205,426.938305942077,1.94384187747559,0.0551066577660397,0.955692633767146,-13.8577113966168,495.132732750647,2.00930039421911,0.0155493795499687,1.116030193795,37.4202725269606,471.986501143218,70.5309223888913,0.0139346221918573,1.1827612256147
5,5.002594,22.5,22.707767,-3.958,-4.535187,90.740532,NaN,0.989972412586212,NaN,28.020954,400,400.067139,25,29.780602,9.124834,35.872826,49.993732,401.528656,399.213989,399.152954,4282.705566,9.812984,9.213784,9.26853,1.642495,1.633782,1.568003,32.138611,53.178059,21.872665,-6.365007,53.313129,60.840771,88.986595,0.322442680597305,654.847717,426.927070546824,1.94376698756625,0.055084437676899,0.955820603201725,-13.8486812261456,495.112898325999,2.00924838437715,0.0155484717657302,1.11605915299434,37.4192287204511,471.959950042775,70.5077162523,0.013933103380468,1.18286638120921
5,5.002419,22.5,22.707882,-3.958,-4.54599,90.766479,NaN,0.98952579498291,NaN,28.029678,400,400.005066,25,29.776913,9.11948,35.905567,49.993732,401.528656,399.213989,399.152954,4282.705566,9.812984,9.213784,9.26853,1.642495,1.633782,1.568003,32.138611,53.178059,21.872665,-6.365007,53.313129,60.840771,88.986595,0.322442680597305,654.847717,426.917248500954,1.94373401002229,0.0550832418551091,0.955862695898137,-13.8496614412423,495.141719386988,2.00932709272275,0.0155503335600822,1.11600897361729,37.419434266155,471.948777434736,70.498420517329,0.0139322202044159,1.18291644487307
5,5.001046,22.5,22.706182,-3.958,-4.554584,90.810768,NaN,0.989394187927246,NaN,28.026842,400,399.70578,25,29.775373,9.10766,35.957737,49.993732,400.932037,398.605042,398.563232,4282.198242,9.813201,9.213252,9.247371,1.652699,1.647501,1.576435,32.151356,53.216309,21.871407,-6.359205,53.298294,60.835472,88.979012,0.215233087539673,656.161133,426.912988097874,1.94374630904843,0.0550976475576124,0.955823751702594,-13.8573528363749,495.193163463466,2.00947571128671,0.0155550663364994,1.11589851265853,37.4163956839161,471.950635385164,70.4977820735274,0.0139335040669638,1.18288117099311
5,5.000222,22.5,22.706476,-3.958,-4.55125,90.851715,NaN,0.989674746990204,NaN,28.02845,400,399.746735,25,29.77746,9.102565,36.000107,49.993732,401.59259,399.243408,399.173218,4290.619141,9.814707,9.22242,9.261875,1.623065,1.61509,1.542414,32.156471,53.019855,21.877274,-6.360669,53.286388,60.809444,89.015297,0.309171766042709,667.192688,426.918547696357,1.94378391225005,0.0551089497173265,0.955759217592318,-13.8619695670189,495.238505470481,2.00959902710963,0.0155579110475069,1.11582111699857,37.4169211922596,471.963967516676,70.5094352470556,0.013934266290069,1.18282835523984
5,4.999749,22.5,22.705019,-3.958,-4.550589,90.884438,NaN,0.989876866340637,NaN,28.054621,400,399.941803,25,29.775417,9.108968,36.029751,49.993732,401.59259,399.243408,399.173218,4290.619141,9.814707,9.22242,9.261875,1.623065,1.61509,1.542414,32.156471,53.019855,21.877274,-6.360669,53.286388,60.809444,89.015297,0.309171766042709,667.192688,426.920541491134,1.94380104035154,0.055115047699073,0.955728253721297,-13.8646199669648,495.276746477167,2.00971030746548,0.0155615721767619,1.11573714875939,37.4143168366281,471.967823447309,70.5108021238411,0.0139355299953662,1.18278837123389
5,4.999749,22.5,22.705019,-3.958,-4.54772,90.918129,NaN,0.989876866340637,NaN,28.074183,400,400.14682,25,29.769835,9.104614,36.083023,49.993732,401.858368,399.572174,399.482697,4288.79248,9.843974,9.251142,9.289104,1.612622,1.601138,1.52664,32.157555,53.125393,21.835594,-6.325359,53.33773,60.747784,89.042946,0.329818904399872,643.143188,426.923283455563,1.94381124867543,0.0551159439642657,0.955714360209871,-13.8646199669648,495.314335654762,2.00981355988991,0.0155641104668356,1.11567052048562,37.4143168366281,471.97133166306,70.5137681981412,0.0139357829060652,1.18277324141959
5,5.000274,22.5,22.705986,-3.958,-4.54772,90.918129,NaN,0.989532470703125,NaN,28.074183,400,400.14682,25,29.769835,9.119836,36.144279,49.993732,401.957581,399.664917,399.558899,4285.806152,9.861512,9.262203,9.294517,1.609387,1.603641,1.530391,32.174675,53.252506,21.84057,-6.338896,53.323112,60.745739,89.047333,0.32828015089035,640.490112,426.921771764327,1.94379484856657,0.0551094047842012,0.955745169537916,-13.8616782027972,495.313188526449,2.00980627515604,0.0155633169697622,1.11568321285515,37.4160453421458,471.967043103052,70.5113988037247,0.0139348194984849,1.18280723478129
5,4.999969,22.5,22.705812,-3.958,-4.536923,90.941002,NaN,0.989184141159058,NaN,28.077713,400,400.306274,25,29.764843,9.124216,36.145645,49.993732,401.957581,399.664917,399.558899,4285.806152,9.861512,9.262203,9.294517,1.609387,1.603641,1.530391,32.174675,53.252506,21.84057,-6.338896,53.323112,60.745739,89.047333,0.32828015089035,640.490112,426.932968696833,1.94384279164396,0.0551165762619735,0.955675006940111,-13.8633871990284,495.338913392525,2.00987767626311,0.0155651827372808,1.11563574974927,37.4157343225262,471.983277133864,70.5248981653721,0.0139361074889297,1.18273444470458
5,4.999557,22.5,22.704559,-3.958,-4.532943,90.942635,NaN,0.990966260433197,NaN,28.081873,400,400.192719,25,29.764223,9.119209,36.110191,49.993732,400.959656,398.622803,398.562256,4285.194336,9.829727,9.226862,9.253056,1.628052,1.614454,1.54073,32.201641,53.149868,21.86517,-6.368958,53.324123,60.788658,89.018791,0.453044086694717,683.91571,426.937958185069,1.94386982074026,0.055122951880212,0.955631594306152,-13.8656958709853,495.342221217172,2.00989211826346,0.0155663340081382,1.11561608909187,37.4134945703233,471.990820138237,70.5296481560529,0.0139374990744129,1.18268186053717
5,4.999949,22.5,22.702751,-3.958,-4.534446,90.939529,NaN,0.989947199821472,NaN,28.085695,400,399.778687,25,29.767324,9.131454,36.241928,49.993828,401.214874,398.906128,398.822296,4285.847656,9.833239,9.235398,9.264733,1.622087,1.603537,1.543329,32.205761,53.159416,21.865585,-6.365107,53.286934,60.769188,89.033257,NaN,677.943726,426.935393461435,1.9438522289622,0.0551175991008107,0.955661850544756,-13.8634992671313,495.340900331357,2.00989622058961,0.0155675839528888,1.11559850185465,37.4102625836132,471.9822543324,70.5200566941977,0.0139381050903284,1.1826898093719
5,5.0006,22.5,22.701851,-3.958,-4.534434,90.943916,NaN,0.990035653114319,NaN,28.106194,400,399.598938,25,29.772537,9.134244,36.348343,49.993828,401.214874,398.906128,398.822296,4285.847656,9.833239,9.235398,9.264733,1.622087,1.603537,1.543329,32.205761,53.159416,21.865585,-6.365107,53.286934,60.769188,89.033257,NaN,677.943726,426.93353090533,1.94383193807511,0.0551094947688225,0.955699973210852,-13.859851625846,495.346861742401,2.00991644225701,0.0155686531908129,1.11557804087203,37.4086536677841,471.974026614789,70.5119306693472,0.013938121011165,1.18271085403242
5,4.999641,22.5,22.700428,-3.958,-4.523827,90.937637,NaN,0.990659773349762,NaN,28.11002,400,399.746552,25,29.769676,9.119371,36.110035,49.993828,401.642731,399.400604,399.316467,4289.072266,9.843225,9.248323,9.298984,1.609019,1.593057,1.527656,32.226543,53.173958,21.851418,-6.369019,53.248611,60.700287,89.070137,0.106481626629829,673.832886,426.946427775863,1.94389962679453,0.0551247528233848,0.9555924525447,-13.8652251591054,495.341544599943,2.00990792330006,0.0155693483536534,1.11557176313832,37.4061096942211,471.995305623922,70.5280745508,0.0139406184047015,1.18259636097672
5,5.000319,22.5,22.699944,-3.958,-4.50948,90.946167,NaN,0.989293456077576,NaN,28.121426,400,400.068817,25,29.770767,9.121082,35.865711,49.993828,405.548645,404.343323,403.37442,4303.925781,9.864677,9.460809,9.56492,1.477717,1.461208,1.318334,32.233212,53.237526,21.854321,-6.36744,53.208981,60.681705,89.085045,0.257457405328751,683.085144,426.958186446728,1.9439294866282,0.0551207878189862,0.955562877916879,-13.8614260625308,495.35163429533,2.00993770500341,0.0155703883199246,1.11554859046288,37.4052443938101,472.004893154699,70.5355531885385,0.0139416373089423,1.18254732092108
5,5.00067,22.5,22.700565,-3.958,-4.499782,90.964119,NaN,0.989883959293365,NaN,28.141693,400,401.678284,25,29.771265,9.119623,35.883675,49.993828,405.548645,404.343323,403.37442,4303.925781,9.864677,9.460809,9.56492,1.477717,1.461208,1.318334,32.233212,53.237526,21.854321,-6.36744,53.208981,60.681705,89.085045,0.257457405328751,683.085144,426.966443547307,1.94395302094233,0.055119444549195,0.955536621486374,-13.8594594279026,495.370924053251,2.00998802785933,0.0155712307860957,1.11552134607794,37.4063546217512,472.013847439266,70.5439319259928,0.0139418624581894,1.18251871816281
5,5.00024,22.5,22.699776,-3.958,-4.498663,90.959549,NaN,0.989689111709595,NaN,28.149305,400,402.31543,25,29.776245,9.112057,35.917339,49.993828,403.072784,401.712585,400.821259,4291.971191,9.775653,9.367674,9.448054,1.522707,1.520508,1.408603,32.259567,53.074039,21.839352,-6.354104,53.24052,60.731083,89.05159,0.195286467671394,681.791138,426.968749738593,1.94397042811346,0.0551251497442573,0.955506046149433,-13.8618687099004,495.366761578572,2.00997997019045,0.0155715343366434,1.11552000777449,37.4049440383185,472.01873015728,70.5470362993926,0.0139427486539777,1.18248507006614
5,4.99846,22.5,22.700911,-3.958,-4.504832,90.950195,NaN,0.989236295223236,NaN,28.155205,400,401.705444,25,29.776127,9.124095,36.07045,49.993828,401.845245,400.767487,399.755249,4283.565918,9.691815,9.319777,9.443506,1.534699,1.538755,1.427608,32.242702,53.183754,21.850998,-6.372612,53.287971,60.790794,89.017746,0.196003273129463,681.3927,426.967975772331,1.94400407848208,0.0551454030086381,0.955431591365068,-13.871843697738,495.354981062381,2.0099427617005,0.015569897857502,1.11555332895355,37.4069731928511,472.031878412587,70.5596296921668,0.0139429280997898,1.18244667179208
5,4.999505,22.5,22.699333,-3.958,-4.509714,90.953804,NaN,0.990093231201172,NaN,28.165812,400,401.172211,25,29.775963,9.11392,36.38813,49.993828,401.845245,400.767487,399.755249,4283.565918,9.691815,9.319777,9.443506,1.534699,1.538755,1.427608,32.242702,53.183754,21.850998,-6.372612,53.287971,60.790794,89.017746,0.196003273129463,681.3927,426.960304856134,1.9439540758232,0.0551308551877013,0.95551632945594,-13.865987267079,495.360878156103,2.00996570622507,0.0155714652974117,1.115525522063,37.4041520214134,472.012492311292,70.5411857584696,0.013942598864964,1.18250482260114
5,4.999257,22.5,22.699436,-3.958,-4.507032,90.941017,NaN,0.990184426307678,NaN,28.166155,400,400.940369,25,29.786055,9.107988,36.513073,49.993828,401.954956,400.811432,399.956482,4288.205078,9.717256,9.311918,9.455842,1.503803,1.499176,1.423755,32.24107,53.16283,21.893705,-6.412648,53.347656,60.860249,88.977066,0.195781379938126,675.585571,426.963581004867,1.94397136071943,0.0551347829653005,0.955488864497674,-13.8673770340775,495.346491624254,2.00992575287158,0.0155704174316859,1.11555208436776,37.4043361708611,472.018576633768,70.5464648757409,0.0139429677895756,1.1824802867439
5,4.999555,22.5,22.700108,-3.958,-4.510931,90.946037,NaN,0.988785266876221,NaN,28.158142,400,400.95752,25,29.79224,9.107089,36.518436,49.993828,401.954956,400.811432,399.956482,4288.205078,9.717256,9.311918,9.455842,1.503803,1.499176,1.423755,32.24107,53.16283,21.893705,-6.412648,53.347656,60.860249,88.977066,0.195781379938126,675.585571,426.958998131261,1.94394818549212,0.0551298521241866,0.955525131848892,-13.8657070784843,495.351294798576,2.00993607123162,0.0155702438798956,1.115550997589,37.405537596343,472.011548384248,70.5413941482133,0.0139420061006757,1.1825212961589
5,4.999555,22.5,22.700108,-3.958,-4.510931,90.946037,NaN,0.988785266876221,NaN,28.158142,400,400.95752,25,29.79224,9.113941,36.418453,49.992153,402.170715,401.01181,400.130432,4287.948242,9.732987,9.32023,9.459941,1.528268,1.510457,1.422823,32.261913,53.105137,21.876637,-6.395025,53.261028,60.934109,88.929153,0.508445560932159,707.236877,426.958998131261,1.94394818549212,0.0551298521241866,0.955525131848892,-13.8657070784843,495.351294798576,2.00993607123162,0.0155702438798956,1.115550997589,37.405537596343,472.011548384248,70.5413941482133,0.0139420061006757,1.1825212961589
5,4.998037,22.5,22.699667,-3.958,-4.512705,90.972435,NaN,0.989570319652557,NaN,28.154585,400,401.059479,25,29.770172,9.127474,36.21685,49.992153,402.114441,400.963684,400.108002,4295.094238,9.715937,9.293952,9.455773,1.545739,1.533702,1.445852,32.266094,53.123524,21.829136,-6.355129,53.229687,60.840328,88.984612,NaN,690.047974,426.961670483497,1.94398929080874,0.055148216757167,0.955444790819473,-13.8742145566616,495.38126522259,2.01002026883111,0.0155725944937371,1.11549319320238,37.4047491639164,472.025061279756,70.5522488823823,0.0139432788974871,1.18245608339767
5,4.997423,22.5,22.696911,-3.958,-4.512963,90.991409,NaN,0.990353047847748,NaN,28.129669,400,401.032349,25,29.753933,9.122226,36.081711,49.992153,402.114441,400.963684,400.108002,4295.094238,9.715937,9.293952,9.455773,1.545739,1.533702,1.445852,32.266094,53.123524,21.829136,-6.355129,53.229687,60.840328,88.984612,NaN,690.047974,426.963190405846,1.94400755431065,0.0551557915941301,0.95541008330658,-13.8776562175371,495.405696659854,2.01009915165183,0.0155762869267801,1.11541973822157,37.3998216446256,472.027495423578,70.5507281728226,0.0139453206811879,1.18240149044473
5,4.997066,22.5,22.695168,-3.958,-4.509375,91.003769,NaN,0.990209102630615,NaN,28.130875,400,400.625671,25,29.755547,9.125931,36.064079,49.992153,401.074463,399.407593,398.877747,4284.48877,9.751387,9.259109,9.3494,1.534332,1.523928,1.440074,32.262112,53.105412,21.807476,-6.315744,53.227131,60.804813,88.996109,NaN,688.428833,426.967645336033,1.9440314677985,0.0551613645236238,0.95537188866888,-13.8796574617547,495.421548567371,2.01015013938537,0.015578649598482,1.11537260997951,37.3967050580055,472.033283729402,70.5533599978438,0.0139469186084598,1.18234869628844
5,4.997208,22.5,22.694256,-3.958,-4.503194,91.011635,NaN,0.990028023719788,NaN,28.143448,400,400.127747,25,29.755461,9.123245,36.125164,49.992153,401.224152,399.543335,399.011627,4287.454102,9.738879,9.24405,9.347753,1.543114,1.526794,1.443319,32.291042,53.097591,21.836639,-6.334015,53.26326,60.749691,89.067833,NaN,697.635498,426.973141973411,1.94404901276455,0.0551615245711665,0.955350419212146,-13.8788614355952,495.431402642912,2.01018110099761,0.0155799912875158,1.1153452145478,37.3950742758577,472.038042015125,70.5562000994486,0.0139478795140912,1.18231364166174
5,4.998537,22.5,22.694271,-3.958,-4.49204,91.026367,NaN,0.990456938743591,NaN,28.157742,400,399.969818,25,29.747753,9.113605,36.121181,49.992153,401.224152,399.543335,399.011627,4287.454102,9.738879,9.24405,9.347753,1.543114,1.526794,1.443319,32.291042,53.097591,21.836639,-6.334015,53.26326,60.749691,89.067833,NaN,697.635498,426.979975818745,1.94404716557585,0.0551484385913575,0.955374454787539,-13.8714121394138,495.447815925234,2.01022610733113,0.0155810885440154,1.11531648481218,37.3951010983322,472.037428047185,70.5557002863475,0.0139478250808669,1.18231652100959
5,4.998869,22.5,22.694059,-3.958,-4.482254,91.042023,NaN,0.989408493041992,NaN,28.153118,400,399.975555,25,29.741972,9.117267,36.045116,49.992153,401.333588,399.630005,399.112152,4286.626953,9.732642,9.241546,9.340636,1.544011,1.53539,1.448219,32.304203,53.168034,21.838921,-6.332301,53.243912,60.753868,89.045692,0.1241559907794,692.902161,426.98837027805,1.94407159600615,0.0551473566102246,0.955346754748945,-13.8695514524339,495.465528189231,2.01027564983646,0.0155824418129424,1.11528299288021,37.3947220060709,472.045529303693,70.5622771100787,0.0139485528581623,1.18227830824275
5,4.997936,22.5,22.694038,-3.958,-4.482542,91.097145,NaN,0.989810705184937,NaN,28.137657,400,399.881744,25,29.736324,9.120572,36.016163,49.992153,401.10022,399.44812,398.889313,4288.160156,9.723791,9.230965,9.340855,1.534293,1.529559,1.449865,32.283878,53.066025,21.83852,-6.334372,53.191517,60.787704,89.026619,0.409478664398193,691.042297,426.990777766513,1.94409970983575,0.0551588974627381,0.955293584335435,-13.8747806709182,495.527026700221,2.0104445897875,0.0155866097488025,1.11517474919188,37.3946844543299,472.055163193075,70.5703985650142,0.0139492617386957,1.1822365790609
5,4.997591,22.5,22.695091,-3.958,-4.482131,91.210487,NaN,0.990310788154602,NaN,28.127071,400,399.824646,25,29.725643,9.128882,36.181248,49.992153,401.10022,399.44812,398.889313,4288.160156,9.723791,9.230965,9.340855,1.534293,1.529559,1.449865,32.283878,53.066025,21.83852,-6.334372,53.191517,60.787704,89.026619,0.409478664398193,691.042297,426.992162308208,1.9441119465152,0.0551633276894972,0.955271436669048,-13.876714493266,495.652165347657,2.01078358424747,0.0155942755172677,1.11496735136318,37.3965673732791,472.060838068054,70.5765659378658,0.013948957514506,1.18222905057197
5,4.998425,22.5,22.694569,-3.958,-4.492346,91.346848,NaN,0.99046516418457,NaN,28.124868,400,399.823425,25,29.711512,9.117755,36.33337,49.992153,401.181885,399.514923,398.934753,4286.339355,9.727071,9.241814,9.336531,1.527347,1.522299,1.435823,32.298019,53.273998,21.822447,-6.332353,53.275269,60.776608,89.029991,0.603157937526703,680.508911,426.980005570351,1.94404957541239,0.0551497391292024,0.955369376201364,-13.8720398623068,495.804801585919,2.0112046557905,0.0156049621654183,1.11469606412544,37.395633968763,472.038671966914,70.5571393892396,0.0139477128986173,1.1823159435586
5,4.998001,22.5,22.692371,-3.958,-4.511952,91.385788,NaN,0.989848732948303,NaN,28.114523,400,399.81308,25,29.702778,9.118814,36.463028,49.990238,401.005005,399.397156,398.792175,4283.896484,9.722681,9.225812,9.338031,1.545702,1.550492,1.465471,32.323254,53.258991,21.837236,-6.327751,53.328674,60.761124,89.036636,0.776135623455048,677.179138,426.962493501033,1.94399309352316,0.0551489007843267,0.955439051120826,-13.8744163389573,495.850800000683,2.01134025714361,0.0156096975710244,1.11459231479375,37.3917034773376,472.016193664273,70.5352730502058,0.0139475810271551,1.18237741490375
5,4.998046,22.5,22.69105,-3.958,-4.526148,91.385101,NaN,0.989057123661041,NaN,28.106319,400,399.758392,25,29.693541,9.120482,36.343102,49.990238,401.005005,399.397156,398.792175,4283.896484,9.722681,9.225812,9.338031,1.545702,1.550492,1.465471,32.323254,53.258991,21.837236,-6.327751,53.328674,60.761124,89.036636,0.776135623455048,677.179138,426.948800103437,1.94394119497455,0.0551439049942315,0.955510191977633,-13.8741641112638,495.851593017102,2.01134808937462,0.0156107323269752,1.11457649125844,37.3893411092838,471.996514934013,70.5169140863148,0.0139470567760011,1.18244093590837
5,4.99922,22.5,22.690212,-3.958,-4.532937,91.369743,NaN,0.989965260028839,NaN,28.102585,400,399.79361,25,29.687601,9.117067,36.106483,49.990238,401.120972,399.464844,398.912384,4283.719238,9.73492,9.228107,9.335494,1.547532,1.555006,1.463312,32.32513,53.099705,21.822891,-6.321938,53.230137,60.804806,89.021263,0.280936390161514,702.96106,426.938933946332,1.94388036912285,0.0551271525088238,0.955611805870491,-13.8675843828651,495.835464093102,2.01130743190073,0.0156102667022431,1.11459524249517,37.3878424446646,471.974442982717,70.4971594774836,0.0139460325258122,1.1825225517756
5,4.999738,22.5,22.690084,-3.958,-4.522602,91.368286,NaN,0.989169180393219,NaN,28.100794,400,399.861542,25,29.695253,9.10697,35.898888,49.990238,401.120972,399.464844,398.912384,4283.719238,9.73492,9.228107,9.335494,1.547532,1.555006,1.463312,32.32513,53.099705,21.822891,-6.321938,53.230137,60.804806,89.021263,0.280936390161514,702.96106,426.947319219189,1.94390095479773,0.0551239270053634,0.955592218261461,-13.8646816064575,495.833991187025,2.01130393936772,0.0156102624155418,1.11459639235254,37.3876135279872,471.981338736451,70.5028246249388,0.013946616649135,1.18249080041638
5,5.000281,22.5,22.690241,-3.958,-4.522602,91.368286,NaN,0.989165604114532,NaN,28.100794,400,399.861542,25,29.695253,9.106132,35.886745,49.990238,401.071716,399.434753,398.868835,4285.570313,9.740164,9.226757,9.336173,1.531493,1.548358,1.463699,32.314445,53.107845,21.848513,-6.342545,53.241344,60.797684,89.015251,NaN,731.513855,426.945756498661,1.94388399537307,0.0551171630888338,0.955624044316729,-13.8616389808574,495.833805900939,2.01130275872409,0.0156101332837874,1.1145984311284,37.3878943084586,471.975729578882,70.498285173297,0.0139461056821322,1.18251747442325
5,4.999218,22.5,22.690636,-3.958,-4.505074,91.383682,NaN,0.989121377468109,NaN,28.101662,400,399.812561,25,29.699255,9.110015,36.046818,49.990238,400.977081,399.324982,398.770081,4282.643555,9.733699,9.223942,9.328078,1.530283,1.535672,1.44732,32.330265,53.071339,21.832689,-6.328907,53.238632,60.799759,89.011002,0.215663090348244,693.259705,426.96556403634,1.94397954277338,0.0551358804711889,0.95547713550468,-13.8675955909365,495.85049994138,2.01134686373837,0.015610966133028,1.11457385388379,37.3886007241389,472.009116564386,70.5270338315371,0.0139482461663908,1.18238007701171
5,4.999218,22.5,22.690636,-3.958,-4.480034,91.405724,NaN,0.989121377468109,NaN,28.09095,400,399.719238,25,29.697941,9.118678,36.203644,49.990238,401.003906,399.341919,398.839172,4280.115234,9.71482,9.217622,9.320057,1.537354,1.538706,1.457202,32.360119,53.174404,21.811422,-6.311022,53.17432,60.782406,89.026421,0.30340901017189,692.78656,426.98948767266,1.94406859162245,0.0551437003023149,0.955356477739634,-13.8675955909365,495.875066909876,2.01141425456399,0.0156126234699081,1.11453136142444,37.3886007241389,472.039721759751,70.5529196693828,0.0139504534194184,1.1822484817798
5,4.998662,22.5,22.689919,-3.958,-4.456713,91.392967,NaN,0.989868640899658,NaN,28.063555,400,399.690125,25,29.692751,9.121202,36.313057,49.990238,401.003906,399.341919,398.839172,4280.115234,9.71482,9.217622,9.320057,1.537354,1.538706,1.457202,32.360119,53.174404,21.811422,-6.311022,53.17432,60.782406,89.026421,0.30340901017189,692.78656,427.01336410437,1.94416886947518,0.0551579122693572,0.955211852009015,-13.8707115685065,495.861694627115,2.01138064355616,0.01561225404866,1.11454664314343,37.3873184386376,472.073188570164,70.5802982646209,0.0139533528054173,1.18209328430468
5,4.998168,22.5,22.688713,-3.958,-4.44746,91.370255,NaN,0.989724516868591,NaN,28.073235,400,399.74411,25,29.681898,9.129294,36.244015,49.990238,401.040314,399.373016,398.839752,4281.943359,9.708998,9.219677,9.311898,1.539199,1.538883,1.44895,32.377052,53.235821,21.816826,-6.308578,53.198513,60.778816,89.034218,0.329348295927048,690.973633,427.023621847035,1.94421718680985,0.0551669601633787,0.955138591859429,-13.8734803026797,495.837803780588,2.01132027004891,0.0156115382049906,1.11457478998769,37.3851615542666,472.088114080033,70.5913593704199,0.0139552466288763,1.18200995935378
5,4.997942,22.5,22.689184,-3.958,-4.427634,91.345856,NaN,0.990896940231323,NaN,28.070925,400,399.745422,25,29.678852,9.139597,36.245308,49.990238,401.040314,399.373016,398.839752,4281.943359,9.708998,9.219677,9.311898,1.539199,1.538883,1.44895,32.377052,53.235821,21.816826,-6.308578,53.198513,60.778816,89.034218,0.329348295927048,690.973633,427.043206553488,1.94429471050232,0.055175968323925,0.955030370659899,-13.8747470401141,495.810052708861,2.01124211999864,0.0156093158238634,1.11462801358517,37.3860039299196,472.115420428237,70.6150734236382,0.0139568963429877,1.18190042817165
5,4.999017,22.5,22.68862,-3.958,-4.403498,91.320145,NaN,0.990687251091003,NaN,28.078995,400,399.801178,25,29.683758,9.139724,36.208767,49.99519,401.206146,399.481354,399.018219,4278.299316,9.719877,9.221981,9.315356,1.549812,1.547977,1.471523,32.399055,53.15538,21.785805,-6.283592,53.223705,60.77729,89.035851,0.258130997419357,686.991455,427.063169797927,1.94434692615303,0.055170099132949,0.954977507637073,-13.8687220199512,495.782059825005,2.01116773364901,0.0156078458688873,1.11467038200678,37.3849952237442,472.132583489806,70.6288635796004,0.0139585162768684,1.18181789841216
5,4.998481,22.5,22.68992,-3.958,-4.388269,91.2696,NaN,0.989893913269043,NaN,28.089836,400,399.853363,25,29.682188,9.128771,36.074047,49.99519,400.988434,399.2883,398.809021,4277.640137,9.71045,9.219982,9.308513,1.556516,1.554384,1.478835,32.390533,53.090656,21.773733,-6.278058,53.247295,60.799152,89.033615,0.207075119018555,688.739441,427.079250830622,1.9444177658363,0.0551815348141533,0.954873515092603,-13.8717259995155,495.724180471704,2.01100335197895,0.0156029743163398,1.11478517354585,37.3873202270648,472.15875219074,70.6526939327826,0.0139595215348263,1.181726661584
5,4.997138,22.5,22.688662,-3.958,-4.36998,91.229362,NaN,0.990110039710999,NaN,28.099955,400,399.795135,25,29.681307,9.112715,36.009869,49.99519,400.988434,399.2883,398.809021,4277.640137,9.71045,9.219982,9.308513,1.556516,1.554384,1.478835,32.390533,53.090656,21.773733,-6.278058,53.247295,60.799152,89.033615,0.207075119018555,688.739441,427.100566231014,1.94452465163078,0.0552039940359127,0.954708157086822,-13.8792538406964,495.680809080626,2.01088971662958,0.0156009811408175,1.11484688528649,37.3850703408176,472.193744988358,70.680675832065,0.0139628973519377,1.18155697408988
5,4.997205,22.5,22.687828,-3.958,-4.352262,91.217499,NaN,0.990251123905182,NaN,28.113815,400,399.84848,25,29.677622,9.127308,35.896149,49.99519,401.2435,399.470276,399.045593,4280.075195,9.728617,9.224644,9.308519,1.553643,1.551604,1.472399,32.381882,53.165302,21.738518,-6.23584,53.196716,60.781479,89.041809,0.223546251654625,689.212524,427.117288884567,1.94458549034979,0.055208687668858,0.954627694977112,-13.8788782528642,495.668569385562,2.01085969637851,0.0156007742375198,1.11485906835302,37.383578710583,472.213499092342,70.6963136573077,0.0139648871063813,1.18145930333315
5,4.997782,22.5,22.688133,-3.958,-4.344701,91.207794,NaN,0.990741431713104,NaN,28.120859,400,399.911835,25,29.679379,9.141778,35.755219,49.99519,401.203308,399.483734,399.014496,4274.320313,9.714845,9.223905,9.309894,1.553207,1.548221,1.473281,32.3951,53.29565,21.720997,-6.238349,53.153221,60.737747,89.065964,0.500423491001129,756.460022,427.122852395566,1.94459433743275,0.055203848582327,0.95462523843708,-13.8756438717853,495.657389009349,2.01082770576428,0.01559979302015,1.11488190644845,37.3841242156809,472.216967073456,70.6996445062372,0.0139649302147889,1.18144936585304
5,4.997565,22.5,22.685875,-3.958,-4.342792,91.185432,NaN,0.990645885467529,NaN,28.12608,400,399.883423,25,29.679323,9.14698,35.821857,49.99519,401.203308,399.483734,399.014496,4274.320313,9.714845,9.223905,9.309894,1.553207,1.548221,1.473281,32.3951,53.29565,21.720997,-6.238349,53.153221,60.737747,89.065964,0.500423491001129,756.460022,427.125296901954,1.9446078879573,0.0552071513263846,0.954603559386235,-13.8768602347366,495.635127613899,2.01077627412778,0.0155999668796791,1.11489596747253,37.3800855573862,472.218472938927,70.6979911587634,0.0139665705968518,1.18140691461924
5,4.99623,22.5,22.686121,-3.958,-4.342831,91.162407,NaN,0.990343451499939,NaN,28.135349,400,399.800323,25,29.676754,9.140054,35.915596,49.99519,401.077881,399.311584,398.870697,4280.283691,9.716149,9.217947,9.295032,1.561348,1.554839,1.471482,32.355602,53.193886,21.770382,-6.290626,53.188614,60.729103,89.071579,0,690.593262,427.129086893814,1.94464940938283,0.0552237984338087,0.954526242439864,-13.8843442754058,495.609165653742,2.01070396019465,0.0155980313008356,1.11494399869336,37.380525567752,472.233093849022,70.710686281597,0.0139674577317066,1.18134845954433
5,4.995419,22.5,22.684687,-3.958,-4.336697,91.171791,NaN,0.989638268947601,NaN,28.128035,400,399.736847,25,29.676569,9.134369,35.987144,49.99519,401.045441,399.313934,398.885864,4279.597168,9.716106,9.218666,9.306296,1.551919,1.547727,1.47108,32.397297,53.215866,21.773712,-6.299368,53.250584,60.661503,89.12513,NaN,685.177429,427.137266408783,1.94469650079338,0.0552358375542857,0.954450049474887,-13.8888915046523,495.6213241247,2.01074347347553,0.0155999171488678,1.11490702402228,37.3779605782651,472.247283895632,70.7208393008848,0.0139694537470894,1.18126508460006
5,4.996609,22.5,22.684608,-3.958,-4.326561,91.211433,NaN,0.989466667175293,NaN,28.13154,400,399.722168,25,29.681347,9.135748,36.064457,49.99519,401.045441,399.313934,398.885864,4279.597168,9.716106,9.218666,9.306296,1.551919,1.547727,1.47108,32.397297,53.215866,21.773712,-6.299368,53.250584,60.661503,89.12513,NaN,685.177429,427.143530271322,1.94469535315462,0.0552241451588534,0.954470974949031,-13.8822194377008,495.665613128168,2.01086537076496,0.0156029661222902,1.11482890262697,37.3778192677359,472.246778897711,70.7203093790367,0.0139694709527505,1.18126597755017
5,4.996122,22.5,22.683849,-3.958,-4.309537,91.277031,NaN,0.989665448665619,NaN,28.129232,400,399.734741,25,29.691059,9.134817,36.135262,49.99519,401.080811,399.361694,398.912415,4271.203613,9.70443,9.209785,9.294545,1.559154,1.54843,1.468382,32.429104,53.192253,21.779547,-6.302725,53.175686,60.715805,89.093559,NaN,693.961548,427.161173653561,1.94477098804628,0.0552355360507886,0.954362013833207,-13.8849497925565,495.7396360773,2.01107176103969,0.0156085271494158,1.11469177874774,37.3764615943423,472.27172788094,70.7404471143478,0.013971784632011,1.18114757900761
5,4.995199,22.5,22.683397,-3.958,-4.309537,91.277031,NaN,0.989645600318909,NaN,28.129232,400,399.734741,25,29.691059,9.14279,36.35281,50.001587,401.176727,399.393219,398.932251,4273.702637,9.712131,9.221779,9.296768,1.567443,1.552018,1.481311,32.407978,53.129143,21.810804,-6.330279,53.225906,60.727852,89.078415,0.369936943054199,746.82251,427.163817732075,1.94479978895758,0.0552470608549155,0.954308531945854,-13.8901251287682,495.740170004046,2.01107516210622,0.0156088990518505,1.11468589863424,37.3756530557171,472.281000796661,70.7477122072837,0.0139727598979216,1.18110089359133
5,4.994474,22.5,22.68289,-3.958,-4.28207,91.345573,NaN,0.989906549453735,NaN,28.128065,400,399.773987,25,29.705135,9.12877,36.361828,50.001587,401.176727,399.393219,398.932251,4273.702637,9.712131,9.221779,9.296768,1.567443,1.552018,1.481311,32.407978,53.129143,21.810804,-6.330279,53.225906,60.727852,89.078415,0.369936943054199,746.82251,427.192103545286,1.94491989816384,0.0552646874749282,0.954136669048644,-13.8941907742117,495.817166701377,2.01128859549344,0.0156144729113372,1.11454679892797,37.374746118402,472.321599598871,70.7814315598959,0.0139760305978064,1.1809201225706
5,4.994474,22.5,22.68289,-3.958,-4.265471,91.380188,NaN,0.989906549453735,NaN,28.104498,400,399.798462,25,29.716248,9.123398,36.144596,50.001587,401.342041,399.51709,399.109497,4279.853027,9.72818,9.221893,9.297982,1.555995,1.550157,1.476148,32.42926,53.166191,21.792677,-6.309435,53.140854,60.700474,89.088165,0.642326653003693,665.78894,427.20794060955,1.94497879910985,0.0552698664507916,0.954058332083038,-13.8941907742117,495.855745583168,2.01139443230718,0.0156170764984683,1.1144800453604,37.374746118402,472.341857989694,70.7985869363303,0.0139774907843259,1.18083404844296
5,4.994374,22.5,22.684284,-3.958,-4.259404,91.389702,NaN,0.990671157836914,NaN,28.097048,400,399.879944,25,29.719364,9.129939,36.024441,50.001587,401.220581,399.480042,399.044617,4283.472656,9.759228,9.250409,9.326607,1.548723,1.536739,1.470731,32.398861,53.015659,21.752289,-6.279387,53.226978,60.668056,89.131622,0.539792656898499,667.079407,427.214014945931,1.94500344528796,0.0552730086685209,0.954023947634327,-13.8947515882222,495.864704032673,2.01141303534984,0.0156166447578644,1.11447980621476,37.3772397117727,472.35228358685,70.809221647523,0.0139772957007431,1.18081196330618
5,4.99475,22.5,22.683643,-3.958,-4.260595,91.380951,NaN,0.990382432937622,NaN,28.11586,400,399.921875,25,29.720705,9.135129,36.019901,50.001587,401.220581,399.480042,399.044617,4283.472656,9.759228,9.250409,9.326607,1.548723,1.536739,1.470731,32.398861,53.015659,21.752289,-6.279387,53.226978,60.668056,89.131622,0.539792656898499,667.079407,427.211802735234,1.94498748939331,0.0552679395191819,0.954051291063308,-13.8926429719947,495.855707467554,2.01139110183121,0.0156165141564907,1.11448834814776,37.3760931025921,472.345899516028,70.8029849221335,0.0139772708015155,1.1808288701566
5,4.99469,22.5,22.682543,-3.958,-4.26095,91.388947,NaN,0.990558743476868,NaN,28.128851,400,399.912537,25,29.712601,9.148256,35.970226,50.001587,401.32663,399.527863,399.140442,4281.967773,9.767901,9.250395,9.321664,1.560543,1.557871,1.491204,32.38792,53.121971,21.72415,-6.254092,53.211639,60.624569,89.134491,0.32458233833313,673.794312,427.211635746339,1.94498810161813,0.0552685783376242,0.954049497308287,-13.8929794452037,495.865916625776,2.01142382038859,0.015618020847304,1.11445866866311,37.3741253851723,472.344572556337,70.8004363272037,0.0139779220579105,1.18081699626766
5,4.993918,22.5,22.680576,-3.958,-4.257378,91.429123,NaN,0.989460289478302,NaN,28.132442,400,399.951111,25,29.705845,9.144775,35.856071,50.001587,401.122772,399.346039,398.937347,4280.001953,9.748368,9.242868,9.315599,1.542728,1.536716,1.469157,32.419949,53.083569,21.726446,-6.266908,53.271591,60.661762,89.113907,0.155504196882248,721.701782,427.217252560235,1.9450248598938,0.0552793387911826,0.953988052780993,-13.897309008615,495.913009144134,2.01156142509655,0.015622661349332,1.11435586453128,37.3706065679643,472.354466029281,70.8062672712025,0.0139799709557275,1.18074368520474
5,4.9941,22.5,22.680885,-3.958,-4.250089,91.461159,NaN,0.990157306194305,NaN,28.150625,400,399.90744,25,29.697496,9.137883,36.002121,50.001587,401.122772,399.346039,398.937347,4280.001953,9.748368,9.242868,9.315599,1.542728,1.536716,1.469157,32.419949,53.083569,21.726446,-6.266908,53.271591,60.661762,89.113907,0.155504196882248,721.701782,427.223685371501,1.94504504138377,0.055279338442423,0.953964232344766,-13.8962882624562,495.948343407542,2.01165701465878,0.0156248157429006,1.11429834950667,37.3711593614085,472.361839631947,70.812912435519,0.0139802925697711,1.18071730869827
5,4.995168,22.5,22.680729,-3.958,-4.250618,91.433052,NaN,0.990354537963867,NaN,28.166111,400,399.905243,25,29.688881,9.136406,36.278893,50.001587,401.161774,399.372253,399.002472,4276.561035,9.749441,9.23449,9.316449,1.543933,1.537269,1.45843,32.453754,53.166573,21.71352,-6.269717,53.205582,60.763702,89.059082,0.160546407103539,687.703003,427.220125126304,1.94500984848829,0.0552658302411194,0.954028414966962,-13.8902989609336,495.917207018464,2.01157228371333,0.0156228308289395,1.11435029797395,37.3708802819384,472.349516682535,70.8022737683713,0.0139795102935455,1.18076713014851
5,4.994928,22.5,22.680426,-3.958,-4.243258,91.401443,NaN,0.989972710609436,NaN,28.143242,400,399.87439,25,29.692284,9.135757,36.366085,50.001587,401.112488,399.335632,398.923553,4278.917969,9.758541,9.241215,9.322135,1.540377,1.543007,1.46801,32.469498,53.086887,21.685411,-6.238214,53.171021,60.712852,89.08815,0.115204431116581,680.479004,427.227833216446,1.94504344622245,0.0552711240204723,0.953979882688573,-13.8916447863119,495.882339975901,2.01147794253679,0.0156207032670447,1.11440714738653,37.370338219568,472.360649256372,70.811309776838,0.0139805185180121,1.18071505613333
5,4.994814,22.5,22.67918,-3.958,-4.226394,91.4077,NaN,0.99015200138092,NaN,28.117075,400,399.842926,25,29.697422,9.134596,36.191715,50.001587,401.112488,399.335632,398.923553,4278.917969,9.758541,9.241215,9.322135,1.540377,1.543007,1.46801,32.469498,53.086887,21.685411,-6.238214,53.171021,60.712852,89.08815,0.115204431116581,680.479004,427.244246469066,1.94510682450377,0.0552778082128149,0.953893949469031,-13.89228407065,495.890782439725,2.0115064400444,0.0156221996665433,1.11437894970072,37.3681090867974,472.380707303828,70.8266849339577,0.01398281064601,1.1806101500459
5,4.993979,22.5,22.678656,-3.958,-4.208989,91.449585,NaN,0.990435361862183,NaN,28.140772,400,399.846558,25,29.695627,9.135219,36.045235,50.008804,401.186707,399.410095,398.911438,4284.833008,9.764597,9.251083,9.325805,1.54907,1.545855,1.475382,32.456757,53.031517,21.687296,-6.24255,53.178745,60.692417,89.105385,0.115703597664833,681.981323,427.263235210362,1.94519459789429,0.0552936708349467,0.953764036546966,-13.8969668872361,495.938074282198,2.0116384020796,0.0156257808639297,1.11429168367658,37.3671716067049,472.410167603293,70.8509613226673,0.013985290030951,1.18047697442595
5,4.99382,22.5,22.67852,-3.958,-4.202404,91.467888,NaN,0.99003791809082,NaN,28.144047,400,399.858582,25,29.688784,9.13556,35.886513,50.008804,401.186707,399.410095,398.911438,4284.833008,9.764597,9.251083,9.325805,1.54907,1.545855,1.475382,32.456757,53.031517,21.687296,-6.24255,53.178745,60.692417,89.105385,0.115703597664833,681.981323,427.269970086002,1.94522290887554,0.0552977119139203,0.953723980133873,-13.8978586529171,495.958629144818,2.01169536007673,0.0156272690502063,1.11425480840573,37.3669282885725,472.419716514305,70.8588744341075,0.0139860706568941,1.18043437759603
5,4.993531,22.5,22.677868,-3.958,-4.197166,91.430504,NaN,0.98973685503006,NaN,28.124271,400,399.82489,25,29.68915,9.148037,35.85223,50.008804,401.101257,399.413696,398.817719,4277.619141,9.739287,9.251793,9.328858,1.552796,1.548783,1.465091,32.458279,53.07449,21.704161,-6.265215,53.205044,60.68586,89.100494,0.246113479137421,731.552429,427.275791524878,1.94525049620636,0.0553029581217363,0.953682772433699,-13.8994795906459,495.917741327239,2.01158600987996,0.015624994935719,1.11431810873762,37.3657617774226,472.428294962696,70.8652977745951,0.0139871319701108,1.18038770200772
5,4.993252,22.5,22.677937,-3.958,-4.190382,91.350914,NaN,0.990176796913147,NaN,28.11594,400,399.795135,25,29.702869,9.134829,35.889256,50.008804,401.098206,399.347137,398.75116,4279.832031,9.741702,9.255032,9.31985,1.564638,1.560956,1.477332,32.459637,52.930695,21.718767,-6.274961,53.217361,60.740295,89.073318,0.648243963718414,674.817322,427.283058395703,1.94528325209999,0.0553085619339659,0.953634918994175,-13.9010445084075,495.828965223179,2.01134218554414,0.015618951768209,1.11447217222304,37.3658852284307,472.439660163597,70.8750156403678,0.0139879041808534,1.1803407088888
5,4.993799,22.5,22.677269,-3.958,-4.192322,91.262497,NaN,0.990452527999878,NaN,28.125103,400,399.725433,25,29.714464,9.137319,35.925705,50.008804,401.098206,399.347137,398.75116,4279.832031,9.741702,9.255032,9.31985,1.564638,1.560956,1.477332,32.459637,52.930695,21.718767,-6.274961,53.217361,60.740295,89.073318,0.648243963718414,674.817322,427.279645300841,1.94525931433236,0.0553011186551989,0.953675505412336,-13.8979764349095,495.7312085333,2.01107682193024,0.015612848748482,1.11463431746091,37.3646900675816,472.430490691502,70.8663826045446,0.0139876972856989,1.18036888979527
5,4.994154,22.5,22.676823,-3.958,-4.192322,91.262497,NaN,0.990020930767059,NaN,28.125103,400,399.725433,25,29.714464,9.136578,35.938103,50.008804,401.075409,399.347656,398.750641,4281.986816,9.739089,9.253489,9.328907,1.550362,1.547647,1.47124,32.479828,53.00449,21.693964,-6.251768,53.125885,60.699905,89.090355,0.761745691299438,671.326233,427.278630868813,1.9452482436576,0.0552966814649825,0.953695950186294,-13.8959854091582,495.73173541266,2.01108017862248,0.0156132159114,1.11462851498711,37.3638920860221,472.426058371337,70.8620502706831,0.013987680929818,1.18038055868209
5,4.993983,22.5,22.676361,-3.958,-4.208443,91.199921,NaN,0.989816308021545,NaN,28.126833,400,399.693176,25,29.716562,9.130998,35.949562,50.008804,401.043091,399.257233,398.700012,4285.367188,9.740865,9.253916,9.329748,1.551463,1.551726,1.48296,32.50481,53.080063,21.679163,-6.239827,53.187256,60.66724,89.117836,0.518233180046082,672.548279,427.263744530887,1.9451964094534,0.055293791130271,0.953761704768513,-13.8969444531592,495.662528778791,2.01089222874502,0.0156088858778029,1.11474381639684,37.3630654647489,472.407580995366,70.8457988985517,0.0139866630865859,1.18045144071409
5,4.993983,22.5,22.676361,-3.958,-4.209464,91.197563,NaN,0.989816308021545,NaN,28.137079,400,399.696564,25,29.723305,9.132696,36.014874,50.008804,401.043091,399.257233,398.700012,4285.367188,9.740865,9.253916,9.329748,1.551463,1.551726,1.48296,32.50481,53.080063,21.679163,-6.239827,53.187256,60.66724,89.117836,0.518233180046082,672.548279,427.262770737741,1.94519278861099,0.0552934726953117,0.953766496324434,-13.8969444531592,495.659900207475,2.01088501430727,0.0156087083529403,1.11474839473491,37.3630654647489,472.406335442768,70.8447437515354,0.0139865733060122,1.18045671576801
5,4.994931,22.5,22.673828,-3.958,-4.212623,91.208649,NaN,0.989801406860352,NaN,28.151239,400,399.673889,25,29.735949,9.137709,36.123814,50.008804,401.042633,399.189819,398.676086,4279.915039,9.728102,9.231523,9.323009,1.533959,1.542085,1.473419,32.502594,52.986778,21.646683,-6.205095,53.162361,60.703693,89.093681,0.218761578202248,672.093384,427.257047605618,1.94515201971224,0.0552806412611905,0.953835980163763,-13.8916279631989,495.675252233856,2.01093800159267,0.0156116283143336,1.1146938827019,37.3585331341965,472.388768670545,70.826582841124,0.0139870284873002,1.18049085231129
5,4.996896,22.5,22.672718,-3.958,-4.217838,91.22953,NaN,0.990313768386841,NaN,28.117554,400,399.684326,25,29.740505,9.141146,36.139214,49.998455,401.183411,399.449066,398.899719,4277.962891,9.728802,9.236437,9.328805,1.5467,1.540101,1.462453,32.476368,52.951534,21.636066,-6.203608,53.149685,60.736866,89.081459,0.0631957650184631,677.668152,427.246454555715,1.94507224897538,0.0552544748273895,0.953973836438281,-13.8806104735099,495.699839438799,2.01101023668184,0.0156141143336685,1.11463894457382,37.3565468752564,472.359777957503,70.8005881710962,0.013985692801135,1.1805960958601
5,4.994879,22.5,22.673481,-3.958,-4.220143,91.235802,NaN,0.989645183086395,NaN,28.121513,400,399.766907,25,29.711941,9.137677,36.100456,49.998455,401.183411,399.449066,398.899719,4277.962891,9.728802,9.236437,9.328805,1.5467,1.540101,1.462453,32.476368,52.951534,21.636066,-6.203608,53.149685,60.736866,89.081459,0.0631957650184631,677.668152,427.250023311911,1.94512696952009,0.0552789457028022,0.953868313681296,-13.891919565067,495.705928831125,2.01102367870809,0.015613958189063,1.11463672404579,37.3579122125346,472.379666751169,70.8184233012658,0.0139866081494645,1.18052390608486
5,4.995904,22.5,22.673416,-3.958,-4.2132,91.243637,NaN,0.990228831768036,NaN,28.111851,400,399.762634,25,29.697485,9.133162,36.03315,49.998455,401.16214,399.410309,398.90036,4276.190918,9.737065,9.235799,9.329459,1.558253,1.553654,1.48927,32.462688,52.995987,21.650848,-6.217858,53.075268,60.68845,89.102631,0.154498517513275,734.890564,427.25371539507,1.94511963140571,0.055268307371656,0.953894801417849,-13.8861720705453,495.714738750178,2.01104813442513,0.0156146015080697,1.11462070167014,37.3577959007596,472.377051767632,70.8161240270621,0.0139864638010047,1.18053395641736
5,4.994626,22.5,22.673779,-3.958,-4.203803,91.242241,NaN,0.990441143512726,NaN,28.110344,400,399.78775,25,29.699453,9.124393,35.958035,49.998455,401.118713,399.29892,398.836334,4282.918945,9.74095,9.238093,9.328614,1.569296,1.560698,1.491888,32.460636,53.03643,21.674589,-6.251726,53.097477,60.714462,89.080803,0,695.360352,427.266332060229,1.94519281149233,0.0552872026399328,0.953776988674652,-13.8933383533222,495.712753833162,2.01104113176551,0.0156141975128421,1.11462812945349,37.3584454540541,472.40273178788,70.8383479230977,0.0139880684007689,1.18043092331543
5,4.993755,22.5,22.674822,-3.958,-4.193075,91.198601,NaN,0.990353107452393,NaN,28.112789,400,399.749603,25,29.704468,9.124139,35.825592,49.998455,401.118713,399.29892,398.836334,4282.918945,9.74095,9.238093,9.328614,1.569296,1.560698,1.491888,32.460636,53.03643,21.674589,-6.251726,53.097477,60.714462,89.080803,0,695.360352,427.279052914468,1.94525801650272,0.0553014338298784,0.953676500172888,-13.898223217448,495.662876649927,2.0108997769105,0.0156100534375516,1.11472632927982,37.3603117574467,472.426621262517,70.8599368848634,0.0139890815197975,1.18034637261783
5,4.994488,22.5,22.672722,-3.958,-4.177065,91.136665,NaN,0.990085065364838,NaN,28.128082,400,399.688934,25,29.700598,9.131473,35.739574,49.998455,401.105072,399.310852,398.875397,4271.537109,9.73715,9.230351,9.322001,1.585048,1.57424,1.508569,32.449783,53.150352,21.631866,-6.221435,53.167339,60.706055,89.105072,0,689.9505,427.292226710121,1.94529192558284,0.0552972646638112,0.95364370631142,-13.8941122609379,495.596315393883,2.01072607284718,0.0156071184432556,1.11481934026855,37.356554033081,472.435348478894,70.8646125104995,0.0139911382007349,1.18027607670266
5,4.994319,22.5,22.673416,-3.958,-4.162014,91.084808,NaN,0.990311026573181,NaN,28.12484,400,399.729828,25,29.692638,9.129332,35.812401,49.998455,401.114288,399.319153,398.858337,4280.233398,9.7432,9.243969,9.324222,1.581849,1.56078,1.492522,32.478596,53.069336,21.614172,-6.20337,53.141327,60.703136,89.101067,0,694.074646,427.307062117558,1.94535055433488,0.0553040694801492,0.953563558736267,-13.8950600395693,495.537680169949,2.01056212928484,0.01560264105031,1.11492945593209,37.3577959007596,472.456489197997,70.8834230236268,0.0139921902234392,1.18019771906104
5,4.992944,22.5,22.672981,-3.958,-4.151824,91.073395,NaN,0.990051805973053,NaN,28.120539,400,399.763123,25,29.689445,9.132144,35.909203,49.998455,401.114288,399.319153,398.858337,4280.233398,9.7432,9.243969,9.324222,1.581849,1.56078,1.492522,32.478596,53.069336,21.614172,-6.20337,53.141327,60.703136,89.101067,0,694.074646,427.320704529286,1.94542954566567,0.0553244371451172,0.95343690535355,-13.9027721653267,495.525470284633,2.01053047014147,0.0156021393329358,1.11494604918374,37.3570175000434,472.483057012998,70.9053725834899,0.0139944009253195,1.18007857871613
5,4.995647,22.5,22.672674,-3.958,-4.147087,91.052048,NaN,0.990035176277161,NaN,28.106756,400,399.734985,25,29.694235,9.136861,36.12566,49.998455,401.053772,399.256805,398.810364,4274.531738,9.722932,9.227217,9.317128,1.596143,1.569537,1.4992,32.483395,52.988785,21.620436,-6.206614,53.150887,60.72739,89.089424,0.228515267372131,739.948914,427.317503801919,1.94536207161849,0.0552921284487828,0.953570132784087,-13.8876130651875,495.502032581819,2.01046743352413,0.0156007837317841,1.11498373140591,37.356468139145,472.459413290075,70.8849404075629,0.0139929054974243,1.18017357474594
5,4.99408,22.5,22.671034,-3.958,-4.142702,91.046425,NaN,0.989424645900726,NaN,28.116455,400,399.671265,25,29.703291,9.124825,36.14325,49.998455,400.982117,399.165527,398.876404,4272.920898,9.741657,9.206924,9.322518,1.572821,1.557756,1.481701,32.496777,52.948147,21.586697,-6.190335,53.183022,60.680271,89.107269,0.434637725353241,684.597046,427.326158749399,1.94542646022988,0.0553130775107226,0.95345959650597,-13.8964004309754,495.497704893503,2.01046257606249,0.0156017101177575,1.11497328487105,37.3535333467869,472.479270649226,70.8996447410811,0.0139954520828088,1.18006365056781
