P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.995983,22.5,22.671486,-3.958,-4.138792,91.033203,NaN,0.990222334861755,NaN,28.106884,400,399.65509,25,29.703926,9.13111,36.110695,49.998455,400.982117,399.165527,398.876404,4272.920898,9.741657,9.206924,9.322518,1.572821,1.557756,1.481701,32.496777,52.948147,21.586697,-6.190335,53.183022,60.680271,89.107269,0.434637725353241,684.597046,427.324454280887,1.94538100305666,0.0552905164568242,0.953550683450531,-13.8857291302465,495.482427266323,2.01041869017403,0.0156003417031267,1.11500503981956,37.3543422202912,472.464263964514,70.8875131807412,0.0139940629788826,1.18013420933644
5,4.993705,22.5,22.670235,-3.958,-4.138792,91.033203,NaN,0.990037679672241,NaN,28.106884,400,399.65509,25,29.703926,9.138223,35.978794,49.984188,401.09137,399.266113,398.939606,4278.916016,9.757849,9.216789,9.323227,1.579898,1.577233,1.486657,32.500023,53.066471,21.578138,-6.187724,53.141518,60.682716,89.114113,0.545033156871796,682.338745,427.330957163168,1.94545200866308,0.0553189845121965,0.953419808015689,-13.8985036541659,495.483908751503,2.01042811716659,0.0156013715934138,1.11498868427875,37.3521034718447,472.486942367633,70.9051121344672,0.0139965485065364,1.18001857785179
5,4.994323,22.5,22.668221,-3.958,-4.131465,90.992043,NaN,0.989735901355743,NaN,28.099787,400,399.710266,25,29.702826,9.146351,36.010971,49.984188,401.09137,399.266113,398.939606,4278.916016,9.757849,9.216789,9.323227,1.579898,1.577233,1.486657,32.500023,53.066471,21.578138,-6.187724,53.141518,60.682716,89.114113,0.545033156871796,682.338745,427.336178934147,1.94545871173447,0.0553135427980334,0.953421121326916,-13.8950376066574,495.440400255246,2.01031726964157,0.0155999277175576,1.11504288123219,37.3484990865635,472.486429544483,70.9020716407709,0.0139978815467937,1.17998876670758
5,4.994164,22.5,22.667812,-3.958,-4.125866,90.95993,NaN,0.989411115646362,NaN,28.102148,400,399.765289,25,29.706394,9.138876,36.30661,49.984188,401.112518,399.317596,398.966095,4273.835938,9.748613,9.219534,9.325818,1.582861,1.573028,1.498017,32.497952,53.02486,21.569185,-6.187069,53.23225,60.72784,89.078506,0.357753098011017,681.552734,427.341970817877,1.94548351050647,0.0553172755744496,0.953385884075223,-13.895929325496,495.405076601831,2.01022201233968,0.0155978437435371,1.11510046135225,37.3477670838684,472.494389159244,70.9082880640463,0.0139987335862133,1.17994868684409
5,4.994164,22.5,22.667812,-3.958,-4.126707,90.967621,NaN,0.989411115646362,NaN,28.111713,400,399.838287,25,29.717251,9.13871,36.561195,49.984188,401.491272,399.679077,399.125458,4273.974121,9.749746,9.266256,9.312444,1.603323,1.592388,1.511572,32.50882,52.986671,21.571901,-6.192613,53.146835,60.690102,89.104996,0.186848729848862,685.816589,427.341169018699,1.94548053010312,0.0553170134335016,0.953389804704352,-13.895929325496,495.413652781482,2.01024556591065,0.015598423538959,1.11508538061383,37.3477670838684,472.493363728121,70.9074190184224,0.0139986596659435,1.17995301318553
5,4.993383,22.5,22.666592,-3.958,-4.13164,90.984116,NaN,0.990068852901459,NaN,28.114847,400,400.015289,25,29.727604,9.127563,36.449207,49.984188,401.491272,399.679077,399.125458,4273.974121,9.749746,9.266256,9.312444,1.603323,1.592388,1.511572,32.50882,52.986671,21.571901,-6.192613,53.146835,60.690102,89.104996,0.186848729848862,685.816589,427.33869488426,1.94548739368158,0.05532524023806,0.953367963394078,-13.9003097179396,495.433491337435,2.01030527521076,0.0156006715405121,1.11503708966204,37.3455835443625,472.494017299754,70.906394433084,0.0139995368510121,1.17993088883936
5,4.996087,22.5,22.667122,-3.958,-4.127622,90.990021,NaN,0.99047315120697,NaN,28.125257,400,400.097839,25,29.733751,9.124601,36.315208,49.984188,401.536133,399.659851,399.15097,4279.949707,9.735546,9.265265,9.298388,1.595649,1.587144,1.518732,32.54105,53.030071,21.576685,-6.206297,53.149017,60.678555,89.111214,0.0614383071660995,691.357727,427.334808310114,1.94541735393425,0.0552926984125709,0.953504497436297,-13.8851460271052,495.439447682599,2.01031936196486,0.0156006802263183,1.11503246069706,37.3465321421614,472.470662268506,70.8872875789445,0.0139974925390412,1.18003787587486
5,4.995506,22.5,22.66799,-3.958,-4.115907,91.00663,NaN,0.990135490894318,NaN,28.110592,400,400.071503,25,29.73612,9.135975,36.363873,49.984188,401.488068,399.62085,399.131378,4277.789551,9.733143,9.262897,9.294012,1.603949,1.600235,1.519848,32.540054,52.993763,21.535654,-6.16399,53.10601,60.61351,89.155945,0.38080170750618,726.549438,427.347636188442,1.94547697853455,0.0553036075228643,0.953416491541288,-13.8884036738112,495.456938807676,2.01036367622252,0.015601217384604,1.11501130340275,37.3480856584012,472.492390960146,70.9068249120508,0.0139984684414889,1.1799599432364
5,4.99446,22.5,22.668612,-3.958,-4.106054,91.035179,NaN,0.990388333797455,NaN,28.076738,400,400.015808,25,29.735823,9.146514,36.305981,49.984188,401.488068,399.62085,399.131378,4277.789551,9.733143,9.262897,9.294012,1.603949,1.600235,1.519848,32.540054,52.993763,21.535654,-6.16399,53.10601,60.61351,89.155945,0.38080170750618,726.549438,427.360013996514,1.94554449071056,0.0553197503143184,0.953310577857847,-13.8942692876571,495.488033910737,2.01044639742842,0.0156028568107598,1.11496360423558,37.3491988645991,472.516490445879,70.9280543761743,0.0139997824383978,1.17986817498874
5,4.995988,22.5,22.668154,-3.958,-4.093909,91.076775,NaN,0.990773916244507,NaN,28.060349,400,399.931335,25,29.734039,9.134134,36.26281,49.984188,401.340698,399.519226,398.949066,4273.755859,9.718843,9.259793,9.288526,1.630526,1.630468,1.558681,32.542255,52.986008,21.488371,-6.134212,53.135593,60.596584,89.173218,NaN,706.527893,427.36723353495,1.94553991108037,0.0553044399370279,0.953341673537571,-13.8857010962205,495.5349523514,2.01057718367306,0.0156063683051178,1.11487640565581,37.3483791748273,472.514273507935,70.9255829485163,0.0139999342509723,1.17987025350121
5,4.995716,22.5,22.667261,-3.958,-4.089009,91.128891,NaN,0.98974335193634,NaN,28.061636,400,400.089813,25,29.741167,9.125976,36.196541,49.978123,401.936432,400.117188,399.529694,4278.821777,9.745448,9.283553,9.314347,1.64497,1.638189,1.564278,32.544647,53.022404,21.489822,-6.138556,53.135437,60.655193,89.147659,NaN,691.500916,427.372680593144,1.94556574711558,0.0553093649108076,0.953303277872762,-13.8872261778096,495.594108971952,2.0107434156748,0.0156110300232915,1.11476323199934,37.3467809225695,472.521912879314,70.9309026855519,0.0140010925322909,1.17982388198829
5,4.995334,22.5,22.666082,-3.958,-4.08707,91.238274,NaN,0.989894390106201,NaN,28.053875,400,400.362305,25,29.746397,9.129522,36.094952,49.978123,401.936432,400.117188,399.529694,4278.821777,9.745448,9.283553,9.314347,1.64497,1.638189,1.564278,32.544647,53.022404,21.489822,-6.138556,53.135437,60.655193,89.147659,NaN,691.500916,427.375618430895,1.94558451884455,0.0553147423521202,0.953272363587844,-13.8893681272236,495.717426492321,2.01108694317624,0.0156202388993526,1.11453564871395,37.344670726795,472.526721099969,70.9334530876696,0.0140022414420811,1.17978491448819
5,4.994043,22.5,22.66522,-3.958,-4.086672,91.421539,NaN,0.989642679691315,NaN,28.066553,400,400.452087,25,29.753864,9.139015,36.011307,49.978123,401.858307,400.027802,399.398071,4275.895996,9.733483,9.282495,9.308118,1.644872,1.640713,1.570173,32.555412,52.929562,21.485882,-6.134333,53.131554,60.650463,89.129845,NaN,697.601746,427.379679280267,1.9456261560329,0.0553310035493578,0.953196532735102,-13.8966079436387,495.922665858438,2.01165374112412,0.0156347417104673,1.11417140075445,37.3431278506611,472.539840915874,70.943459005907,0.0140037738532936,1.1797159761422
5,4.994941,22.5,22.665501,-3.958,-4.078454,91.559624,NaN,0.990006685256958,NaN,28.083805,400,400.382416,25,29.760836,9.135176,35.96907,49.978123,401.802979,399.924622,399.322937,4277.817383,9.743681,9.283147,9.297862,1.650516,1.652417,1.578465,32.543842,52.956036,21.482544,-6.14123,53.148537,60.656353,89.127258,0,696.146423,427.384952190731,1.94562728799979,0.0553223384405087,0.953209797684819,-13.8915718861937,496.076167144725,2.01207350189158,0.0156448943774415,1.11391105347999,37.3436308116978,472.540623922946,70.9444861585395,0.0140036390389973,1.17971713584526
5,4.994465,22.5,22.666674,-3.958,-4.078454,91.559624,NaN,0.990462601184845,NaN,28.083805,400,400.382416,25,29.760836,9.12569,36.086426,49.978123,401.802979,399.924622,399.322937,4277.817383,9.743681,9.283147,9.297862,1.650516,1.652417,1.578465,32.543842,52.956036,21.482544,-6.14123,53.148537,60.656353,89.127258,0,696.146423,427.386309341256,1.94564211913114,0.0553282884462216,0.953182531544782,-13.8942412471197,496.074786139477,2.01206468365807,0.0156439271599443,1.11392620688472,37.3457303096498,472.547369895213,70.9517215011908,0.0140033269600196,1.17970733452706
5,4.994465,22.5,22.666674,-3.958,-4.073313,91.637939,NaN,0.990462601184845,NaN,28.088268,400,400.352478,25,29.762783,9.121969,36.152855,49.978123,401.625427,399.80249,399.165833,4275.618164,9.728477,9.277276,9.296345,1.665738,1.660299,1.590124,32.542576,53.094242,21.475645,-6.147344,53.179646,60.6119,89.162086,0.357348382472992,688.810425,427.391209591283,1.94566033065624,0.0553298902906008,0.953158659154745,-13.8942412471197,496.162017433092,2.01230383810788,0.015649813456999,1.11377722760407,37.3457303096498,472.553636560364,70.9570336112729,0.0140037786515553,1.17968095268658
5,4.994495,22.5,22.664818,-3.958,-4.059916,91.595947,NaN,0.989729106426239,NaN,28.086489,400,400.290955,25,29.77228,9.120082,36.248875,49.978123,401.625427,399.80249,399.165833,4275.618164,9.728477,9.277276,9.296345,1.665738,1.660299,1.590124,32.542576,53.094242,21.475645,-6.147344,53.179646,60.6119,89.162086,0.357348382472992,688.810425,427.403893139813,1.94570684989095,0.0553336892386956,0.953098213707378,-13.8940730043633,496.117430264546,2.0121895659271,0.0156481880994069,1.11383308330473,37.3424083038561,472.567045055904,70.9660002307924,0.0140060084327908,1.17959510080902
5,4.993759,22.5,22.663258,-3.958,-4.052014,91.5392,NaN,0.990035891532898,NaN,28.086998,400,400.236877,25,29.784466,9.122103,36.333904,49.978123,401.395416,399.520874,398.894867,4276.991699,9.730046,9.275201,9.281295,1.659661,1.660753,1.588321,32.540161,53.075996,21.475649,-6.16292,53.122002,60.641598,89.140503,0.556811153888702,683.070557,427.413521632157,1.94575776696577,0.0553453538800378,0.953019479550996,-13.8982007826015,496.056057508334,2.01202798371743,0.0156452085650132,1.11392100312754,37.3396159408906,472.582381608535,70.9769852388093,0.0140081759647697,1.17950587707183
5,4.994334,22.5,22.662657,-3.958,-4.044886,91.513817,NaN,0.989940643310547,NaN,28.076227,400,400.218506,25,29.788404,9.133391,36.296078,49.978123,401.679749,399.89624,399.22995,4280.589844,9.777091,9.309263,9.322571,1.667152,1.660326,1.590247,32.581928,52.90506,21.482342,-6.165173,53.154202,60.652794,89.143677,0.718942284584045,677.235779,427.418676400242,1.94576509710977,0.0553403844945449,0.95301934722078,-13.8949759162126,496.028490138624,2.01195496794995,0.0156437955710739,1.11396165960257,37.3385401261995,472.584062203895,70.9776330564875,0.0140087063251993,1.17948928707858
5,4.993932,22.5,22.662407,-3.958,-4.048309,91.452072,NaN,0.98995977640152,NaN,28.090792,400,400.264465,25,29.779339,9.141794,36.21497,49.978123,401.679749,399.89624,399.22995,4280.589844,9.777091,9.309263,9.322571,1.667152,1.660326,1.590247,32.581928,52.90506,21.482342,-6.165173,53.154202,60.652794,89.143677,0.718942284584045,677.235779,427.416559614731,1.94576549835905,0.0553443447541292,0.953012212051949,-13.8972304886824,495.959999600059,2.01176820616544,0.0156393578669975,1.11407645767341,37.3380926095509,472.583850065193,70.9771299798001,0.0140088612649835,1.17948621659831
5,4.993179,22.5,22.662874,-3.958,-4.049919,91.378738,NaN,0.989861071109772,NaN,28.088509,400,400.237701,25,29.760521,9.143769,36.239807,49.972515,401.631775,399.751923,399.146667,4280.704102,9.771813,9.303539,9.310202,1.671431,1.668759,1.588973,32.552357,52.987774,21.474415,-6.161939,53.133198,60.635365,89.147835,0.799447536468506,669.401367,427.417170782426,1.94578325724716,0.0553532607775758,0.952976606784806,-13.9014539781957,495.877743882155,2.01154057639742,0.0156334555704854,1.11422314867925,37.338928567615,472.590615654047,70.983469835247,0.0140090309501624,1.17946518183421
5,4.993095,22.5,22.662148,-3.958,-4.046926,91.339439,NaN,0.990265965461731,NaN,28.093201,400,400.172974,25,29.753046,9.136363,36.359051,49.972515,401.533386,399.706543,399.095337,4276.613281,9.763236,9.29533,9.315928,1.691643,1.692789,1.616572,32.567719,52.981792,21.482954,-6.179383,53.123489,60.731285,89.093079,0.803319215774536,717.480957,427.420262340732,1.94579647357261,0.0553552440732428,0.952957947867774,-13.90192515454,495.834811313123,2.0114259080197,0.0156310966927157,1.11428929674888,37.3376289783454,472.594146764577,70.9855251305772,0.0140097798482877,1.1794388390743
5,4.994155,22.5,22.663315,-3.958,-4.035182,91.332611,NaN,0.990339517593384,NaN,28.091759,400,400.138977,25,29.743134,9.146017,36.488747,49.972515,401.533386,399.706543,399.095337,4276.613281,9.763236,9.29533,9.315928,1.691643,1.692789,1.616572,32.567719,52.981792,21.482954,-6.179383,53.123489,60.731285,89.093079,0.803319215774536,717.480957,427.42843417988,1.94580503773245,0.0553456456096467,0.952964190830591,-13.8959798008019,495.825825587395,2.01139625039815,0.0156296207339422,1.11431759044646,37.3397179721094,472.598728933181,70.9909187950414,0.0140093154639552,1.17943807813495
6,6.089504,27,27.006208,1.2597,2.224458,98.256096,NaN,0.990626692771912,NaN,28.694094,400,399.696503,25,30.042856,9.166358,44.725754,50.014748,401.262054,399.326477,398.904846,5008.679688,10.467899,9.955374,10.056543,1.566102,1.571929,1.496383,33.88652,64.279045,25.255726,2.139086,64.323433,72.881149,95.532715,NaN,658.307373,430.45182369333,1.93669042921319,0.0457683187070757,0.98276103744547,-8.20835222979014,498.617629390174,2.00212447603643,0.0130825769815152,1.15547799397828,44.6022154105203,474.978241332197,78.3881757784487,0.0116817131297862,1.23607454878272
6,6.089581,27,27.006279,1.2597,2.226745,98.283798,NaN,0.989963293075562,NaN,28.715816,400,399.684937,25,30.032692,9.165252,44.934429,50.014748,401.035767,399.215332,398.710815,5007.401367,10.484663,9.962087,10.085937,1.583829,1.58474,1.506103,33.896633,64.250732,25.285101,2.125428,64.338165,72.921082,95.499947,NaN,660.046814,430.453863418194,1.93669655651362,0.0457682584142644,0.982753482303032,-8.20798086714683,498.649555659995,2.00221018327279,0.0130843702633806,1.15540913816395,44.6023265667646,474.980478258307,78.3900712813268,0.0116818160029986,1.23606442341176
6,6.089811,27,27.005394,1.2597,2.227222,98.285233,NaN,0.989802360534668,NaN,28.732779,400,399.714294,25,30.027052,9.170696,44.891685,50.014748,401.143463,399.355103,398.8862,5004.643066,10.461709,9.950781,10.075205,1.585007,1.580232,1.4983,33.894203,64.31015,25.311335,2.110922,64.33374,72.873131,95.542862,NaN,659.672546,430.453711381238,1.93669218183602,0.045766399452617,0.982763242613202,-8.20687162335622,498.652233452536,2.00222051022569,0.0130849903698319,1.15539398875267,44.600941011578,474.977906538547,78.3869213015151,0.0116820842126217,1.23606378192662
6,6.088355,27,27.007431,1.2597,2.230079,98.266144,NaN,0.990129292011261,NaN,28.731565,400,399.776459,25,30.016048,9.165752,44.65226,50.014748,401.143463,399.355103,398.8862,5004.643066,10.461709,9.950781,10.075205,1.585007,1.580232,1.4983,33.894203,64.31015,25.311335,2.110922,64.33374,72.873131,95.542862,NaN,659.672546,430.460448743815,1.93674084908083,0.045779722766616,0.982671580254767,-8.21389415563272,498.62782992537,2.00214763242357,0.0130825172649297,1.15546862401289,44.6041300845445,474.997394975484,78.4051495201399,0.0116822980531546,1.23599727637854
6,6.089743,27,27.008644,1.2597,2.223561,98.22065,NaN,0.98943567276001,NaN,28.735882,400,399.877228,25,30.015102,9.173489,44.617107,50.014748,401.282593,399.385834,398.926575,5007.297852,10.490314,9.963177,10.086642,1.559876,1.577192,1.50076,33.882332,64.302078,25.34425,2.095988,64.305565,72.832642,95.580193,0.132998675107956,662.190918,430.450297008771,1.93668091299233,0.0457660190011902,0.982778267246881,-8.20719957037636,498.573861631016,2.00199804716487,0.0130787832766959,1.15559921311723,44.6060290370879,474.977741523714,78.3907150048474,0.0116805107695059,1.23611429668762
6,6.08814,27,27.009293,1.2597,2.223561,98.22065,NaN,0.989466190338135,NaN,28.735882,400,399.877228,25,30.015102,9.1625,44.585594,50.014748,401.494843,399.588165,399.126282,5008.924316,10.455627,9.953853,10.069378,1.451309,1.460585,1.393373,33.877243,64.191719,25.358852,2.090173,64.287003,72.83416,95.585922,0.337539792060852,734.959106,430.454623895155,1.93672327104656,0.0457798567628253,0.982693327630617,-8.21493124474478,498.573113215231,2.00199374629637,0.0130783983878559,1.1556076873405,44.6070450201792,474.993390473507,78.4041593129174,0.0116811571306284,1.23604579513744
6,6.087871,27,27.007689,1.2597,2.21838,98.216019,NaN,0.990224421024323,NaN,28.739386,400,400.008759,25,30.020044,9.156559,44.401455,50.014748,401.494843,399.588165,399.126282,5008.924316,10.455627,9.953853,10.069378,1.451309,1.460585,1.393373,33.877243,64.191719,25.358852,2.090173,64.287003,72.83416,95.585922,0.337539792060852,734.959106,430.450258621554,1.9367118908251,0.0457808103763874,0.982705422954229,-8.21622885122326,498.569611360935,2.00198996560915,0.0130790427679737,1.15559843794522,44.6045339892637,474.987516057643,78.3974687430786,0.011681568837921,1.23605071078456
6,6.08797,27,27.008533,1.2597,2.210945,98.207893,NaN,0.990159273147583,NaN,28.740297,400,399.998779,25,30.021687,9.167755,44.318211,50.023376,401.426208,399.551056,399.012482,5003.674805,10.453155,9.948832,10.075385,1.458867,1.465599,1.39628,33.870121,64.280586,25.361961,2.067136,64.366806,72.852936,95.574013,NaN,663.930298,430.442684791511,1.93668274022154,0.0457779905464094,0.982748498044041,-8.21575128839424,498.559247467561,2.00195908543807,0.0130780036758613,1.15562998692285,44.6058552692204,474.978254215261,78.3909956396076,0.0116805955609562,1.23611002975381
6,6.087204,27,27.009098,1.2597,2.199219,98.214478,NaN,0.990487933158875,NaN,28.730743,400,399.977936,25,30.015583,9.167432,44.344433,50.023376,401.327637,399.449188,398.938171,5008.012695,10.453172,9.962476,10.064381,1.45192,1.462562,1.395128,33.910374,64.164299,25.379692,2.071629,64.304161,72.881195,95.54908,NaN,667.471863,430.43322917041,1.93666113578142,0.0457815061766599,0.982767579079017,-8.21944652421723,498.566205643497,2.00197583265374,0.0130781050115441,1.1556207299101,44.6067397575908,474.971319356695,78.3860682434575,0.0116798990405227,1.2361534341861
6,6.08888,27,27.011061,1.2597,2.182214,98.211357,NaN,0.989396631717682,NaN,28.713863,400,399.947327,25,30.007372,9.157224,44.231056,50.023376,401.327637,399.449188,398.938171,5008.012695,10.453172,9.962476,10.064381,1.45192,1.462562,1.395128,33.910374,64.164299,25.379692,2.071629,64.304161,72.881195,95.54908,NaN,667.471863,430.41198911303,1.9365561333366,0.04576254054736,0.982943195329513,-8.21136184558537,498.560334972241,2.00195311156793,0.0130767341383044,1.15565425254226,44.6098126569076,474.936701022383,78.3604380857388,0.0116768345831633,1.23635714634393
6,6.089595,27,27.011627,1.2597,2.166578,98.197144,NaN,0.989034831523895,NaN,28.711983,400,399.882202,25,30.013723,9.149534,44.124714,50.023376,401.205444,399.302185,398.825623,5011.738281,10.498169,9.973569,10.090272,1.463218,1.479684,1.404991,33.871262,64.338402,25.398401,2.060761,64.369362,72.925156,95.541992,NaN,691.557556,430.394687033754,1.93648140791135,0.045752236792938,0.983061027656603,-8.20791334704836,498.543256509095,2.00190512889337,0.0130754566174991,1.15569757553693,44.6106986468886,474.911095862851,78.3404132822117,0.0116749939809787,1.2364944198646
6,6.090385,27,27.013622,1.2597,2.160648,98.184998,NaN,0.989760279655457,NaN,28.721603,400,399.830261,25,30.021347,9.167122,44.028061,50.023376,401.339142,399.45459,398.959991,5015.662598,10.461876,9.958029,10.084808,1.459757,1.467025,1.40647,33.844234,64.16391,25.401979,2.057937,64.299004,72.892448,95.563156,0.460256099700928,737.879456,430.386722215826,1.93643935073392,0.0457438532035188,0.98313333783571,-8.20410347537933,498.526917589603,2.00185410497953,0.0130734688931796,1.15575437308494,44.6138214127952,474.898642319709,78.332754018642,0.0116732721595644,1.23658755922128
6,6.091658,27,27.013023,1.2597,2.166342,98.169708,NaN,0.989698708057404,NaN,28.737577,400,399.864441,25,30.01823,9.165707,43.918697,50.023376,401.339142,399.45459,398.959991,5015.662598,10.461876,9.958029,10.084808,1.459757,1.467025,1.40647,33.844234,64.16391,25.401979,2.057937,64.299004,72.892448,95.563156,0.460256099700928,737.879456,430.388879655981,1.93642603809465,0.0457343783907587,0.983171880372014,-8.19796506647936,498.509937000766,2.00181048441767,0.0130728105788357,1.1557852493475,44.6128838190255,474.893263963233,78.3276804407702,0.0116732305917006,1.23660543237426
6,6.089388,27,27.013103,1.2597,2.159153,98.183823,NaN,0.989875912666321,NaN,28.716728,400,399.915771,25,30.019484,9.148526,43.949718,50.023376,401.390808,399.539612,399.040161,5013.883789,10.475964,9.972189,10.087754,1.461374,1.465353,1.401615,33.869102,64.188911,25.41489,2.027756,64.320297,72.867249,95.595581,0.231554463505745,651.232788,430.387947134324,1.93646036701323,0.0457520603030301,0.983087985852855,-8.20891169192788,498.526158359695,2.00185388762582,0.0130736986896663,1.15575056306797,44.6130090411572,474.9054233698,78.3376102962927,0.0116739369974296,1.23654552332235
6,6.08955,27,27.013367,1.2597,2.137675,98.184578,NaN,0.990304589271545,NaN,28.722553,400,400.004333,25,30.031525,9.161295,44.114693,50.023376,401.475891,399.572235,399.043762,5010.26416,10.453539,9.958409,10.071535,1.46821,1.469872,1.399092,33.867455,64.250923,25.406336,2.034097,64.250732,72.846375,95.603294,0.109348244965077,650.680298,430.366393160209,1.93637938180202,0.0457449841755919,0.983206527844548,-8.20813037635668,498.526726370344,2.00185448780326,0.0130735922238655,1.15575210300851,44.6134222721603,474.877267150735,78.3151607912823,0.0116720852965688,1.23669116792811
6,6.089653,27,27.01453,1.2597,2.121076,98.211197,NaN,0.989424109458923,NaN,28.736315,400,399.980255,25,30.035763,9.175323,44.288326,50.023376,401.475891,399.572235,399.043762,5010.26416,10.453539,9.958409,10.071535,1.46821,1.469872,1.399092,33.867455,64.250923,25.406336,2.034097,64.250732,72.846375,95.603294,0.109348244965077,650.680298,430.349793615074,1.93631736955982,0.0457397065744732,0.983297097807868,-8.20763362219202,498.556149063823,2.00192962535801,0.0130746668587817,1.15569996925357,44.615242642943,474.856829836858,78.3000423151403,0.011670274393254,1.23681185813016
6,6.089653,27,27.01453,1.2597,2.115669,98.222183,NaN,0.989424109458923,NaN,28.740448,400,399.791626,25,30.037916,9.171115,44.379852,50.023376,401.033356,399.210999,398.639618,5014.888672,10.469602,9.974173,10.081994,1.485618,1.479854,1.412325,33.862617,64.401878,25.424009,2.03424,64.259941,72.891052,95.579704,0,657.348083,430.344476852674,1.93629805472771,0.0457382768160136,0.983324838793305,-8.20763362219202,498.568845431149,2.00196381358132,0.0130753948322664,1.15567220226932,44.615242642943,474.850041691951,78.2945539693973,0.0116698585322633,1.23684604479269
6,6.089157,27,27.015188,1.2597,2.131848,98.196815,NaN,0.989313840866089,NaN,28.723314,400,399.779236,25,30.028801,9.158333,44.410381,50.026794,401.313171,399.499634,398.942535,5016.099609,10.478226,9.961839,10.098455,1.477373,1.470699,1.397232,33.846073,64.199493,25.414055,2.032282,64.383652,72.993797,95.529892,0,665.309998,430.361726672046,1.93636896105113,0.0457468347022449,0.98321546725098,-8.21002581735172,498.538768472461,2.00188050548866,0.0130733237489704,1.15574493836881,44.6162725422529,474.875730013199,78.3161199837569,0.0116711160368735,1.23672679370631
6,6.090847,27,27.016094,1.2597,2.145999,98.165436,NaN,0.989095985889435,NaN,28.734247,400,399.885406,25,30.013186,9.165756,44.394299,50.026794,401.313171,399.499634,398.942535,5016.099609,10.478226,9.961839,10.098455,1.477373,1.470699,1.397232,33.846073,64.199493,25.414055,2.032282,64.383652,72.993797,95.529892,0,665.309998,430.371070666151,1.93637482287437,0.0457359957519358,0.983232896512862,-8.20187559771864,498.501455584792,2.00177683194861,0.0130707071101353,1.1558362276669,44.6176905786868,474.878847647666,78.3197364555737,0.0116708716700919,1.23672498110928
6,6.09068,27,27.017649,1.2597,2.145501,98.13961,NaN,0.990329444408417,NaN,28.735565,400,399.87677,25,30.018847,9.162657,44.3283,50.026794,401.295593,399.389343,398.893921,5015.104492,10.450718,9.953303,10.06187,1.467498,1.471169,1.398023,33.84227,64.243309,25.402588,2.051274,64.286491,72.950188,95.563927,0.154807895421982,681.987366,430.371032531418,1.93637745882979,0.045737304545835,0.983226562674774,-8.20268089799498,498.469809096121,2.00168612753153,0.0130680737398005,1.15592204904515,44.6201243196834,474.881588886622,78.3238333146277,0.0116702924480455,1.23673500202663
6,6.091478,27,27.0182,1.2597,2.14299,98.15554,NaN,0.989631593227386,NaN,28.739292,400,399.782806,25,30.032982,9.158425,44.481438,50.026794,401.04303,399.199005,398.626862,5011.561523,10.475996,9.978923,10.07736,1.457876,1.466126,1.393449,33.847252,64.253296,25.432581,2.01449,64.348877,72.925499,95.57534,0.340503603219986,687.444092,430.366405942158,1.9363473959963,0.0457297584621204,0.983281889764297,-8.19883296775942,498.487586671516,2.00173206778428,0.0130688031339823,1.1558888557688,44.6209866676268,474.87166570785,78.3164761062392,0.0116694199198711,1.23679338507498
6,6.090625,27,27.019167,1.2597,2.15288,98.193085,NaN,0.989089131355286,NaN,28.744274,400,399.726807,25,30.038546,9.149554,44.51202,50.026794,401.04303,399.199005,398.626862,5011.561523,10.475996,9.978923,10.07736,1.457876,1.466126,1.393449,33.847252,64.253296,25.432581,2.01449,64.348877,72.925499,95.57534,0.340503603219986,687.444092,430.378436301036,1.93640526614534,0.0457397295460507,0.983185850894292,-8.20294612032041,498.529867126443,2.00184252812242,0.013070718355485,1.15580638024773,44.6225000477109,474.893134133065,78.3350041667094,0.0116702702917111,1.23670016029083
6,6.091633,27,27.020254,1.2597,2.161333,98.217911,NaN,0.990217387676239,NaN,28.741177,400,399.812958,25,30.044191,9.147143,44.494267,50.026794,401.357178,399.410248,398.879364,5014.397461,10.482262,9.970085,10.078167,1.439783,1.459217,1.390299,33.871353,64.32122,25.474854,1.982233,64.416428,72.950798,95.56469,NaN,636.678894,430.384022458627,1.93640881098091,0.0457332701520444,0.98319618445149,-8.19808560714006,498.557306685542,2.00191259230019,0.0130717192371458,1.15575776633343,44.6242011811224,474.895648633491,78.3383516255156,0.0116699021021195,1.23670415488132
6,6.092899,27,27.020803,1.2597,2.161333,98.217911,NaN,0.989757537841797,NaN,28.741177,400,399.812958,25,30.044191,9.163685,44.314377,50.026794,401.256073,399.370514,398.80835,5016.206055,10.452577,9.965735,10.071653,1.457996,1.464337,1.392234,33.863449,64.271645,25.477571,1.983517,64.357079,72.966911,95.561584,NaN,653.911194,430.380600341488,1.93637535337466,0.0457223552033275,0.983263508362559,-8.19198189907866,498.556673480689,2.00190895484722,0.0130713939277591,1.15576493832706,44.625060335195,474.884529466631,78.3300246737297,0.0116689573999168,1.23676850614576
6,6.09418,27,27.020969,1.2597,2.159201,98.236053,NaN,0.989642441272736,NaN,28.74629,400,399.859924,25,30.046804,9.167595,44.034798,50.026794,401.256073,399.370514,398.80835,5016.206055,10.452577,9.965735,10.071653,1.457996,1.464337,1.392234,33.863449,64.271645,25.477571,1.983517,64.357079,72.966911,95.561584,NaN,653.911194,430.375040933699,1.93633388852706,0.045710752114734,0.983342573697997,-8.18580685219206,498.577449529744,2.00196431383757,0.0130724975153989,1.15572123826986,44.6253201131956,474.870149335978,78.3185985721681,0.0116679969438317,1.23684343425732
6,6.095554,27,27.02121,1.2597,2.148765,98.218117,NaN,0.989939212799072,NaN,28.758408,400,399.853241,25,30.054039,9.175597,43.96793,50.026794,401.43515,399.542542,398.908417,5016.344727,10.450526,9.968149,10.075536,1.440939,1.443289,1.359959,33.935936,64.205421,25.493,1.98578,64.431351,72.946922,95.579422,NaN,664.569519,430.361062930547,1.93626030565461,0.0456961587327587,0.98346923458509,-8.1791845951177,498.556442141526,2.00190689936523,0.0130711664172322,1.15576973430871,44.6256972585903,474.84456919799,78.2982093528098,0.011666314442204,1.23697598216447
6,6.092369,27,27.023457,1.2597,2.134712,98.187767,NaN,0.989438772201538,NaN,28.760887,400,399.905609,25,30.056908,9.177843,43.99926,50.024395,401.274475,399.36496,398.821808,5011.76123,10.470538,9.974927,10.079782,1.431198,1.435207,1.359053,33.963036,64.181587,25.489048,1.965232,64.306923,72.934464,95.596069,NaN,664.346924,430.355856490519,1.93629427530752,0.0457198881489633,0.983371769850231,-8.19453704671758,498.518770781606,2.00179754766508,0.0130678242132942,1.15587592936134,44.6292135061627,474.859129415821,78.3126979533396,0.0116661271740675,1.23693704935002
6,6.088736,27,27.023977,1.2597,2.11476,98.14296,NaN,0.989819943904877,NaN,28.744579,400,399.884308,25,30.055231,9.165942,44.066597,50.024395,401.274475,399.36496,398.821808,5011.76123,10.470538,9.974927,10.079782,1.431198,1.435207,1.359053,33.963036,64.181587,25.489048,1.965232,64.306923,72.934464,95.596069,NaN,664.346924,430.346063552723,1.93631905720637,0.0457459491961491,0.983280659841617,-8.21205640554695,498.466376614526,2.00165461361477,0.0130645468067776,1.15599636443379,44.6300272029431,474.868446075938,78.3208589469107,0.0116664480515074,1.23689808856984
6,6.087533,27,27.023628,1.2597,2.097422,98.092865,NaN,0.990001499652863,NaN,28.739916,400,399.772186,25,30.052971,9.173023,44.073429,50.024395,401.069916,399.123322,398.512329,5017.390625,10.489143,9.985085,10.085423,1.45105,1.459144,1.387089,33.958881,64.162849,25.498634,1.95011,64.331642,72.97467,95.567917,NaN,666.665466,430.332269754377,1.93628893902847,0.0457517473875696,0.983305541383135,-8.21785936270663,498.408866904887,2.00150094072916,0.0130614328574869,1.15611910507556,44.629481088549,474.857453405184,78.311549790519,0.0116659424172478,1.23694811274326
6,6.085021,27,27.023891,1.2597,2.08556,98.038597,NaN,0.990683197975159,NaN,28.751175,400,399.668365,25,30.055618,9.183189,44.159115,50.024395,401.227814,399.227783,398.739929,5014.212891,10.458803,9.956175,10.075755,1.449707,1.467812,1.402287,33.938538,64.120567,25.53343,1.903473,64.224106,73.013367,95.548286,0.391647458076477,662.567627,430.327403240089,1.93631302208015,0.0457703039494787,0.983232552497808,-8.22997940108428,498.345818916236,2.00133017357173,0.0130576788264211,1.15626078738416,44.6298926308463,474.866224579859,78.3189589359325,0.0116663533000406,1.23690795933588
6,6.083234,27,27.026043,1.2597,2.075,98.042122,NaN,0.990690350532532,NaN,28.764126,400,399.689117,25,30.053362,9.18224,44.348351,50.024395,401.227814,399.227783,398.739929,5014.212891,10.458803,9.956175,10.075755,1.449707,1.467812,1.402287,33.938538,64.120567,25.53343,1.903473,64.224106,73.013367,95.548286,0.391647458076477,662.567627,430.321856254954,1.93632258969844,0.0457829529101476,0.983191497278768,-8.23860373149517,498.347407563813,2.00132688347296,0.0130566382917197,1.15628003238814,44.633259963761,474.872097861699,78.3263095437347,0.0116656796820942,1.23691134491716
6,6.08411,27,27.025616,1.2597,2.059742,98.071396,NaN,0.990369081497192,NaN,28.775463,400,399.744598,25,30.052578,9.170902,44.56884,50.024395,401.284882,399.309418,398.786621,5010.920898,10.477837,9.987647,10.085109,1.450964,1.457137,1.396814,33.915161,64.283188,25.509026,1.917855,64.273781,72.97686,95.570335,0.608259260654449,651.003906,430.304482717485,1.93624489251111,0.0457713430857863,0.983316575422341,-8.23437578359579,498.381748755885,2.00142089781014,0.0130588321798657,1.1561998156449,44.6325918337296,474.844291944631,78.3033142537697,0.0116641818718135,1.2370449018902
6,6.081696,27,27.027784,1.2597,2.049365,98.086449,NaN,0.99036979675293,NaN,28.773771,400,399.774689,25,30.059954,9.166109,44.872559,50.024395,401.263,399.293579,398.78299,5006.622559,10.440318,9.959099,10.069016,1.442591,1.441224,1.392443,33.873726,64.060905,25.50407,1.921665,64.234528,72.96244,95.598122,0.723032474517822,649.672424,430.300814489502,1.93627172041484,0.0457894649418512,0.983241109536185,-8.24602789085912,498.396648303457,2.0014534071945,0.0130585464512001,1.15618990200803,44.6359840350979,474.856249624841,78.315602651924,0.011663873391103,1.23701785530565
6,6.081696,27,27.027784,1.2597,2.04871,98.043884,NaN,0.99036979675293,NaN,28.759212,400,399.772095,25,30.060965,9.176184,45.004963,50.024395,401.263,399.293579,398.78299,5006.622559,10.440318,9.959099,10.069016,1.442591,1.441224,1.392443,33.873726,64.060905,25.50407,1.921665,64.234528,72.96244,95.598122,0.723032474517822,649.672424,430.300170465473,1.93626938020306,0.0457892915218269,0.983244475043109,-8.24602789085912,498.347432772297,2.00132082766732,0.0130557243510033,1.15629838101079,44.6359840350979,474.855427121756,78.3149377450247,0.0116638230245297,1.2370220002421
6,6.080669,27,27.028049,1.2597,2.046967,97.990303,NaN,0.990808010101318,NaN,28.771545,400,399.766907,25,30.056553,9.181916,44.913109,50.024395,401.2771,399.242706,398.819733,5013.569336,10.499438,9.990059,10.093776,1.45165,1.451135,1.393584,33.841412,63.978901,25.532001,1.901817,64.245758,72.948799,95.59771,0.716504454612732,650.346558,430.301237111592,1.93629034562494,0.0457977131136468,0.983198636834251,-8.25098616947986,498.285167021386,2.00115213900999,0.0130520141010986,1.1564387063819,44.6363986578893,474.863104895934,78.3214649526056,0.0116641659647044,1.23698737321571
6,6.079509,27,27.029121,1.2597,2.038587,97.9375,NaN,0.990118443965912,NaN,28.785961,400,399.843109,25,30.059048,9.175939,44.813728,50.024395,401.2771,399.242706,398.819733,5013.569336,10.499438,9.990059,10.093776,1.45165,1.451135,1.393584,33.841412,63.978901,25.532001,1.901817,64.245758,72.948799,95.59771,0.716504454612732,650.346558,430.296138561396,1.93629112485297,0.0458055308357028,0.983179791320205,-8.25658732682587,498.222859538437,2.00098047624807,0.0130478768622819,1.15658798594831,44.6380758924851,474.864629149034,78.3239934766246,0.0116637447256957,1.23699611659928
6,6.079766,27,27.027594,1.2597,2.034923,97.93074,NaN,0.990779280662537,NaN,28.783514,400,399.906769,25,30.057051,9.176332,44.768101,50.024395,401.427643,399.458557,399.021759,5009.449219,10.468725,9.965368,10.092319,1.466606,1.446861,1.390522,33.887398,64.036301,25.550114,1.885788,64.211372,72.910385,95.6437,0.510550379753113,652.142761,430.291840267815,1.93627122762109,0.0458023364904812,0.983212331142568,-8.25534631077312,498.216808069156,2.00096953796345,0.0130483321393233,1.15658522747077,44.6356867564538,474.855854810759,78.3150537143644,0.0116639404198413,1.23701693373737
6,6.079998,27,27.029036,1.2597,2.027246,97.97728,NaN,0.990285575389862,NaN,28.766392,400,399.847412,25,30.063047,9.175197,44.658531,50.010372,401.302277,399.480255,398.883301,5011.729492,10.439505,9.972007,10.082287,1.451434,1.452722,1.389213,33.867889,64.053123,25.58927,1.871286,64.163521,72.914635,95.634155,0.264600425958633,657.281799,430.283663695864,1.93623765285957,0.0457982958391649,0.983264181332251,-8.25422605036204,498.268964896781,2.00110501237442,0.0130505660767649,1.1564849876003,44.637942904671,474.845736409827,78.3086181857803,0.0116626286601725,1.23709003147561
6,6.081233,27,27.028616,1.2597,2.03083,97.995354,NaN,0.989861249923706,NaN,28.77952,400,399.872803,25,30.06839,9.1744,44.49271,50.010372,401.162872,399.340515,398.732483,5011.384766,10.48207,9.986169,10.09772,1.462385,1.46739,1.405819,33.845818,64.226082,25.593191,1.869629,64.182121,72.939461,95.642731,0,662.502747,430.283843156332,1.9362177529865,0.0457885614144619,0.983311688810306,-8.24826314126875,498.29035248051,2.00116411663585,0.0130520134835123,1.15643324023971,44.6372857836884,474.838252668958,78.3020608220836,0.0116623719683571,1.23712132882872
6,6.081353,27,27.03019,1.2597,2.033595,97.995987,NaN,0.990208566188812,NaN,28.802944,400,399.827118,25,30.06142,9.146145,44.383224,50.010372,401.162872,399.340515,398.732483,5011.384766,10.48207,9.986169,10.09772,1.462385,1.46739,1.405819,33.845818,64.226082,25.593191,1.869629,64.182121,72.939461,95.642731,0,662.502747,430.286237023575,1.93622445547763,0.0457882557408256,0.983303873055359,-8.24768379830363,498.289264314451,2.00115564965587,0.0130511238207776,1.15645229861291,44.6397483823234,474.842443908459,78.3073524024556,0.0116618732016443,1.23712431763251
6,6.079944,27,27.0298,1.2597,2.033595,97.995987,NaN,0.990677833557129,NaN,28.802944,400,399.827118,25,30.06142,9.148595,44.313744,50.010372,401.316528,399.480347,398.839813,5013.305664,10.457314,9.967161,10.087341,1.465169,1.472719,1.410042,33.826672,64.120407,25.629044,1.851606,64.13192,72.884514,95.662682,0,816.303223,430.290052561122,1.93626176860823,0.0458004445644134,0.983228656690416,-8.25448679773854,498.289715317184,2.001158236242,0.0130513546507777,1.15644717529723,44.6391382188729,474.85510323167,78.3171139008631,0.0116628355368362,1.23705452216006
6,6.079581,27,27.030769,1.2597,2.031877,97.998558,NaN,0.990203380584717,NaN,28.805626,400,399.865234,25,30.047113,9.168718,44.240063,50.010372,401.316528,399.480347,398.839813,5013.305664,10.457314,9.967161,10.087341,1.465169,1.472719,1.410042,33.826672,64.120407,25.629044,1.851606,64.13192,72.884514,95.662682,0,816.303223,430.289346341692,1.93626524406411,0.0458031306525804,0.983218111448612,-8.25623964516291,498.291567994908,2.0011598205753,0.0130509516511546,1.15645333053844,44.6406542278753,474.857454858285,78.3201866868989,0.0116625144711034,1.23705751689098
6,6.080364,27,27.03231,1.2597,2.029643,98.005516,NaN,0.989689707756042,NaN,28.808977,400,399.826721,25,30.053165,9.164021,44.313072,50.010372,401.144226,399.357422,398.698395,5016.109863,10.476192,9.976909,10.094124,1.452556,1.459404,1.38362,33.815422,64.009125,25.626774,1.846811,64.18029,72.936798,95.63063,0.297152757644653,794.637268,430.285029397492,1.93623652461107,0.0457957640825881,0.983271395663143,-8.25245880895778,498.297832656002,2.0011712809574,0.0130505011128695,1.15645578208978,44.6430650497071,474.849157994241,78.3153434627364,0.0116612669648037,1.23712295289276
6,6.081018,27,27.033062,1.2597,2.023053,98.059219,NaN,0.990228116512299,NaN,28.81424,400,399.763092,25,30.065107,9.15507,44.441841,50.010372,401.144226,399.357422,398.698395,5016.109863,10.476192,9.976909,10.094124,1.452556,1.459404,1.38362,33.815422,64.009125,25.626774,1.846811,64.18029,72.936798,95.63063,0.297152757644653,794.637268,430.276778138543,1.93619565605557,0.0457883614796628,0.983340224158775,-8.24930115245485,498.359065087307,2.00133360255971,0.013053616940402,1.15632850893292,44.644241479833,474.835671201384,78.305351538567,0.0116600803677137,1.23720249360698
6,6.07839,27,27.033714,1.2597,2.024121,98.128586,NaN,0.991092026233673,NaN,28.789097,400,399.789642,25,30.067406,9.153857,44.589996,50.010372,401.181854,399.461243,398.782074,5012.405762,10.423811,9.954952,10.07902,1.456958,1.451532,1.378405,33.833073,64.091187,25.618843,1.837177,64.212784,73.006294,95.600662,0,695.280884,430.284945819594,1.93626907839048,0.0458113846288673,0.983194399802251,-8.26199128123392,498.438517115388,2.00154532535114,0.0130578289771311,1.15616037437422,44.6452614493868,474.862236968523,78.3276135405869,0.011661394039586,1.23707853582821
6,6.076921,27,27.033428,1.2597,2.02354,98.133209,NaN,0.990051209926605,NaN,28.792553,400,399.784698,25,30.069635,9.147373,44.56702,50.010372,401.211517,399.375244,398.789948,5011.53125,10.480063,9.981199,10.080227,1.44067,1.46024,1.382712,33.884842,63.925098,25.601379,1.838284,64.144661,72.98127,95.615059,0,684.245667,430.288352656932,1.93630591856751,0.0458239504894095,0.983118974538651,-8.26908662736173,498.444192252425,2.00156161651449,0.0130583046250828,1.15614487265917,44.6448140417612,474.874852117419,78.3374655443599,0.0116623035967745,1.23701059021528
6,6.076416,27,27.034794,1.2597,2.011584,98.097549,NaN,0.990030527114868,NaN,28.807833,400,399.788452,25,30.072805,9.159435,44.781933,50.010372,401.211517,399.375244,398.789948,5011.53125,10.480063,9.981199,10.080227,1.44067,1.46024,1.382712,33.884842,63.925098,25.601379,1.838284,64.144661,72.98127,95.615059,0,684.245667,430.277965906385,1.93627658149546,0.0458251567267179,0.983153446720776,-8.27152610432785,498.401384585003,2.00144151047232,0.0130551327857644,1.15625351928847,44.6469509278324,474.866133573573,78.3320692791178,0.0116611144029622,1.23707544356242
6,6.076416,27,27.034794,1.2597,2.00272,98.071053,NaN,0.990030527114868,NaN,28.80522,400,399.801758,25,30.06982,9.168101,45.056282,50.013474,401.217926,399.43576,398.788605,5011.04248,10.466435,9.97219,10.094682,1.451318,1.446882,1.380269,33.866776,64.158569,25.612787,1.80212,64.176033,72.961967,95.644333,0.111819945275783,680.630737,430.269251032268,1.93624490914366,0.0458228079542731,0.983199021623157,-8.27152610432785,498.370747597337,2.00135898310993,0.013053376481332,1.15632104594509,44.6469509278324,474.855001453426,78.3230707432858,0.0116604328857543,1.23713155489749
6,6.076928,27,27.035875,1.2597,2.002229,98.061394,NaN,0.98966372013092,NaN,28.812128,400,399.78952,25,30.07707,9.171766,45.072632,50.013474,401.24823,399.417694,398.828491,5016.855469,10.44579,9.969498,10.07574,1.459113,1.452171,1.391327,33.901646,63.970139,25.600328,1.823262,64.098198,72.941704,95.671494,0.208898305892944,686.888,430.267381278254,1.93622958758447,0.0458182434140851,0.983228898890333,-8.26905281389793,498.358329334155,2.00132172917779,0.0130520965143793,1.1563598638482,44.6486419185794,474.850876804846,78.3210439575497,0.0116596617658769,1.23716891544491
6,6.075589,27,27.0364,1.2597,1.996951,98.060555,NaN,0.989835679531097,NaN,28.827711,400,399.797394,25,30.084795,9.166357,44.894062,50.013474,401.24823,399.417694,398.828491,5016.855469,10.44579,9.969498,10.07574,1.459113,1.452171,1.391327,33.901646,63.970139,25.600328,1.823262,64.098198,72.941704,95.671494,0.208898305892944,686.888,430.265819347011,1.93624621059445,0.0458284432918188,0.983184515305567,-8.27552138226162,498.356752428387,2.00131563525445,0.0130517302591032,1.15636889242135,44.6494631487739,474.857331495449,78.3268961646264,0.0116598050648539,1.23714441526815
6,6.078416,27,27.037945,1.2597,1.981381,98.086487,NaN,0.990130364894867,NaN,28.845276,400,399.827545,25,30.079794,9.15763,44.489544,50.013474,401.313263,399.477142,398.878296,5022.263184,10.497279,10.005347,10.105157,1.440235,1.435916,1.369871,33.889435,64.016357,25.629272,1.797137,64.184525,72.897415,95.703979,0.288959920406342,683.406555,430.242848921084,1.9361156509101,0.0457998361663779,0.983415831900043,-8.26186571161088,498.384953544928,2.00138617109223,0.0130525350892368,1.1563230171839,44.651879840683,474.813246165158,78.293133496571,0.0116563650928193,1.23739053476224
6,6.078843,27,27.038206,1.2597,1.964461,98.123306,NaN,0.988475322723389,NaN,28.852104,400,399.754913,25,30.074089,9.16384,44.281384,50.013474,401.167389,399.30899,398.688293,5018.077637,10.462735,9.97403,10.089527,1.452751,1.453198,1.385477,33.903885,64.052361,25.587606,1.822136,64.133766,72.90374,95.68486,0.993743240833282,741.542236,430.225051046461,1.93604385262829,0.045791656957807,0.983526007477208,-8.25980353041138,498.427225056783,2.00149911454783,0.0130548208224405,1.15623265065806,44.6522880868772,474.788318075788,78.2733046044685,0.0116547137181706,1.2375204745593
6,6.076468,27,27.039665,1.2597,1.964461,98.123306,NaN,0.989852905273438,NaN,28.852104,400,399.754913,25,30.074089,9.170115,44.260963,50.013474,401.167389,399.30899,398.688293,5018.077637,10.462735,9.97403,10.089527,1.452751,1.453198,1.385477,33.903885,64.052361,25.587606,1.822136,64.133766,72.90374,95.68486,0.993743240833282,741.542236,430.231490082375,1.93610679732299,0.0458122180224828,0.983398878424765,-8.27127490354451,498.42554009955,2.00148944621843,0.0130539576139846,1.15625176602933,44.654570142851,474.812139445389,78.2943196470982,0.0116554725322134,1.23742249824499
6,6.077506,27,27.039503,1.2597,1.938986,98.163612,NaN,0.989292085170746,NaN,28.87043,400,399.733612,25,30.075165,9.172202,44.314674,50.013474,401.177582,399.316864,398.760498,5013.586426,10.442361,9.960823,10.070898,1.464491,1.464132,1.389296,33.912804,64.040947,25.575109,1.80224,64.123817,73.003807,95.643036,0.222859740257263,652.829041,430.203620822824,1.93598820936773,0.045796477441673,0.983586054540139,-8.26626089101325,498.472328921738,2.00161603158549,0.0130567240918949,1.15614713069041,44.6543167595434,474.77027560514,78.2602950290498,0.0116529871619454,1.23763159798063
6,6.079434,27,27.040636,1.2597,1.914544,98.211136,NaN,0.990224480628967,NaN,28.86227,400,399.739349,25,30.077028,9.172181,44.24963,50.013474,401.385254,399.485291,398.957153,5012.503906,10.463165,9.964613,10.082833,1.444191,1.447234,1.382726,33.919338,63.908039,25.590551,1.778171,64.128944,72.917068,95.708054,NaN,635.644836,430.174345904718,1.93584969441246,0.0457733132574524,0.983816050051957,-8.25694949855176,498.525963605858,2.00175648396298,0.0130592018510217,1.15604130820366,44.6560888540816,474.722922671207,78.2234092982209,0.0116495446183615,1.23788870157734
6,6.078337,27,27.042561,1.2597,1.913166,98.223709,NaN,0.990446925163269,NaN,28.861547,400,399.795746,25,30.06921,9.169696,44.48666,50.013474,401.385254,399.485291,398.957153,5012.503906,10.463165,9.964613,10.082833,1.444191,1.447234,1.382726,33.919338,63.908039,25.590551,1.778171,64.128944,72.917068,95.708054,NaN,635.644836,430.175967599541,1.93587384708729,0.0457824398230356,0.983764319330839,-8.26224725133613,498.538277643886,2.00178287338368,0.0130588956498934,1.1560345941263,44.6590995632336,474.733651922237,78.2344068311232,0.0116492789844109,1.2378639109428
6,6.082126,27,27.044725,1.2597,1.914059,98.173622,NaN,0.989675581455231,NaN,28.869862,400,399.86084,25,30.058607,9.167924,44.655281,50.011494,401.252106,399.417542,398.828278,5016.356445,10.471794,9.992188,10.088739,1.447775,1.442511,1.381807,33.895908,64.236465,25.576319,1.789243,64.233093,72.925728,95.717697,NaN,740.967285,430.166561596724,1.93577660847304,0.0457499061845061,0.983963098043537,-8.24395207206595,498.477874299699,2.00161260539076,0.0130542980819236,1.15619004399282,44.6624838725105,474.702005489672,78.2114630012587,0.0116463044062967,1.23805754361015
6,6.079329,27,27.045048,1.2597,1.911851,98.103935,NaN,0.989136219024658,NaN,28.871326,400,399.882935,25,30.04994,9.165537,44.493713,50.011494,401.252106,399.417542,398.828278,5016.356445,10.471794,9.992188,10.088739,1.447775,1.442511,1.381807,33.895908,64.236465,25.576319,1.789243,64.233093,72.925728,95.717697,NaN,740.967285,430.171981468837,1.93584284574972,0.0457735077527164,0.983824382766193,-8.2574565446601,498.396923574318,2.0013934436312,0.0130494900071334,1.15637166690296,44.6629889987555,474.725655556064,78.2309574465392,0.011647597655903,1.23794261467771
6,6.077489,27,27.045254,1.2597,1.917546,98.022316,NaN,0.990154981613159,NaN,28.87982,400,399.867096,25,30.046608,9.170849,44.225739,50.011494,401.169037,399.333557,398.765472,5013.251953,10.481213,9.972424,10.096819,1.443049,1.447022,1.379818,33.913933,64.068535,25.544273,1.783762,64.26178,72.899918,95.734695,0.376598745584488,665.214783,430.182577680705,1.93591199363049,0.0457909407606961,0.983696119609566,-8.26634300351247,498.302294978807,2.00113780245847,0.0130439584498862,1.15658283713545,44.6633111511499,474.750193451244,78.251029247168,0.0116490011960011,1.23782149010311
6,6.0768,27,27.044882,1.2597,1.917805,97.966782,NaN,0.990290105342865,NaN,28.872587,400,399.80368,25,30.042131,9.184913,44.068573,50.011494,401.134918,399.335907,398.790741,5015.604492,10.48282,9.981533,10.101528,1.446646,1.445311,1.375311,33.894199,64.317062,25.541307,1.759454,64.157127,72.977394,95.696991,0.629477500915527,645.538635,430.184702119786,1.93593118760792,0.0457969744680684,0.983657818467039,-8.26967112167836,498.238491766879,2.00096720035358,0.0130404962107267,1.1567202178096,44.6627293988516,474.756504925403,78.2556780134462,0.0116495658372491,1.2377838288579
