P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.078329,27,27.044151,1.2597,1.919597,97.9814,NaN,0.989885926246643,NaN,28.877888,400,399.735321,25,30.035624,9.174615,44.131027,50.011494,401.18045,399.36673,398.799683,5010.617188,10.471494,9.980043,10.092144,1.461682,1.46931,1.392057,33.910973,64.12001,25.555719,1.754615,64.154312,73.003151,95.676117,0.58682519197464,648.754028,430.182315790211,1.93589705900181,0.0457842139579915,0.983730557523907,-8.26228588847971,498.25624605823,2.00101760829882,0.0130418977551649,1.1566731241549,44.661586206359,474.743660565572,78.2444167052662,0.0116491297964901,1.23783763541526
6,6.078086,27,27.045507,1.2597,1.924651,98.059311,NaN,0.989843964576721,NaN,28.882925,400,399.7099,25,30.030415,9.163107,44.252373,50.011494,401.18045,399.36673,398.799683,5010.617188,10.471494,9.980043,10.092144,1.461682,1.46931,1.392057,33.910973,64.12001,25.555719,1.754615,64.154312,73.003151,95.676117,0.58682519197464,648.754028,430.187946854055,1.93592157497957,0.0457876568526317,0.983691340477459,-8.2634595101344,498.344788593394,2.00125139248236,0.0130462611880024,1.15649157278536,44.6637068017454,474.753855083464,78.25429355576,0.0116491041238226,1.23780683615546
6,6.078789,27,27.046041,1.2597,1.921857,98.15905,NaN,0.989477634429932,NaN,28.893646,400,399.744019,25,30.02396,9.154289,44.320007,50.011494,401.078918,399.252441,398.675079,5008.185059,10.469441,9.962599,10.094525,1.442915,1.451602,1.372703,33.897758,64.128082,25.54093,1.7336,64.176079,72.995712,95.677414,0.455900967121124,653.168396,430.183290748866,1.93589294719601,0.0457808323851469,0.983743525079819,-8.26006431540048,498.459506716226,2.00155851292989,0.0130525544685024,1.15624432332138,44.6645418810032,474.744417297992,78.2473153516733,0.0116482704885731,1.23786282018182
6,6.078789,27,27.046041,1.2597,1.906056,98.22226,NaN,0.989477634429932,NaN,28.902395,400,399.725189,25,30.024685,9.138049,44.436058,50.011494,401.078918,399.252441,398.675079,5008.185059,10.469441,9.962599,10.094525,1.442915,1.451602,1.372703,33.897758,64.128082,25.54093,1.7336,64.176079,72.995712,95.677414,0.455900967121124,653.168396,430.167745970254,1.93583643387155,0.0457766435414066,0.98382545734177,-8.26006431540048,498.532587843091,2.00175531639378,0.0130567411455003,1.15608376480295,44.6645418810032,474.724559122607,78.231273696442,0.0116470547649407,1.2379634214047
6,6.079851,27,27.047096,1.2597,1.891859,98.211853,NaN,0.9889897108078,NaN,28.889345,400,399.812073,25,30.023647,9.137962,44.440285,50.011494,401.398865,399.506836,398.981201,5017.186523,10.460361,9.97325,10.087132,1.472335,1.475383,1.401892,33.889225,64.133995,25.525513,1.736612,64.238792,73.000305,95.687187,0.37521281838417,655.813171,430.15089438095,1.93575749381187,0.0457636923523987,0.983956221672069,-8.25493586677641,498.519339063939,2.00171593165079,0.0130554279874321,1.15612396602932,44.6661916725552,474.698050512881,78.2111390284265,0.0116449264189132,1.23811403383021
6,6.080081,27,27.046925,1.2597,1.886951,98.175804,NaN,0.989650309085846,NaN,28.907862,400,399.874573,25,30.016302,9.160589,44.194698,50.011494,401.286377,399.388519,398.839203,5013.053711,10.476943,9.970951,10.095341,1.454453,1.462573,1.389372,33.872955,64.187904,25.512379,1.748711,64.23217,73.005951,95.708839,0.227300330996513,657.314392,430.145440446336,1.9357338373409,0.0457604018980226,0.983994095951846,-8.25382527542041,498.477857685674,2.00160482666698,0.0130531415128688,1.15621329397143,44.6659242689482,474.689539508353,78.2040579427124,0.0116444872376727,1.23815458682931
6,6.079756,27,27.046423,1.2597,1.884797,98.179771,NaN,0.989867210388184,NaN,28.929863,400,399.844788,25,30.014277,9.166626,43.946201,50.011494,401.286377,399.388519,398.839203,5013.053711,10.476943,9.970951,10.095341,1.454453,1.462573,1.389372,33.872955,64.187904,25.512379,1.748711,64.23217,73.005951,95.708839,0.227300330996513,657.314392,430.14420355401,1.93573474761173,0.0457626417345012,0.983987826082623,-8.2553945986005,498.483023791904,2.0016205038885,0.0130537011519132,1.15619664047732,44.6651392520106,474.689274776534,78.2032363347459,0.0116447114895531,1.23814821548422
6,6.077033,27,27.046541,1.2597,1.879241,98.166679,NaN,0.990800380706787,NaN,28.895081,400,399.836273,25,30.016212,9.154449,44.02132,50.008766,401.316376,399.345947,398.858704,5015.12207,10.4651,9.976053,10.068216,1.446203,1.447699,1.388223,33.853226,64.106728,25.521978,1.710229,64.209534,72.939392,95.735992,0.134517416357994,662.45575,430.146131745558,1.93578707739482,0.0457847309209288,0.983870348571205,-8.26854561568547,498.467750427508,2.00157895681709,0.0130527641546383,1.15623146719836,44.6653237789114,474.707798822657,78.2183408387972,0.0116457891122958,1.23805606496947
6,6.07881,27,27.048172,1.2597,1.885501,98.142815,NaN,0.990235447883606,NaN,28.881554,400,399.801727,25,30.021202,9.161531,44.108536,50.008766,401.198883,399.266266,398.727753,5016.322266,10.496937,10.001331,10.096223,1.441496,1.437956,1.375899,33.876934,64.125313,25.514267,1.694607,64.082016,72.934929,95.75412,0.101579532027245,666.058777,430.147465313722,1.93576234881667,0.0457710119893545,0.983933320638479,-8.25996289881175,498.438274026578,2.00149383778894,0.0130502188273564,1.15631354919564,44.6678742525211,474.701009357543,78.2148314697912,0.0116445921749199,1.23811555743201
6,6.079654,27,27.048328,1.2597,1.885501,98.142815,NaN,0.990483343601227,NaN,28.881554,400,399.801727,25,30.021202,9.164316,44.238621,50.008766,401.198883,399.266266,398.727753,5016.322266,10.496937,10.001331,10.096223,1.441496,1.437956,1.375899,33.876934,64.125313,25.514267,1.694607,64.082016,72.934929,95.75412,0.101579532027245,666.058777,430.145173286757,1.93573997064286,0.0457637106427931,0.983978682986652,-8.25588713778569,498.438093886359,2.00149280431105,0.0130501265894184,1.1563155928226,44.6681181910644,474.693328173629,78.2088165035606,0.0116440471959106,1.2381569230515
6,6.077802,27,27.049416,1.2597,1.883475,98.113159,NaN,0.988691926002502,NaN,28.885069,400,399.732117,25,30.031672,9.153391,44.633423,50.008766,401.197144,399.286255,398.7341,5016.957031,10.464613,9.969306,10.088029,1.441143,1.439118,1.363291,33.865887,64.119133,25.506145,1.693039,64.275589,73.057365,95.681847,0.1077621281147,662.134399,430.148209204595,1.93578183008771,0.0457791974263161,0.983889678000653,-8.26483119540916,498.402544276223,2.00139323115195,0.0130475185368764,1.15640541431628,44.6698194759066,474.709303051838,78.2230361159937,0.0116445040879396,1.23809260429309
6,6.077792,27,27.049097,1.2597,1.874549,98.051277,NaN,0.989304780960083,NaN,28.885286,400,399.734406,25,30.02491,9.157999,44.654877,50.008766,401.073334,399.175354,398.65683,5011.574219,10.485186,9.970993,10.090932,1.448055,1.458714,1.388131,33.856583,64.094391,25.500315,1.679998,64.206093,73.04744,95.68602,0.20357021689415,660.269714,430.139453958524,1.93575016263578,0.0457769168579825,0.983935528092676,-8.26487949507441,498.331347460864,2.0012025670372,0.0130436062712403,1.15655923022022,44.6693206671511,474.697804666464,78.2133629661975,0.0116439529470033,1.23814602742183
6,6.07868,27,27.050112,1.2597,1.865859,97.987541,NaN,0.989856541156769,NaN,28.874144,400,399.676331,25,30.023434,9.158318,44.441177,50.008766,401.073334,399.175354,398.65683,5011.574219,10.485186,9.970993,10.090932,1.448055,1.458714,1.388131,33.856583,64.094391,25.500315,1.679998,64.206093,73.04744,95.68602,0.20357021689415,660.269714,430.128491056436,1.93569552138189,0.0457669281658206,0.984028483112571,-8.26059072009753,498.256453650126,2.00099722281858,0.0130387812504483,1.1567357596044,44.670907770191,474.679787877752,78.2000410481187,0.0116423638568788,1.23825306328919
6,6.077902,27,27.049675,1.2597,1.855409,97.950912,NaN,0.989471733570099,NaN,28.87252,400,399.660706,25,30.029802,9.168211,44.40583,50.008766,401.172394,399.212097,398.780121,5013.74707,10.462591,9.958521,10.07036,1.464702,1.47245,1.394361,33.840893,64.096008,25.483858,1.699968,64.15181,73.004051,95.7071,0.289000600576401,651.568604,430.120321603443,1.93567876336836,0.0457708885917034,0.984041025053795,-8.26434820208726,498.214587589557,2.00088594776096,0.0130366107172119,1.15682400920404,44.6702244614981,474.673391230039,78.1943461020306,0.0116421814996924,1.23827882418566
6,6.080516,27,27.05205,1.2597,1.84028,97.940086,NaN,0.989567041397095,NaN,28.86676,400,399.662628,25,30.036049,9.173811,44.23843,50.008766,400.575378,398.973358,398.402985,5018.930176,10.44542,9.965115,10.12349,1.479749,1.472008,1.405577,33.846256,64.122086,25.504477,1.692523,64.140038,73.031006,95.684662,0.389023780822754,655.83728,430.098328334584,1.93555529222241,0.04574426501578,0.984260643662608,-8.25172489637242,498.199314733675,2.00083644891481,0.013034489361221,1.15688308444666,44.6739379932665,474.632776779194,78.1644264667392,0.0116385577799854,1.23852174301145
6,6.079321,27,27.051424,1.2597,1.836189,97.968529,NaN,0.989988029003143,NaN,28.860062,400,399.548035,25,30.041386,9.181795,44.021603,50.008766,400.575378,398.973358,398.402985,5018.930176,10.44542,9.965115,10.12349,1.479749,1.472008,1.405577,33.846256,64.122086,25.504477,1.692523,64.140038,73.031006,95.684662,0.389023780822754,655.83728,430.097550217226,1.93557234340613,0.0457535140905101,0.984217612880748,-8.2574951770228,498.232943253076,2.00092926526963,0.0130367453427495,1.15680179072805,44.6729592088322,474.638038542233,78.167916724424,0.011639179612547,1.2384853560508
6,6.081064,27,27.052647,1.2597,1.83002,98.000877,NaN,0.989336907863617,NaN,28.851624,400,399.553284,25,30.04805,9.183677,44.104107,50.002937,401.013031,399.069611,398.636719,5022.760254,10.504932,9.972553,10.094603,1.459802,1.467091,1.387498,33.830185,64.284859,25.531107,1.655398,64.111931,73.018341,95.714607,0.319093763828278,663.534302,430.086739577557,1.9355040336785,0.04573680642557,0.98434376012887,-8.24907906399665,498.268947539561,2.00102198040871,0.0130381673229595,1.15673489727574,44.6748714183987,474.615464036084,78.1511716255924,0.0116372120074455,1.23861900588155
6,6.080255,27,27.053268,1.2597,1.823582,98.064758,NaN,0.98980987071991,NaN,28.858133,400,399.541016,25,30.061323,9.175857,44.218769,50.002937,400.940735,398.943665,398.551483,5017.6875,10.510804,9.978929,10.076478,1.457061,1.469979,1.400016,33.81094,64.312859,25.556307,1.622361,64.173744,72.989197,95.734131,0.199948146939278,667.304688,430.082602133227,1.93550244400675,0.0457420930615486,0.984333786704685,-8.25298511009998,498.342117923003,2.00121692637623,0.0130420344958655,1.15657952084208,44.6758423513314,474.615628243681,78.152056482803,0.0116369248327144,1.23862772626861
6,6.080901,27,27.053009,1.2597,1.82262,98.126892,NaN,0.989749372005463,NaN,28.865189,400,399.634552,25,30.065647,9.180623,44.333282,50.002937,400.940735,398.943665,398.551483,5017.6875,10.510804,9.978929,10.076478,1.457061,1.469979,1.400016,33.81094,64.312859,25.556307,1.622361,64.173744,72.989197,95.734131,0.199948146939278,667.304688,430.079898544867,1.93548186621602,0.045736252883202,0.984373648599082,-8.24986603537008,498.414275055228,2.0014122012363,0.0130463045158734,1.15641749986357,44.6754374071535,474.608097897945,78.1456632157935,0.011636587729261,1.23866206881572
6,6.080901,27,27.053009,1.2597,1.83867,98.166595,NaN,0.989749372005463,NaN,28.863815,400,399.803223,25,30.056986,9.171124,44.431721,50.002937,401.419922,399.19989,398.959198,5020.321777,10.547952,9.983704,10.062208,1.450865,1.455755,1.383889,33.77895,64.132202,25.541346,1.64144,64.250252,73.040543,95.703323,0,805.057373,430.095697068844,1.93553931943782,0.0457405094927232,0.984289792926413,-8.24986603537008,498.460186291061,2.00153585229631,0.0130489344981023,1.15631637008117,44.6754374071535,474.628281431984,78.1619585165726,0.0116378235008983,1.23855936120039
6,6.079063,27,27.053772,1.2597,1.841787,98.195976,NaN,0.990118384361267,NaN,28.872681,400,399.875244,25,30.053865,9.169669,44.482445,50.002937,401.588287,399.305939,399.088135,5019.115234,10.555348,9.9648,10.061705,1.443715,1.455037,1.384773,33.78775,64.157364,25.51926,1.642693,64.179832,72.989182,95.740036,0.146552816033363,781.501465,430.103761034053,1.93559922195675,0.0457572305358536,0.984174511591504,-8.25874109122708,498.49327833064,2.00162228818288,0.0130504293589528,1.15625163090754,44.6766303422547,474.650214462536,78.1805918507088,0.0116388010720795,1.23845956760451
6,6.078696,27,27.05497,1.2597,1.829775,98.220467,NaN,0.989187121391296,NaN,28.874092,400,399.970581,25,30.056835,9.150413,44.303818,50.002937,401.588287,399.305939,399.088135,5019.115234,10.555348,9.9648,10.061705,1.443715,1.455037,1.384773,33.78775,64.157364,25.51926,1.642693,64.179832,72.989182,95.740036,0.146552816033363,781.501465,430.092936483892,1.93556596474622,0.0457572191203116,0.984217411309541,-8.26051344922877,498.520213058864,2.00169060828623,0.0130513429837316,1.15620508069661,44.678503338802,474.639924558125,78.1737343468939,0.0116375977241333,1.23853030934821
6,6.079495,27,27.053669,1.2597,1.809083,98.232826,NaN,0.989899396896362,NaN,28.881758,400,399.96875,25,30.061426,9.144917,44.162422,50.002937,401.577423,399.282318,399.117615,5018.854004,10.531759,9.962596,10.041996,1.43904,1.450989,1.378449,33.825573,64.223,25.579447,1.580431,64.18544,72.936775,95.783096,0,707.364563,430.070396848208,1.93547069909352,0.0457448189849597,0.98436859700663,-8.25665493195493,498.536003303552,2.0017376988285,0.0130529303291327,1.15615669269343,44.6764693053442,474.604942944165,78.1439157629374,0.0116360786832408,1.23868828810238
6,6.082582,27,27.05574,1.2597,1.786179,98.232147,NaN,0.989639043807983,NaN,28.879972,400,399.98407,25,30.068018,9.138363,44.213623,50.002937,401.514893,399.227722,399.05658,5019.700195,10.549663,9.958244,10.057675,1.447237,1.458006,1.387227,33.847561,64.174149,25.554668,1.596481,64.239571,72.952942,95.778236,0,681.538391,430.039448759364,1.93530679712681,0.0457120603664399,0.984655256649788,-8.24175086039156,498.532829031844,2.00172187308989,0.0130516612010169,1.1561854957629,44.6797071509548,474.549778008069,78.1018959985865,0.0116317099563131,1.23900132534683
6,6.082462,27,27.056929,1.2597,1.786179,98.232147,NaN,0.989441096782684,NaN,28.879972,400,399.98407,25,30.068018,9.148483,44.303791,50.002937,401.514893,399.227722,399.05658,5019.700195,10.549663,9.958244,10.057675,1.447237,1.458006,1.387227,33.847561,64.174149,25.554668,1.596481,64.239571,72.952942,95.778236,0,681.538391,430.039775348698,1.93530998019381,0.0457130970703073,0.98464877206238,-8.24233011446927,498.531457297048,2.00171400104876,0.0130509584642,1.15620104380001,44.6815659727011,474.552279057139,78.1053556771534,0.0116312943095247,1.23900688357761
6,6.084458,27,27.057503,1.2597,1.755623,98.223305,NaN,0.988972187042236,NaN,28.867744,400,399.91806,25,30.079517,9.156399,44.25024,50.002937,401.389771,399.175598,398.95517,5012.369141,10.515387,9.962564,10.042314,1.468874,1.470898,1.397193,33.850368,64.364883,25.535673,1.596867,64.260132,72.962669,95.776764,0,683.307922,430.004250085329,1.93514758050707,0.0456877538681321,0.984917328876562,-8.2326963161359,498.520571777988,2.00168267278989,0.0130500338279741,1.15623100380086,44.6824633124127,474.495906468901,78.0605587619306,0.0116275678065449,1.2393036105912
6,6.085468,27,27.057951,1.2597,1.740128,98.212822,NaN,0.989595890045166,NaN,28.851307,400,399.850647,25,30.079575,9.173834,44.30566,50.002937,401.389771,399.175598,398.95517,5012.369141,10.515387,9.962564,10.042314,1.468874,1.470898,1.397193,33.850368,64.364883,25.535673,1.596867,64.260132,72.962669,95.776764,0,683.307922,429.986236431915,1.93506526823499,0.0456749257671818,0.985053681486065,-8.22782241262115,498.507933894782,2.00164706794245,0.0130490749953674,1.15626349746673,44.6831636649289,474.467519323582,78.0381977291451,0.011625615115328,1.23945570710356
6,6.08632,27,27.057728,1.2597,1.727472,98.192192,NaN,0.989522337913513,NaN,28.864082,400,399.796753,25,30.067831,9.173086,44.520554,49.998104,400.915649,398.678741,398.456177,5014.718262,10.550646,9.965706,10.054386,1.470873,1.475178,1.401636,33.870152,64.168472,25.531132,1.603815,64.149216,72.924133,95.795364,0.121323265135288,688.91394,429.971447192218,1.93499731120307,0.045664216987066,0.985166661012681,-8.22371143888597,498.484337031486,2.00158430848275,0.0130478407400798,1.15631302852364,44.6828150530749,474.443395052455,78.0184645824496,0.011624244233047,1.2395757642043
6,6.083168,27,27.058651,1.2597,1.7191,98.232491,NaN,0.989299893379211,NaN,28.881821,400,399.621094,25,30.049896,9.171567,44.504337,49.998104,401.509247,399.140991,399.021271,5018.991211,10.565557,9.974917,10.044093,1.451022,1.469158,1.396998,33.865154,64.28154,25.503195,1.597916,64.246742,72.910309,95.816734,0.171978667378426,684.039856,429.971790236184,1.93505093715684,0.0456892019604265,0.98503993629578,-8.23892229425007,498.529868352729,2.00170367144094,0.0130499635889253,1.15622268933677,44.6842579478615,474.463300208919,78.0356427599532,0.0116250220305707,1.23948809954164
6,6.083465,27,27.060448,1.2597,1.708185,98.300308,NaN,0.989559531211853,NaN,28.88802,400,399.708374,25,30.037523,9.16139,44.472271,49.998104,401.509247,399.140991,399.021271,5018.991211,10.565557,9.974917,10.044093,1.451022,1.469158,1.396998,33.865154,64.28154,25.503195,1.597916,64.246742,72.910309,95.816734,0.171978667378426,684.039856,429.960228608148,1.93500393742956,0.0456837407147138,0.985113666008617,-8.23748878255861,498.606202417115,2.00190287825688,0.0130533905701539,1.15607420508321,44.6870670286697,474.448883662393,78.0261918112892,0.0116232800395523,1.23958963842086
6,6.085825,27,27.061012,1.2597,1.701167,98.326591,NaN,0.990366160869598,NaN,28.888695,400,399.804871,25,30.039471,9.151472,44.404453,49.998104,401.442963,399.236084,398.986542,5011.678711,10.546751,9.961967,10.068567,1.463799,1.46657,1.397719,33.848537,64.173409,25.513006,1.59391,64.247208,72.913261,95.819298,0.213289633393288,680.430847,429.946880312689,1.93491615637043,0.0456615086900979,0.98527885052063,-8.22609980353201,498.635936622816,2.00198094234336,0.013054796510791,1.15601504915987,44.6879486471215,474.418713577974,78.0025388527833,0.0116211627329098,1.23975293623059
6,6.085543,27,27.061596,1.2597,1.710218,98.302086,NaN,0.990017652511597,NaN,28.882854,400,399.850677,25,30.040266,9.143161,44.258858,49.998104,401.496979,399.212952,399.021973,5012.125,10.520827,9.953835,10.039343,1.448564,1.454089,1.389829,33.851772,64.172997,25.507383,1.594439,64.229446,72.912407,95.832779,0.326950073242188,675.969482,429.956566650758,1.93495608299769,0.0456663434313499,0.985215675730603,-8.22746051359371,498.606934454224,2.00190081483658,0.0130528298622696,1.15608469278829,44.6888615137273,474.433412858235,78.0151043009278,0.011621783851951,1.2396866119687
6,6.085543,27,27.061596,1.2597,1.720487,98.292587,NaN,0.990017652511597,NaN,28.880634,400,399.849426,25,30.039507,9.140953,44.101746,49.998104,401.496979,399.212952,399.021973,5012.125,10.520827,9.953835,10.039343,1.448564,1.454089,1.389829,33.851772,64.172997,25.507383,1.594439,64.229446,72.912407,95.832779,0.326950073242188,675.969482,429.966683551877,1.93499288975063,0.0456690679900891,0.985161411813394,-8.22746051359371,498.595952691462,2.00187125004587,0.0130522012384665,1.15610875292274,44.6888615137273,474.446338296386,78.0255309549498,0.0116225754159246,1.23962039351236
6,6.085336,27,27.061596,1.2597,1.720002,98.285591,NaN,0.989648520946503,NaN,28.871304,400,399.846558,25,30.033838,9.143849,44.125813,49.998104,401.43457,399.188751,399.002258,5017.73877,10.565645,9.986854,10.061545,1.445514,1.453391,1.38338,33.814671,64.247696,25.511742,1.57394,64.259438,72.925667,95.816902,1.043359,761.927246,429.966769958377,1.9349966434249,0.045670725603148,0.985152745661921,-8.22845936314127,498.587864492622,2.00184947474251,0.0130517382376412,1.15612647963067,44.6888615137273,474.447656496836,78.0265943482653,0.0116226561419049,1.23961364191894
6,6.084357,27,27.063087,1.2597,1.717321,98.296753,NaN,0.98952579498291,NaN,28.849041,400,399.93808,25,30.031132,9.151212,44.212723,49.998104,401.43457,399.188751,399.002258,5017.73877,10.565645,9.986854,10.061545,1.445514,1.453391,1.38338,33.814671,64.247696,25.511742,1.57394,64.259438,72.925667,95.816902,1.043359,761.927246,429.966797204207,1.93501301047314,0.0456784640277948,0.985113804299616,-8.23318374028258,498.599050005047,2.00187434949942,0.0130515959766372,1.15611767144789,44.6911920684005,474.45513720359,78.0344375794286,0.0116224016017166,1.23959834281574
6,6.085517,27,27.061811,1.2597,1.706683,98.289459,NaN,0.989922285079956,NaN,28.853298,400,399.957428,25,30.026327,9.160067,44.411461,49.998104,401.453339,399.216827,398.970917,5015.52832,10.548391,9.983406,10.052883,1.457935,1.466998,1.391585,33.83036,64.206322,25.531958,1.543718,64.257553,72.998787,95.771927,NaN,673.883301,429.953154766508,1.93494410172996,0.0456656298306317,0.985232954449029,-8.22758597153614,498.592088473091,2.00186009124312,0.0130518671895805,1.15611948631287,44.6891975823734,474.429455337573,78.012172801424,0.0116214387275629,1.23971021232294
6,6.084578,27,27.064257,1.2597,1.698576,98.277122,NaN,0.988957166671753,NaN,28.855465,400,399.928864,25,30.026777,9.143859,44.45536,49.991676,401.579193,399.24469,399.094299,5015.414063,10.531144,9.957664,10.03264,1.454115,1.468563,1.38799,33.847828,64.237083,25.530491,1.52852,64.289627,72.974747,95.787262,NaN,677.84259,429.947727727734,1.93493995857628,0.0456715822145373,0.985224854403121,-8.23211720633714,498.575004525128,2.00180550228031,0.0130496055980486,1.15618271440602,44.6930208046477,474.430842881206,78.0162593743145,0.0116203547759695,1.23974086555639
6,6.085915,27,27.063526,1.2597,1.698576,98.277122,NaN,0.989935457706451,NaN,28.855465,400,399.928864,25,30.026777,9.162906,44.354988,49.991676,401.579193,399.24469,399.094299,5015.414063,10.531144,9.957664,10.03264,1.454115,1.468563,1.38799,33.847828,64.237083,25.530491,1.52852,64.289627,72.974747,95.787262,NaN,677.84259,429.944082017325,1.93490448002386,0.0456600446976741,0.985297447781971,-8.22566554444967,498.57584751755,2.00181034019943,0.0130500374461642,1.15617316288299,44.6918782423865,474.417534786975,78.00463820305,0.0116198891103292,1.23979780311156
6,6.086389,27,27.06521,1.2597,1.690891,98.23513,NaN,0.990290284156799,NaN,28.824013,400,399.846741,25,30.031588,9.178458,44.371899,49.991676,401.341614,399.143311,398.867249,5017.371582,10.562136,9.988183,10.066214,1.466548,1.460083,1.397326,33.903423,64.341301,25.551094,1.51588,64.216095,72.914505,95.829636,0.50030529499054,781.77948,429.93521708371,1.93486435164173,0.0456539164277469,0.985363880807891,-8.22337852704453,498.525352325253,2.00166846720046,0.0130462632687894,1.1563017694243,44.6945103200374,474.405400334539,77.9968943199527,0.0116183413679687,1.23988604946084
6,6.085761,27,27.067036,1.2597,1.691794,98.197311,NaN,0.990460991859436,NaN,28.827274,400,399.792969,25,30.0347,9.154503,44.39381,49.991676,401.592255,399.250977,399.161713,5021.905273,10.562764,9.958233,10.051383,1.472493,1.475957,1.407551,33.920712,64.142082,25.521555,1.518422,64.244797,72.89669,95.838081,0.139329507946968,704.991882,429.937819605254,1.93488425317866,0.0456595737481937,0.985324983700657,-8.22640861297026,498.479512616737,2.00153861793962,0.013042681191266,1.15642185331241,44.6973641999804,474.414510272119,78.0064572634562,0.0116180268794381,1.23986752024032
6,6.083966,27,27.06831,1.2597,1.689122,98.175278,NaN,0.989652812480927,NaN,28.830044,400,399.813599,25,30.0382,9.145603,44.438122,49.991676,401.592255,399.250977,399.161713,5021.905273,10.562764,9.958233,10.051383,1.472493,1.475957,1.407551,33.920712,64.142082,25.521555,1.518422,64.244797,72.89669,95.838081,0.139329507946968,704.991882,429.940082180363,1.93492231087675,0.045674355968229,0.985241634380923,-8.23507075699627,498.452561609299,2.00146156513165,0.0130404701093747,1.15649466092576,44.699355263902,474.429354890296,78.0199758494395,0.0116183272408495,1.239811069392
6,6.083796,27,27.067675,1.2597,1.68568,98.173096,NaN,0.989702880382538,NaN,28.825863,400,399.931,25,30.042145,9.149527,44.379459,49.991676,401.61499,399.315582,399.178101,5022.669922,10.563583,9.975617,10.04687,1.443988,1.452641,1.386041,33.947853,64.089119,25.502609,1.516181,64.296906,72.929428,95.818054,NaN,667.249268,429.937154580248,1.9349144839531,0.0456749100033131,0.985250614940247,-8.23589122776241,498.450771316973,2.00145897382414,0.0130407005755461,1.1564919036548,44.6983628666514,474.425868557428,78.0163935525712,0.0116184171169728,1.23981913962514
6,6.087302,27,27.06793,1.2597,1.673048,98.156258,NaN,0.989394307136536,NaN,28.806671,400,399.994141,25,30.051609,9.14509,44.329208,49.991676,401.61499,399.315582,399.178101,5022.669922,10.563583,9.975617,10.04687,1.443988,1.452641,1.386041,33.947853,64.089119,25.502609,1.516181,64.296906,72.929428,95.818054,NaN,667.249268,429.915143323951,1.93477614724986,0.0456413075436355,0.985508103489507,-8.21897374589753,498.43100346066,2.00140484082241,0.0130394350455097,1.15653817676674,44.6987613905378,474.37758826212,77.9777655094623,0.0116153388684507,1.24007083945385
6,6.087259,27,27.068918,1.2597,1.666285,98.148033,NaN,0.990139842033386,NaN,28.804068,400,399.999176,25,30.057142,9.16317,44.541073,49.991676,401.561829,399.250031,399.089569,5019.744629,10.582231,9.978455,10.058805,1.459688,1.468864,1.395588,33.91153,64.20816,25.510708,1.506823,64.270233,73.055,95.735023,NaN,669.399292,429.908595553323,1.93475303567218,0.0456398836682312,0.985541661282512,-8.21918118873765,498.420349750733,2.00137267847018,0.0130383070473333,1.15657211098837,44.7003054479345,474.370620748041,77.9733460520659,0.0116144403336497,1.24012190027291
6,6.0866,27,27.07023,1.2597,1.666573,98.176018,NaN,0.989718735218048,NaN,28.804693,400,399.968903,25,30.05682,9.161378,44.633408,49.991676,401.484192,399.207458,399.047577,5019.748535,10.560127,9.976094,10.048385,1.467622,1.468124,1.401866,33.925907,64.336929,25.456732,1.533223,64.304962,73.058182,95.752853,NaN,672.655579,429.910677674556,1.93477155705156,0.0456456432613217,0.985504284181229,-8.22236051004711,498.451200579515,2.00145115729707,0.0130393855182935,1.15651792708471,44.7023557890633,474.37864791642,77.9814112526545,0.0116143053487273,1.24010094061467
6,6.085844,27,27.070463,1.2597,1.664429,98.216217,NaN,0.99007785320282,NaN,28.812977,400,399.880737,25,30.05191,9.151731,44.60778,49.991676,401.484192,399.207458,399.047577,5019.748535,10.560127,9.976094,10.048385,1.467622,1.468124,1.401866,33.925907,64.336929,25.456732,1.533223,64.304962,73.058182,95.752853,NaN,672.655579,429.910627718291,1.93478393291585,0.0456515953950097,0.985474540809428,-8.22600812621994,498.497420482189,2.00157480489564,0.0130419092470263,1.15641859321201,44.7027199041426,474.383264110851,77.9854164717929,0.01161447675038,1.24008083160483
6,6.085844,27,27.070463,1.2597,1.660127,98.24324,NaN,0.99007785320282,NaN,28.831184,400,399.871857,25,30.048544,9.149066,44.597507,49.987709,401.519348,399.150726,399.028931,5022.261719,10.570687,9.975958,10.049857,1.481961,1.481293,1.407259,33.907948,64.21946,25.46863,1.517731,64.309753,73.028267,95.783043,NaN,675.043823,429.90638815771,1.93476850580098,0.0456504535748641,0.985497372006516,-8.22600812621994,498.528669453068,2.00165894780519,0.0130436979233581,1.1563498680218,44.7027199041426,474.377847138528,77.9810482794792,0.0116141450508199,1.24010865469132
6,6.085372,27,27.071808,1.2597,1.653635,98.244255,NaN,0.990103483200073,NaN,28.841087,400,399.87851,25,30.049969,9.137699,44.518795,49.987709,401.555939,399.138245,399.005737,5018.34082,10.581496,9.971709,10.060087,1.483207,1.476704,1.399205,33.895714,64.147751,25.465727,1.514685,64.261093,72.961784,95.821457,0,677.189026,429.901278421047,1.93475775286855,0.0456528024950515,0.985506155291537,-8.22828564832355,498.528291374304,2.00165320617044,0.013042970995287,1.15636488080312,44.704821722987,474.375633501122,77.9808955204522,0.0116133672766228,1.24014081250782
6,6.08556,27,27.071405,1.2597,1.640832,98.233971,NaN,0.990183115005493,NaN,28.872862,400,399.905823,25,30.053513,9.141293,44.582748,49.987709,401.555939,399.138245,399.005737,5018.34082,10.581496,9.971709,10.060087,1.483207,1.476704,1.399205,33.895714,64.147751,25.465727,1.514685,64.261093,72.961784,95.821457,0,677.189026,429.888147317736,1.93470684504597,0.0456477818986733,0.985584403288914,-8.22737848361209,498.516864195176,2.00162385270816,0.0130425282627284,1.15638575601853,44.7041919671187,474.357290582127,77.9656159401674,0.0116124364885354,1.24022885024252
6,6.085994,27,27.073721,1.2597,1.640832,98.233971,NaN,0.990561604499817,NaN,28.872862,400,399.905823,25,30.053513,9.129595,44.770454,49.987709,401.672272,399.323151,399.170532,5023.442383,10.584212,9.985816,10.067547,1.478264,1.479479,1.400859,33.862122,64.084328,25.461782,1.509335,64.288239,72.934189,95.844559,0,677.319031,429.886962491582,1.93469532406974,0.0456440380076928,0.985608035938772,-8.22528436549254,498.514191789305,2.00160852383688,0.0130411610340943,1.15641605811862,44.7078110115742,474.355934680034,77.967333747244,0.0116112478027704,1.2402716262766
6,6.088731,27,27.074104,1.2597,1.634646,98.247444,NaN,0.990336775779724,NaN,28.866728,400,399.977264,25,30.058397,9.123739,44.850243,49.987709,401.672272,399.323151,399.170532,5023.442383,10.584212,9.985816,10.067547,1.478264,1.479479,1.400859,33.862122,64.084328,25.461782,1.509335,64.288239,72.934189,95.844559,0,677.319031,429.873391707649,1.93460048685977,0.0456187976762622,0.985790060863251,-8.21208052243685,498.529330073069,2.0016479399942,0.0130418266337535,1.15638680629455,44.7084094747957,474.323081596712,77.9413119224177,0.0116090532754283,1.24044656744937
6,6.087317,27,27.073847,1.2597,1.633015,98.26236,NaN,0.989747762680054,NaN,28.845181,400,400.041077,25,30.065048,9.147174,44.882813,49.987709,401.736511,399.237427,399.11441,5016.633789,10.565989,9.957005,10.043234,1.473303,1.474391,1.399042,33.832409,64.231911,25.487999,1.489988,64.333427,72.888809,95.868095,0.122936002910137,674.222839,429.875645260892,1.93463216587922,0.0456305535467047,0.985721688661371,-8.21890138237893,498.546874914864,2.00169608160806,0.0130429654495633,1.15634553671846,44.7080078957569,474.333905595002,77.9497260178435,0.0116098387524123,1.24038688457321
6,6.08831,27,27.076,1.2597,1.633514,98.269798,NaN,0.989255785942078,NaN,28.856554,400,400.00177,25,30.062408,9.16356,44.728786,49.987709,401.79007,399.270996,399.223541,5025.38623,10.562965,9.955091,10.036197,1.487608,1.494182,1.410387,33.801331,64.255936,25.524864,1.450638,64.271957,72.94783,95.828842,0.19389283657074,673.660706,429.873425490636,1.93460759936943,0.045622125706587,0.985773145199317,-8.21411121849616,498.552992359191,2.00170499177075,0.0130421867714999,1.1563547910669,44.7113720061154,474.327779776168,77.947401216991,0.0116084361009038,1.24045171177464
6,6.087263,27,27.076429,1.2597,1.631759,98.284233,NaN,0.989057183265686,NaN,28.839703,400,400.063507,25,30.066113,9.162494,44.608551,49.987709,401.79007,399.270996,399.223541,5025.38623,10.562965,9.955091,10.036197,1.487608,1.494182,1.410387,33.801331,64.255936,25.524864,1.450638,64.271957,72.94783,95.828842,0.19389283657074,673.660706,429.874554651636,1.93462909361568,0.045630685746772,0.985725432317302,-8.21916189168223,498.5691893181,2.00174709273108,0.0130428886838723,1.1563237388814,44.7120423035369,474.335824432939,77.9544073592907,0.0116087239515464,1.24041694357958
6,6.088529,27,27.075872,1.2597,1.629019,98.272148,NaN,0.990188181400299,NaN,28.828369,400,400.112244,25,30.075945,9.150978,44.365528,49.987709,401.757874,399.381989,399.18045,5018.904297,10.590101,9.980917,10.067163,1.479903,1.472437,1.402067,33.784233,64.356949,25.529427,1.456175,64.379501,72.947609,95.831474,0.694577276706696,755.947083,429.868396273797,1.93458566080085,0.045619045137493,0.985809026386773,-8.21305485735405,498.555857425731,2.00171315503624,0.0130424178212166,1.1563471479607,44.711172009029,474.319928688144,77.9409167009215,0.0116080164435628,1.24049014966714
6,6.085448,27,27.078276,1.2597,1.621734,98.215103,NaN,0.990605771541595,NaN,28.817276,400,400.103912,25,30.080553,9.152187,44.142155,49.987709,401.686279,399.250732,399.056702,5023.285156,10.563448,9.957163,10.04645,1.476389,1.487272,1.417229,33.789589,64.114197,25.488441,1.464406,64.343712,72.934074,95.844017,NaN,764.021179,429.869629529879,1.93464131454293,0.0456436778688132,0.985679887401493,-8.22791891961123,498.487114774378,2.00151962068441,0.0130372239562027,1.15652370407774,44.7149280827305,474.3422593854,77.961837118759,0.0116082365690464,1.24041239473564
6,6.083691,27,27.077631,1.2597,1.609094,98.164505,NaN,0.990467965602875,NaN,28.825243,400,400.053711,25,30.082188,9.14972,44.043827,49.987709,401.686279,399.250732,399.056702,5023.285156,10.563448,9.957163,10.04645,1.476389,1.487272,1.417229,33.789589,64.114197,25.488441,1.464406,64.343712,72.934074,95.844017,NaN,764.021179,429.861969422253,1.93464262665697,0.0456554829205081,0.985651405252709,-8.23639799781648,498.429338617949,2.00136629655712,0.0130342551650839,1.1566442797534,44.7139203427396,474.341971342982,77.9608219821989,0.0116085267127054,1.24040390253787
6,6.084959,27,27.076324,1.2597,1.581402,98.134445,NaN,0.98922735452652,NaN,28.821602,400,400.08374,25,30.072624,9.147999,44.20166,49.997849,401.827271,399.405914,399.274384,5021.510254,10.566095,9.963745,10.035536,1.487846,1.50254,1.427261,33.822636,64.240364,25.497164,1.461233,64.274544,72.955826,95.840721,0.0824054628610611,683.697937,429.831207268409,1.93450959393169,0.0456371862436394,0.985868214545746,-8.23027859019442,498.396078653477,2.00128130729874,0.0130330360487646,1.1567039230154,44.7118782454839,474.2937477261,77.9203613934775,0.0116061975697316,1.24063200713742
6,6.085615,27,27.075596,1.2597,1.561858,98.151619,NaN,0.989696204662323,NaN,28.810547,400,400.075806,25,30.078951,9.15083,44.430939,49.997849,401.687103,399.322571,399.130798,5022.228027,10.549641,9.953794,10.044694,1.492282,1.497295,1.428048,33.837406,64.303673,25.507982,1.44929,64.357742,72.98407,95.820404,0.0978797301650047,684.081909,429.810144779206,1.93442202917471,0.0456263364430361,0.986008487674677,-8.22711309370868,498.416784360203,2.00133962934339,0.0130346028032938,1.15665050271144,44.7107407628337,474.262162617302,77.8940199054454,0.0116046106291969,1.2407836020876
6,6.084539,27,27.077667,1.2597,1.555077,98.217125,NaN,0.990551114082336,NaN,28.822901,400,400.02301,25,30.089499,9.1545,44.510742,49.997849,401.687103,399.322571,399.130798,5022.228027,10.549641,9.953794,10.044694,1.492282,1.497295,1.428048,33.837406,64.303673,25.507982,1.44929,64.357742,72.98407,95.820404,0.0978797301650047,684.081909,429.806400933839,1.93442627349554,0.0456338170787556,0.985985938714269,-8.23230541607654,498.490156158108,2.00152994840561,0.0130377171489697,1.15651058096627,44.7139765891775,474.266055809508,77.8996730815404,0.0116038610464958,1.24079558731571
6,6.084539,27,27.077667,1.2597,1.548353,98.288956,NaN,0.990551114082336,NaN,28.825954,400,400.027832,25,30.093105,9.158733,44.494656,49.997849,401.621735,399.355408,399.129944,5021.708496,10.556013,9.968553,10.054276,1.490086,1.495102,1.416784,33.875088,64.1483,25.516346,1.446637,64.306938,72.950127,95.840599,0.210769101977348,689.206482,429.799771043455,1.93440213862479,0.0456320307241624,0.986021912120731,-8.23230541607654,498.57322290612,2.00175360502503,0.0130424704872059,1.15632792824876,44.7139765891775,474.257583353976,77.8928449574101,0.0116033421952069,1.24083930359477
6,6.083747,27,27.076714,1.2597,1.544186,98.265167,NaN,0.99002742767334,NaN,28.826309,400,400.052368,25,30.087843,9.16364,44.459099,49.997849,401.637512,399.293518,399.097809,5027.599609,10.585518,9.969141,10.062672,1.474048,1.490281,1.408758,33.92968,64.257202,25.544235,1.428074,64.298546,72.978569,95.833328,0.359129339456558,682.451965,429.797828370866,1.93440822393137,0.045637757477243,0.986000899769143,-8.23612771963036,498.546813630348,2.00168584912042,0.0130414589196923,1.15637589323817,44.7124876015013,474.258613733166,77.8925177580012,0.0116038599119819,1.24081922711787
6,6.084497,27,27.079166,1.2597,1.544186,98.265167,NaN,0.990294277667999,NaN,28.826309,400,400.052368,25,30.087843,9.158425,44.492207,49.997849,401.637512,399.293518,399.097809,5027.599609,10.585518,9.969141,10.062672,1.474048,1.490281,1.408758,33.92968,64.257202,25.544235,1.428074,64.298546,72.978569,95.833328,0.359129339456558,682.451965,429.795777116762,1.93438829688703,0.0456312859953596,0.986041917936215,-8.23250810451367,498.543985113749,2.00166962440628,0.0130400118744557,1.15640795754673,44.7163185773281,474.254463588899,77.8921515800587,0.0116024361391316,1.24087862122104
6,6.086218,27,27.078552,1.2597,1.537691,98.21228,NaN,0.989935696125031,NaN,28.806307,400,400.025513,25,30.085705,9.147692,44.4128,49.997849,401.639465,399.345795,399.092224,5020.516602,10.53319,9.960159,10.030654,1.480008,1.492068,1.408619,33.911427,64.231773,25.542784,1.434242,64.248154,72.994949,95.819626,0.478425890207291,672.556702,429.784664741077,1.93431925895593,0.0456147166282755,0.986170870653012,-8.22420357468775,498.483531323849,2.00150900232517,0.0130368742524276,1.15653450919025,44.7153592960573,474.229516734735,77.8713024577573,0.0116012012152067,1.24099792860473
6,6.085092,27,27.079082,1.2597,1.536114,98.162277,NaN,0.99066549539566,NaN,28.804298,400,400.038818,25,30.085005,9.141666,44.635185,49.997849,401.523529,399.228912,399.076355,5024.636719,10.581153,9.978217,10.050373,1.479253,1.489751,1.408519,33.913151,64.119881,25.563847,1.422473,64.35041,72.982597,95.826744,0.563180327415466,671.650208,429.786189952365,1.93434351184684,0.0456240085159201,0.986117699740239,-8.22963678413953,498.425085836974,2.00134974994518,0.0130332515602585,1.15666898828741,44.7161873411405,474.238644984241,77.8793020451145,0.0116015074783599,1.24095899136638
6,6.084831,27,27.079185,1.2597,1.542871,98.164558,NaN,0.990283370018005,NaN,28.801863,400,399.979401,25,30.087984,9.146838,44.77306,49.997849,401.523529,399.228912,399.076355,5024.636719,10.581153,9.978217,10.050373,1.479253,1.489751,1.408519,33.913151,64.119881,25.563847,1.422473,64.35041,72.982597,95.826744,0.563180327415466,671.650208,429.793566920129,1.93437470272757,0.0456280551661215,0.986067227455318,-8.23089627825846,498.427605238762,2.00135617351815,0.0130333418036084,1.1566645143167,44.7163482616591,474.249713536426,77.8883467229027,0.0116021361911608,1.24090343528449
6,6.079909,27,27.079201,1.2597,1.541622,98.209908,NaN,0.989965796470642,NaN,28.806196,400,400.000305,25,30.080956,9.149954,44.591381,49.997849,401.456696,399.256989,399.037872,5023.796875,10.532688,9.953656,10.041899,1.497835,1.500816,1.417637,33.90284,64.070023,25.557608,1.419879,64.283165,72.990738,95.833099,0.723840892314911,668.301208,429.805796227275,1.9345010179391,0.0456702171790506,0.985804786629099,-8.25465580160306,498.480038881998,2.00149731957881,0.013036334318282,1.1565490507328,44.7163732589811,474.294075841311,77.9241194550076,0.0116048450824217,1.24067484430685
6,6.077579,27,27.078369,1.2597,1.542199,98.246895,NaN,0.990298211574554,NaN,28.789642,400,399.94278,25,30.078325,9.154682,44.415634,49.997849,401.456696,399.256989,399.037872,5023.796875,10.532688,9.953656,10.041899,1.497835,1.500816,1.417637,33.90284,64.070023,25.557608,1.419879,64.283165,72.990738,95.833099,0.723840892314911,668.301208,429.81273570481,1.93456502783998,0.0456905100463116,0.985674397592436,-8.26590829225529,498.523774385959,2.00161800578222,0.0130392731001983,1.15644399507603,44.7150733832498,474.315582987607,77.9404451479284,0.0116065588883194,1.24055115822263
6,6.076398,27,27.08016,1.2597,1.539158,98.271919,NaN,0.990253865718842,NaN,28.794159,400,399.896515,25,30.089512,9.152349,44.328205,50.007534,401.563324,399.195435,399.068085,5023.58252,10.544929,9.962731,10.040427,1.492009,1.498194,1.426041,33.889618,64.081535,25.559063,1.398275,64.150597,73.005524,95.827675,0.406529992818832,676.754395,429.812967167121,1.93458551658362,0.0456999152840096,0.985626110185972,-8.27161305881953,498.550646552853,2.00168406975095,0.0130398720883787,1.15640379421572,44.7178715150877,474.324855196752,77.9500938084699,0.0116062721310595,1.24053111649355
6,6.075088,27,27.081722,1.2597,1.54502,98.306046,NaN,0.989930748939514,NaN,28.818296,400,399.972107,25,30.105532,9.137065,44.516644,50.007534,401.521179,399.267975,399.070862,5025.620605,10.576896,9.984936,10.077042,1.500202,1.489612,1.418392,33.861702,64.104324,25.544893,1.414498,64.143517,72.962914,95.856583,NaN,641.78302,429.822325733454,1.93464138313483,0.0457128080713007,0.985523327485814,-8.27794193890406,498.588308583027,2.00177998078753,0.0130412081797635,1.1563375357026,44.7203117571679,474.34628342588,77.9692638853572,0.0116068388108957,1.24044497600893
6,6.074796,27,27.081743,1.2597,1.554278,98.315674,NaN,0.989420533180237,NaN,28.823921,400,399.998108,25,30.117558,9.141209,44.657722,50.007534,401.521179,399.267975,399.070862,5025.620605,10.576896,9.984936,10.077042,1.500202,1.489612,1.418392,33.861702,64.104324,25.544893,1.414498,64.143517,72.962914,95.856583,NaN,641.78302,429.832247481883,1.93468236110952,0.0457177969807909,0.985458087881681,-8.27935279234413,498.599417471307,2.00180981300482,0.0130418326677242,1.15631337825697,44.7203445637793,474.360696195024,77.980908749553,0.0116077110774989,1.24037115709944
6,6.073258,27,27.08287,1.2597,1.56872,98.317627,NaN,0.989769041538239,NaN,28.813248,400,400.056641,25,30.12088,9.132614,44.677814,50.007534,401.730591,399.409821,399.289795,5025.334961,10.554877,9.96788,10.051491,1.489286,1.48463,1.409548,33.865902,63.987556,25.538252,1.421711,64.111122,72.996727,95.840279,NaN,645.820496,429.850680634244,1.93477506151986,0.0457349521049066,0.985297407544768,-8.28678478128961,498.600376394844,2.00180843775131,0.0130412968921331,1.15632314537838,44.7221051566358,474.394555775967,78.0095759377539,0.0116092459443933,1.24021453286802
6,6.073258,27,27.08287,1.2597,1.585842,98.308098,NaN,0.989769041538239,NaN,28.829805,400,400.063171,25,30.130524,9.128435,44.620903,50.007534,401.526276,399.222809,399.073883,5024.496582,10.582715,9.973848,10.063948,1.478565,1.48115,1.410471,33.874432,64.10614,25.542809,1.411317,64.172813,72.969948,95.862442,NaN,659.021179,429.867550118015,1.93483646599241,0.0457395048853463,0.985206499242766,-8.28678478128961,498.589357676386,2.0017787747094,0.013040666581886,1.15634732715047,44.7221051566358,474.416119076722,78.0269634646708,0.0116105657071259,1.24010380043841
6,6.074238,27,27.081656,1.2597,1.598339,98.298584,NaN,0.989656150341034,NaN,28.846577,400,400.003906,25,30.142521,9.140458,44.501335,50.007534,401.526276,399.222809,399.073883,5024.496582,10.582715,9.973848,10.063948,1.478565,1.48115,1.410471,33.874432,64.10614,25.542809,1.411317,64.172813,72.969948,95.862442,NaN,659.021179,429.877186157547,1.93485522475285,0.0457343417560609,0.985193571769847,-8.28204901849,498.579756030876,2.00175718787082,0.013040753498237,1.15635561571895,44.720208650541,474.421297169285,78.0296664841031,0.0116114619126966,1.24005847550471
6,6.072341,27,27.083088,1.2597,1.598339,98.298584,NaN,0.990490019321442,NaN,28.846577,400,400.003906,25,30.142521,9.150535,44.470589,50.007534,401.634583,399.3349,399.168121,5022.843262,10.547773,9.94941,10.045175,1.505535,1.50028,1.422133,33.873749,63.875256,25.61035,1.346556,64.151443,72.970886,95.84948,NaN,670.052734,429.882365345624,1.9349056583636,0.0457507701638172,0.985090315713419,-8.29121662770444,498.578104678106,2.00174771488229,0.0130399086175061,1.15637433003562,44.7224457084578,474.440671661342,78.0470276697229,0.0116119642987107,1.23998118493863
6,6.071571,27,27.082764,1.2597,1.611268,98.299049,NaN,0.989739894866943,NaN,28.827726,400,400.024353,25,30.135984,9.147177,44.513161,50.007534,401.739532,399.482117,399.3526,5019.655762,10.554018,9.960922,10.047642,1.509979,1.507144,1.423976,33.881935,64.023514,25.580114,1.372395,64.21653,72.997978,95.827309,NaN,675.082275,429.897202672541,1.93497248349341,0.0457608790911832,0.984979974586388,-8.2949384179762,498.579016022502,2.00175130579703,0.0130401305305069,1.15636891495615,44.721939566457,474.463764802668,78.065259478287,0.011613532120142,1.23985779122209
6,6.071309,27,27.082905,1.2597,1.609877,98.299614,NaN,0.989672660827637,NaN,28.803291,400,400.058014,25,30.135536,9.156423,44.434612,50.007534,401.739532,399.482117,399.3526,5019.655762,10.554018,9.960922,10.047642,1.509979,1.507144,1.423976,33.881935,64.023514,25.580114,1.372395,64.21653,72.997978,95.827309,NaN,675.082275,429.896547625479,1.9349744630819,0.0457627796585161,0.984973086700319,-8.29620487509214,498.579506773248,2.00175213198031,0.0130400847185894,1.15636932298317,44.7221598325305,474.464623815823,78.066123279225,0.0116135173947747,1.23985556481397
6,6.070571,27,27.081852,1.2597,1.598613,98.273979,NaN,0.98928964138031,NaN,28.797728,400,400.086365,25,30.155861,9.156486,44.306072,50.014484,401.625702,399.266113,399.139618,5019.40625,10.584352,9.969824,10.057196,1.496878,1.512231,1.429871,33.850338,64.047523,25.572403,1.354276,64.080269,73.10157,95.785728,NaN,681.502258,429.887467133503,1.93495370608379,0.0457661806654717,0.984992556743556,-8.29977244682698,498.551077047619,2.00167928873603,0.0130390100571225,1.1564206828979,44.7205148454142,474.45611080631,78.0579803724332,0.0116134989867174,1.23988294600817
6,6.069386,27,27.082644,1.2597,1.590844,98.174728,NaN,0.989355802536011,NaN,28.815483,400,400.071655,25,30.171495,9.139802,44.31971,50.014484,401.56076,399.285095,399.11145,5022.586914,10.565659,9.979879,10.063385,1.496838,1.488336,1.419782,33.828922,64.019119,25.532413,1.364483,64.135719,73.05143,95.813583,0.0987040176987648,681.978882,429.883049667398,1.93495736880208,0.0457743877030106,0.984969211973268,-8.30550155385095,498.435374000569,2.00136495507715,0.0130319745665651,1.15668388777737,44.7217521052716,474.458316966448,78.0607200953064,0.0116132560109478,1.23988386027028
6,6.071629,27,27.082693,1.2597,1.583718,98.103539,NaN,0.989090621471405,NaN,28.792011,400,400.044739,25,30.176849,9.147988,44.450085,50.014484,401.56076,399.285095,399.11145,5022.586914,10.565659,9.979879,10.063385,1.496838,1.488336,1.419782,33.828922,64.019119,25.532413,1.364483,64.135719,73.05143,95.813583,0.0987040176987648,681.978882,429.86990608389,1.9348721660026,0.0457530508630548,0.985129053430918,-8.29465806284844,498.352967723809,2.00114283674715,0.0130272323843984,1.15686657299357,44.7218286519998,474.428450756215,78.0366931054061,0.011611404880139,1.24003777934993
6,6.072887,27,27.083914,1.2597,1.573787,98.076965,NaN,0.98988151550293,NaN,28.789354,400,400.128235,25,30.180738,9.139257,44.481026,50.014484,401.896271,399.464844,399.359222,5024.149414,10.58096,9.966102,10.047696,1.483622,1.49613,1.42347,33.839954,64.112236,25.528435,1.379122,64.102463,72.994965,95.845314,0.375941127538681,678.238647,429.856686454306,1.93480309965408,0.0457395124230332,0.985250274717975,-8.28857775718757,498.320812653469,2.00105193727204,0.0130247525008821,1.15695071498971,44.7237360370332,474.405613791701,78.0197588535411,0.0116094246495383,1.24017386310158
6,6.071643,27,27.084949,1.2597,1.564833,98.072899,NaN,0.989445090293884,NaN,28.775835,400,400.193726,25,30.174137,9.133718,44.493454,50.014484,401.896271,399.464844,399.359222,5024.149414,10.58096,9.966102,10.047696,1.483622,1.49613,1.42347,33.839954,64.112236,25.528435,1.379122,64.102463,72.994965,95.845314,0.375941127538681,678.238647,429.851262731314,1.93480407080703,0.0457479071095905,0.985230027915459,-8.29459039122543,498.314911839643,2.001032410485,0.0130238729370661,1.15697474265789,44.725352810333,474.407156387007,78.0222582631085,0.0116090252876236,1.24018192808388
6,6.070939,27,27.085773,1.2597,1.559788,98.08847,NaN,0.989089250564575,NaN,28.75775,400,400.258057,25,30.173174,9.126047,44.489376,50.014484,401.913818,399.586121,399.48291,5025.045898,10.548203,9.95668,10.049462,1.499685,1.49545,1.416597,33.844955,63.958984,25.5193,1.366255,64.183762,72.96608,95.861931,0.823501169681549,725.708862,429.848215476835,1.93480470261587,0.0457526653070012,0.985218448106221,-8.2979934539008,498.331974260177,2.00107548136143,0.0130244182956441,1.15694563432107,44.7266399465522,474.40833483163,78.0242080537674,0.0116087043245489,1.24018860366905
