P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.059022,27,27.094238,1.2597,1.378927,98.407852,NaN,0.989973127841949,NaN,28.868752,400,400.107422,25,30.098862,9.116325,43.725571,50.002327,401.500885,399.658722,399.003448,5022.823242,10.505285,10.021983,10.110341,1.45792,1.462391,1.39061,33.910744,64.005119,25.378061,1.160814,64.075851,72.934044,96.009247,0.501197814941406,649.642456,429.702602384634,1.93447312829901,0.0458079392605924,0.985531282995002,-8.35564450836603,498.691601240046,2.0020140832412,0.01304055774087,1.15624290179964,44.7398610261315,474.301729334374,77.9485451339865,0.0115981443681105,1.24086810289563
6,6.060135,27,27.093538,1.2597,1.366637,98.374252,NaN,0.989436149597168,NaN,28.86005,400,400.100952,25,30.095737,9.106978,43.831039,49.997746,401.761841,399.743683,399.136871,5024.258301,10.495708,10.001043,10.093153,1.456342,1.455278,1.382621,33.870838,63.963715,25.315994,1.19445,64.105972,72.922424,96.010895,0.397195935249329,652.748291,429.687439608337,1.93439932575717,0.0457949868289504,0.985658228294024,-8.3502564878786,498.653556694411,2.00191414335642,0.013038749326489,1.15631885615133,44.7387678501955,474.275006372715,77.9261606223969,0.011596842401462,1.2409951442349
6,6.058265,27,27.094101,1.2597,1.3626,98.369736,NaN,0.990024387836456,NaN,28.845898,400,400.119537,25,30.092583,9.105087,43.914066,49.997746,401.450104,399.558746,398.835205,5020.362793,10.489439,10.008048,10.10155,1.464164,1.47429,1.397844,33.85931,63.945999,25.359949,1.150719,64.073074,72.870399,96.046814,0.271186739206314,663.056396,429.688585516252,1.93443470088497,0.0458101676056263,0.985577212171244,-8.35930956627931,498.647685926893,2.00189636558965,0.0130381188170091,1.15633764975939,44.7396470776974,474.288078851421,77.9373783531141,0.0115973742274588,1.24093639681793
6,6.057947,27,27.093399,1.2597,1.360326,98.36351,NaN,0.990380227565765,NaN,28.830446,400,400.04071,25,30.090122,9.10697,43.827911,49.997746,401.450104,399.558746,398.835205,5020.362793,10.489439,10.008048,10.10155,1.464164,1.47429,1.397844,33.85931,63.945999,25.359949,1.150719,64.073074,72.870399,96.046814,0.271186739206314,663.056396,429.687215812731,1.93443501815455,0.0458123266685383,0.985571943937054,-8.36084928481267,498.64129556637,2.00188162847114,0.0130381210866881,1.15634426944479,44.7385507740955,474.287376094766,77.935959690768,0.0115976657188244,1.24092915626043
6,6.05703,27,27.093143,1.2597,1.363509,98.356918,NaN,0.99062567949295,NaN,28.83148,400,399.990936,25,30.08511,9.108331,43.851974,49.997746,401.567902,399.612366,398.934875,5014.867676,10.458485,9.985987,10.07259,1.481912,1.478313,1.418154,33.872849,63.902336,25.364958,1.151719,64.059128,72.884933,96.041855,0,754.68335,429.692865739517,1.93447090483613,0.0458211522244889,0.985504557641906,-8.36528963447967,498.633967947211,2.00186280302128,0.0130378361822665,1.15635764200431,44.7381509770288,474.299678664867,77.9455631440434,0.0115985406625584,1.24086173268225
6,6.057765,27,27.0942,1.2597,1.363019,98.32505,NaN,0.99052357673645,NaN,28.823048,400,399.963531,25,30.079292,9.112926,44.172813,49.997746,401.567902,399.612366,398.934875,5014.867676,10.458485,9.985987,10.07259,1.481912,1.478313,1.418154,33.872849,63.902336,25.364958,1.151719,64.059128,72.884933,96.041855,0,754.68335,429.690368694201,1.93444954098602,0.0458146278944315,0.985547521427332,-8.36173053499152,498.595897143616,2.00175661266855,0.0130351057826347,1.15645232435838,44.7398016828548,474.293403871336,77.9417897279469,0.0115976529546438,1.24091045673515
6,6.056113,27,27.094131,1.2597,1.355268,98.297821,NaN,0.990985810756683,NaN,28.828049,400,399.965515,25,30.083485,9.113674,44.34911,49.997746,401.433472,399.589478,398.871338,5021.007813,10.486223,10.014377,10.095723,1.497292,1.486615,1.431733,33.885456,63.682999,25.370211,1.149411,63.977737,72.917076,96.006828,0.381000638008118,666.210388,429.687257162754,1.9344657811058,0.045826932718962,0.985498373476217,-8.3697304946308,498.564486742671,2.00167229580058,0.0130333457155618,1.15652062043884,44.7396939277899,474.299025654675,77.9462363810521,0.0115980298897602,1.24088039090109
6,6.056113,27,27.094131,1.2597,1.327807,98.311508,NaN,0.990985810756683,NaN,28.817251,400,399.989258,25,30.086563,9.112645,44.240204,49.997746,401.540619,399.618317,398.875427,5023.986328,10.500801,10.015205,10.096026,1.482967,1.481718,1.423254,33.886814,64.018608,25.375767,1.14545,63.992886,72.946342,95.985008,0.477699846029282,657.930603,429.660192370511,1.93436718137283,0.0458196059367787,0.985645647013658,-8.3697304946308,498.58031580227,2.00171490950588,0.0130342509151562,1.1564858269767,44.7396939277899,474.264409037141,77.9183415680818,0.0115959112411853,1.24105903902822
6,6.056008,27,27.094419,1.2597,1.314401,98.331108,NaN,0.990317225456238,NaN,28.798574,400,399.893738,25,30.091234,9.112953,44.172699,49.997746,401.540619,399.618317,398.875427,5023.986328,10.500801,10.015205,10.096026,1.482967,1.481718,1.423254,33.886814,64.018608,25.375767,1.14545,63.992886,72.946342,95.985008,0.477699846029282,657.930603,429.647266313927,1.93432183975205,0.0458169422169918,0.985711884596424,-8.37023902264553,498.602650395889,2.001774023603,0.0130353772750911,1.15643980130978,44.7401436866559,474.24882525381,77.9061349247564,0.0115948201909879,1.24114399552846
6,6.054756,27,27.094263,1.2597,1.314401,98.331108,NaN,0.991227447986603,NaN,28.798574,400,399.893738,25,30.091234,9.118252,44.165768,49.997746,401.570526,399.639709,398.958435,5020.903809,10.468079,9.983738,10.067297,1.472865,1.484643,1.412259,33.868279,63.823345,25.39164,1.125989,63.991791,72.998741,95.974289,0.493185818195343,659.838562,429.650700123736,1.9343552530946,0.0458278386897265,0.985643035499024,-8.37630312975762,498.602830251353,2.00177505517112,0.0130354692417406,1.15643776326169,44.7399000677285,474.260374478958,77.9152510021975,0.0115956014110562,1.24108191887495
6,6.05639,27,27.093702,1.2597,1.313675,98.343903,NaN,0.990211546421051,NaN,28.772161,400,399.953186,25,30.093405,9.127961,44.215618,50.007652,401.361847,399.483002,398.851532,5019.37207,10.487379,10.008377,10.086459,1.474891,1.482005,1.409879,33.851021,63.860577,25.412254,1.105473,63.919422,72.969589,95.9944,0.414628058671951,665.101685,429.645502920503,1.93430903831746,0.0458134247167584,0.985736797220094,-8.36838898142025,498.618273356111,2.00181859479858,0.0130366460419184,1.15639795708532,44.7390239676503,474.243499915957,77.9009734258502,0.0115948358109337,1.24116040573598
6,6.053049,27,27.092978,1.2597,1.317853,98.331673,NaN,0.989922046661377,NaN,28.755819,400,399.941254,25,30.085283,9.126798,44.334045,50.007652,401.361847,399.483002,398.851532,5019.37207,10.487379,10.008377,10.086459,1.474891,1.482005,1.409879,33.851021,63.860577,25.412254,1.105473,63.919422,72.969589,95.9944,0.414628058671951,665.101685,429.658783490932,1.93441321116238,0.0458436237213963,0.985530671043782,-8.38457258006065,498.604965117761,2.00178531133839,0.0130362641891482,1.15641954155489,44.7378932937797,474.27923178827,77.9288855249727,0.0115973678586295,1.24096466530598
6,6.051789,27,27.091558,1.2597,1.322087,98.332901,NaN,0.990621507167816,NaN,28.766504,400,399.894592,25,30.082928,9.10892,44.318207,50.007652,401.401398,399.488922,398.865875,5019.416992,10.489853,9.995379,10.091514,1.465527,1.469629,1.404313,33.842686,63.762714,25.395611,1.128014,64.001816,72.923531,96.037483,0.507257997989655,689.720398,429.666410753377,1.93446204827825,0.0458557307640953,0.985438737808385,-8.39067770401232,498.60802227104,2.00179852426449,0.0130371826544461,1.15639787484665,44.7356756061873,474.294730788828,77.9396513528669,0.0115989931928834,1.24086272061707
6,6.053974,27,27.092978,1.2597,1.326415,98.354256,NaN,0.99035656452179,NaN,28.774467,400,399.893738,25,30.094097,9.093327,44.363625,50.007652,401.558655,399.564728,399.024567,5019.171875,10.473154,9.989175,10.069833,1.479446,1.482809,1.417501,33.819855,63.9258,25.372248,1.135986,63.951527,72.870361,96.066162,0,705.086975,429.664685357611,1.93441926495861,0.045837853452999,0.985535571150627,-8.38009125805189,498.631079893125,2.00185560816195,0.0130377574595204,1.15636223867318,44.7378932937797,474.281357153346,77.9305982042521,0.0115974979432717,1.24095369693304
6,6.05187,27,27.092894,1.2597,1.328223,98.410164,NaN,0.99014288187027,NaN,28.789349,400,399.927551,25,30.094837,9.102643,44.55051,50.007652,401.558655,399.564728,399.024567,5019.171875,10.473154,9.989175,10.069833,1.479446,1.482809,1.417501,33.819855,63.9258,25.372248,1.135986,63.951527,72.870361,96.066162,0,705.086975,429.6722352604,1.93448191554758,0.0458566629634251,0.985410306970418,-8.39028520272973,498.695822589712,2.00203016161374,0.0130415030631991,1.15621952593641,44.7377621091213,474.303255682923,77.9481435616837,0.0115988782447832,1.24083943309087
6,6.052773,27,27.093384,1.2597,1.324068,98.443558,NaN,0.99008309841156,NaN,28.795998,400,400.037231,25,30.0849,9.108648,44.617725,50.007652,401.560028,399.64444,399.020569,5021.092285,10.472832,9.987171,10.08335,1.471442,1.473172,1.399983,33.820293,63.872974,25.393921,1.12546,63.932827,72.956833,96.005943,0.127764359116554,666.228516,429.665665170007,1.93444289378944,0.045847686754005,0.985482173770817,-8.38590981038192,498.733867771016,2.00213083015537,0.0130434212541958,1.15614148927617,44.738527348568,474.290123731431,77.9381556680129,0.0115978410314341,1.24091474825323
6,6.051469,27,27.092621,1.2597,1.31689,98.428375,NaN,0.98956960439682,NaN,28.796778,400,400.050201,25,30.086967,9.106868,44.516071,50.007652,401.546844,399.637054,399.011292,5024.226563,10.476778,10.005816,10.076528,1.464185,1.465678,1.398012,33.815033,63.880096,25.373089,1.116921,63.905697,73.0158,95.976089,0.275304257869721,670.645142,429.662166755615,1.93445193206469,0.0458571318156833,0.985449015778778,-8.39222836538056,498.717192478704,2.00208863238203,0.0130428677471522,1.15616991430172,44.737335756804,474.292412032409,77.9390733353469,0.0115983446786747,1.24089113361154
6,6.049161,27,27.091957,1.2597,1.312572,98.410789,NaN,0.990028858184814,NaN,28.772366,400,400.041412,25,30.090406,9.120573,44.273987,50.007652,401.546844,399.637054,399.011292,5024.226563,10.476778,10.005816,10.076528,1.464185,1.465678,1.398012,33.815033,63.880096,25.373089,1.116921,63.905697,73.0158,95.976089,0.275304257869721,670.645142,429.664239806177,1.93449805480358,0.0458760989887626,0.985345365159468,-8.40341435495264,498.697624512927,2.00203830010011,0.0130420969324188,1.15620572716677,44.7362987542094,474.307835317194,77.9506968453792,0.0115996050871754,1.24080132122248
6,6.049205,27,27.09276,1.2597,1.307389,98.423943,NaN,0.989706456661224,NaN,28.779816,400,399.792053,25,30.094746,9.12631,44.106415,50.007652,401.05722,399.166656,398.522949,5017.469727,10.488557,9.998572,10.081751,1.470925,1.484044,1.4075,33.784264,63.746979,25.369576,1.106425,63.922508,73.067863,95.930283,0.228373870253563,815.956543,429.659012042348,1.93447827190202,0.0458743311799539,0.985375551919762,-8.40320107353904,498.711908224542,2.00207392329135,0.0130424928445878,1.15618293039899,44.7375528376977,474.301820983443,77.9468246504077,0.0115988542973104,1.24084475761016
6,6.049205,27,27.09276,1.2597,1.309013,98.45079,NaN,0.989706456661224,NaN,28.805285,400,399.778107,25,30.097481,9.136988,44.106407,50.007652,401.05722,399.166656,398.522949,5017.469727,10.488557,9.998572,10.081751,1.470925,1.484044,1.4075,33.784264,63.746979,25.369576,1.106425,63.922508,73.067863,95.930283,0.228373870253563,815.956543,429.660612285177,1.93448410245409,0.0458747648680552,0.985366849496206,-8.40320107353904,498.742947356879,2.00215745447448,0.0130442671834332,1.15611509292287,44.7375528376977,474.303868076426,77.9484744149557,0.0115989795840354,1.24083420168938
6,6.049491,27,27.092587,1.2597,1.307809,98.461922,NaN,0.989352643489838,NaN,28.821472,400,399.929657,25,30.102104,9.124417,44.11795,50.007652,401.560822,399.634399,399.01767,5015.056641,10.467072,9.984414,10.076365,1.460938,1.467818,1.39289,33.812328,63.901852,25.388914,1.105104,63.890343,73.017021,95.965828,0.069297157227993,689.045227,429.658641693577,1.93447214228277,0.0458719493901503,0.985389014884695,-8.40181477314349,498.756016229577,2.00219323035817,0.0130451048602201,1.15608473488182,44.7372826577486,474.299468240578,77.9447185442721,0.0115987927482753,1.24085421321339
6,6.04856,27,27.093981,1.2597,1.307809,98.461922,NaN,0.990270614624023,NaN,28.821472,400,399.929657,25,30.102104,9.128487,44.227638,50.01252,401.476379,399.59787,398.925079,5020.710938,10.458396,9.988753,10.083854,1.468643,1.466731,1.390292,33.830765,63.837929,25.388306,1.081062,63.941051,73.056564,95.949608,0.079399935901165,677.927002,429.661194424277,1.93449700507369,0.0458800686595913,0.985337866227914,-8.40632770294309,498.754411458544,2.0021840185941,0.0130442827710965,1.15610289012113,44.7394596769221,474.309814428515,77.9547489350585,0.0115987616342892,1.24082243614564
6,6.048457,27,27.090693,1.2597,1.303859,98.44043,NaN,0.989804327487946,NaN,28.829206,400,399.913055,25,30.113113,9.111849,44.27557,50.01252,401.476379,399.59787,398.925079,5020.710938,10.458396,9.988753,10.083854,1.468643,1.466731,1.390292,33.830765,63.837929,25.388306,1.081062,63.941051,73.056564,95.949608,0.079399935901165,677.927002,429.657584729175,1.93448557470563,0.0458799121362908,0.98535337070451,-8.40682701758453,498.733349931194,2.00213888288686,0.0130448015762669,1.15611432890406,44.7343246469833,474.3019873801,77.9444492973975,0.0115998496138009,1.24081191205916
6,6.047708,27,27.091637,1.2597,1.288255,98.401299,NaN,0.989655911922455,NaN,28.828356,400,399.974548,25,30.119564,9.103523,44.166016,50.01252,401.48996,399.570099,398.936554,5023.168457,10.504869,10.012961,10.095981,1.464795,1.464861,1.395111,33.843479,63.705582,25.387081,1.086125,63.966866,73.015373,95.976677,0.0721133351325989,686.158508,429.644263006074,1.93444955586392,0.0458822780887398,0.985395854635162,-8.41045815035665,498.68702063653,2.00201088421904,0.0130416583290193,1.15622556417294,44.7357989869315,474.290436483602,77.9362865618453,0.0115986927036325,1.24088609376038
6,6.050183,27,27.090832,1.2597,1.286533,98.390121,NaN,0.989614367485046,NaN,28.817621,400,399.970734,25,30.121151,9.108541,43.999859,50.01252,401.439026,399.517578,398.921631,5023.32959,10.462996,9.980312,10.078379,1.479076,1.480381,1.408305,33.86488,63.900772,25.389957,1.095159,63.912724,72.969902,96.000435,0,678.247192,429.635777025726,1.93437726573024,0.0458602343496675,0.985541204433771,-8.39846071372227,498.675023634717,2.00198142039088,0.013041394123592,1.15624335598982,44.7345417397756,474.26412356727,77.9141051547645,0.0115974657323672,1.24100942540399
6,6.052551,27,27.091509,1.2597,1.281664,98.37767,NaN,0.990951955318451,NaN,28.80648,400,399.967407,25,30.126532,9.111728,43.874462,50.01252,401.439026,399.517578,398.921631,5023.32959,10.462996,9.980312,10.078379,1.479076,1.480381,1.408305,33.86488,63.900772,25.389957,1.095159,63.912724,72.969902,96.000435,0,678.247192,429.624481124123,1.93429654322584,0.0458382998322811,0.985697681175802,-8.38698544227771,498.659846967013,2.00193819545527,0.0130401717231324,1.15628371828994,44.7355990787505,474.236570738542,77.8927268436516,0.0115954564931888,1.24116224008356
6,6.050006,27,27.090904,1.2597,1.281237,98.345268,NaN,0.989906787872314,NaN,28.79789,400,399.951202,25,30.132446,9.11481,43.780663,50.01252,401.473969,399.588287,398.952026,5018.327148,10.477866,10.007098,10.084664,1.477044,1.477232,1.404806,33.853752,63.876537,25.380379,1.089213,63.998943,72.935089,96.02887,0,679.532776,429.631043135931,1.93436297389996,0.0458603628965737,0.985559913200711,-8.39931858848973,498.623077109916,2.00184134519959,0.0130383860942556,1.15635795410412,44.7346541903834,474.259189747308,77.9102169886628,0.0115971294053758,1.24103601623588
6,6.051951,27,27.090904,1.2597,1.26334,98.316818,NaN,0.989883542060852,NaN,28.801409,400,399.980927,25,30.134291,9.1158,43.777245,50.01252,401.473969,399.588287,398.952026,5018.327148,10.477866,10.007098,10.084664,1.477044,1.477232,1.404806,33.853752,63.876537,25.380379,1.089213,63.998943,72.935089,96.02887,0,679.532776,429.60806525321,1.93424674569528,0.04583863313857,0.985763257979441,-8.38989270544067,498.590177699151,2.00175278237407,0.013036504685447,1.15643016399096,44.7346541903834,474.218388561735,77.8773430669738,0.0115946316693685,1.2412468636127
6,6.050319,27,27.091616,1.2597,1.258604,98.282616,NaN,0.989963352680206,NaN,28.802444,400,399.966736,25,30.127649,9.121196,44.084637,50.01252,401.424347,399.530701,398.881805,5023.578125,10.481188,9.998267,10.098157,1.47168,1.466979,1.390248,33.814449,63.834084,25.391846,1.074275,63.835476,72.910866,96.047562,0.0915464088320732,678.812927,429.607876450786,1.93427332305687,0.0458515892129707,0.985698852013194,-8.39780156867329,498.549802688704,2.00164158801244,0.013033822721148,1.15652640472723,44.7357661895468,474.228543609677,77.8863895057588,0.0115949141143877,1.24120539019354
6,6.047747,27,27.090473,1.2597,1.258604,98.282616,NaN,0.990275382995605,NaN,28.802444,400,399.966736,25,30.127649,9.109382,44.307438,50.01252,401.424347,399.530701,398.881805,5023.578125,10.481188,9.998267,10.098157,1.47168,1.466979,1.390248,33.814449,63.834084,25.391846,1.074275,63.835476,72.910866,96.047562,0.0915464088320732,678.812927,429.614935642395,1.93434203483855,0.0458740163986966,0.985557208368282,-8.41026907093078,498.551121148277,2.00164914864094,0.0130344966469087,1.15651145688277,44.7339810451232,474.251339117795,77.9033677412477,0.0115968542211923,1.24106988629899
6,6.050164,27,27.089867,1.2597,1.275154,98.281021,NaN,0.990330338478088,NaN,28.803772,400,399.954498,25,30.134655,9.105445,44.314312,50.01252,401.521484,399.51535,398.975342,5022.184082,10.467959,9.985423,10.063126,1.455151,1.459937,1.384024,33.843361,63.983215,25.372236,1.078695,63.906345,72.917519,96.055443,0.149209141731262,675.108887,429.624614339006,1.93433690745685,0.0458573608771357,0.985601296199451,-8.39855280106815,498.549975540391,2.00164819096919,0.013034748466401,1.1565075886503,44.73303456707,474.248836366994,77.9006150906345,0.0115969898015132,1.24107342729531
6,6.050164,27,27.089867,1.2597,1.279779,98.291084,NaN,0.990330338478088,NaN,28.801085,400,399.958832,25,30.138388,9.110688,44.222591,50.010929,401.310516,399.446045,398.817902,5019.676758,10.489721,10.006706,10.098127,1.442077,1.447667,1.374819,33.839256,63.817894,25.325817,1.12177,63.928074,72.877815,96.072319,0.834302067756653,730.140015,429.629172687518,1.93435351785147,0.0458585961520996,0.98557644043881,-8.39855280106815,498.561613347496,2.00167952289572,0.0130354141082112,1.15648199986733,44.73303456707,474.25466749488,77.9053136028376,0.0115973467659326,1.24104330934757
6,6.046445,27,27.089317,1.2597,1.283739,98.297348,NaN,0.989170014858246,NaN,28.804422,400,399.887115,25,30.142044,9.106533,44.223984,50.010929,401.408569,399.468475,398.875183,5020.324707,10.484511,9.991092,10.086561,1.456429,1.454361,1.392603,33.858147,63.664337,25.328556,1.108541,63.924809,72.888474,96.062462,0,688.238647,429.643277198362,1.93446708178547,0.0458920925533748,0.985350635559997,-8.41658191543331,498.56949181325,2.0017026634737,0.013036152767981,1.15645888726377,44.7321755382203,474.293898544547,77.9362597380666,0.0116000103830279,1.24083232795747
6,6.04828,27,27.090893,1.2597,1.282566,98.327545,NaN,0.990326523780823,NaN,28.818069,400,399.825653,25,30.140789,9.109015,44.256413,50.010929,401.408569,399.468475,398.875183,5020.324707,10.484511,9.991092,10.086561,1.456429,1.454361,1.392603,33.858147,63.664337,25.328556,1.108541,63.924809,72.888474,96.062462,0,688.238647,429.637087930376,1.93441384853369,0.0458757686454035,0.985457829546404,-8.40768507823361,498.602595261527,2.00178624895258,0.0130372205856647,1.15640278308682,44.7346370104447,474.277037414112,77.9245854292768,0.0115982271407286,1.24094371019726
6,6.048557,27,27.090197,1.2597,1.283132,98.376472,NaN,0.991096615791321,NaN,28.805733,400,399.907013,25,30.139174,9.110328,44.337898,50.010929,401.253052,399.084991,398.685242,5022.05127,10.489744,9.983579,10.045275,1.459956,1.464503,1.393191,33.851448,63.799183,25.324572,1.088889,63.925926,72.902977,96.050087,NaN,667.041016,429.636885839184,1.93440848176138,0.0458735038139052,0.985470026579838,-8.40634224598534,498.659973527648,2.00194314119642,0.0130408662497065,1.15626963296529,44.7335499779298,474.274346042673,77.9215714445335,0.0115983941045044,1.24094682411016
6,6.050287,27,27.089983,1.2597,1.285451,98.444695,NaN,0.989376127719879,NaN,28.797047,400,399.819763,25,30.146429,9.110362,44.29483,50.010929,401.253052,399.084991,398.685242,5022.05127,10.489744,9.983579,10.045275,1.459956,1.464503,1.393191,33.851448,63.799183,25.324572,1.088889,63.925926,72.902977,96.050087,NaN,667.041016,429.634425357385,1.93437060257885,0.045859038809626,0.985552736787103,-8.39795666060996,498.739098217502,2.00215684474285,0.0130455022417361,1.15609430752372,44.7332157423487,474.260799753282,77.910395759302,0.0115976668746737,1.24101343918584
6,6.047858,27,27.088453,1.2597,1.298495,98.494553,NaN,0.98975682258606,NaN,28.798294,400,399.681366,25,30.16185,9.10101,44.32761,50.010929,401.22345,399.031586,398.602783,5020.524902,10.482058,9.975346,10.041255,1.473619,1.472899,1.39912,33.884697,63.739044,25.330414,1.087136,63.925533,72.889061,96.067444,NaN,671.787537,429.653941845446,1.9344823152428,0.0458837047242807,0.985349201633432,-8.4097309268605,498.798496229944,2.00232205209899,0.0130496996190485,1.15594863867666,44.7308260548681,474.298244550411,77.9387132539387,0.0116006882680789,1.24079654486198
6,6.047215,27,27.088169,1.2597,1.303135,98.528488,NaN,0.990231871604919,NaN,28.804123,400,399.591583,25,30.16795,9.104897,44.397469,50.010929,401.076599,398.954315,398.522675,5016.79541,10.491126,9.985674,10.043749,1.465075,1.471353,1.389886,33.886524,63.785347,25.325823,1.074954,63.949337,72.929268,96.028755,NaN,673.232117,429.660276864538,1.93451614848725,0.0458905543067293,0.98528901612251,-8.41284838806234,498.83804857228,2.00242946969772,0.0130521092733665,1.15585952355744,44.7303824674544,474.309793700025,77.9476765464469,0.0116015305934574,1.24073261307728
6,6.048765,27,27.090033,1.2597,1.28725,98.529327,NaN,0.990385055541992,NaN,28.816322,400,399.532684,25,30.166302,9.111432,44.364292,50.010929,401.076599,398.954315,398.522675,5016.79541,10.491126,9.985674,10.043749,1.465075,1.471353,1.389886,33.886524,63.785347,25.325823,1.074954,63.949337,72.929268,96.028755,NaN,673.232117,429.640373417236,1.93441771314526,0.045872789703378,0.985459364793087,-8.40533394056791,498.836874245061,2.00241976469972,0.0130510649517492,1.15588164769241,44.7332938349559,474.277396713525,77.9238306523908,0.011598659006463,1.24092854134417
6,6.048492,27,27.089653,1.2597,1.276153,98.49427,NaN,0.989919483661652,NaN,28.797337,400,399.468475,25,30.162907,9.116467,44.307236,50.010929,401.026031,398.912689,398.4776,5015.825195,10.511463,9.986125,10.059587,1.464831,1.466752,1.391171,33.871029,63.719864,25.311462,1.069618,63.897339,73.004272,95.987312,NaN,679.443726,429.630186445646,1.93438515622001,0.0458722064680995,0.985503920528382,-8.40665734683677,498.796788232958,2.00231324282528,0.0130489729750489,1.15596496594298,44.7327003283509,474.265526254449,77.913803611107,0.0115981134831161,1.24098392614638
6,6.045706,27,27.089739,1.2597,1.276153,98.49427,NaN,0.99033510684967,NaN,28.797337,400,399.468475,25,30.162907,9.126671,44.269897,50.005066,401.19754,399.040955,398.595032,5013.376953,10.483906,9.968456,10.038742,1.456739,1.4614,1.392294,33.84428,63.644264,25.301687,1.055955,63.794819,73.013367,95.981979,0,680.184082,429.637829364552,1.93445958899995,0.0458965161562601,0.985350681764954,-8.42016547149331,498.79668927032,2.00231267458408,0.0130489222413859,1.15596608499751,44.7328346488277,474.291757448579,77.9350466004895,0.0115996781745324,1.24084990222892
6,6.048498,27,27.089237,1.2597,1.257934,98.475159,NaN,0.989743590354919,NaN,28.785381,400,399.510254,25,30.163853,9.124783,44.113644,50.005066,401.19754,399.040955,398.595032,5013.376953,10.483906,9.968456,10.038742,1.456739,1.4614,1.392294,33.84428,63.644264,25.301687,1.055955,63.794819,73.013367,95.981979,0,680.184082,429.612214190556,1.9343195634393,0.0458672869354873,0.98560216268125,-8.40662826049601,498.775174931289,2.00225654606166,0.0130479555633296,1.15600772153784,44.7320505874517,474.242017187099,77.8943553339225,0.0115968725754851,1.24109889649983
6,6.048498,27,27.089237,1.2597,1.249615,98.449837,NaN,0.989743590354919,NaN,28.788574,400,399.562958,25,30.165489,9.119576,43.939068,50.005066,401.203674,399.044403,398.624451,5016.842773,10.514387,9.992384,10.042612,1.449637,1.464807,1.39242,33.871746,63.584652,25.326906,1.040769,63.942795,72.904121,96.057968,0.534571945667267,784.41217,429.604014780028,1.93428968261662,0.0458650642947627,0.985646917274749,-8.40662826049601,498.745901695056,2.00217777251015,0.0130462821273976,1.156071607432,44.7320505874517,474.231527819915,77.8859038413184,0.011596230406548,1.24115310115996
6,6.045831,27,27.089615,1.2597,1.244617,98.438721,NaN,0.989015758037567,NaN,28.797688,400,399.594604,25,30.164333,9.120625,43.798222,50.005066,401.203674,399.044403,398.624451,5016.842773,10.514387,9.992384,10.042612,1.449637,1.464807,1.39242,33.871746,63.584652,25.326906,1.040769,63.942795,72.904121,96.057968,0.534571945667267,784.41217,429.606409572042,1.93434299924493,0.0458869975772508,0.985526898740511,-8.41955929858761,498.732615399767,2.00214069059733,0.0130453244707701,1.1561045999969,44.7326409773368,474.250682649371,77.9017966675029,0.0115972229214183,1.24105998716358
6,6.046485,27,27.089195,1.2597,1.24092,98.421837,NaN,0.990975558757782,NaN,28.798584,400,399.771667,25,30.16153,9.122022,43.59922,50.005066,401.254822,399.406586,398.760254,5019.205078,10.49225,9.99479,10.099429,1.46259,1.465698,1.388566,33.863796,63.889835,25.258934,1.076251,63.942585,72.869789,96.086975,0,733.850464,429.600970742393,1.9343122418005,0.0458803017583847,0.985582805803731,-8.41638795706564,498.713579070027,2.00209093433901,0.0130444562248805,1.15614178551421,44.7319849881816,474.239398268642,77.8921941663251,0.0115967322603682,1.2411117774068
6,6.045024,27,27.086819,1.2597,1.233682,98.389694,NaN,0.989915728569031,NaN,28.793621,400,399.807465,25,30.170624,9.124902,43.462425,50.005066,401.375427,399.4375,398.858704,5020.274414,10.464582,9.978045,10.074207,1.454502,1.468485,1.387714,33.866768,63.730274,25.260426,1.066036,63.891556,72.898018,96.057526,NaN,679.824158,429.597848034772,1.93432529340539,0.0458911194885667,0.985541251788309,-8.4234729185323,498.679153210764,2.00200662241245,0.0130437329071079,1.15619209215771,44.7282738163301,474.241224392166,77.890779371063,0.0115979764867473,1.24106553269035
6,6.043622,27,27.087402,1.2597,1.235407,98.3731,NaN,0.990581274032593,NaN,28.796272,400,399.842377,25,30.187248,9.134097,43.466347,50.005066,401.375427,399.4375,398.858704,5020.274414,10.464582,9.978045,10.074207,1.454502,1.468485,1.387714,33.866768,63.730274,25.260426,1.066036,63.891556,72.898018,96.057526,NaN,679.824158,429.603396705147,1.93436896749729,0.0459038235192453,0.985454748647259,-8.43027298857328,498.659295236358,2.00195112674721,0.0130422918457096,1.15624170270258,44.7291844511544,474.257232257944,77.9043863777823,0.0115986786436374,1.24099188708776
6,6.044571,27,27.085926,1.2597,1.239285,98.359573,NaN,0.990369617938995,NaN,28.796501,400,399.763245,25,30.203878,9.127522,43.551037,50.005066,401.230774,399.39975,398.811981,5017.678223,10.484324,9.991736,10.090383,1.443566,1.460897,1.377479,33.89735,63.790112,25.304783,1.017516,63.921722,72.931107,96.042877,NaN,682.361755,429.604613405399,1.93435752663253,0.0458965724166093,0.985486170082955,-8.42566995711729,498.64535552753,2.00191878720484,0.0130422680905503,1.15625670332009,44.7268789381861,474.251503938371,77.897977720669,0.0115990315284137,1.24099860526016
6,6.042991,27,27.087219,1.2597,1.24806,98.409683,NaN,0.990197002887726,NaN,28.785381,400,399.860718,25,30.211174,9.118007,43.76696,50.005066,401.368103,399.492157,398.906006,5025.514648,10.473573,9.988631,10.08384,1.438022,1.442819,1.367755,33.924862,63.700466,25.288345,1.037363,63.818176,72.931023,96.047676,0,681.880188,429.61759683664,1.93443127601937,0.045912718194263,0.985352050647926,-8.43333389601787,498.701803111835,2.00206617872682,0.013044818429215,1.15614675061496,44.7288986102883,474.278894204651,77.9216202883047,0.0116000920075748,1.2408772484479
6,6.0443,27,27.085951,1.2597,1.244856,98.464188,NaN,0.989938139915466,NaN,28.784691,400,399.925781,25,30.204041,9.113716,44.033016,50.005066,401.368103,399.492157,398.906006,5025.514648,10.473573,9.988631,10.08384,1.438022,1.442819,1.367755,33.924862,63.700466,25.288345,1.037363,63.818176,72.931023,96.047676,0,681.880188,429.61084724979,1.93438477849055,0.0459004280250312,0.98544130956494,-8.4269843600668,498.76627470394,2.00224413425981,0.0130491692307816,1.15599260678045,44.7269179890106,474.261099751457,77.9057405704547,0.0115996071058306,1.24094944820749
6,6.04463,27,27.086712,1.2597,1.234427,98.447357,NaN,0.990461230278015,NaN,28.802252,400,399.935791,25,30.191799,9.120871,44.155758,50.00684,401.381989,399.512604,398.932556,5024.999512,10.513995,10.008649,10.105939,1.429573,1.435603,1.36508,33.919937,63.687447,25.28689,1.048016,63.819988,72.903198,96.053909,0.0829315483570099,681.419189,429.599663883664,1.93433850128183,0.0458947586540608,0.985515539014991,-8.42538380151905,498.745941701231,2.00218674552512,0.0130476078264993,1.15604497811408,44.7281066827422,474.245736818179,77.894285362759,0.0115983037615524,1.2410405653815
6,6.042994,27,27.084965,1.2597,1.234427,98.447357,NaN,0.990657448768616,NaN,28.802252,400,399.935791,25,30.191799,9.119963,44.05278,50.00684,401.388489,399.442474,398.908478,5023.654297,10.483317,9.977906,10.091074,1.434939,1.437687,1.35674,33.915638,63.691761,25.291054,1.055227,63.848663,73.009407,95.993202,0.75271213054657,771.128052,429.604154798413,1.93438223724056,0.0459090473123625,0.985425429707186,-8.43331934278183,498.747952998031,2.00219829244236,0.0130486386153968,1.15602222388648,44.725377803555,474.259063896617,77.9029024508291,0.0115999525291244,1.24094468785586
6,6.044446,27,27.086353,1.2597,1.231411,98.452003,NaN,0.990246772766113,NaN,28.815159,400,399.907379,25,30.180611,9.119928,44.006908,50.00684,401.388489,399.442474,398.908478,5023.654297,10.483317,9.977906,10.091074,1.434939,1.437687,1.35674,33.915638,63.691761,25.291054,1.055227,63.848663,73.009407,95.993202,0.75271213054657,771.128052,429.597196688726,1.93433258719643,0.0458955590712592,0.985521622385673,-8.4262762259799,498.75172595237,2.002203571884,0.0130481267118609,1.15602857799105,44.7275459224141,474.243244340287,77.891840913603,0.0115983222847098,1.24104787875416
6,6.04477,27,27.085896,1.2597,1.218769,98.501129,NaN,0.990224123001099,NaN,28.81411,400,399.885925,25,30.174986,9.118399,44.18697,50.00684,401.36438,399.449219,398.933594,5017.401855,10.463071,9.973701,10.078199,1.432634,1.44635,1.362124,33.913258,63.688866,25.281263,1.057092,63.789959,73.01989,95.9963,0.367931455373764,661.976624,429.583847571388,1.93427851511256,0.0458893504698535,0.985607512388131,-8.42470479673705,498.809039789429,2.00235940093997,0.0130516428650431,1.15589881132198,44.726832077165,474.223733196769,77.8755648284601,0.0115973454965401,1.24114161811576
6,6.043945,27,27.085926,1.2597,1.209178,98.561577,NaN,0.990027606487274,NaN,28.820681,400,399.886047,25,30.175499,9.138562,44.301102,50.00684,401.36438,399.449219,398.933594,5017.401855,10.463071,9.973701,10.078199,1.432634,1.44635,1.362124,33.913258,63.688866,25.281263,1.057092,63.789959,73.01989,95.9963,0.367931455373764,661.976624,429.576660260965,1.93426611826762,0.0458939899635585,0.985613675104215,-8.42870624712907,498.878872471177,2.00254717877862,0.013055618730421,1.15574721867359,44.7268789381861,474.219416400494,77.8721232233764,0.011597066878407,1.24116439839919
6,6.04416,27,27.084827,1.2597,1.219983,98.549431,NaN,0.990049362182617,NaN,28.829216,400,399.869354,25,30.171171,9.133965,44.252167,50.00684,401.372589,399.468018,398.901581,5025.349609,10.516072,10.002924,10.101734,1.41725,1.428602,1.3561,33.933197,63.816715,25.278322,1.068611,63.836586,72.962662,96.035492,0.186052605509758,651.327881,429.586719134852,1.9342991842786,0.0458950013466078,0.985567349453946,-8.42766340494472,498.866098377311,2.00251667266641,0.0130554649986246,1.15576344475014,44.7251622366315,474.229748835691,77.8791130585619,0.011598223406096,1.24109396196989
6,6.04416,27,27.084827,1.2597,1.232732,98.493729,NaN,0.990049362182617,NaN,28.811525,400,399.931915,25,30.174717,9.114868,44.076294,50.00684,401.490448,399.585297,399.023376,5021.383789,10.482645,9.978376,10.092491,1.419172,1.432323,1.366203,33.935375,63.874615,25.291433,1.059896,63.812336,72.902039,96.062149,0,659.889282,429.599283695709,1.93434497744015,0.045898409690221,0.98549876241642,-8.42766340494472,498.80171614181,2.00234344921005,0.0130517847154198,1.15590353669355,44.7251622366315,474.245823864101,77.8920657976763,0.0115992076739548,1.2410109156034
6,6.045255,27,27.084839,1.2597,1.22913,98.396561,NaN,0.990380048751831,NaN,28.804478,400,399.980011,25,30.18144,9.10423,43.89344,50.00684,401.490448,399.585297,399.023376,5021.383789,10.482645,9.978376,10.092491,1.419172,1.432323,1.366203,33.935375,63.874615,25.291433,1.059896,63.812336,72.902039,96.062149,0,659.889282,429.592727566292,1.93430276813269,0.0458878860629816,0.985578471343113,-8.42235262248596,498.689373579166,2.00204108190627,0.013045355053741,1.15614889934182,44.7251809816128,474.231020792503,77.8801525070335,0.0115982955687103,1.2410875750466
6,6.044981,27,27.084436,1.2597,1.218196,98.341553,NaN,0.991069257259369,NaN,28.804949,400,399.997925,25,30.184666,9.114324,43.765408,50.00684,401.382263,399.473846,398.913269,5021.169922,10.477845,9.994322,10.078572,1.4389,1.441842,1.379668,33.915588,63.782562,25.279163,1.053597,63.840744,72.938377,96.043274,0.181788310408592,746.06897,429.582703382529,1.93427081585686,0.0458873551528633,0.985622231217068,-8.42368146207809,498.626236828935,2.00187255463979,0.0130419554360993,1.1562829189293,44.7245514590805,474.219337338485,77.8702492160479,0.0115977722755258,1.24114171489234
6,6.044161,27,27.084221,1.2597,1.217209,98.349182,NaN,0.990137338638306,NaN,28.811789,400,399.928925,25,30.189259,9.11191,43.687397,50.00684,401.465302,399.592133,398.9711,5023.690918,10.507168,10.009601,10.103742,1.453266,1.450774,1.386721,33.915421,63.76939,25.307911,1.029961,63.858162,72.923836,96.050476,0.286823809146881,756.346985,429.583982404247,1.93428919290165,0.0458942509640807,0.98558233729149,-8.42765855458606,498.635305834831,2.00189772161505,0.0130425868116318,1.15626077626023,44.7242156066401,474.225538739175,77.8749846018394,0.0115982544998247,1.24110632900041
6,6.043852,27,27.082798,1.2597,1.221797,98.362686,NaN,0.989702701568604,NaN,28.792789,400,399.938812,25,30.201496,9.116929,43.757217,50.00684,401.465302,399.592133,398.9711,5023.690918,10.507168,10.009601,10.103742,1.453266,1.450774,1.386721,33.915421,63.76939,25.307911,1.029961,63.858162,72.923836,96.050476,0.286823809146881,756.346985,429.589352647698,1.93431393485137,0.0458981760972771,0.9855406108346,-8.42915734572659,498.652559554631,2.0019491603713,0.0130443194403333,1.15620799712145,44.7219926803409,474.232573319597,77.8789239308147,0.0115993636685851,1.2410479285521
6,6.046,27,27.082773,1.2597,1.217058,98.341988,NaN,0.990045726299286,NaN,28.792099,400,399.899597,25,30.208569,9.131021,44.116646,50.010078,401.332672,399.398743,398.829224,5021.483398,10.486333,10.005653,10.077229,1.447128,1.441815,1.391322,33.943188,63.743549,25.315624,1.018968,63.911449,72.958351,96.027901,0,678.991089,429.578783254783,1.93423948715884,0.0458781563724651,0.985684552073537,-8.4187397679454,498.628656634407,2.00188490690974,0.0130429653758212,1.1562601042213,44.7219536260177,474.206411817233,77.8578145298624,0.0115977735373083,1.24118276825065
6,6.045619,27,27.082163,1.2597,1.207135,98.332825,NaN,0.989937663078308,NaN,28.803204,400,399.907227,25,30.203701,9.13749,44.390732,50.010078,401.332062,399.429016,398.822723,5016.899902,10.491989,9.984354,10.083641,1.437633,1.448509,1.376386,33.986195,63.690159,25.313969,1.023374,63.977528,72.934242,96.03933,NaN,682.52301,429.570048613963,1.934214022015,0.0458788289143536,0.985717023670622,-8.42058737346213,498.618764883994,2.00186042118863,0.0130427192764175,1.15627536624848,44.7210006919383,474.196766006758,77.8493019267805,0.0115974736274257,1.24122320059725
6,6.04531,27,27.081905,1.2597,1.202034,98.348518,NaN,0.989965438842773,NaN,28.820164,400,399.907532,25,30.202032,9.135066,44.417919,50.010078,401.332062,399.429016,398.822723,5016.899902,10.491989,9.984354,10.083641,1.437633,1.448509,1.376386,33.986195,63.690159,25.313969,1.023374,63.977528,72.934242,96.03933,NaN,682.52301,429.565869264625,1.93420395594328,0.0458801622429846,0.985727481336529,-8.42208589011722,498.637207352005,2.00191097154418,0.0130439094134511,1.15623222660774,44.7205976427136,474.192933626612,77.8459008263147,0.0115973619192104,1.24123902607217
6,6.046197,27,27.082182,1.2597,1.189145,98.351448,NaN,0.990475118160248,NaN,28.82789,400,399.852081,25,30.202291,9.119937,44.518734,50.010078,401.228973,399.315521,398.69223,5018.120605,10.451477,9.983171,10.061352,1.413363,1.414331,1.350034,33.997719,63.72356,25.322918,1.000858,63.89809,72.940628,96.033829,NaN,683.657043,429.550726394456,1.93413392768283,0.0458689749829358,0.985846012398742,-8.41778447903255,498.64027586339,2.00191825874417,0.0130439397361389,1.15622841965789,44.7210303737413,474.168675892703,77.8266953532879,0.0115957442014386,1.24136887477558
6,6.045129,27,27.08333,1.2597,1.189145,98.351448,NaN,0.990211963653564,NaN,28.82789,400,399.852081,25,30.202291,9.107424,44.665253,50.010078,401.389191,399.566101,398.918213,5015.203125,10.472178,9.982772,10.097118,1.424255,1.423472,1.3599,34.002789,63.861835,25.308517,0.999469876289368,63.842377,72.939865,96.038033,NaN,686.051392,429.553661126694,1.93416248371146,0.0458782959575785,0.985787036068579,-8.42296368902765,498.63895280008,2.00191066666418,0.0130432623605185,1.15624340406532,44.7228237497512,474.180029742913,77.8372370813275,0.011595892353626,1.24132790028714
6,6.047709,27,27.083445,1.2597,1.179507,98.339569,NaN,0.989948868751526,NaN,28.815136,400,399.889191,25,30.195858,9.104368,44.827003,50.010078,401.389191,399.566101,398.918213,5015.203125,10.472178,9.982772,10.097118,1.424255,1.423472,1.3599,34.002789,63.861835,25.308517,0.999469876289368,63.842377,72.939865,96.038033,NaN,686.051392,429.537068625807,1.93405886611145,0.0458532079270565,0.985981643769318,-8.41045330215672,498.625085050233,2.00187293338844,0.0130424088981066,1.15627500921573,44.7230033965607,474.143796134591,77.8081897057028,0.0115936183844539,1.24151736017331
6,6.047709,27,27.083445,1.2597,1.171331,98.345772,NaN,0.989948868751526,NaN,28.798079,400,400.007446,25,30.174631,9.110229,44.910728,50.010078,401.551514,399.648529,399.077271,5022.837402,10.473357,9.994645,10.084095,1.419061,1.424957,1.351376,33.982292,63.953545,25.298916,1.003488,63.830387,72.961784,96.028854,0.113577961921692,677.991943,429.52900705905,1.9340294792366,0.0458510220399242,0.986025884753761,-8.41045330215672,498.632257375352,2.00189224016268,0.0130428191356631,1.15625928744605,44.7230033965607,474.133482692852,77.7998827580718,0.0115929866879902,1.24157082372606
6,6.047071,27,27.081713,1.2597,1.172763,98.361671,NaN,0.990876853466034,NaN,28.794165,400,400.050781,25,30.161743,9.113574,44.884506,50.010078,401.551514,399.648529,399.077271,5022.837402,10.473357,9.994645,10.084095,1.419061,1.424957,1.351376,33.982292,63.953545,25.298916,1.003488,63.830387,72.961784,96.028854,0.113577961921692,677.991943,429.532172957109,1.93405168446237,0.0458569696664525,0.985982862453514,-8.41354657872336,498.652636306139,2.00195317663603,0.0130448925583508,1.15619640883408,44.7202976971843,474.139267634951,77.8024364028465,0.0115941664928992,1.2415139516391
6,6.044865,27,27.082434,1.2597,1.185799,98.346146,NaN,0.990048170089722,NaN,28.795914,400,400.029694,25,30.155426,9.114936,44.7257,50.010078,401.427704,399.584656,398.985504,5026.712402,10.512543,10.013656,10.112276,1.422199,1.42804,1.352266,33.965996,63.696964,25.305426,0.983978152275085,63.90242,72.988861,96.014343,0.337864726781845,676.123596,429.551088110679,1.93415751971444,0.0458797057883418,0.985790522135156,-8.42424405028117,498.633855060286,2.00190009043744,0.0130434403943955,1.15624514173389,44.7214240466598,474.177248448381,77.833907493594,0.0115961491133909,1.24132840096435
6,6.044725,27,27.080147,1.2597,1.199212,98.338486,NaN,0.989843487739563,NaN,28.798372,400,400.055115,25,30.15308,9.121534,44.564873,50.014156,401.474426,399.638367,398.980225,5018.54248,10.466772,9.985245,10.095037,1.429305,1.426048,1.353183,33.95266,63.769123,25.264168,1.009041,63.864525,72.987473,96.013687,0.604564547538757,670.398254,429.564694637263,1.93420945798812,0.0458845145491745,0.985710418351636,-8.42492304697606,498.627634243076,2.00189137508624,0.0130442833349839,1.15623469543652,44.7178512053194,474.192825926549,77.8436775744786,0.0115981934783858,1.24121232468174
6,6.043585,27,27.080894,1.2597,1.203664,98.344727,NaN,0.990330696105957,NaN,28.819462,400,400.004822,25,30.153345,9.129424,44.471916,50.014156,401.474426,399.638367,398.980225,5018.54248,10.466772,9.985245,10.095037,1.429305,1.426048,1.353183,33.95266,63.769123,25.264168,1.009041,63.864525,72.987473,96.013687,0.604564547538757,670.398254,429.572214333612,1.9342559354782,0.0458956595573795,0.985623524818102,-8.43045246456421,498.633989298817,2.00190585899039,0.0130442552817357,1.15622863396918,44.7190182236511,474.210005984378,77.8584271218716,0.011598889494314,1.24113505706018
6,6.0432,27,27.082201,1.2597,1.21306,98.318306,NaN,0.989754259586334,NaN,28.837587,400,399.988098,25,30.150278,9.125184,44.260128,50.014156,401.452576,399.539337,399.025665,5018.510254,10.466521,9.976283,10.082173,1.42845,1.431117,1.353987,33.936367,63.884464,25.267061,0.993698954582214,63.86116,72.906075,96.064926,0.854717254638672,665.419189,429.582532287069,1.93429998388759,0.0459015347792402,0.985551693117671,-8.43232003449748,498.601932843755,2.00181497647496,0.0130417365261316,1.15631268373335,44.7210600555261,474.226983684398,77.8736947063987,0.0115993060254499,1.2410675594691
6,6.041908,27,27.081284,1.2597,1.225002,98.256645,NaN,0.991631805896759,NaN,28.85128,400,400.125763,25,30.147289,9.115917,44.147732,50.014156,401.625214,399.685547,399.149048,5015.742188,10.515483,10.00171,10.097848,1.410637,1.421287,1.350776,33.925312,63.823338,25.256657,0.995829582214355,63.926479,72.897354,96.070244,1.107193,677.087341,429.597848365464,1.93437742517923,0.0459160163373449,0.985416264234207,-8.43858796858092,498.531686580543,2.00162907574329,0.0130381982725097,1.15645732832325,44.7196275004808,474.253104433222,77.8936289923054,0.0116013427983745,1.24091844180691
6,6.044515,27,27.081619,1.2597,1.225002,98.256645,NaN,0.990197896957397,NaN,28.85128,400,400.125763,25,30.147289,9.100697,44.09066,50.014156,401.625214,399.685547,399.149048,5015.742188,10.515483,10.00171,10.097848,1.410637,1.421287,1.350776,33.925312,63.823338,25.256657,0.995829582214355,63.926479,72.897354,96.070244,1.107193,677.087341,429.590690917344,1.93430772209203,0.0458932432549161,0.985559904104961,-8.42594156438844,498.531300086042,2.00162685911404,0.0130380006262719,1.15646171049399,44.7201508482567,474.229024889748,77.8746323493606,0.0115997085237066,1.24104799377851
6,6.040688,27,27.08115,1.2597,1.221873,98.243423,NaN,0.989714741706848,NaN,28.84185,400,400.174591,25,30.157089,9.099627,44.189659,50.014156,401.572906,399.658417,399.119751,5018.374023,10.479243,9.975401,10.089722,1.402284,1.409253,1.344549,33.928379,63.639168,25.238157,0.998192667961121,63.788822,72.951218,96.055023,NaN,718.600708,429.598114254169,1.93439881297156,0.0459258432838863,0.985365878674546,-8.44450754040156,498.51655029992,2.00158879148715,0.0130374024229189,1.15648921514555,44.719418159972,474.260457081176,77.8993914914328,0.0116018569299455,1.24087841419348
6,6.041569,27,27.080132,1.2597,1.225211,98.248528,NaN,0.989717662334442,NaN,28.850086,400,400.137817,25,30.165857,9.111599,44.247902,50.014156,401.3992,399.509155,398.928284,5018.352051,10.470225,9.996302,10.080606,1.41865,1.411912,1.351189,33.959282,63.791069,25.254997,0.97377747297287,63.881886,72.933258,96.064529,NaN,667.658447,429.598984942194,1.93438724086872,0.0459190349281939,0.985396468541209,-8.44023274213288,498.523628722683,2.00161142414515,0.0130383408655235,1.15646290586449,44.7178277709613,474.255213656165,77.893929428811,0.0116020213465428,1.24088971125077
6,6.042868,27,27.079628,1.2597,1.213842,98.274498,NaN,0.989121794700623,NaN,28.84775,400,400.012573,25,30.168297,9.110991,44.393921,50.014156,401.3992,399.509155,398.928284,5018.352051,10.470225,9.996302,10.080606,1.41865,1.411912,1.351189,33.959282,63.791069,25.254997,0.97377747297287,63.881886,72.933258,96.064529,NaN,667.658447,429.584214677852,1.93431167047827,0.045904644091813,0.98552918207529,-8.43393058294168,498.554242550456,2.00169561919533,0.0130403566456814,1.15639028433495,44.7170403707609,474.22810127375,77.8714691777419,0.0116006013751969,1.24102191424731
6,6.040986,27,27.078114,1.2597,1.185431,98.272392,NaN,0.990247070789337,NaN,28.839867,400,400.030304,25,30.171806,9.112091,44.39109,50.014156,401.437103,399.535828,398.965393,5023.765625,10.460406,9.974118,10.077373,1.43193,1.425095,1.355,33.973282,63.801434,25.242496,0.980259954929352,63.781185,72.840225,96.111931,0.190978288650513,771.229553,429.561383301789,1.93425994345649,0.0459134910720739,0.985578383837185,-8.44306152840426,498.553553545451,2.00169907983329,0.0130411107422575,1.15637584035725,44.7146749776801,474.208188149163,77.8535843345272,0.0116001038138617,1.2411013626144
6,6.040986,27,27.078114,1.2597,1.164805,98.300224,NaN,0.990247070789337,NaN,28.83835,400,400.015656,25,30.176575,9.104582,44.30394,50.014156,401.421326,399.527496,398.955414,5022.764648,10.496349,10.005102,10.095177,1.425779,1.426615,1.355978,33.948917,63.582321,25.218794,0.995951056480408,63.831261,72.848412,96.101601,0.433634251356125,674.374451,429.541053615166,1.93418583545357,0.0459079730801734,0.985689621052157,-8.44306152840426,498.585736814174,2.00178572529056,0.013042952153427,1.15630516885314,44.7146749776801,474.182176752676,77.8326271526259,0.0115985106004239,1.24123589533097
6,6.038917,27,27.077833,1.2597,1.151096,98.353043,NaN,0.989210247993469,NaN,28.828474,400,399.964325,25,30.18281,9.103346,44.349365,50.014156,401.421326,399.527496,398.955414,5022.764648,10.496349,10.005102,10.095177,1.425779,1.426615,1.355978,33.948917,63.582321,25.218794,0.995951056480408,63.831261,72.848412,96.101601,0.433634251356125,674.374451,429.533227937767,1.93419193871776,0.0459223937705611,0.985649319960023,-8.45310223946916,498.647131986278,2.00195198535943,0.0130466118582995,1.15616762139284,44.7142359470201,474.183992974123,77.8337488612576,0.0115987558461572,1.24122213999658
6,6.040314,27,27.077065,1.2597,1.155009,98.378174,NaN,0.990039646625519,NaN,28.850599,400,400.015991,25,30.182449,9.097075,44.413307,50.015755,401.489014,399.528809,398.988068,5016.4375,10.493282,9.982061,10.087367,1.431383,1.439973,1.377084,33.953716,63.712521,25.238558,0.988694369792938,63.858051,72.87796,96.068695,0.564890623092651,655.471191,429.533244794624,1.93416861516608,0.0459112259356285,0.985705381554816,-8.44632241062487,498.677071627151,2.00203527042528,0.0130487272310293,1.15609401727559,44.7130360161397,474.174916106148,77.8255026337733,0.0115985660802084,1.24125719953183
