P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.03996,27,27.077499,1.2597,1.160718,98.359955,NaN,0.990326583385468,NaN,28.876308,400,400.004517,25,30.17205,9.10844,44.541473,50.015755,401.489014,399.528809,398.988068,5016.4375,10.493282,9.982061,10.087367,1.431383,1.439973,1.377084,33.953716,63.712521,25.238558,0.988694369792938,63.858051,72.87796,96.068695,0.564890623092651,655.471191,429.539845062427,1.93419860193683,0.0459158483598492,0.985655007024783,-8.44804030757939,498.65550822894,2.00197570502638,0.0130472661516449,1.15614576731769,44.7137141052984,474.185944256431,77.8349149876885,0.0115990346437004,1.24120686490979
6,6.038866,27,27.077599,1.2597,1.162146,98.324432,NaN,0.989440083503723,NaN,28.87748,400,400.009277,25,30.166649,9.121532,44.568501,50.015755,401.57254,399.615051,399.038483,5020.114258,10.46458,9.989488,10.071071,1.434464,1.434595,1.371596,33.94289,63.771984,25.221672,0.98625248670578,63.829315,72.905548,96.06031,0.559824585914612,661.65509,429.544259190981,1.93423300759923,0.0459257969745947,0.985586885012582,-8.45334977186002,498.614321587729,2.00186448572592,0.0130448575388716,1.15623704487058,44.7138703458539,474.198136289081,77.8448594897931,0.0115997337445028,1.24114535237998
6,6.039952,27,27.075687,1.2597,1.150369,98.338242,NaN,0.989796817302704,NaN,28.877941,400,399.948547,25,30.165886,9.119616,44.751213,50.015755,401.182922,399.306244,398.68576,5019.600586,10.485461,10.004056,10.091973,1.429976,1.420977,1.358397,33.958733,63.719761,25.24189,0.965439975261688,63.888779,72.850365,96.103882,0.428706556558609,662.517029,429.529666221901,1.93416162817101,0.0459131489955837,0.985710435420366,-8.44807913098828,498.632492716887,2.00192011571077,0.0130468996619809,1.15617709133021,44.7108829494552,474.170865549082,77.8205643310837,0.0115989751107174,1.24125678975259
6,6.03956,27,27.076122,1.2597,1.144704,98.388458,NaN,0.989416360855103,NaN,28.855734,400,399.88678,25,30.168276,9.108394,44.802261,50.015755,401.182922,399.306244,398.68576,5019.600586,10.485461,10.004056,10.091973,1.429976,1.420977,1.358397,33.958733,63.719761,25.24189,0.965439975261688,63.888779,72.850365,96.103882,0.428706556558609,662.517029,429.525159812678,1.93415176087013,0.0459150602943702,0.985719369728646,-8.44998152609463,498.690047030956,2.00207350645012,0.013049964006219,1.15605572368843,44.7115626276561,474.167906973174,77.8187096034435,0.0115985864165397,1.24127885147831
6,6.040092,27,27.075802,1.2597,1.144704,98.388458,NaN,0.990583896636963,NaN,28.855734,400,399.88678,25,30.168276,9.118344,44.723854,50.015755,401.521515,399.542999,398.996246,5025.335938,10.492901,9.988537,10.090374,1.422576,1.425109,1.356716,33.952785,63.844692,25.27915,0.944538533687592,63.839336,72.87326,96.091507,0.28212583065033,661.322937,429.523697176597,1.93413752365189,0.0459104090671781,0.985748777003499,-8.44739972689655,498.690415644632,2.00207562255824,0.0130501529289357,1.15605155151693,44.7110626353142,474.162539037018,77.8139961189767,0.0115984101816146,1.2413016767531
6,6.039017,27,27.074982,1.2597,1.134613,98.410393,NaN,0.990105628967285,NaN,28.84845,400,399.96637,25,30.16511,9.114687,44.455235,50.015755,401.521515,399.542999,398.996246,5025.335938,10.492901,9.988537,10.090374,1.422576,1.425109,1.356716,33.952785,63.844692,25.27915,0.944538533687592,63.839336,72.87326,96.091507,0.28212583065033,661.322937,429.51670577404,1.93413002911651,0.0459171076887064,0.985743878022789,-8.45261688644632,498.716717359325,2.00214929218249,0.0130520875311303,1.15598546123507,44.7097813841574,474.158957663097,77.8101140852356,0.0115985818409824,1.24130749793511
6,6.039135,27,27.072973,1.2597,1.138492,98.450005,NaN,0.989514172077179,NaN,28.859612,400,399.959869,25,30.16777,9.116809,44.416679,50.015755,401.430054,399.444824,398.931488,5022.901367,10.467575,9.984013,10.068242,1.435678,1.441238,1.368308,33.959904,63.728313,25.322502,0.925123989582062,63.801247,72.951485,96.043365,0.205085068941116,664.697266,429.520204989499,1.93414081124755,0.045917114022851,0.985729438801451,-8.45204417773488,498.764818813031,2.00228580107229,0.0130558928773155,1.15585939875692,44.7066421925382,474.160411494005,77.8088429365359,0.0115996291099564,1.24126880214799
6,6.041734,27,27.072313,1.2597,1.131259,98.47213,NaN,0.990501761436462,NaN,28.886358,400,399.947296,25,30.174942,9.124028,44.598316,50.015755,401.414948,399.489258,398.936493,5018.242676,10.501862,9.999353,10.092382,1.433548,1.445226,1.366928,33.930473,63.743244,25.326456,0.923825204372406,63.829128,72.945503,96.03653,0.147973701357841,672.455688,429.505927386973,1.93404526002086,0.0458924606371017,0.985912311343836,-8.43943217987299,498.791151102124,2.0023589798378,0.0130577452991224,1.15579509781286,44.7056108609733,474.126112789962,77.7804103340321,0.0115978424030648,1.24143622747097
6,6.041456,27,27.072811,1.2597,1.128045,98.472656,NaN,0.989343822002411,NaN,28.912716,400,399.9263,25,30.179369,9.126005,44.550308,50.015755,401.414948,399.489258,398.936493,5018.242676,10.501862,9.999353,10.092382,1.433548,1.445226,1.366928,33.930473,63.743244,25.326456,0.923825204372406,63.829128,72.945503,96.03653,0.147973701357841,672.455688,429.503523288551,1.9340411464594,0.0458940295911315,0.985914328625732,-8.44078101555573,498.791185964365,2.0023573238369,0.0130574859350964,1.15580025336953,44.7063890493112,474.125246781657,77.7803183586303,0.0115975518250351,1.24144844712245
6,6.041998,27,27.07288,1.2597,1.134111,98.448311,NaN,0.989551663398743,NaN,28.941048,400,399.92218,25,30.178577,9.121145,44.405708,50.014587,401.358154,399.453796,398.900757,5020.563477,10.457828,9.972611,10.085468,1.454352,1.444786,1.374601,33.949352,63.771938,25.32645,0.934908747673035,63.784908,72.908012,96.054558,0,754.050171,429.508013118933,1.93404844721211,0.0458909172814171,0.985911479491509,-8.43815131480864,498.762967835542,2.00228114670773,0.01305583581023,1.1558624560206,44.7064968697167,474.127888868601,77.7825305072675,0.011597680806261,1.24143582399648
6,6.040933,27,27.071476,1.2597,1.141811,98.417778,NaN,0.990528285503387,NaN,28.95162,400,399.884491,25,30.190153,9.136796,44.712971,50.014587,401.256866,399.365021,398.778381,5021.161133,10.492558,10.000993,10.10018,1.458349,1.452029,1.381644,33.958393,63.778427,25.306452,0.945915997028351,63.795742,72.845818,96.098557,NaN,681.133911,429.518532972962,1.93410462117578,0.0459022837766221,0.985810912246124,-8.44331870107857,498.729291395102,2.0021954498895,0.0130546462506593,1.15592114630438,44.704302917189,474.145974060959,77.7953919271879,0.011599458605741,1.24132033251482
6,6.040933,27,27.071476,1.2597,1.148385,98.388512,NaN,0.990528285503387,NaN,28.959345,400,399.872528,25,30.201172,9.139302,44.837524,50.014587,401.256866,399.365021,398.778381,5021.161133,10.492558,10.000993,10.10018,1.458349,1.452029,1.381644,33.958393,63.778427,25.306452,0.945915997028351,63.795742,72.845818,96.098557,NaN,681.133911,429.525013577078,1.93412824756999,0.0459040428991026,0.9857753749959,-8.44331870107857,498.695461126111,2.00210439893359,0.0130527109283076,1.15599501738361,44.704302917189,474.154265713564,77.8020717468962,0.0115999666507056,1.2412773946773
6,6.041413,27,27.071592,1.2597,1.151556,98.399742,NaN,0.990015983581543,NaN,28.970932,400,399.94928,25,30.198198,9.132944,44.761913,50.014587,401.471313,399.530121,399.040894,5015.974609,10.456229,9.972581,10.078533,1.464402,1.45697,1.37746,33.942574,63.717377,25.317297,0.935838401317596,63.804428,72.81295,96.127739,NaN,672.881897,429.526819841144,1.93412680006827,0.0459006965428497,0.985784771175626,-8.44098965262123,498.708309192594,2.00213857159359,0.0130533850810404,1.1559681719257,44.7044841872408,474.153892269123,77.8019119258566,0.0115998884338455,1.24128112813787
6,6.039916,27,27.071083,1.2597,1.154185,98.396759,NaN,0.990430355072021,NaN,28.99674,400,399.987183,25,30.187227,9.136476,44.607292,50.014587,401.377838,399.502014,398.957611,5015.813477,10.479107,10.002498,10.085372,1.427493,1.437711,1.356351,33.948875,63.708088,25.338337,0.920288145542145,63.875904,72.80777,96.119873,NaN,677.539307,429.533526610792,1.93417630423814,0.0459144848934928,0.985687839895423,-8.44825383683315,498.705447166946,2.00213265686862,0.0130534884253298,1.15596906918325,44.7036887822983,474.17067570394,77.8148146963418,0.0116011595753435,1.24118635749263
6,6.040761,27,27.070005,1.2597,1.153275,98.389267,NaN,0.990695893764496,NaN,28.991413,400,399.994141,25,30.182318,9.140669,44.483337,50.014587,401.377838,399.502014,398.957611,5015.813477,10.479107,10.002498,10.085372,1.427493,1.437711,1.356351,33.948875,63.708088,25.338337,0.920288145542145,63.875904,72.80777,96.119873,NaN,677.539307,429.530306785504,1.93415042315781,0.045906854666905,0.98573944739453,-8.44415331097116,498.698028251345,2.00211647639495,0.0130536296428718,1.15597393555111,44.7020041734978,474.160341882196,77.8051785297324,0.0116010407135264,1.24122311600441
6,6.039855,27,27.070654,1.2597,1.153275,98.389267,NaN,0.989540457725525,NaN,28.991413,400,399.994141,25,30.182318,9.124783,44.395569,50.014587,401.373169,399.49118,398.955109,5014.877441,10.486277,9.999198,10.085632,1.435226,1.43321,1.364404,33.971127,63.634468,25.340643,0.906023919582367,63.804905,72.857353,96.077965,0,679.720581,429.532797312632,1.9341746665684,0.045914774701218,0.985689382737015,-8.44854986798146,498.697280713913,2.00211218423609,0.0130532463272113,1.15598239532952,44.7030183829439,474.169603247996,77.8134291238657,0.0116012985366369,1.24118525257157
6,6.040874,27,27.070606,1.2597,1.143589,98.413597,NaN,0.989980638027191,NaN,29.014156,400,399.998535,25,30.181211,9.123544,44.307808,50.014587,401.373169,399.49118,398.955109,5014.877441,10.486277,9.999198,10.085632,1.435226,1.43321,1.364404,33.971127,63.634468,25.340643,0.906023919582367,63.804905,72.857353,96.077965,0,679.720581,429.520447960571,1.93411259008639,0.0459032752060005,0.985798036827091,-8.44360498965005,498.7254602912,2.0021881958845,0.0130548836281387,1.15592035947317,44.702943372722,474.147761539204,77.7957741021831,0.0115999831497544,1.24129757459738
6,6.039305,27,27.070595,1.2597,1.146022,98.403214,NaN,0.990568101406097,NaN,29.051113,400,399.919617,25,30.186241,9.116064,44.420616,50.014587,401.30542,399.395447,398.852081,5015.736816,10.453365,9.978665,10.072293,1.426373,1.430323,1.364316,33.956284,63.599331,25.333776,0.936405718326569,63.785297,72.816841,96.125099,0,681.24939,429.527160025626,1.93416332169229,0.0459176427555066,0.985698156444907,-8.45121910384762,498.713470902273,2.00215596668782,0.013054203518991,1.15594641528713,44.7029261828579,474.165553183524,77.8100943629712,0.0116010785354919,1.24120529650477
6,6.041028,27,27.069431,1.2597,1.150251,98.370888,NaN,0.990260064601898,NaN,29.040794,400,399.916626,25,30.180626,9.109296,44.537518,50.009296,401.343109,399.538879,398.895905,5017.338867,10.486239,10.005296,10.103481,1.436733,1.437183,1.365771,33.91164,63.816521,25.332689,0.938439846038818,63.759907,72.770126,96.152977,0.82749080657959,772.611084,429.526591849528,1.93413241158186,0.04590371192349,0.985770542361478,-8.44285773241853,498.677443462691,2.00206308762059,0.0130527531028377,1.15601288025823,44.70110715293,474.153354788474,77.7988515211332,0.011600886441118,1.24125038049526
6,6.041094,27,27.067812,1.2597,1.150888,98.343636,NaN,0.990684807300568,NaN,29.02951,400,399.922668,25,30.177931,9.109805,44.35416,50.009296,401.343109,399.538879,398.895905,5017.338867,10.486239,10.005296,10.103481,1.436733,1.437183,1.365771,33.91164,63.816521,25.332689,0.938439846038818,63.759907,72.770126,96.152977,0.82749080657959,772.611084,429.527038337777,1.93413293482208,0.0459033055571976,0.985770748308032,-8.44253748374206,498.647804598451,2.00198899568523,0.0130519067070101,1.15606066505008,44.6985769759204,474.151660180771,77.7955177934647,0.0116015550774888,1.2412340326886
6,6.04073,27,27.066189,1.2597,1.154844,98.324799,NaN,0.990284085273743,NaN,29.043377,400,399.977661,25,30.178827,9.125414,44.21048,50.009296,401.46109,399.589478,398.950806,5014.577148,10.463768,9.983371,10.08683,1.437974,1.437208,1.373058,33.889862,63.83543,25.324978,0.949789106845856,63.882618,72.826401,96.116013,NaN,664.049561,429.531938620434,1.93415689097041,0.0459075454481078,0.985729259497278,-8.44430373676812,498.62789814464,2.00194111167872,0.0130516191887162,1.15608715035276,44.696040430733,474.158184495069,77.7988008966663,0.0116027293760021,1.24117507867744
6,6.039524,27,27.067097,1.2597,1.158948,98.31691,NaN,0.990169823169708,NaN,29.026354,400,399.977631,25,30.180906,9.122318,44.073956,50.009296,401.46109,399.589478,398.950806,5014.577148,10.463768,9.983371,10.08683,1.437974,1.437208,1.373058,33.889862,63.83543,25.324978,0.949789106845856,63.882618,72.826401,96.116013,NaN,664.049561,429.539298796817,1.93420390884888,0.0459191869083978,0.985640475850183,-8.45015624054196,498.61773102209,2.00191055164585,0.0130505608701981,1.15611897725334,44.6974595351443,474.175739277472,77.814048904843,0.0116033717814655,1.24109833508897
6,6.039524,27,27.067097,1.2597,1.158948,98.31691,NaN,0.990169823169708,NaN,29.026354,400,399.977631,25,30.180906,9.115519,44.004444,50.009296,401.687653,399.708679,399.21225,5016.9375,10.487441,9.991593,10.07623,1.425412,1.432443,1.367662,33.931183,63.815792,25.311651,0.952872037887573,63.880508,72.845055,96.111526,NaN,667.522461,429.539298796817,1.93420390884888,0.0459191869083978,0.985640475850183,-8.45015624054196,498.61773102209,2.00191055164585,0.0130505608701981,1.15611897725334,44.6974595351443,474.175739277472,77.814048904843,0.0116033717814655,1.24109833508897
6,6.036638,27,27.065966,1.2597,1.157782,98.364822,NaN,0.991036534309387,NaN,29.017143,400,400.104095,25,30.188185,9.104553,43.928398,50.009296,401.27774,399.453094,398.771362,5017.180176,10.48844,10.003825,10.099753,1.443814,1.435838,1.371541,33.968571,63.578266,25.32649,0.936769068241119,63.793961,72.848198,96.109245,NaN,676.837402,429.546081100125,1.93427695867456,0.0459441221827466,0.985487396454833,-8.46416508968144,498.674423110543,2.00206713241108,0.0130543986780615,1.15598302351311,44.6956919005841,474.200065348266,77.8322757100606,0.0116054021676192,1.24095502712085
6,6.039087,27,27.064747,1.2597,1.158037,98.423218,NaN,0.990155398845673,NaN,29.006804,400,400.088806,25,30.186914,9.11668,43.864655,50.009296,401.27774,399.453094,398.771362,5017.180176,10.48844,10.003825,10.099753,1.443814,1.435838,1.371541,33.968571,63.578266,25.32649,0.936769068241119,63.793961,72.848198,96.109245,NaN,676.837402,429.539601965616,1.93421232971626,0.0459227645727564,0.985621254060867,-8.45227714296408,498.743327048428,2.00225686914449,0.013058981190093,1.15581978934129,44.6937866675541,474.175967762348,77.8113762071926,0.011604507382668,1.24106070501304
6,6.036654,27,27.065443,1.2597,1.151139,98.484779,NaN,0.991194248199463,NaN,29.009672,400,399.952301,25,30.185919,9.113466,44.066242,50.009296,401.63269,399.657898,399.076111,5021.19043,10.476409,9.987603,10.080857,1.432657,1.433428,1.363331,33.9855,63.587357,25.322531,0.919645726680756,63.84201,72.817017,96.125175,NaN,676.198242,429.539490413921,1.93425266378977,0.0459422039597335,0.98552408671524,-8.4640874105134,498.813674942142,2.00244373166976,0.0130626402350215,1.15567392682912,44.6948744871216,474.190931417623,77.8242797339208,0.0116050921220273,1.24099412756373
6,6.038499,27,27.066063,1.2597,1.144596,98.504379,NaN,0.990577101707458,NaN,29.003656,400,400.022156,25,30.196531,9.108935,44.083931,50.009296,401.629456,399.702545,399.106873,5017.472168,10.474519,10.004869,10.075564,1.411057,1.420033,1.355015,34.004211,63.88126,25.287474,0.950873196125031,63.744987,72.873161,96.087036,0,678.176147,429.527970238299,1.93417976908752,0.0459243100118057,0.985661313477571,-8.45513108116364,498.835612502097,2.00250058073646,0.0130635694780697,1.15563274793447,44.6958435036533,474.166067415477,77.8049989911108,0.0116032725777941,1.24113233171431
6,6.038176,27,27.064884,1.2597,1.137423,98.52536,NaN,0.989641785621643,NaN,29.002954,400,400.096161,25,30.199837,9.095503,44.015388,50.009296,401.629456,399.702545,399.106873,5017.472168,10.474519,10.004869,10.075564,1.411057,1.420033,1.355015,34.004211,63.88126,25.287474,0.950873196125031,63.744987,72.873161,96.087036,0,678.176147,429.521788026057,1.93416263822197,0.0459252153632959,0.98568219864634,-8.45669889553216,498.861214120726,2.00257360872091,0.0130656530293831,1.15556476770148,44.6940007946608,474.15868728398,77.7976193206049,0.011603383006466,1.24115222985015
6,6.038022,27,27.065769,1.2597,1.132935,98.545006,NaN,0.990055739879608,NaN,29.001122,400,400.098755,25,30.189398,9.113827,44.191631,50.009773,401.42804,399.602753,398.959808,5014.587891,10.486297,9.997994,10.102811,1.432141,1.425232,1.362818,33.979336,63.671356,25.290016,0.94667512178421,63.799698,72.862091,96.079651,0.327198356389999,674.348022,429.517787678455,1.93415063211148,0.04592536113994,0.985697930535156,-8.45744642077386,498.882898346927,2.00262883793785,0.0130664283829741,1.15552699831537,44.6953840043994,474.155500649207,77.7961279033908,0.0116027653445284,1.24118245302876
6,6.038483,27,27.065887,1.2597,1.128062,98.541779,NaN,0.99070006608963,NaN,28.998304,400,400.069092,25,30.17651,9.122511,44.554195,50.009773,401.42804,399.602753,398.959808,5014.587891,10.486297,9.997994,10.102811,1.432141,1.425232,1.362818,33.979336,63.671356,25.290016,0.94667512178421,63.799698,72.862091,96.079651,0.327198356389999,674.348022,429.511716575855,1.93412077895467,0.0459200243353716,0.985749760036167,-8.45520874230556,498.879033773795,2.00261802592074,0.0130661453832049,1.15553662018613,44.6955684297345,474.145160830766,77.7879409481712,0.0116020753745964,1.24123781152517
6,6.038105,27,27.064167,1.2597,1.120198,98.517838,NaN,0.990413546562195,NaN,28.982861,400,400.111481,25,30.176056,9.112982,44.617794,50.009773,401.488708,399.675049,399.031616,5021.821289,10.499703,10.017263,10.108653,1.441895,1.433827,1.359822,33.951363,63.627121,25.30065,0.935024380683899,63.838165,72.86409,96.075897,1.173686,740.311768,429.50500412529,1.93410263414843,0.0459212254267256,0.98577137578115,-8.4570435319925,498.853346496545,2.00255496102356,0.0130655796293759,1.15557432397762,44.6928801347898,474.13679762709,77.779111641927,0.0116023836742671,1.24125442509614
6,6.038634,27,27.063076,1.2597,1.113137,98.507339,NaN,0.990180850028992,NaN,28.955471,400,400.109741,25,30.177341,9.108767,44.43261,50.009773,401.472168,399.500824,398.951538,5013.72168,10.492433,9.986094,10.077871,1.432119,1.444004,1.368476,33.963898,63.60746,25.309402,0.927338480949402,63.8452,72.890121,96.069756,NaN,691.307068,429.496588281307,1.93406309268856,0.0459147083157431,0.985838855546136,-8.45447582159375,498.842468852386,2.0025295288375,0.0130655304949418,1.15558649515763,44.6911748748653,474.121655848226,77.7655863434824,0.0116019763114653,1.24131592511619
6,6.040563,27,27.062771,1.2597,1.107276,98.505707,NaN,0.989578187465668,NaN,28.946211,400,399.993805,25,30.182138,9.109683,44.34177,50.009773,401.259644,399.393311,398.829559,5014.90625,10.45012,9.979247,10.067394,1.430911,1.434883,1.35778,33.951138,63.63414,25.358976,0.887307345867157,63.744408,72.857185,96.089172,NaN,663.01178,429.485502838387,1.93399038577889,0.0458962747539595,0.985977409103723,-8.44511410517379,498.840933746652,2.00252647062144,0.0130656028958163,1.15558662780287,44.6906981428727,474.095788794537,77.7443780219009,0.0116005363168309,1.24144527390061
6,6.040563,27,27.062771,1.2597,1.102064,98.483467,NaN,0.989578187465668,NaN,28.94384,400,399.906616,25,30.189299,9.119019,44.20742,50.009773,401.259644,399.393311,398.829559,5014.90625,10.45012,9.979247,10.067394,1.430911,1.434883,1.35778,33.951138,63.63414,25.358976,0.887307345867157,63.744408,72.857185,96.089172,NaN,663.01178,429.480363850491,1.93397164776471,0.0458948796117851,0.986005668757183,-8.44511410517379,498.815232879083,2.0024573161968,0.013064132669724,1.155642479214,44.6906981428727,474.08921378068,77.7390818371271,0.0116001332717408,1.2414793754966
6,6.040187,27,27.061405,1.2597,1.102064,98.483467,NaN,0.990867376327515,NaN,28.94384,400,399.906616,25,30.189299,9.125377,44.153847,50.009773,401.228607,399.37674,398.789429,5016.473145,10.493403,10.006245,10.089918,1.422176,1.422399,1.358651,33.991852,63.706512,25.353546,0.899595379829407,63.791584,72.847321,96.091377,NaN,671.387817,429.481398516503,1.93398171286769,0.0458981659507715,0.985984838972742,-8.44693870948879,498.816804448424,2.0024663470977,0.0130649401018599,1.15562471790515,44.6885629579956,474.091160884089,77.7389883928373,0.011600904545032,1.24144805725339
6,6.04011,27,27.062969,1.2597,1.104216,98.425735,NaN,0.990683317184448,NaN,28.954664,400,399.837311,25,30.199251,9.112679,44.245872,50.009773,401.228607,399.37674,398.789429,5016.473145,10.493403,10.006245,10.089918,1.422176,1.422399,1.358651,33.991852,63.706512,25.353546,0.899595379829407,63.791584,72.847321,96.091377,NaN,671.387817,429.483732217487,1.93399151082906,0.0458994150769,0.985968906502045,-8.44731237580743,498.748283188909,2.00227645643048,0.0130601983401105,1.15579029616652,44.6910076283749,474.096413258746,77.7451219032957,0.0116004801048588,1.24144511083508
6,6.039814,27,27.060535,1.2597,1.11135,98.34449,NaN,0.990829467773438,NaN,28.939869,400,399.889557,25,30.205553,9.10642,44.211349,50.009773,401.366119,399.520691,398.873016,5019.611328,10.47086,9.991796,10.092097,1.414606,1.418153,1.358595,33.984261,63.624989,25.32752,0.937081515789032,63.766647,72.836418,96.102264,NaN,679.05365,429.491580332472,1.93402508072134,0.0459039122701257,0.985913854876413,-8.44874884102995,498.657177369549,2.00203979657353,0.0130562626983039,1.15596357006751,44.6872030239293,474.10536907627,77.7493752894434,0.0116021907875237,1.24136087559863
6,6.038072,27,27.060434,1.2597,1.123744,98.233826,NaN,0.990046501159668,NaN,28.929068,400,399.905579,25,30.212902,9.116487,44.176453,50.009773,401.138672,399.35965,398.761932,5016.191406,10.450705,9.980153,10.083034,1.428995,1.424786,1.368049,34.002148,63.548038,25.327332,0.928479313850403,63.709396,72.87117,96.076942,NaN,680.419983,429.508590392266,1.93411626226015,0.045922463375555,0.985750373759882,-8.45720371618881,498.529354842409,2.00169602372533,0.0130489984026024,1.15624261686042,44.6870451443442,474.13724859254,77.7749352730921,0.0116041931848163,1.24119415123034
6,6.037955,27,27.058828,1.2597,1.134542,98.162834,NaN,0.990538835525513,NaN,28.916269,400,399.858032,25,30.226185,9.129278,44.186577,50.009773,401.138672,399.35965,398.761932,5016.191406,10.450705,9.980153,10.083034,1.428995,1.424786,1.368049,34.002148,63.548038,25.327332,0.928479313850403,63.709396,72.87117,96.076942,NaN,680.419983,429.519555908409,1.93415820067275,0.0459263774167009,0.985685544349775,-8.45777164731601,498.449118812946,2.00148559956112,0.0130452465618407,1.15640215785904,44.6845346416646,474.150102244631,77.7833385294658,0.01160574783962,1.24110269347582
6,6.038527,27,27.059765,1.2597,1.151407,98.169716,NaN,0.990306675434113,NaN,28.915245,400,399.807526,25,30.225412,9.137426,44.170452,50.003967,401.316895,399.443268,398.808441,5016.539551,10.503403,10.008289,10.096777,1.460529,1.457375,1.398819,33.997559,63.61718,25.323359,0.930066466331482,63.811954,72.841057,96.094154,0,680.869019,429.534606488217,1.93420349386717,0.0459258880253537,0.985626095142421,-8.4549951745766,498.455995302814,2.00150082688949,0.0130451487320878,1.15639690317408,44.6859993760377,474.167084957568,77.7981618179492,0.0116063413930792,1.24102937051383
6,6.035306,27,27.05827,1.2597,1.158143,98.181252,NaN,0.990034818649292,NaN,28.903526,400,399.783051,25,30.224163,9.124328,44.275772,50.003967,401.210419,399.311279,398.674866,5015.120117,10.462533,9.981076,10.074894,1.536299,1.520064,1.458703,33.973904,63.702156,25.336048,0.922197461128235,63.828259,72.841614,96.089577,0.843726754188538,796.877197,429.550097067224,1.93431391169283,0.0459558794019056,0.985411927389523,-8.47063242775795,498.471061142494,2.00154665248801,0.0130467960092889,1.15634795760575,44.6836623479981,474.204102063967,77.8261747424377,0.0116093241269502,1.24081486427909
6,6.037634,27,27.059071,1.2597,1.153737,98.192627,NaN,0.9900963306427,NaN,28.885693,400,399.748535,25,30.218407,9.114006,44.563015,50.003967,401.210419,399.311279,398.674866,5015.120117,10.462533,9.981076,10.074894,1.536299,1.520064,1.458703,33.973904,63.702156,25.336048,0.922197461128235,63.828259,72.841614,96.089577,0.843726754188538,796.877197,429.539357404384,1.93423576653066,0.0459343236603072,0.98556419916299,-8.45932986025628,498.483289891902,2.00157676985218,0.0130470759731383,1.15632950160053,44.6849145071582,474.177605598162,77.8057956400053,0.0116073176142653,1.24096420346788
6,6.037546,27,27.059816,1.2597,1.153529,98.23394,NaN,0.99012953042984,NaN,28.895737,400,399.751953,25,30.21315,9.113393,44.567966,50.003967,401.254517,399.36557,398.73114,5014.163086,10.455513,9.99478,10.064016,1.546902,1.524969,1.466606,33.961185,63.651024,25.322517,0.923826515674591,63.744236,72.841202,96.096748,NaN,666.189941,429.539394269548,1.93423737456753,0.0459350379424109,0.985560460852062,-8.45975704488927,498.530199651036,2.00170046992863,0.0130493711084194,1.156234245236,44.6860790989849,474.179034684692,77.8078529421603,0.0116070494556129,1.24096836945933
6,6.034699,27,27.059334,1.2597,1.151925,98.260994,NaN,0.989849448204041,NaN,28.916723,400,399.719147,25,30.210001,9.120502,44.4604,50.003967,401.254517,399.36557,398.73114,5014.163086,10.455513,9.99478,10.064016,1.546902,1.524969,1.466606,33.961185,63.651024,25.322517,0.923826515674591,63.744236,72.841202,96.096748,NaN,666.189941,429.545637754714,1.93430782474718,0.0459595301452608,0.98541191052268,-8.47357999015105,498.562035400688,2.00178788242407,0.0130514468459346,1.15615928421262,44.6853256343437,474.203200891406,77.8267417359647,0.0116087607407336,1.24083601317722
6,6.032585,27,27.058533,1.2597,1.151925,98.260994,NaN,0.989248275756836,NaN,28.916723,400,399.719147,25,30.210001,9.123404,44.377449,50.003967,401.183044,399.223877,398.623871,5015.597168,10.449914,9.978365,10.057786,1.529701,1.515262,1.467119,33.968998,63.6576,25.330849,0.906873881816864,63.741009,72.85334,96.084846,NaN,661.268799,429.551446690087,1.9343644292985,0.0459780501905352,0.985295240782927,-8.48384722883378,498.562959231344,2.00179318455712,0.0130519202015397,1.15614881598248,44.6840734845529,474.222138252185,77.841030670454,0.0116103038973223,1.24072581398819
6,6.032585,27,27.058533,1.2597,1.152864,98.284393,NaN,0.989248275756836,NaN,28.912094,400,399.669373,25,30.20299,9.114355,44.276867,50.003967,401.093903,399.273376,398.612671,5016.143066,10.47673,10.011305,10.085795,1.534412,1.512314,1.456851,33.986614,63.598347,25.321695,0.915278911590576,63.625229,72.773659,96.138718,NaN,666.231995,429.552371879947,1.93436780218141,0.0459783016420871,0.985290188875716,-8.48384722883378,498.590011263471,2.00186601810396,0.0130534689882067,1.15608950585415,44.6840734845529,474.223322105371,77.8419848346119,0.0116103764499069,1.2407197034005
6,6.03089,27,27.058294,1.2597,1.149917,98.302635,NaN,0.990233659744263,NaN,28.885008,400,399.655792,25,30.193785,9.111329,44.123299,50.003967,401.093903,399.273376,398.612671,5016.143066,10.47673,10.011305,10.085795,1.534412,1.512314,1.456851,33.986614,63.598347,25.321695,0.915278911590576,63.625229,72.773659,96.138718,NaN,666.231995,429.55412542299,1.93440261081805,0.0459923708999851,0.985212526165615,-8.4920814493737,498.611375744955,2.00192437549802,0.0130548175538542,1.15604018944128,44.6836998662902,474.235262321457,77.8513182715732,0.0116112223561415,1.24065438402829
6,6.030871,27,27.057425,1.2597,1.154916,98.333733,NaN,0.991317749023438,NaN,28.881599,400,399.740265,25,30.191519,9.125252,43.90522,50.003967,401.168457,399.251953,398.568115,5012.003906,10.475953,10.000826,10.073389,1.536506,1.515608,1.461768,33.993423,63.498768,25.324633,0.900804698467255,63.685452,72.798401,96.116661,NaN,673.27063,429.559102629955,1.934421074359,0.0459938763852267,0.985184606076683,-8.49217376032863,498.648326479303,2.00202690193611,0.0130573891089321,1.15595018777101,44.6823413751252,474.240734031557,77.854672732377,0.0116119727981651,1.24061269442422
6,6.029171,27,27.056339,1.2597,1.153466,98.378448,NaN,0.98999035358429,NaN,28.889545,400,399.736328,25,30.199448,9.127117,43.926014,49.999748,400.999298,399.035431,398.440033,5017.012695,10.451585,9.978608,10.047152,1.525902,1.502373,1.451148,33.985218,63.44421,25.326935,0.910893201828003,63.734035,72.772545,96.146294,0,685.084717,429.562344221352,1.93446140106575,0.0460083987679183,0.985098652819051,-8.50043405578811,498.701263105823,2.00217321139376,0.013060989586956,1.15582312632556,44.6806436047586,474.253627944998,77.8637467096128,0.0116132818231785,1.24052938223945
6,6.029906,27,27.055698,1.2597,1.153731,98.415009,NaN,0.990254640579224,NaN,28.911661,400,399.588989,25,30.203863,9.131758,44.218006,49.999748,400.999298,399.035431,398.440033,5017.012695,10.451585,9.978608,10.047152,1.525902,1.502373,1.451148,33.985218,63.44421,25.326935,0.910893201828003,63.734035,72.772545,96.146294,0,685.084717,429.560586206829,1.93444266490076,0.0460020220391111,0.985137756853143,-8.4968624757405,498.744257451916,2.00229118214115,0.0130637870786735,1.15572263864208,44.6796414891544,474.246306949834,77.8570664250856,0.0116131394121822,1.24055720043724
6,6.029582,27,27.05571,1.2597,1.145771,98.401222,NaN,0.989968061447144,NaN,28.933882,400,399.63269,25,30.201958,9.127055,44.321568,49.999748,401.265167,399.333984,398.700867,5015.945313,10.488832,10.015334,10.074197,1.516685,1.485786,1.442667,33.978863,63.626495,25.254406,0.962949931621552,63.65287,72.797577,96.133385,0.588774979114532,766.297363,429.553634530883,1.93442275529854,0.0460027318714777,0.985162661212456,-8.49843684580333,498.728309446866,2.00224821798459,0.0130628680257949,1.15575752097963,44.6796602496763,474.239332530524,77.8514590829931,0.0116127062356401,1.24059335459944
6,6.027874,27,27.056162,1.2597,1.14724,98.383095,NaN,0.990026772022247,NaN,28.951992,400,399.754944,25,30.205038,9.126038,44.204823,49.999748,401.265167,399.333984,398.700867,5015.945313,10.488832,10.015334,10.074197,1.516685,1.485786,1.442667,33.978863,63.626495,25.254406,0.962949931621552,63.65287,72.797577,96.133385,0.588774979114532,766.297363,429.559774023438,1.93447378793018,0.0460181123058202,0.985060574006056,-8.50673736490398,498.706838042437,2.00218883895471,0.0130614016551313,1.15580910027291,44.6803668913571,474.257770365716,77.8668709266618,0.0116136202551179,1.24050528683752
6,6.026738,27,27.056602,1.2597,1.15828,98.332672,NaN,0.990227341651917,NaN,28.964314,400,399.804138,25,30.212019,9.1087,44.112797,49.999748,401.281616,399.380829,398.65921,5017.16748,10.457074,9.99758,10.074552,1.550661,1.512756,1.464724,33.99131,63.630936,25.265238,0.937531411647797,63.633438,72.829887,96.125511,NaN,660.207031,429.573768663394,1.93454386754562,0.0460310428113288,0.984938723265755,-8.51225907395184,498.648048426922,2.00202904628037,0.0130578053983229,1.15594213268376,44.6810547639079,474.282881247947,77.8876489159694,0.0116149488401553,1.24038271924547
6,6.028306,27,27.056501,1.2597,1.155039,98.28952,NaN,0.990390419960022,NaN,28.989841,400,399.767029,25,30.21483,9.105731,43.982712,49.999748,401.206116,399.296692,398.691254,5023.939453,10.463647,9.998449,10.070027,1.559582,1.539659,1.486424,34.028,63.608101,25.267117,0.924016058444977,63.70039,72.853127,96.109528,NaN,665.057068,429.566269771398,1.93449022170177,0.0460164102577,0.98504252101939,-8.5046377674521,498.598281304403,2.0018954246079,0.0130550093361041,1.15604998154031,44.6808968666556,474.263932645956,77.872250397027,0.0116138359250801,1.240478775829
6,6.028407,27,27.054981,1.2597,1.148053,98.266441,NaN,0.990081787109375,NaN,29.011726,400,399.746216,25,30.202301,9.110534,43.928204,49.999748,401.206116,399.296692,398.691254,5023.939453,10.463647,9.998449,10.070027,1.559582,1.539659,1.486424,34.028,63.608101,25.267117,0.924016058444977,63.70039,72.853127,96.109528,NaN,665.057068,429.559110672652,1.93446242801751,0.0460136523844097,0.985085597699958,-8.50414690583995,498.573353063893,2.0018336523987,0.0130543801865514,1.1560885925766,44.6785205363076,474.252411295382,77.8611159620269,0.0116138561156362,1.24051462132134
6,6.028716,27,27.054514,1.2597,1.148053,98.266441,NaN,0.989910185337067,NaN,29.011726,400,399.746216,25,30.202301,9.098169,43.770897,49.999748,401.173431,399.28476,398.621765,5023.615234,10.455917,9.988129,10.078881,1.560609,1.528627,1.478453,34.044666,63.646381,25.26836,0.917596817016602,63.714577,72.796852,96.130119,NaN,671.242126,429.558261796752,1.93445414995705,0.0460109408963551,0.985102637056823,-8.50264519962309,498.573891616513,2.00183674380364,0.0130546562496348,1.1560824910955,44.6777904194333,474.248963250904,77.857769017503,0.0116138679393876,1.24052516429506
6,6.028716,27,27.054514,1.2597,1.143909,98.239159,NaN,0.989910185337067,NaN,29.013435,400,399.707642,25,30.200895,9.087269,43.607498,49.999748,401.136688,399.386169,398.764069,5021.349121,10.454428,9.987818,10.099761,1.551229,1.523766,1.46931,34.063175,63.459126,25.276104,0.908136427402496,63.636002,72.745522,96.159233,NaN,674.047058,429.554179485297,1.93443926708695,0.0460098307245621,0.985124900296931,-8.50264519962309,498.542350430502,2.0017518193334,0.0130528501214249,1.15615167065892,44.6777904194333,474.243739279535,77.8535579665643,0.0116135477671338,1.24055210012647
6,6.026658,27,27.054569,1.2597,1.146238,98.22242,NaN,0.990455448627472,NaN,29.006409,400,399.624359,25,30.207161,9.094596,43.782162,49.999748,401.136688,399.386169,398.764069,5021.349121,10.454428,9.987818,10.099761,1.551229,1.523766,1.46931,34.063175,63.459126,25.276104,0.908136427402496,63.636002,72.745522,96.159233,NaN,674.047058,429.562127398204,1.93450277044715,0.0460285187421931,0.984998911409873,-8.51264795649001,498.522933793677,2.00169934374791,0.0130517093229297,1.15619487669776,44.6778764080054,474.266093635994,77.8716453067354,0.0116148915279778,1.24043772308052
6,6.027007,27,27.052969,1.2597,1.153201,98.23278,NaN,0.989982008934021,NaN,29.008112,400,399.746521,25,30.214376,9.107829,43.994328,49.999748,401.368073,399.406067,398.892456,5018.941895,10.503515,9.990715,10.093645,1.527626,1.516134,1.456129,34.053905,63.632217,25.222534,0.943970024585724,63.657333,72.77034,96.134773,NaN,674.693542,429.568027256662,1.93451842297526,0.0460273201773443,0.984980786568023,-8.51095148515645,498.536757666803,2.00174219037398,0.0130533410965668,1.15614765698203,44.6753748672439,474.269729558186,77.8726326940557,0.0116158790028185,1.24039421591279
6,6.026766,27,27.053665,1.2597,1.158207,98.286224,NaN,0.989670872688293,NaN,29.001629,400,399.835205,25,30.227617,9.12347,44.053955,49.999748,401.368073,399.406067,398.892456,5018.941895,10.503515,9.990715,10.093645,1.527626,1.516134,1.456129,34.053905,63.632217,25.222534,0.943970024585724,63.657333,72.77034,96.134773,NaN,674.693542,429.57361986653,1.93454285524133,0.046030777399718,0.984940657381443,-8.51212296599505,498.597740755317,2.00190393762875,0.0130564676873589,1.15602129200896,44.6764630514758,474.279114412246,77.8810443561859,0.0116161215285957,1.240356652413
6,6.026878,27,27.054226,1.2597,1.155157,98.323227,NaN,0.990121245384216,NaN,29.007189,400,399.861481,25,30.233244,9.114761,44.140461,50.002552,401.364227,399.264252,398.781189,5017.59375,10.471451,9.970164,10.058043,1.52472,1.50399,1.452564,34.033665,63.647758,25.212532,0.960738301277161,63.730049,72.785583,96.141029,0.188064202666283,673.294739,429.570308167109,1.93452890285046,0.0460289768406679,0.984963185178827,-8.51157853894887,498.639868745957,2.00201537910634,0.0130585850412536,1.15593500681076,44.6773401497994,474.274868358847,77.8783026473304,0.011615593201127,1.24038720679737
6,6.025409,27,27.052727,1.2597,1.145678,98.365211,NaN,0.990065634250641,NaN,29.027239,400,399.816315,25,30.23111,9.120054,44.461819,50.002552,401.322174,399.207336,398.745972,5019.689453,10.501303,9.992879,10.059764,1.538723,1.517612,1.470368,34.021942,63.625824,25.202122,0.960816204547882,63.599361,72.70031,96.19413,0.448548406362534,676.869873,429.565006629788,1.93453422869113,0.0460393376554414,0.984933069339908,-8.51871989358898,498.690124009665,2.00215592778167,0.0130622495231903,1.15580944102817,44.6749964992885,474.27499664353,77.8765850508788,0.0116163174732138,1.24036333823881
6,6.02486,27,27.052477,1.2597,1.144022,98.394958,NaN,0.989888787269592,NaN,29.034527,400,399.796783,25,30.226482,9.119152,44.551659,50.002552,401.322174,399.207336,398.745972,5019.689453,10.501303,9.992879,10.059764,1.538723,1.517612,1.470368,34.021942,63.625824,25.202122,0.960816204547882,63.599361,72.70031,96.19413,0.448548406362534,676.869873,429.564883565411,1.93454299522634,0.0460437166848966,0.984911693054286,-8.5213891259155,498.72479263536,2.00225011990736,0.0130643654221023,1.1557311936653,44.6746056205612,474.277783527247,77.8785281908351,0.011616607764632,1.24034511475524
6,6.025906,27,27.050568,1.2597,1.136925,98.444725,NaN,0.990275919437408,NaN,29.036423,400,399.766144,25,30.218994,9.121079,44.519772,50.002552,401.287476,399.133148,398.633728,5017.864746,10.517625,9.991875,10.064929,1.552786,1.533061,1.474709,33.976891,63.676369,25.192322,0.969729363918304,63.639736,72.73101,96.185585,0.728916823863983,676.052429,429.555019906866,1.93448947805132,0.0460326267387495,0.985007438851177,-8.51630364400478,498.784503762653,2.00241753267848,0.0130687864797135,1.15558112211972,44.671620778893,474.256780414116,77.8592761523281,0.0116162329194243,1.24042375419055
6,6.025128,27,27.050373,1.2597,1.140774,98.432251,NaN,0.991088390350342,NaN,29.044371,400,399.730591,25,30.221924,9.121723,44.497623,50.002552,401.359711,399.114441,398.685303,5020.099609,10.488952,9.970235,10.03725,1.547958,1.538422,1.491449,33.985954,63.539593,25.243177,0.912910103797913,63.584236,72.761024,96.147766,0.792542815208435,665.47937,429.560948360619,1.93452414988749,0.0460404918138091,0.984943887074992,-8.52008608961677,498.770313292534,2.00238002980594,0.0130680767742868,1.15560994197847,44.6713158749882,474.268724187729,77.8686682657814,0.0116170582165694,1.24035919904042
6,6.02683,27,27.051014,1.2597,1.143318,98.430046,NaN,0.989750862121582,NaN,29.054798,400,399.718536,25,30.223846,9.124223,44.449593,50.002552,401.359711,399.114441,398.685303,5020.099609,10.488952,9.970235,10.03725,1.547958,1.538422,1.491449,33.985954,63.539593,25.243177,0.912910103797913,63.584236,72.761024,96.147766,0.792542815208435,665.47937,429.558778674467,1.93448767575751,0.0460262261383145,0.985024067596128,-8.51181186388146,498.76702735726,2.00236893241258,0.0130675517643906,1.15562382811323,44.6723181424875,474.256665870904,77.8597257192003,0.0116160127169042,1.24043125175285
6,6.023646,27,27.051203,1.2597,1.147831,98.440872,NaN,0.990010142326355,NaN,29.048958,400,399.752838,25,30.219736,9.111535,44.411201,50.002552,401.366913,399.244415,398.777985,5015.867676,10.503316,9.986625,10.054871,1.545063,1.52192,1.47771,33.998062,63.634361,25.227741,0.915985107421875,63.636829,72.820404,96.114319,0.632010102272034,661.664673,429.571969227357,1.93458920837566,0.0460554053221255,0.984824381512702,-8.52729223727169,498.779320474639,2.00240135062123,0.0130681560259959,1.15559906739002,44.6726136593699,474.292525846925,77.8888667272841,0.0116181202645339,1.24024949458921
6,6.023542,27,27.050322,1.2597,1.15759,98.427605,NaN,0.991035223007202,NaN,29.04155,400,399.815338,25,30.220091,9.101117,44.390194,50.002552,401.45871,399.274353,398.821533,5011.184082,10.487202,9.971725,10.034921,1.539651,1.527385,1.486915,33.979168,63.503387,25.235685,0.90994518995285,63.522335,72.81028,96.127357,0.351194828748703,662.686829,429.581865434873,1.93462703228949,0.046058934989136,0.984766386420899,-8.52779798240414,498.765003005433,2.00236591806248,0.0130677996321654,1.15562096158436,44.6712361306147,474.304780068662,77.8976774013656,0.0116192924746236,1.24017280452459
6,6.023009,27,27.049793,1.2597,1.165299,98.429062,NaN,0.990699291229248,NaN,29.049946,400,399.824982,25,30.213741,9.085166,44.361107,50.002552,401.45871,399.274353,398.821533,5011.184082,10.487202,9.971725,10.034921,1.539651,1.527385,1.486915,33.979168,63.503387,25.235685,0.90994518995285,63.522335,72.81028,96.127357,0.351194828748703,662.686829,429.590920086703,1.93466899106744,0.0460656863876575,0.984695792323341,-8.53039003026038,498.767295638708,2.00237394848416,0.0130682089315171,1.15561041340241,44.6704089713189,474.318895134493,77.9084168348739,0.0116204104647927,1.24009202501967
6,6.022233,27,27.04763,1.2597,1.165299,98.429062,NaN,0.989949345588684,NaN,29.049946,400,399.824982,25,30.213741,9.109303,44.342552,50.011486,401.242676,399.226166,398.729675,5008.802734,10.513092,9.989,10.067707,1.552957,1.51885,1.466993,33.968201,63.449497,25.210699,0.927865564823151,63.679008,72.791313,96.128166,0.0934323742985725,664.50708,429.59305035422,1.93468978914003,0.0460725093368358,0.984653087513536,-8.53416412997336,498.769785282051,2.00238825616687,0.0130694885589777,1.15558226707086,44.6670267140343,474.3236828473,77.9096509092279,0.0116217382187995,1.24003395141866
6,6.022233,27,27.04763,1.2597,1.168034,98.432152,NaN,0.989949345588684,NaN,29.034069,400,399.797058,25,30.205549,9.124606,44.179527,50.011486,401.457184,399.344818,398.874237,5012.929688,10.493978,9.96904,10.053751,1.534422,1.522112,1.476055,33.946156,63.425537,25.191956,0.924243330955505,63.608807,72.822838,96.118881,0.182675778865814,757.521912,429.595743360418,1.93469960628396,0.0460732423814939,0.984638465542333,-8.53416412997336,498.773356019255,2.00239786575665,0.0130696929568584,1.15557449945407,44.6670267140343,474.327129263835,77.912430221156,0.0116219494462297,1.24001623702394
6,6.02128,27,27.047867,1.2597,1.162847,98.432266,NaN,0.990638256072998,NaN,29.025585,400,399.877747,25,30.19743,9.127295,44.105377,50.011486,401.457184,399.344818,398.874237,5012.929688,10.493978,9.96904,10.053751,1.534422,1.522112,1.476055,33.946156,63.425537,25.191956,0.924243330955505,63.608807,72.822838,96.118881,0.182675778865814,757.521912,429.593252120705,1.93470653215514,0.046080233642919,0.984613756490006,-8.53879957990517,498.773214977423,2.00239665258774,0.0130695602781483,1.15557729655662,44.6673973182658,474.329836126175,77.9149009581971,0.0116220020020921,1.24000599105627
6,6.022016,27,27.047298,1.2597,1.161178,98.442741,NaN,0.990674555301666,NaN,29.023605,400,399.851624,25,30.19351,9.120218,44.091892,50.011486,401.389923,399.322235,398.863983,5009.297852,10.478231,9.970097,10.044952,1.546341,1.527363,1.477904,33.956161,63.498367,25.202148,0.93210756778717,63.651447,72.773911,96.144043,0.405264109373093,832.281128,429.589588290226,1.93468081297164,0.046073313032305,0.984663182188432,-8.53521958218619,498.785974328613,2.00243299137291,0.0130705898085755,1.1555435703385,44.6665075511625,474.320145850894,77.9063953954917,0.0116216802112264,1.24004699773345
6,6.023089,27,27.046713,1.2597,1.167551,98.459846,NaN,0.98991072177887,NaN,29.013245,400,399.850037,25,30.200251,9.112185,44.132992,50.011486,401.543945,399.287537,398.985382,5011.469238,10.551253,9.982676,10.050953,1.547093,1.523908,1.489162,33.970768,63.407322,25.20779,0.9111567735672,63.601692,72.815742,96.128937,0,713.576172,429.592917996836,1.93467493086868,0.0460655866295424,0.984688150125475,-8.53000096880885,498.806412629198,2.00249004976772,0.013072067306164,1.15549300649895,44.6655927492199,474.317401038321,77.9034714625309,0.0116217917525343,1.24005205883647
6,6.019848,27,27.047159,1.2597,1.164143,98.473434,NaN,0.990131258964539,NaN,29.025253,400,399.848846,25,30.211369,9.127583,44.186611,50.011486,401.543945,399.287537,398.985382,5011.469238,10.551253,9.982676,10.050953,1.547093,1.523908,1.489162,33.970768,63.407322,25.20779,0.9111567735672,63.601692,72.815742,96.128937,0,713.576172,429.598458868377,1.93474957183145,0.0460931802364781,0.984528051417813,-8.54576596268026,498.821600152468,2.00252934966267,0.0130727020604912,1.155464704441,44.6662901893443,474.344123193721,77.9255634152501,0.0116232162286634,1.23992163756144
6,6.022796,27,27.045319,1.2597,1.139258,98.481918,NaN,0.989851891994476,NaN,29.040218,400,399.925171,25,30.219093,9.130051,44.237995,50.011486,401.641388,399.324097,399.045441,5009.829102,10.523251,9.965062,10.031335,1.546,1.524721,1.4857,34.019279,63.60939,25.203791,0.914711952209473,63.561527,72.777641,96.146515,0.091402068734169,680.220215,429.565860850042,1.93458121165815,0.0460605790317704,0.984823488981895,-8.53142592550142,498.833519563402,2.00256789614569,0.0130743519818032,1.15541951147553,44.6634128007842,474.282881993473,77.8739431968314,0.0116203425237706,1.24020805522354
6,6.021218,27,27.045412,1.2597,1.114932,98.493629,NaN,0.990473806858063,NaN,29.045309,400,399.971832,25,30.219513,9.122198,44.242443,50.011486,401.641388,399.324097,399.045441,5009.829102,10.523251,9.965062,10.031335,1.546,1.524721,1.4857,34.019279,63.60939,25.203791,0.914711952209473,63.561527,72.777641,96.146515,0.091402068734169,680.220215,429.546238567874,1.93453617201444,0.0460679327387494,0.984866942440198,-8.53910117097865,498.846943547428,2.00260369011003,0.0130750714026785,1.1553913631343,44.6635582376266,474.267180348188,77.8613961121241,0.0116193355005323,1.24029033421068
6,6.022138,27,27.045328,1.2597,1.102446,98.483421,NaN,0.99011892080307,NaN,29.051292,400,399.994812,25,30.222725,9.122427,44.135223,50.011486,401.549622,399.282867,399.071747,5014.922852,10.538522,9.97551,10.040707,1.542272,1.524963,1.483735,34.011414,63.545338,25.226719,0.888012290000916,63.610626,72.760078,96.164993,0.160962179303169,681.106201,429.531412489867,1.93446666172213,0.0460564943563435,0.984984743174603,-8.5346261907431,498.835245803749,2.00257250950057,0.0130744460530961,1.15541585993212,44.6634268753349,474.24268453864,77.8415449746248,0.0116178739286232,1.24041523814806
6,6.021451,27,27.045906,1.2597,1.086057,98.467743,NaN,0.990826308727264,NaN,29.056309,400,399.968964,25,30.225199,9.114723,44.021622,50.011547,401.487183,399.199799,398.943481,5016.959473,10.56382,9.988044,10.05372,1.538764,1.52312,1.472797,34.019569,63.476463,25.207359,0.902080416679382,63.582909,72.737343,96.179054,0.24641190469265,682.60614,429.51715770135,1.93442622094434,0.046058139936745,0.985034914235773,-8.53796778449384,498.816465914919,2.0025199416664,0.0130730671366457,1.15546269560335,44.6643307666591,474.229161855726,77.8313460354706,0.0116167685095355,1.24049391089362
6,6.022393,27,27.043037,1.2597,1.073687,98.469162,NaN,0.990066051483154,NaN,29.073433,400,399.941559,25,30.223011,9.117347,44.123844,50.011547,401.487183,399.199799,398.943481,5016.959473,10.56382,9.988044,10.05372,1.538764,1.52312,1.472797,34.019569,63.476463,25.207359,0.902080416679382,63.582909,72.737343,96.179054,0.24641190469265,682.60614,429.50238179378,1.93435652015705,0.0460465399145971,0.98515354128653,-8.53338593485694,498.821406109959,2.00254332886628,0.0130748589429893,1.15542184281463,44.6598440040511,474.201366280744,77.8054526798634,0.0116164359881434,1.24059284448078
6,6.021564,27,27.04454,1.2597,1.071259,98.473679,NaN,0.990560710430145,NaN,29.087891,400,399.961761,25,30.230772,9.124725,44.213299,50.011547,401.534027,399.281799,399.056702,5012.777344,10.543978,9.987013,10.047041,1.527818,1.512643,1.461217,34.015068,63.54538,25.171309,0.923849701881409,63.624634,72.680428,96.200371,0.312228739261627,681.781433,429.502269794907,1.93437003303347,0.0460531771722338,0.985120794627686,-8.53741812836518,498.82489612441,2.0025474322561,0.0130742681236433,1.15543004882979,44.6621945566228,474.20785467178,77.8125099072455,0.0116161152078823,1.24058265796147
6,6.023248,27,27.04273,1.2597,1.078358,98.463493,NaN,0.990757584571838,NaN,29.097828,400,400.014954,25,30.236702,9.127976,44.140583,50.011547,401.629028,399.419769,399.101807,5013.55127,10.530106,9.977787,10.057224,1.519985,1.509895,1.459657,34.008568,63.538086,25.162769,0.91698431968689,63.619267,72.730461,96.190186,0.396142303943634,674.517761,429.504632120494,1.93435037054111,0.0460402775310403,0.985175641619237,-8.52922772085265,498.815209182491,2.00252773339365,0.0130746656982939,1.15543207229993,44.6593638721577,474.198851422583,77.8030523200011,0.011616428569913,1.24060106525616
