P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.0213,27,27.043461,1.2597,1.076667,98.44062,NaN,0.990516543388367,NaN,29.100765,400,400.031647,25,30.233032,9.132795,43.994198,50.011547,401.629028,399.419769,399.101807,5013.55127,10.530106,9.977787,10.057224,1.519985,1.509895,1.459657,34.008568,63.538086,25.162769,0.91698431968689,63.619267,72.730461,96.190186,0.396142303943634,674.517761,429.50832321537,1.9343965415634,0.0460569492512194,0.985077091422253,-8.53870229296916,498.787939103297,2.00245177642391,0.0130727200808934,1.15549898938792,44.6605071109035,474.215904806935,77.8176874427112,0.0116171247263358,1.24052439892425
6,6.023375,27,27.043999,1.2597,1.069531,98.468712,NaN,0.990836560726166,NaN,29.088402,400,400.015198,25,30.225746,9.123758,43.979961,50.011547,401.617615,399.411591,399.185272,5017.006348,10.519484,9.966887,10.047529,1.527537,1.519279,1.46457,33.980228,63.53627,25.155062,0.912498652935028,63.538548,72.685928,96.218666,0.488030672073364,674.754822,429.49558643988,1.93431525190828,0.046036794191973,0.985230226912206,-8.52861010624036,498.819779459037,2.0025355670887,0.0130742598013735,1.15543547563868,44.6613484943958,474.188000602264,77.7958489840386,0.0116151564459077,1.24067676047921
6,6.022856,27,27.041885,1.2597,1.069531,98.468712,NaN,0.990063607692719,NaN,29.088402,400,400.015198,25,30.225746,9.116102,44.018307,50.011547,401.426086,399.34314,399.033997,5017.044922,10.538554,9.98878,10.066511,1.546696,1.532742,1.476062,33.988251,63.344311,25.10615,0.94808042049408,63.575848,72.72937,96.173424,0.678824484348297,675.597412,429.497013979989,1.93432917129642,0.0460413554667043,0.985201528735285,-8.53113412121229,498.822211445154,2.00254954920727,0.0130755110656577,1.15540799825989,44.6580423148211,474.190429982899,77.7952368783344,0.0116163161957571,1.24063143738139
6,6.025135,27,27.041176,1.2597,1.064366,98.515366,NaN,0.989656865596771,NaN,29.060196,400,399.952362,25,30.228386,9.118469,43.954857,50.011547,401.426086,399.34314,399.033997,5017.044922,10.538554,9.98878,10.066511,1.546696,1.532742,1.476062,33.988251,63.344311,25.10615,0.94808042049408,63.575848,72.72937,96.173424,0.678824484348297,675.597412,429.48565581733,1.93424949515714,0.0460199470262489,0.9853554408978,-8.52005205567491,498.876928326308,2.00269927408618,0.0130790162044959,1.15528191419156,44.6569334333039,474.161645435401,77.7711745095572,0.0116148899235386,1.24076912438326
6,6.025135,27,27.041176,1.2597,1.064747,98.548492,NaN,0.989656865596771,NaN,29.05324,400,399.976501,25,30.23982,9.09609,44.027718,50.011547,401.598389,399.411621,399.157715,5013.506348,10.527246,9.972899,10.041983,1.558505,1.550412,1.501761,34.013287,63.50037,25.109451,0.93215137720108,63.604897,72.797089,96.133087,1.379203,698.794983,429.486031237362,1.93425086423118,0.046020049193108,0.985353384485501,-8.52005205567491,498.915196822665,2.00280223442247,0.0130812065171492,1.15519907910204,44.6569334333039,474.16212587271,77.7715617192159,0.0116149193891305,1.24076664154955
6,6.024364,27,27.040728,1.2597,1.068988,98.602203,NaN,0.990581393241882,NaN,29.054281,400,400.012665,25,30.250898,9.092053,44.023582,50.011547,401.400208,399.287964,398.935974,5016.696777,10.551231,9.987713,10.073311,1.54482,1.532373,1.481564,34.03474,63.60413,25.122345,0.897893488407135,63.665863,72.808212,96.137482,NaN,749.693542,429.492330996455,1.93428677817725,0.046027958801894,0.985287850630269,-8.52380083163098,498.977754718433,2.00297210182572,0.0130850223896681,1.15505922198854,44.6562327462714,474.174208645411,77.7807553468404,0.0116158746441158,1.24069726481586
6,6.025224,27,27.042442,1.2597,1.078983,98.6185,NaN,0.99019056558609,NaN,29.038725,400,399.950226,25,30.252436,9.107109,43.917103,50.011547,401.400208,399.287964,398.935974,5016.696777,10.551231,9.987713,10.073311,1.54482,1.532373,1.481564,34.03474,63.60413,25.122345,0.897893488407135,63.665863,72.808212,96.137482,NaN,749.693542,429.499813396153,1.93429962973299,0.0460230847500819,0.985281512422052,-8.51961934104617,498.994609932095,2.00301140788791,0.0130850846002902,1.15504081204625,44.6589134514539,474.180709622946,77.7880792936386,0.0116154537664277,1.24069026889534
6,6.024034,27,27.043772,1.2597,1.088256,98.610016,NaN,0.989615321159363,NaN,29.038841,400,399.947693,25,30.24304,9.109882,43.861214,49.999954,401.671539,399.482239,399.191833,5012.989258,10.522635,9.954885,10.059717,1.550176,1.530667,1.476256,34.038723,63.434204,25.122587,0.874712467193604,63.623947,72.766563,96.158157,NaN,680.389893,429.512221927338,1.93436485167111,0.0460360248061273,0.985165774487878,-8.52540547742836,498.983282854385,2.00297625845106,0.0130837364495153,1.15507918356192,44.6609934884339,474.205144090788,77.8093913767686,0.0116163162030152,1.2405847413065
6,6.02421,27,27.043001,1.2597,1.090728,98.609062,NaN,0.989794611930847,NaN,29.043102,400,399.99826,25,30.239426,9.109484,43.93261,49.999954,401.624329,399.395721,399.137238,5013.738281,10.532041,9.973234,10.046804,1.533092,1.519185,1.461121,34.06073,63.482544,25.082167,0.9073326587677,63.547363,72.768204,96.170601,0,682.654297,429.514173317622,1.93436901286618,0.0460351412496517,0.985162189559744,-8.52454965802542,498.98306648138,2.00297838993164,0.0130841298674918,1.15507157308647,44.6597877021568,474.20570886679,77.808909359829,0.0116167194880906,1.2405698752375
6,6.023703,27,27.042324,1.2597,1.090889,98.593346,NaN,0.9904425740242,NaN,29.032154,400,400.00415,25,30.243549,9.099631,43.931999,49.999954,401.624329,399.395721,399.137238,5013.738281,10.532041,9.973234,10.046804,1.533092,1.519185,1.461121,34.06073,63.482544,25.082167,0.9073326587677,63.547363,72.768204,96.170601,0,682.654297,429.515725937897,1.93438318550511,0.0460396392884479,0.985133312672308,-8.52701505285836,498.965690804702,2.00293403256977,0.01308349195409,1.1551019873674,44.6587289030156,474.20989642704,77.8114619287503,0.0116172999966391,1.24053777384435
6,6.022906,27,27.041945,1.2597,1.085368,98.532257,NaN,0.990369856357574,NaN,29.024467,400,399.999054,25,30.244883,9.106163,43.884209,49.999954,401.609406,399.387604,399.09201,5017.989258,10.555827,9.981635,10.06607,1.528556,1.513419,1.458318,34.045883,63.582993,25.101311,0.881369829177856,63.58437,72.730232,96.186539,0.263598561286926,683.978394,429.51247845892,1.93438472467984,0.0460451632612996,0.985118997110033,-8.53089095265437,498.895557813112,2.00274669116126,0.013079677824285,1.15524964126232,44.6581361542604,474.209996318569,77.8110817298094,0.0116174873615496,1.24053138395131
6,6.022151,27,27.042114,1.2597,1.075202,98.458939,NaN,0.989989519119263,NaN,29.038559,400,400.014038,25,30.248264,9.124048,43.792854,49.999954,401.695709,399.42099,399.148987,5012.118164,10.510931,9.957451,10.038954,1.533662,1.51866,1.471226,34.019348,63.468403,25.122999,0.871487557888031,63.648907,72.764137,96.182045,0.410527408123016,676.307739,429.504539819019,1.93436845338266,0.0460490737014661,0.985132006374572,-8.53456296104696,498.810656050887,2.00251764830988,0.0130747290941473,1.15543548951374,44.6584004678209,474.204482093309,77.8068421799622,0.0116170684070631,1.24056245611687
6,6.021986,27,27.04171,1.2597,1.081715,98.439255,NaN,0.989659786224365,NaN,29.050545,400,400.080597,25,30.243834,9.140862,43.846321,49.999954,401.695709,399.42099,399.148987,5012.118164,10.510931,9.957451,10.038954,1.533662,1.51866,1.471226,34.019348,63.468403,25.122999,0.871487557888031,63.648907,72.764137,96.182045,0.410527408123016,676.307739,429.51140957058,1.93439627539537,0.0460522711703227,0.985087827828332,-8.53536549950513,498.788376890873,2.00245911489951,0.0130736661564778,1.15547964298589,44.6577686155366,474.21377717094,77.8138438584192,0.0116178315875085,1.24050823637685
6,6.024152,27,27.041513,1.2597,1.083186,98.469498,NaN,0.98977130651474,NaN,29.036839,400,400.109863,25,30.242481,9.132182,43.993805,49.999954,401.741547,399.499603,399.203522,5012.35498,10.541418,9.987394,10.053003,1.523408,1.500009,1.456131,34.01746,63.47945,25.139454,0.866183340549469,63.550247,72.728531,96.192261,0.57988315820694,676.001953,429.506902570653,1.93434347383011,0.0460336285715491,0.985199600251104,-8.52483168732329,498.823547540852,2.0025544534486,0.0130757832578752,1.15540119227273,44.6574605067174,474.195017276445,77.7984821904447,0.01161677539333,1.24060198818351
6,6.022985,27,27.041828,1.2597,1.083186,98.469498,NaN,0.990891933441162,NaN,29.036839,400,400.109863,25,30.242481,9.136241,44.090546,49.999954,401.741547,399.499603,399.203522,5012.35498,10.541418,9.987394,10.053003,1.523408,1.500009,1.456131,34.01746,63.47945,25.139454,0.866183340549469,63.550247,72.728531,96.192261,0.57988315820694,676.001953,429.510111684265,1.93437476776847,0.0460438837458686,0.985135108019623,-8.53050674946672,498.823185167527,2.00255236997999,0.0130755967937372,1.15540528631848,44.6579531672044,474.20636592206,77.8080130341527,0.01161732069187,1.2405483018966
6,6.021872,27,27.040958,1.2597,1.08043,98.498604,NaN,0.990404069423676,NaN,29.023983,400,400.148499,25,30.243881,9.107049,44.161098,49.999954,401.745178,399.505005,399.173126,5016.405273,10.551723,9.983738,10.06938,1.539297,1.514813,1.460891,34.018208,63.53933,25.148813,0.854880750179291,63.619396,72.607025,96.261909,0.820289552211761,666.945618,429.510457199741,1.93439471696074,0.0460529288480638,0.9850884447218,-8.53591999036666,498.857813840334,2.00264861077334,0.0130780368025585,1.15532104422652,44.656592475105,474.212356547313,77.8117845273263,0.0116181041091383,1.24050390942302
6,6.021872,27,27.040958,1.2597,1.078939,98.543159,NaN,0.990404069423676,NaN,29.026978,400,400.142944,25,30.239983,9.112997,44.441978,50.003391,401.657227,399.412964,399.098297,5013.708984,10.552881,9.995111,10.057491,1.546706,1.539442,1.478075,33.980988,63.441006,25.137794,0.848189115524292,63.597549,72.670708,96.225815,1.040525,661.869019,429.508988426887,1.93438936096562,0.0460525289502457,0.985096469494062,-8.53591999036666,498.909286685462,2.00278710116309,0.0130809829919201,1.1552095782512,44.656592475105,474.210476801876,77.8102692252975,0.0116179888384599,1.24051360662484
6,6.023341,27,27.040646,1.2597,1.078627,98.565025,NaN,0.9904904961586,NaN,29.010738,400,400.081848,25,30.24613,9.122009,44.524101,50.003391,401.657227,399.412964,399.098297,5013.708984,10.552881,9.995111,10.057491,1.546706,1.539442,1.478075,33.980988,63.441006,25.137794,0.848189115524292,63.597549,72.670708,96.225815,1.040525,661.869019,429.504641374425,1.93434884292018,0.0460395323577034,0.985179333034254,-8.52877545090297,498.934904432319,2.00285711895287,0.0130826133591294,1.15515090908261,44.6561044945551,474.195894354825,77.7981350882268,0.0116172437913376,1.24058401893853
6,6.022124,27,27.041098,1.2597,1.082749,98.575096,NaN,0.99022388458252,NaN,29.00214,400,400.111084,25,30.253197,9.114927,44.481297,50.003391,401.857941,399.557434,399.269287,5008.073242,10.525052,9.967048,10.044816,1.534107,1.521053,1.46133,33.991882,63.608234,25.13797,0.844427525997162,63.521046,72.66436,96.231117,1.127876,653.862488,429.512048697713,1.9343962885676,0.0460513351987933,0.985089887681909,-8.53469428437865,498.946018478079,2.00288542709052,0.0130830114975492,1.15513162945663,44.65681143933,474.213070775085,77.8125304694655,0.0116180809520814,1.24050239492558
6,6.021435,27,27.042015,1.2597,1.081226,98.589394,NaN,0.990418970584869,NaN,28.990086,400,400.164978,25,30.249241,9.113892,44.38961,50.003391,402.011292,399.668732,399.429932,5012.745117,10.541744,9.981051,10.044442,1.532838,1.513641,1.457235,34.005543,63.40992,25.13176,0.857217729091644,63.568596,72.704521,96.214027,0.970588088035583,644.967773,429.512442928846,1.93440929712574,0.0460569849098307,0.985060017817234,-8.53804561254577,498.961480814416,2.0029237950447,0.0130834136839949,1.15510784032491,44.6582456334024,474.218701701667,77.8181844075678,0.0116179876996069,1.24048756184229
6,6.020801,27,27.041489,1.2597,1.07698,98.584831,NaN,0.990105211734772,NaN,28.980043,400,400.256836,25,30.252426,9.112385,44.326218,50.003391,402.011292,399.668732,399.429932,5012.745117,10.541744,9.981051,10.044442,1.532838,1.513641,1.457235,34.005543,63.40992,25.13176,0.857217729091644,63.568596,72.704521,96.214027,0.970588088035583,644.967773,429.510003688045,1.93441105081519,0.0460614217538938,0.985047836077161,-8.54112967542545,498.956814350489,2.00291309319123,0.0130834235059788,1.15511240595309,44.6574229704997,474.218706077587,77.81754856014,0.0116182395200866,1.24047938753539
6,6.020051,27,27.040903,1.2597,1.079716,98.533844,NaN,0.990179419517517,NaN,28.980055,400,400.291687,25,30.254856,9.120673,44.418949,50.003391,401.93457,399.638855,399.316193,5011.95166,10.565406,9.994233,10.065986,1.513006,1.502296,1.434546,34.029335,63.454403,25.105503,0.879165887832642,63.57066,72.714279,96.214249,0.573921501636505,648.717896,429.514760904205,1.93444099701792,0.0460687530599903,0.984991688469482,-8.54477833326251,498.898589024808,2.00275851346988,0.0130803996602647,1.15523215028035,44.6565064532076,474.228535475693,77.824760338865,0.0116191225213707,1.24041962016216
6,6.017909,27,27.041246,1.2597,1.090373,98.526825,NaN,0.989871799945831,NaN,28.963734,400,400.281586,25,30.243793,9.112846,44.432507,50.003391,401.93457,399.638855,399.316193,5011.95166,10.565406,9.994233,10.065986,1.513006,1.502296,1.434546,34.029335,63.454403,25.105503,0.879165887832642,63.57066,72.714279,96.214249,0.573921501636505,648.717896,429.531145342889,1.93453673492977,0.0460904633906173,0.984816183781648,-8.55520080124654,498.89008606265,2.00273442931047,0.0130797324816054,1.15525415457832,44.6570429148443,474.262536965235,77.8525903377002,0.0116210433034485,1.24024973666131
6,6.016507,27,27.041103,1.2597,1.091475,98.567947,NaN,0.990479707717896,NaN,28.958328,400,400.262207,25,30.240814,9.116001,44.415108,50.003391,401.921356,399.575104,399.273315,5015.45752,10.528067,9.964994,10.044062,1.524294,1.512519,1.452892,34.040722,63.484421,25.119661,0.854061663150787,63.497944,72.706444,96.2099,NaN,759.869263,429.536083748631,1.93457830850188,0.0461031051522244,0.984732920383659,-8.56202412893589,498.937754632746,2.00286317821269,0.0130825359386471,1.15514953970886,44.6568192594644,474.276963446296,77.8640488625967,0.0116219962222953,1.24017325143902
6,6.015081,27,27.040474,1.2597,1.077967,98.60643,NaN,0.991326928138733,NaN,28.963905,400,400.202667,25,30.247244,9.126361,44.356503,50.003391,401.785614,399.53418,399.147858,5008.323242,10.543929,9.976568,10.059367,1.528152,1.503215,1.458118,34.005611,63.507458,25.102367,0.859169006347656,63.52755,72.725021,96.206161,NaN,695.084656,429.526701300119,1.93456807089058,0.0461120432177774,0.984726695074398,-8.56896549990478,498.98292887591,2.00298691408817,0.0130854521866944,1.15504539570743,44.6558354777847,474.272638898315,77.8597976002842,0.0116220319804554,1.24018577266927
6,6.013684,27,27.040197,1.2597,1.063894,98.627716,NaN,0.99096542596817,NaN,28.962988,400,400.201874,25,30.262873,9.127938,44.28545,50.003391,401.690857,399.484619,399.048096,5013.967285,10.546063,9.97367,10.059969,1.524389,1.514519,1.471316,34.005188,63.367767,25.090731,0.874812424182892,63.594017,72.806587,96.166252,0,680.705322,429.516683549341,1.93455503285519,0.0461205784376024,0.984725098946103,-8.57576691893206,499.007832692631,2.00305487681901,0.0130870230566424,1.15498878551614,44.6554022328858,474.267740520467,77.8555113540316,0.0116218641585382,1.24020670032963
6,6.013861,27,27.039267,1.2597,1.058845,98.618065,NaN,0.989921510219574,NaN,28.976162,400,400.17569,25,30.271753,9.121112,44.442738,50.003391,401.690857,399.484619,399.048096,5013.967285,10.546063,9.97367,10.059969,1.524389,1.514519,1.471316,34.005188,63.367767,25.090731,0.874812424182892,63.594017,72.806587,96.166252,0,680.705322,429.511224938735,1.93453214934364,0.0461176627344154,0.984761975247598,-8.57490511228019,498.997753826759,2.003031040286,0.0130869359805489,1.15500077478974,44.6539476311594,474.258627551384,77.8470334448115,0.0116217502998776,1.24023922210929
6,6.013645,27,27.039038,1.2597,1.059856,98.611862,NaN,0.989566087722778,NaN,28.959373,400,400.09729,25,30.268751,9.127356,44.481941,50.013519,401.693848,399.461151,399.09375,5013.687988,10.509858,9.957111,10.038207,1.530946,1.518209,1.46921,34.043915,63.380493,25.073647,0.880571246147156,63.498665,72.765045,96.182549,0,680.802856,429.51281441403,1.9345415787825,0.0461198382199513,0.984744619980795,-8.57595681112537,498.990852317806,2.00301328223478,0.0130866616204209,1.15501325951758,44.6535894491242,474.261671125071,77.8492092140549,0.0116220464810828,1.24022000313775
6,6.014483,27,27.037451,1.2597,1.067092,98.621468,NaN,0.990067780017853,NaN,28.95623,400,400.0755,25,30.26465,9.130626,44.272129,50.013519,401.693848,399.461151,399.09375,5013.687988,10.509858,9.957111,10.038207,1.530946,1.518209,1.46921,34.043915,63.380493,25.073647,0.880571246147156,63.498665,72.765045,96.182549,0,680.802856,429.517636126238,1.93454506912112,0.0461143942177137,0.984752044474413,-8.57187676935285,499.003769728402,2.00305361502998,0.0130882364693842,1.15496878422251,44.6511071365171,474.261051751116,77.8467813476889,0.011622767799976,1.24019861646494
6,6.012928,27,27.036528,1.2597,1.067867,98.620979,NaN,0.990206658840179,NaN,28.959524,400,400.085114,25,30.260365,9.122836,44.066017,50.013519,401.683258,399.455261,399.069122,5011.31543,10.541586,9.971074,10.04915,1.52182,1.520984,1.459807,34.029137,63.520718,25.075285,0.873165130615234,63.46505,72.773994,96.186996,0.0683072581887245,690.506592,429.522674019508,1.93458959496055,0.0461283103739951,0.984662055555496,-8.57944807271645,499.004264886801,2.00305819641299,0.0130887508755128,1.15495804990595,44.6496633706539,474.275607569919,77.8573969125246,0.011624102032878,1.24010940115819
6,6.012481,27,27.035519,1.2597,1.067867,98.620979,NaN,0.990894973278046,NaN,28.959524,400,400.085114,25,30.260365,9.117648,44.038174,50.013519,401.731964,399.45166,399.152008,5012.241699,10.521197,9.95901,10.025707,1.512087,1.511305,1.456899,34.013199,63.531559,25.075699,0.855980336666107,63.465076,72.720718,96.212212,0.149772822856903,693.098389,429.523902749507,1.93460159546805,0.0461322521960607,0.984637388053551,-8.58162479328553,499.005423571097,2.00306486549033,0.0130893485843711,1.1549449850219,44.648085039313,474.278646938423,77.8586218675846,0.0116247712777129,1.24007814152797
6,6.012481,27,27.035519,1.2597,1.071833,98.627258,NaN,0.990894973278046,NaN,28.967768,400,400.095032,25,30.258087,9.122371,44.166401,50.013519,401.731964,399.45166,399.152008,5012.241699,10.521197,9.95901,10.025707,1.512087,1.511305,1.456899,34.013199,63.531559,25.075699,0.855980336666107,63.465076,72.720718,96.212212,0.149772822856903,693.098389,429.527807779224,1.93461583597514,0.046133316946129,0.984616126297329,-8.58162479328553,499.012675421595,2.00308437155635,0.0130897635976114,1.15492935828909,44.648085039313,474.283645507577,77.8626527595231,0.0116250777958689,1.2400524258311
6,6.015248,27,27.036125,1.2597,1.068469,98.636841,NaN,0.990065336227417,NaN,28.957071,400,400.062103,25,30.254436,9.121971,44.24218,50.013519,401.580688,399.341003,399.014587,5011.854004,10.551963,9.98961,10.042001,1.518321,1.507306,1.46083,33.983356,63.396355,25.093851,0.856043100357056,63.572121,72.694153,96.222229,0.27773967385292,686.997498,429.516889002225,1.93452948066645,0.0461080225018667,0.984786886935906,-8.56815252579406,499.023047221912,2.0031101354477,0.0130900379659332,1.15491336088845,44.649032982109,474.254039118329,77.8395155645112,0.0116229722488147,1.24021419082549
6,6.014137,27,27.035173,1.2597,1.062989,98.63224,NaN,0.990514814853668,NaN,28.949539,400,400.056213,25,30.252842,9.121737,44.435429,50.013519,401.78067,399.531769,399.259705,5016.121094,10.536057,9.971443,10.036864,1.517791,1.507253,1.441586,33.985432,63.547413,25.09111,0.854862034320831,63.612965,72.678665,96.230942,0.75234180688858,804.496155,429.514546930807,1.93453962228755,0.0461163423838705,0.984754966640361,-8.57356131660447,499.018826523946,2.00310213480846,0.0130902978527455,1.15491248368338,44.6475437973069,474.256492189314,77.8403366069327,0.0116235782456585,1.24018681516783
6,6.015662,27,27.03574,1.2597,1.054565,98.630188,NaN,0.989915490150452,NaN,28.945196,400,400.110138,25,30.251537,9.113972,44.55674,50.013519,401.78067,399.531769,399.259705,5016.121094,10.536057,9.971443,10.036864,1.517791,1.507253,1.441586,33.985432,63.547413,25.09111,0.854862034320831,63.612965,72.678665,96.230942,0.75234180688858,804.496155,429.502057485342,1.93446843204073,0.0461006430593681,0.984884453017658,-8.56613720283127,499.015805596308,2.00309201290338,0.0130898263308873,1.15492492872411,44.6484307431183,474.232164782619,77.82141085843,0.0116218149813857,1.24032091539212
6,6.015502,27,27.035509,1.2597,1.046398,98.579391,NaN,0.99049961566925,NaN,28.914387,400,400.075012,25,30.241585,9.132548,44.475178,50.013519,401.624115,399.377899,399.075684,5018.526367,10.562059,9.985349,10.05793,1.521689,1.514486,1.453448,34.03846,63.478741,25.092167,0.856455385684967,63.546432,72.610428,96.2827,NaN,698.033875,429.494453838495,1.93444339181183,0.0460998603521792,0.984919529668666,-8.56691605912022,498.957401054046,2.00293572115873,0.0130866053841103,1.15504846625082,44.6480693965533,474.223108014864,77.8138282423211,0.0116213700542362,1.24036401783457
6,6.014561,27,27.034508,1.2597,1.03139,98.490059,NaN,0.989989101886749,NaN,28.919643,400,400.063629,25,30.238569,9.122938,44.246258,50.019447,402.02533,399.624847,399.499969,5018.458008,10.550477,9.963681,10.049004,1.52226,1.519141,1.467638,34.062691,63.487362,25.113413,0.828719735145569,63.488235,72.613518,96.272797,NaN,681.455261,429.482260493532,1.93441474314021,0.0461041223274604,0.984948261799244,-8.5714970260816,498.855359484499,2.00266470688136,0.0130812910138171,1.15525866879453,44.6465035339704,474.211890226454,77.8035675907704,0.0116211609851417,1.24040634372196
6,6.014452,27,27.033714,1.2597,1.035747,98.438446,NaN,0.989242255687714,NaN,28.930107,400,400.203094,25,30.245033,9.111899,44.252815,50.019447,402.02533,399.624847,399.499969,5018.458008,10.550477,9.963681,10.049004,1.52226,1.519141,1.467638,34.062691,63.487362,25.113413,0.828719735145569,63.488235,72.613518,96.272797,NaN,681.455261,429.486851712846,1.93443332108011,0.0461062526840146,0.984918785571451,-8.5720276939872,498.796643431148,2.00250949885182,0.0130783469219265,1.15537769013147,44.6452614493868,474.217487504546,77.8071148697075,0.0116218842307593,1.24036517667075
6,6.013599,27,27.032246,1.2597,1.037716,98.403732,NaN,0.9903923869133,NaN,28.915747,400,400.201691,25,30.247047,9.110531,44.309723,50.019447,401.762329,399.457275,399.208588,5013.066406,10.539007,9.989736,10.047545,1.559191,1.526224,1.484399,34.040501,63.437214,25.136753,0.800672829151154,63.591194,72.692329,96.237488,0.132207155227661,681.951233,429.491137382084,1.93446329654876,0.0461142995199847,0.984861037352549,-8.57618078773964,498.758223992803,2.00241126827652,0.0130769193583624,1.15544574046395,44.642964926832,474.226301504069,77.812436500891,0.0116231273786646,1.24029699451181
6,6.013539,27,27.034351,1.2597,1.040026,98.373985,NaN,0.990347623825073,NaN,28.927111,400,400.147675,25,30.245415,9.112825,44.229534,50.019447,401.655029,399.253448,399.097229,5015.182129,10.564777,9.971602,10.045791,1.558467,1.540582,1.491969,34.06562,63.334686,25.057617,0.863835334777832,63.509892,72.703156,96.217491,0.29013666510582,678.220581,429.493577428227,1.93447320481155,0.0461154486734911,0.98484529993126,-8.57647293309788,498.721427888763,2.00230482326735,0.0130737040898487,1.15554792809086,44.6462579350911,474.232225568428,77.8197715470636,0.0116224833541691,1.24029908133632
6,6.014045,27,27.034176,1.2597,1.055431,98.362274,NaN,0.990383684635162,NaN,28.944201,400,400.08905,25,30.240574,9.128358,44.04734,50.019447,401.655029,399.253448,399.097229,5015.182129,10.564777,9.971602,10.045791,1.558467,1.540582,1.491969,34.06562,63.334686,25.057617,0.863835334777832,63.509892,72.703156,96.217491,0.29013666510582,678.220581,429.507356977767,1.93451494883368,0.0461151243485086,0.984790471490626,-8.5740092432942,498.708096639268,2.00226955590215,0.0130730326057675,1.15557512138112,44.6459841770836,474.246673294235,77.831207791283,0.0116234531943946,1.24022193805184
6,6.012869,27,27.034664,1.2597,1.07116,98.374718,NaN,0.989817202091217,NaN,28.934896,400,400.004211,25,30.242863,9.125148,44.064518,50.019447,401.64621,399.316925,399.090851,5014.699219,10.502917,9.963597,10.030876,1.562999,1.51449,1.474803,34.055244,63.472977,25.06842,0.862354397773743,63.57037,72.689117,96.219032,0.424971908330917,675.0354,429.526078655218,1.93460300318536,0.0461297146656688,0.984641141832857,-8.57973537331191,498.721914477028,2.00230503155375,0.0130735672627314,1.15555015989519,44.6467475674395,474.278147124311,77.8571799670194,0.0116251498286017,1.24006747688085
6,6.012295,27,27.03256,1.2597,1.082626,98.403145,NaN,0.9902303814888,NaN,28.95591,400,400.011139,25,30.244534,9.110433,44.153309,50.019447,401.652954,399.365265,399.150909,5010.362305,10.530224,9.969134,10.057476,1.576065,1.518498,1.480261,34.048527,63.423676,25.092804,0.858916342258453,63.531799,72.722351,96.204712,0.512865900993347,672.878113,429.538945550913,1.93465958033128,0.0461378548386958,0.984548042386882,-8.58253057900168,498.757184291787,2.00240736490058,0.0130766945412478,1.15545130108707,44.6434561529461,474.295560282994,77.868666485655,0.0116272247909126,1.23994535329719
6,6.011284,27,27.032785,1.2597,1.09063,98.416397,NaN,0.990494906902313,NaN,28.984121,400,400.019165,25,30.234011,9.106771,44.196198,50.019447,401.652954,399.365265,399.150909,5010.362305,10.530224,9.969134,10.057476,1.576065,1.518498,1.480261,34.048527,63.423676,25.092804,0.858916342258453,63.531799,72.722351,96.204712,0.512865900993347,672.878113,429.549603345768,1.93471545503888,0.0461489220877434,0.984449474227055,-8.58745433486121,498.772237146224,2.0024470856174,0.0130774382170707,1.15542094553751,44.6438081434769,474.315435427563,77.8849694991118,0.0116283358706293,1.23984668830652
6,6.012341,27,27.031034,1.2597,1.093777,98.438049,NaN,0.989136040210724,NaN,28.974888,400,400.04364,25,30.225245,9.102461,44.256218,50.019447,401.663116,399.437622,399.174683,5009.852051,10.527994,9.973694,10.058701,1.54801,1.514372,1.453914,34.032707,63.417843,25.09572,0.839596569538116,63.544605,72.775314,96.171425,0.650914311408997,665.856323,429.549797535625,1.93469837778756,0.0461404424561689,0.984490889100031,-8.58230656549182,498.799268549018,2.00252599647808,0.0130799080459437,1.15534384039692,44.6410688154123,474.307404637441,77.876365288606,0.0116286817398175,1.23986086053812
6,6.012179,27,27.03179,1.2597,1.093777,98.438049,NaN,0.990259289741516,NaN,28.974888,400,400.04364,25,30.225245,9.096155,44.317307,50.019447,401.5336,399.322693,399.083649,5008.067383,10.542859,9.987026,10.051275,1.543313,1.524908,1.457313,34.014145,63.406399,25.106556,0.824350118637085,63.484882,72.765366,96.19162,0.813383936882019,663.900024,429.550242603167,1.93470272630659,0.0461418713514037,0.984481961279786,-8.58309548838383,498.798398650391,2.00252099437224,0.0130794602284458,1.15535366965623,44.64225154606,474.309810208488,77.8792238503106,0.0116284672941565,1.23986019671832
6,6.012179,27,27.03179,1.2597,1.092681,98.411919,NaN,0.990259289741516,NaN,28.98381,400,400.040558,25,30.234453,9.100971,44.321117,50.019447,401.5336,399.322693,399.083649,5008.067383,10.542859,9.987026,10.051275,1.543313,1.524908,1.457313,34.014145,63.406399,25.106556,0.824350118637085,63.484882,72.765366,96.19162,0.813383936882019,663.900024,429.549163607724,1.93469879185961,0.0461415771518015,0.984487825208155,-8.58309548838383,498.768208402423,2.00243974496286,0.0130777312186103,1.15541924522004,44.64225154606,474.308429104899,77.8781099346933,0.011628382599677,1.23986729353075
6,6.0121,27,27.030832,1.2597,1.101387,98.376823,NaN,0.990471661090851,NaN,28.981586,400,400.035095,25,30.245377,9.107875,44.395439,50.006035,401.682861,399.337738,399.038574,5009.416016,10.531603,9.969392,10.029682,1.531119,1.511651,1.469729,34.036339,63.525742,25.104864,0.833720445632935,63.446743,72.706551,96.21685,1.456537,703.793091,429.557951360338,1.9347321642645,0.0461446108892227,0.984436907529957,-8.58348021589853,498.728759355015,2.0023369408623,0.0130759759613263,1.15549496753477,44.6407527904767,474.319029827616,77.8854963561275,0.011629491373277,1.23979801060427
6,6.012424,27,27.030605,1.2597,1.104408,98.362312,NaN,0.990007400512695,NaN,28.952095,400,400.038574,25,30.254284,9.112602,44.444035,50.006035,401.653412,399.451508,399.191254,5010.885742,10.521346,9.969841,10.046162,1.565068,1.538388,1.481543,33.991959,63.297611,25.084911,0.844388842582703,63.520763,72.707275,96.220123,NaN,741.608887,429.560035374417,1.93473431177818,0.0461425638870544,0.984438603659818,-8.58190237051923,498.712253124011,2.00229331081655,0.0130751499260135,1.1555285126557,44.6403976513768,474.319519690237,77.8856157412778,0.0116296301099438,1.23979198290658
6,6.013307,27,27.030792,1.2597,1.103956,98.363174,NaN,0.990293741226196,NaN,28.939087,400,400.050659,25,30.262733,9.103567,44.37883,50.006035,401.653412,399.451508,399.191254,5010.885742,10.521346,9.969841,10.046162,1.565068,1.538388,1.481543,33.991959,63.297611,25.084911,0.844388842582703,63.520763,72.707275,96.220123,NaN,741.608887,429.557164917132,1.93470899039036,0.0461346555135896,0.984489664082955,-8.57760258264432,498.713033834949,2.00229475412138,0.0130750962259367,1.15552877926194,44.6406902110672,474.310848535757,77.8788489867837,0.0116290088109088,1.23983942057414
6,6.014249,27,27.031723,1.2597,1.092268,98.334351,NaN,0.989659547805786,NaN,28.944242,400,400.021576,25,30.270281,9.105224,44.271969,50.006035,401.525757,399.269531,398.971893,5013.660156,10.507226,9.965378,10.035309,1.582572,1.565963,1.509123,34.025208,63.480583,25.069668,0.85573023557663,63.49398,72.745224,96.204025,NaN,681.916321,429.543069524238,1.93464174931294,0.046123213941764,0.984604142846637,-8.57301602157833,498.678654464525,2.00219893537034,0.0130726368496679,1.15561348226366,44.6421467283648,474.288328127402,77.8618170063181,0.0116271819694062,1.23996958465449
6,6.015068,27,27.030628,1.2597,1.077815,98.315392,NaN,0.990059435367584,NaN,28.936735,400,399.977753,25,30.270163,9.117018,44.103336,50.006035,401.525757,399.269531,398.971893,5013.660156,10.507226,9.965378,10.035309,1.582572,1.565963,1.509123,34.025208,63.480583,25.069668,0.85573023557663,63.49398,72.745224,96.204025,NaN,681.916321,429.526587354703,1.93456787397512,0.0461121169769969,0.984726793102079,-8.56902878603751,498.65800645296,2.00214720484285,0.0130720301460471,1.15564699437343,44.6404336347385,474.261124758352,77.8385488041837,0.0116260377692167,1.24009258168257
6,6.014058,27,27.030308,1.2597,1.060961,98.347763,NaN,0.990123748779297,NaN,28.933762,400,399.957458,25,30.261724,9.124772,44.029442,50.006035,401.553192,399.334717,399.068451,5013.588867,10.540118,9.982876,10.05209,1.569229,1.556889,1.490066,34.030964,63.403851,25.113428,0.806060791015625,63.508389,72.677406,96.240608,0.144141599535942,685.087097,429.512767044074,1.93453445997825,0.0461164943049863,0.984761492317054,-8.57394594898847,498.695783164308,2.00225002300664,0.0130743627555505,1.15556126286046,44.6399329945485,474.249024974572,77.8284029649777,0.0116254488072175,1.2401499147067
6,6.016724,27,27.031927,1.2597,1.057567,98.417351,NaN,0.989700734615326,NaN,28.91341,400,399.986298,25,30.255463,9.1227,43.89608,50.006035,401.597015,399.311035,399.031555,5004.901367,10.541604,9.969731,10.044491,1.553512,1.546671,1.478309,34.044514,63.443859,25.137377,0.79086571931839,63.481075,72.630699,96.268814,0.352184414863586,685.79248,429.502093570304,1.93445071051672,0.046092094631221,0.984926992389533,-8.56096794290016,498.774326924643,2.00245572967948,0.0130780095251634,1.15540738901935,44.6424658741513,474.221513531131,77.8081884065061,0.0116229863654015,1.24031672873956
6,6.016283,27,27.032694,1.2597,1.065382,98.490585,NaN,0.989798069000244,NaN,28.909637,400,399.975494,25,30.251791,9.127915,43.751781,50.006035,401.597015,399.311035,399.031555,5004.901367,10.541604,9.969731,10.044491,1.553512,1.546671,1.478309,34.044514,63.443859,25.137377,0.79086571931839,63.481075,72.630699,96.268814,0.352184414863586,685.79248,429.511003199832,1.93449061556741,0.0460980760685779,0.984860621134861,-8.56311441584137,498.858053262763,2.00267834056092,0.0130824002765937,1.15523379419802,44.6436657831337,474.236410296735,77.821131508986,0.0116235330007785,1.24025184717859
6,6.013359,27,27.030439,1.2597,1.076846,98.507843,NaN,0.990439534187317,NaN,28.912233,400,399.989716,25,30.248367,9.115473,43.752499,50.006035,401.700653,399.451172,399.18866,5009.753906,10.512846,9.961943,10.039219,1.551663,1.535015,1.471516,34.048027,63.553196,25.126314,0.795015871524811,63.572338,72.620735,96.297699,0.618078887462616,680.790649,429.530330515948,1.9346102657632,0.0461269205291078,0.984637694023468,-8.57734938244846,498.880582612468,2.00274689905463,0.0130848776930664,1.15516134971144,44.640137944677,474.275784293883,77.8501408309104,0.0116270273715795,1.24001422418896
6,6.014256,27,27.029633,1.2597,1.083507,98.479103,NaN,0.988978624343872,NaN,28.906752,400,400.059052,25,30.241756,9.114503,43.906837,50.000607,401.488922,399.265015,398.93277,5009.912109,10.543679,9.992936,10.049763,1.550038,1.528594,1.468592,34.0863,63.509758,25.11945,0.820299983024597,63.562645,72.587608,96.298302,0.888033866882324,666.974426,429.534423964032,1.93461010581652,0.0461208008975715,0.984651471476461,-8.57298194089947,498.848309228743,2.00266289704129,0.0130834541447244,1.15522277683217,44.6388769416816,474.274791001356,77.8483604052425,0.0116273523417407,1.24000685559016
6,6.015717,27,27.030304,1.2597,1.078753,98.434639,NaN,0.989415049552917,NaN,28.909086,400,400.010559,25,30.237986,9.114306,44.094536,50.000607,401.488922,399.265015,398.93277,5009.912109,10.543679,9.992936,10.049763,1.550038,1.528594,1.468592,34.0863,63.509758,25.11945,0.820299983024597,63.562645,72.587608,96.298302,0.888033866882324,666.974426,429.52572711728,1.93455382459858,0.0461066504151524,0.984757576309579,-8.5658694746021,498.796168818339,2.00252022422655,0.0130801148548424,1.15534290130074,44.6399267365205,474.255816940396,77.8338749105897,0.0116258673191436,1.24011488515441
6,6.015756,27,27.029963,1.2597,1.071633,98.425362,NaN,0.990642428398132,NaN,28.926363,400,400.044006,25,30.233877,9.109457,44.402477,50.000607,401.66922,399.415771,399.083405,5014.525391,10.536582,9.975859,10.05442,1.553288,1.538047,1.476344,34.103043,63.563171,25.11319,0.816351354122162,63.50985,72.621758,96.287338,1.066913,658.684937,429.518608290187,1.93452720910584,0.0461043960017074,0.984797945695151,-8.56567963208278,498.785843019484,2.00249363567509,0.0130797030046831,1.15536173872295,44.6393932367311,474.246079007581,77.8256081679862,0.0116254332642413,1.24015974027849
6,6.015756,27,27.029963,1.2597,1.066688,98.491585,NaN,0.990642428398132,NaN,28.930935,400,400.066895,25,30.236465,9.131149,44.69207,50.000607,401.70639,399.445892,399.157257,5017.410156,10.517243,9.973784,10.042195,1.558723,1.544393,1.479954,34.076946,63.262341,25.135746,0.806425809860229,63.507778,72.644852,96.268219,1.122841,647.205505,429.513738398692,1.93450944998395,0.0461030688308592,0.98482450094032,-8.56567963208278,498.862349043698,2.00269951371619,0.0130840843218947,1.15519582867463,44.6393932367311,474.239846033978,77.8205822888682,0.0116250509392614,1.2401918400845
6,6.014939,27,27.029558,1.2597,1.070121,98.54155,NaN,0.98987478017807,NaN,28.941729,400,400.040497,25,30.237665,9.127069,44.705051,50.000607,401.70639,399.445892,399.157257,5017.410156,10.517243,9.973784,10.042195,1.558723,1.544393,1.479954,34.076946,63.262341,25.135746,0.806425809860229,63.507778,72.644852,96.268219,1.122841,647.205505,429.519365343459,1.93454370697407,0.0461111886780395,0.98476095954977,-8.56965678479452,498.920530746506,2.00285748240453,0.0130876289769728,1.15506571849583,44.638759601222,474.251398547377,77.8294053900508,0.0116259534427091,1.24012607746405
6,6.013829,27,27.029613,1.2597,1.070121,98.54155,NaN,0.990624964237213,NaN,28.941729,400,400.040497,25,30.237665,9.121668,44.43148,50.000607,401.6474,399.345184,399.043396,5015.447266,10.529454,9.966507,10.043555,1.558633,1.546103,1.481853,34.052391,63.540993,25.155895,0.799812138080597,63.485508,72.639275,96.281136,1.06272,641.954651,429.522416738662,1.93457350157866,0.0461209718024288,0.984699690843363,-8.57506091770375,498.920467535527,2.00285711868131,0.0130875963863688,1.15506643181041,44.6388456509199,474.26191991117,77.8379565230553,0.011626572464897,1.24007277149066
6,6.014033,27,27.029718,1.2597,1.059955,98.550522,NaN,0.991393208503723,NaN,28.952717,400,400.007843,25,30.236443,9.123587,44.18515,50.000607,401.608521,399.321045,399.025269,5014.883301,10.537968,9.98082,10.037301,1.543693,1.539023,1.481797,34.051075,63.375843,25.15218,0.805399119853973,63.59182,72.659477,96.266319,0.918399393558502,645.428894,429.51184510897,1.93453151828181,0.0461164446049703,0.984765513254134,-8.57406766889477,498.930710027702,2.00288430506116,0.0130881274845767,1.15504540331114,44.6390099272371,474.247306599204,77.8263002611486,0.0116256258504013,1.24014962409763
6,6.011727,27,27.029659,1.2597,1.05583,98.540237,NaN,0.990133583545685,NaN,28.966108,400,400.000275,25,30.238356,9.112024,44.054638,50.000607,401.608521,399.321045,399.025269,5014.883301,10.537968,9.98082,10.037301,1.543693,1.539023,1.481797,34.051075,63.375843,25.15218,0.805399119853973,63.59182,72.659477,96.266319,0.918399393558502,645.428894,429.51412332569,1.93457861716435,0.0461356705713862,0.984660330728081,-8.58529676600227,498.918898062972,2.00285273419069,0.0130874822980371,1.15507030581117,44.6389176196474,474.263768906419,77.8395034677612,0.0116266638522176,1.24006396832372
6,6.011094,27,27.028149,1.2597,1.054372,98.538177,NaN,0.990558683872223,NaN,28.955908,400,399.931915,25,30.246622,9.111598,44.102001,50.000607,401.525391,399.270691,398.911407,5016.999023,10.550062,9.979805,10.055371,1.549935,1.531956,1.476008,34.036091,63.481857,25.140076,0.82561469078064,63.467804,72.688446,96.240509,NaN,787.591492,429.514428027715,1.93459037936098,0.0461408632496048,0.984633207439673,-8.58837973997669,498.918254093514,2.00285631863063,0.013088240863821,1.15505586342273,44.6365551185097,474.266141622627,77.839581860476,0.0116275323679451,1.240028377344
6,6.011024,27,27.027857,1.2597,1.053228,98.520927,NaN,0.989837765693665,NaN,28.950821,400,399.879303,25,30.258717,9.114435,44.217049,50.000607,401.525391,399.270691,398.911407,5016.999023,10.550062,9.979805,10.055371,1.549935,1.531956,1.476008,34.036091,63.481857,25.140076,0.82561469078064,63.467804,72.688446,96.240509,NaN,787.591492,429.513494058886,1.93458815115809,0.0461411736349634,0.984635479536385,-8.58872068431566,498.89866467305,2.00280464170124,0.0130872730318562,1.15509514656936,44.6360982522531,474.265020023146,77.8383225134035,0.011627603387952,1.24002962693427
6,6.011734,27,27.028996,1.2597,1.043423,98.500824,NaN,0.990794479846954,NaN,28.942877,400,399.883301,25,30.266397,9.124911,44.151047,50.000607,401.600067,399.287659,398.990417,5015.352539,10.514218,9.955461,10.026745,1.54489,1.5481,1.480436,34.034821,63.228081,25.156584,0.820887088775635,63.474064,72.676003,96.247833,NaN,689.172852,429.501886981794,1.93453387371288,0.0461322771796618,0.984727312649674,-8.58526267447712,498.874133664737,2.00273462751283,0.0130852684109638,1.15516016728716,44.6378803220579,474.247293916077,77.8254125044779,0.0116259707244482,1.24013850602029
6,6.010947,27,27.028757,1.2597,1.039988,98.500916,NaN,0.990172743797302,NaN,28.941214,400,399.906189,25,30.274498,9.114398,44.148041,50.006878,401.54718,399.296631,399.040497,5016.719727,10.542701,9.980839,10.046867,1.546463,1.550817,1.475295,34.044365,63.11908,25.155565,0.80750697851181,63.490707,72.695198,96.233315,0,680.915955,429.500668770703,1.93454267279745,0.0461382973227611,0.984702284293219,-8.58909572655693,498.874514743587,2.00273649436849,0.0130854161127919,1.15515683471354,44.6375063894677,474.250104322834,77.827388242736,0.0116262575398538,1.24012033431946
6,6.010991,27,27.027031,1.2597,1.037491,98.510109,NaN,0.990918338298798,NaN,28.94775,400,399.933807,25,30.281569,9.115412,44.350361,50.006878,401.54718,399.296631,399.040497,5016.719727,10.542701,9.980839,10.046867,1.546463,1.550817,1.475295,34.044365,63.11908,25.155565,0.80750697851181,63.490707,72.695198,96.233315,0,680.915955,429.49808894305,1.93453252346076,0.046137238504651,0.984718124244726,-8.58888141625403,498.887118334269,2.00277648375045,0.0130870469958534,1.15511145428048,44.6348058634435,474.244535435202,77.8207998051096,0.0116267423313287,1.24012227174049
6,6.011917,27,27.027174,1.2597,1.033527,98.530678,NaN,0.990497410297394,NaN,28.949726,400,400.012146,25,30.281368,9.118601,44.395054,50.006878,401.622742,399.370697,399.032104,5015.833496,10.540913,9.97735,10.054236,1.548075,1.545655,1.48766,34.035343,63.471397,25.162785,0.79751592874527,63.469437,72.705017,96.217476,0.121009960770607,692.506104,429.491638501149,1.93449341737264,0.0461280055229665,0.984790590953492,-8.5843714348814,498.910712929494,2.00283946278174,0.0130883227219758,1.15506193631545,44.6350296084773,474.230976807323,77.8100406456833,0.0116258420976032,1.24019431607251
6,6.010441,27,27.028603,1.2597,1.037217,98.551254,NaN,0.990288197994232,NaN,28.944326,400,400.019745,25,30.278379,9.114866,44.257759,50.006878,401.647919,399.341309,399.098175,5011.727051,10.514529,9.958677,10.028308,1.564425,1.554424,1.49375,34.009281,63.362625,25.157391,0.792982399463654,63.549301,72.688568,96.229691,0.143273651599884,687.979858,429.49933173051,1.93454631135779,0.0461420177426646,0.984689210980939,-8.59156038067528,498.932836832409,2.00289395306194,0.0130888366243711,1.15502911961489,44.6372654441024,474.251202331005,77.8280864801013,0.0116263986231888,1.24011229627241
6,6.008558,27,27.026306,1.2597,1.045985,98.563988,NaN,0.990493714809418,NaN,28.932144,400,400.013519,25,30.270773,9.112335,44.264355,50.006878,401.647919,399.341309,399.098175,5011.727051,10.514529,9.958677,10.028308,1.564425,1.554424,1.49375,34.009281,63.362625,25.157391,0.792982399463654,63.549301,72.688568,96.229691,0.143273651599884,687.979858,429.51314256199,1.93462837499424,0.0461609939795735,0.984538191910526,-8.60073359071561,498.950183956163,2.00294871083778,0.0130910400623521,1.15496758887151,44.633671477742,474.277334723688,77.8463690547765,0.0116291015029885,1.23994226533044
6,6.010151,27,27.027802,1.2597,1.05271,98.588043,NaN,0.990266501903534,NaN,28.924803,400,399.954803,25,30.269138,9.117771,44.30547,50.006878,401.420166,399.192444,398.835571,5012.792969,10.535807,9.992374,10.044779,1.562403,1.543881,1.496911,34.036213,63.414318,25.168629,0.776705503463745,63.455662,72.721619,96.218353,0.538395941257477,710.824158,429.515384159925,1.93460973573715,0.0461487379629587,0.984590066852931,-8.59297300051242,498.976247595283,2.00301355743415,0.0130917439506998,1.15492704148045,44.636012198253,474.272532069389,77.8443137299476,0.0116280905045235,1.23999012795011
6,6.009926,27,27.026712,1.2597,1.058633,98.628265,NaN,0.989943742752075,NaN,28.933769,400,399.892426,25,30.270433,9.132569,44.282074,50.006878,401.420166,399.192444,398.835571,5012.792969,10.535807,9.992374,10.044779,1.562403,1.543881,1.496911,34.036213,63.414318,25.168629,0.776705503463745,63.455662,72.721619,96.218353,0.538395941257477,710.824158,429.52183429133,1.93463704559623,0.0461523144438997,0.984545899660912,-8.59406903431591,499.023950524918,2.00314571354001,0.0130950491573026,1.1548128562164,44.6343067366236,474.280850229625,77.8496976291649,0.0116291227057235,1.23993047200821
6,6.010187,27,27.027782,1.2597,1.072109,98.650635,NaN,0.98972475528717,NaN,28.913496,400,399.87619,25,30.269283,9.140545,44.231071,50.006878,401.493652,399.169586,398.862732,5014.28125,10.536462,9.970198,10.034937,1.552915,1.539196,1.479311,34.0406,63.366051,25.176762,0.758434295654297,63.498375,72.696075,96.230202,0.374548465013504,741.572754,429.534384280418,1.93467841963182,0.0461536297319892,0.984488114365725,-8.59279763799429,499.048554871898,2.00320812287291,0.0130958935484901,1.15477112127782,44.6359809058598,474.29661713292,77.8637139942952,0.0116295773670567,1.23986597663651
6,6.009443,27,27.025204,1.2597,1.07633,98.657135,NaN,0.990691661834717,NaN,28.919685,400,399.808472,25,30.271259,9.125218,44.310673,50.006878,401.341003,399.06427,398.707306,5010.448242,10.542223,9.984674,10.035112,1.547013,1.544923,1.483292,34.073997,63.382599,25.171968,0.748014211654663,63.475777,72.682213,96.230316,NaN,661.126709,429.540584170231,1.93471355148975,0.0461613303876784,0.984424502722318,-8.5964219588293,499.059019734721,2.00324535012392,0.0130978514818179,1.15472163987986,44.631947166607,474.305950635757,77.8681100590384,0.0116313845912682,1.23977812371993
6,6.008582,27,27.026085,1.2597,1.075529,98.631699,NaN,0.989941298961639,NaN,28.926605,400,399.787018,25,30.27997,9.109596,44.305393,50.006878,401.341003,399.06427,398.707306,5010.448242,10.542223,9.984674,10.035112,1.547013,1.544923,1.483292,34.073997,63.382599,25.171968,0.748014211654663,63.475777,72.682213,96.230316,NaN,661.126709,429.542161475999,1.93473379798618,0.0461687172457886,0.984381327151667,-8.6006166587577,499.028635983223,2.00316052481798,0.0130956478472033,1.15479620753476,44.6333256810279,474.314082327658,77.8757393897553,0.0116314613547185,1.23974998494757
6,6.008582,27,27.026085,1.2597,1.070964,98.629372,NaN,0.989941298961639,NaN,28.91011,400,399.822479,25,30.28318,9.106086,44.237598,50.01086,401.535431,399.213531,398.930054,5009.849121,10.518435,9.954317,10.02367,1.552462,1.546907,1.484882,34.08902,63.37225,25.131142,0.762460350990295,63.412163,72.640312,96.266174,NaN,664.096497,429.537667719508,1.93471741076683,0.0461674912537941,0.98440574572711,-8.6006166587577,499.02594876572,2.00315329685081,0.0130954940213833,1.15480199053277,44.6333256810279,474.308330030253,77.871099560007,0.0116311085381191,1.23977953191164
6,6.007618,27,27.025143,1.2597,1.069749,98.611725,NaN,0.989875912666321,NaN,28.905245,400,399.80835,25,30.279741,9.101748,44.268787,50.01086,401.391479,399.067322,398.79538,5008.410156,10.527979,9.971583,10.019217,1.556137,1.542345,1.492563,34.092388,63.346992,25.129896,0.74853640794754,63.390938,72.610466,96.277847,NaN,673.929138,429.539120668787,1.93473894049615,0.0461756786969477,0.984359102239485,-8.60531370536398,499.006651311906,2.00310470804517,0.013094885838966,1.15483367039591,44.6318517176787,474.314791772643,77.8751673125971,0.0116319560993753,1.23973176788728
6,6.007442,27,27.02537,1.2597,1.069749,98.611725,NaN,0.991021990776062,NaN,28.905245,400,399.80835,25,30.279741,9.100899,44.334248,50.01086,401.391479,399.067322,398.79538,5008.410156,10.527979,9.971583,10.019217,1.556137,1.542345,1.492563,34.092388,63.346992,25.129896,0.74853640794754,63.390938,72.610466,96.277847,NaN,673.929138,429.539604287331,1.93474366781493,0.046177233364532,0.984349400685113,-8.60617131924039,499.006390642794,2.00310320729494,0.0130947512668987,1.1548366091532,44.632206912038,474.316715230189,77.8769945824383,0.0116319653365366,1.23972540175736
6,6.007552,27,27.025002,1.2597,1.070209,98.594765,NaN,0.99061781167984,NaN,28.890713,400,399.780609,25,30.275106,9.112447,44.332226,50.01086,401.415314,399.089661,398.790619,5007.09668,10.545214,9.974169,10.032387,1.579467,1.55222,1.503439,34.069294,63.346592,25.123648,0.751097321510315,63.460049,72.67189,96.238205,NaN,676.144165,429.53975482932,1.93474236447112,0.0461763852412766,0.984353004174803,-8.60563530833008,498.987226919115,2.00305295392471,0.0130938481081391,1.15487403887262,44.6316310891834,474.315829663611,77.8758332202931,0.011632087303595,1.23972425642703
