P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.00775,27,27.025238,1.2597,1.062551,98.564598,NaN,0.990293622016907,NaN,28.885494,400,399.76709,25,30.277647,9.117545,44.141411,50.01086,401.298798,398.966217,398.691986,5011.356445,10.537093,9.980528,10.023321,1.580308,1.561125,1.516553,34.078098,63.294682,25.120951,0.752440094947815,63.483414,72.688705,96.236298,NaN,678.551697,429.531672343573,1.93470955556124,0.0461725793777945,0.98440488685195,-8.60467050747991,498.952115553391,2.00295766867537,0.0130917134555766,1.15495222654237,44.6320003675782,474.30458754122,77.8670519019436,0.0116312846958864,1.2397856525549
6,6.005645,27,27.024134,1.2597,1.05735,98.521667,NaN,0.990483045578003,NaN,28.907354,400,399.748779,25,30.27977,9.118773,44.016903,50.01086,401.298798,398.966217,398.691986,5011.356445,10.537093,9.980528,10.023321,1.580308,1.561125,1.516553,34.078098,63.294682,25.120951,0.752440094947815,63.483414,72.688705,96.236298,NaN,678.551697,429.53233770329,1.93474743346432,0.0461897808836455,0.98431664143259,-8.61492884400985,498.903799028742,2.00283156647958,0.013089528546818,1.15504499721016,44.6302728744105,474.316599324843,77.8753996254745,0.011632550332052,1.23970687585641
6,6.004939,27,27.023466,1.2597,1.057585,98.490448,NaN,0.989768624305725,NaN,28.916704,400,399.746063,25,30.276455,9.122647,44.121407,50.01086,401.342804,398.985718,398.714935,5005.711914,10.527152,9.971394,10.01009,1.575478,1.562289,1.506078,34.065132,63.213516,25.110968,0.756223261356354,63.442383,72.630783,96.272484,0,677.179443,429.534509186037,1.93476724584887,0.0461960846930025,0.984276462554017,-8.6183700187508,498.868506577915,2.00273895901251,0.0130878593440098,1.15511431931963,44.6292275894795,474.322776938341,77.8795713758891,0.0116332492865883,1.23966482414524
6,6.004583,27,27.023987,1.2597,1.049409,98.468872,NaN,0.989972472190857,NaN,28.923363,400,399.717529,25,30.271942,9.111552,44.341946,50.01086,401.491669,399.138977,398.902222,5013.291992,10.511081,9.953597,10.017667,1.570364,1.56162,1.499013,34.059536,63.390045,25.089893,0.774688065052032,63.518208,72.598351,96.303085,0.3574438393116,692.833496,429.52744001915,1.93474746284313,0.0461970351474976,0.984300552705963,-8.62010534521323,498.842984019299,2.00266844690411,0.0130861230561226,1.15517504807745,44.6300428508418,474.316438638638,77.8750914354706,0.0116326108997449,1.23970542686948
6,6.006749,27,27.022408,1.2597,1.040272,98.453316,NaN,0.990760087966919,NaN,28.928347,400,399.745361,25,30.28162,9.110433,44.402214,50.01086,401.491669,399.138977,398.902222,5013.291992,10.511081,9.953597,10.017667,1.570364,1.56162,1.499013,34.059536,63.390045,25.089893,0.774688065052032,63.518208,72.598351,96.303085,0.3574438393116,692.833496,429.51249161743,1.93465646061958,0.046175436813701,0.984468961269199,-8.60954835935019,498.826830213556,2.00263053760992,0.0130860296796912,1.15519347197011,44.6275719927007,474.282659218754,77.8459266975669,0.0116312952294973,1.2398545460461
6,6.005689,27,27.022182,1.2597,1.030527,98.469521,NaN,0.991148233413696,NaN,28.932955,400,399.708405,25,30.295925,9.110412,44.250202,50.013424,401.417633,399.097992,398.847321,5005.614258,10.50254,9.94535,10.015008,1.558189,1.544875,1.495817,34.038578,63.520866,25.095284,0.768591284751892,63.408848,72.620483,96.278992,0.41342505812645,729.809265,429.505812467246,1.93464995335747,0.0461821847292014,0.984462669842038,-8.61471439003998,498.845809723493,2.0026824070275,0.0130872359052628,1.15514998048417,44.6272183332317,474.280112337286,77.8435979009859,0.0116312472531086,1.23986414086103
6,6.006465,27,27.019707,1.2597,1.027689,98.491905,NaN,0.9907585978508,NaN,28.923607,400,399.742065,25,30.305786,9.116707,44.25729,50.013424,401.282623,398.990845,398.698059,5004.938965,10.525187,9.952929,10.029917,1.552406,1.533951,1.48131,34.045948,63.466801,25.107792,0.775742411613464,63.415451,72.620178,96.269783,NaN,658.048645,429.500884618058,1.93461891054342,0.0461745650044847,0.984520731893559,-8.61093239777915,498.874511769688,2.0027683566028,0.0130901842165477,1.15506188302922,44.6233451435727,474.266337952648,77.8294806787699,0.0116315879393214,1.23989665059486
6,6.007615,27,27.019766,1.2597,1.042513,98.518135,NaN,0.990173876285553,NaN,28.930237,400,399.735962,25,30.311771,9.099414,44.339321,50.013424,401.282623,398.990845,398.698059,5004.938965,10.525187,9.952929,10.029917,1.552406,1.533951,1.48131,34.045948,63.466801,25.107792,0.775742411613464,63.415451,72.620178,96.269783,NaN,658.048645,429.512316927341,1.93464124067524,0.04616838898436,0.984504750973581,-8.60532832362094,498.904740365599,2.00284948387731,0.0130918845138452,1.15499715040813,44.6234374773312,474.274244069943,77.8359289166488,0.0116320447493075,1.23985690922501
6,6.004671,27,27.01944,1.2597,1.044686,98.543694,NaN,0.990335047245026,NaN,28.949129,400,399.732117,25,30.311653,9.095633,44.532436,50.013424,401.361908,399.039856,398.765656,5006.968262,10.502397,9.955614,10.011476,1.560856,1.543218,1.496568,34.052574,63.27684,25.088457,0.779539942741394,63.420876,72.61129,96.282661,NaN,665.396606,429.522549221534,1.93472814344285,0.0461949879713059,0.984330671882879,-8.61967638084491,498.934634738068,2.00293106245036,0.0130937684855533,1.15492917426594,44.6229272922437,474.304367517907,77.8598302613854,0.0116340490908676,1.23969706753517
6,6.00316,27,27.019312,1.2597,1.03674,98.532623,NaN,0.990321397781372,NaN,28.954041,400,399.770966,25,30.304455,9.098047,44.594193,50.013424,401.361908,399.039856,398.765656,5006.968262,10.502397,9.955614,10.011476,1.560856,1.543218,1.496568,34.052574,63.27684,25.088457,0.779539942741394,63.420876,72.61129,96.282661,NaN,665.396606,429.518881336457,1.93474022636735,0.04620621428198,0.984289837576751,-8.62704255704244,498.921995470524,2.0028975083238,0.013093112094836,1.15495511808521,44.622726972876,474.308459844119,77.8629758480376,0.0116343614927195,1.23967407062158
6,6.008939,27,27.020041,1.2597,1.024681,98.544151,NaN,0.99013215303421,NaN,28.954222,400,399.726166,25,30.312078,9.091115,44.540791,50.013424,401.268005,398.955231,398.75415,5007.137207,10.555084,9.956876,10.029778,1.569452,1.563218,1.489216,34.043762,63.421425,25.07822,0.801609218120575,63.423279,72.637917,96.273598,NaN,676.441406,429.491118790453,1.9345416368304,0.0461519071456591,0.984673542552624,-8.59887733753544,498.934471918014,2.00292850726804,0.0130934423304107,1.15493582641551,44.6238678445039,474.239605748823,77.8083278641108,0.0116297876946819,1.24003937090142
6,6.008939,27,27.020041,1.2597,1.024681,98.544151,NaN,0.99013215303421,NaN,28.954222,400,399.726166,25,30.312078,9.103781,44.520988,50.013424,401.55011,399.089111,398.993317,5010.591797,10.55202,9.942653,10.015914,1.566411,1.562884,1.503195,34.01754,63.477699,25.132788,0.756523072719574,63.476807,72.596664,96.274544,NaN,673.850891,429.491118790453,1.9345416368304,0.0461519071456591,0.984673542552624,-8.59887733753544,498.934471918014,2.00292850726804,0.0130934423304107,1.15493582641551,44.6238678445039,474.239605748823,77.8083278641108,0.0116297876946819,1.24003937090142
6,6.007809,27,27.018652,1.2597,1.032029,98.569572,NaN,0.99021178483963,NaN,28.978165,400,399.74823,25,30.315769,9.117899,44.46299,50.013424,401.55011,399.089111,398.993317,5010.591797,10.55202,9.942653,10.015914,1.566411,1.562884,1.503195,34.01754,63.477699,25.132788,0.756523072719574,63.476807,72.596664,96.274544,NaN,673.850891,429.501461595483,1.93459838327116,0.0461638589678548,0.984571677029554,-8.60438302098908,498.965426402092,2.00301667711534,0.0130959473408039,1.1548544953728,44.6216940645422,474.257906252956,77.8213981836753,0.0116315760856031,1.23992368244288
6,6.00775,27,27.018024,1.2597,1.028405,98.60041,NaN,0.99024760723114,NaN,28.989738,400,399.80719,25,30.309425,9.111008,44.233177,50.013424,401.607239,399.200256,399.144958,5012.891113,10.557421,9.958411,10.026871,1.577932,1.557741,1.502205,34.01384,63.412342,25.157171,0.729479253292084,63.459782,72.604988,96.259048,NaN,676.99884,429.498055731783,1.934586954663,0.0461634063692649,0.984587861667373,-8.60467050747991,499.001759800746,2.00311662977198,0.0130983591248913,1.15476964226972,44.6207112185782,474.253164701636,77.8168108209121,0.0116315860540061,1.23993834948714
6,6.006941,27,27.017757,1.2597,1.017435,98.645493,NaN,0.989546775817871,NaN,28.985271,400,399.889282,25,30.305357,9.103532,44.050827,50.013424,401.618286,399.212952,399.120056,5010.358398,10.539045,9.939787,10.023943,1.586521,1.569067,1.508081,34.014011,63.198837,25.143677,0.746286809444427,63.434551,72.640564,96.258263,0.0926554203033447,682.163086,429.48947978642,1.93456929735393,0.0461676043880072,0.984602044089944,-8.60861269955234,499.054124214313,2.00325842110341,0.0131014982728789,1.15465422244751,44.6202933472076,474.246657062075,77.8112379771528,0.0116313146674142,1.23996769837282
6,6.009519,27,27.016859,1.2597,1.014867,98.659119,NaN,0.990424752235413,NaN,28.973108,400,399.931763,25,30.311478,9.108592,44.04332,50.013424,401.618286,399.212952,399.120056,5010.358398,10.539045,9.939787,10.023943,1.586521,1.569067,1.508081,34.014011,63.198837,25.143677,0.746286809444427,63.434551,72.640564,96.258263,0.0926554203033447,682.163086,429.479859273723,1.93449080663784,0.04614415082386,0.984758338008096,-8.59605171689793,499.070887847825,2.00330667312373,0.013102931771926,1.1546088169325,44.6188878988289,474.218066380061,77.787089895576,0.0116299904335906,1.24010098186304
6,6.007599,27,27.016539,1.2597,1.009737,98.683327,NaN,0.990871667861938,NaN,28.97275,400,399.884033,25,30.310768,9.115751,44.010242,50.011253,401.407684,399.003571,398.951691,5015.362793,10.565559,9.961431,10.030251,1.576978,1.555713,1.498252,33.990639,63.29797,25.121367,0.762538850307465,63.422661,72.655083,96.252228,0.367265999317169,686.879517,429.480089936917,1.93452396887403,0.0461597239269775,0.984679756997035,-8.60540628776863,499.099205021296,2.00338395891101,0.0131047218192341,1.1545446967683,44.6183870622073,474.229332209079,77.7957856709685,0.0116308351381801,1.2400380062905
6,6.007196,27,27.017254,1.2597,1.010154,98.700073,NaN,0.989188551902771,NaN,28.972284,400,399.852509,25,30.30537,9.106124,44.063526,50.011253,401.470215,399.03183,398.957397,5013.030273,10.574122,9.953759,10.035105,1.580523,1.562221,1.496552,33.962368,63.344147,25.154896,0.729245245456696,63.475948,72.580681,96.286888,0.584021329879761,677.694458,429.481609240931,1.93453629603896,0.0461633953499172,0.984655237895223,-8.60737006150947,499.117718527572,2.00343122766615,0.0131054044431288,1.15451247516175,44.6195061127363,474.234490010068,77.8008143345676,0.0116308090573539,1.24002252984536
6,6.00771,27,27.017542,1.2597,1.014545,98.675293,NaN,0.990621089935303,NaN,28.968533,400,399.855621,25,30.298981,9.102777,44.439964,50.011253,401.470215,399.03183,398.957397,5013.030273,10.574122,9.953759,10.035105,1.580523,1.562221,1.496552,33.962368,63.344147,25.154896,0.729245245456696,63.475948,72.580681,96.286888,0.584021329879761,677.694458,429.484518865029,1.93453825441117,0.0461600355912674,0.984660062040677,-8.60486541479321,499.088778499189,2.00335238294614,0.0131035957358846,1.15457755831293,44.619956856717,474.235512269667,77.8019888426591,0.0116307337936324,1.24002172918506
6,6.00738,27,27.016081,1.2597,1.010054,98.605606,NaN,0.990787327289581,NaN,28.965666,400,399.862366,25,30.284481,9.093091,44.568573,50.011253,401.543732,399.162994,399.051666,5014.292969,10.529509,9.934856,10.021194,1.578312,1.560748,1.489065,33.9827,63.323593,25.156775,0.728789865970612,63.451271,72.612999,96.275261,0.66247546672821,783.447815,429.481004575606,1.9345309923621,0.0461617432987004,0.984665946730781,-8.60647343775673,499.009991076513,2.00314561792287,0.0130998552429784,1.15473157596571,44.617670231846,474.231264376076,77.7967870170355,0.0116311731780518,1.24002096228497
6,6.007658,27,27.014454,1.2597,1.000111,98.540474,NaN,0.991166234016418,NaN,28.96711,400,399.891754,25,30.265814,9.096203,44.296177,50.011253,401.403778,399.11499,398.912048,5012.73584,10.547623,9.969195,10.037315,1.588582,1.570021,1.511888,33.997242,63.350033,25.118439,0.763268768787384,63.517986,72.63121,96.275841,NaN,705.479431,429.470448810561,1.93448780881016,0.0461566161226141,0.984734764023739,-8.60511879577552,498.93664542361,2.00295403824932,0.0130965126902869,1.15487256436583,44.6151236867646,474.214217217755,77.7810617075841,0.0116309066192297,1.2400835361197
6,6.010258,27,27.014923,1.2597,1.002875,98.491287,NaN,0.990106105804443,NaN,28.956762,400,399.829681,25,30.267826,9.093213,44.141365,50.011253,401.403778,399.11499,398.912048,5012.73584,10.547623,9.969195,10.037315,1.588582,1.570021,1.511888,33.997242,63.350033,25.118439,0.763268768787384,63.517986,72.63121,96.275841,NaN,705.479431,429.466015983703,1.93442787603603,0.0461344074074673,0.984863729937727,-8.59245178646592,498.879298463142,2.00279808876007,0.0130929803462659,1.15500133659536,44.6158577674942,474.193730879519,77.7651126551198,0.0116294244952168,1.2401963689852
6,6.00757,27,27.015663,1.2597,1.009739,98.460243,NaN,0.990008115768433,NaN,28.948965,400,399.840393,25,30.281231,9.093784,43.97126,50.011253,401.601257,399.21991,399.05069,5010.799316,10.557377,9.952018,10.032022,1.585754,1.575768,1.518376,34.027702,63.470242,25.102375,0.772202730178833,63.531036,72.554817,96.32032,0,675.290649,429.480171689768,1.93452475533678,0.0461599805816706,0.984678142994042,-8.6055475981679,498.84259028679,2.00269670460363,0.0130904872162882,1.1550885211741,44.6170159985923,474.228589336795,77.794121580313,0.0116312093154466,1.24002825808834
6,6.007937,27,27.014826,1.2597,1.006154,98.463333,NaN,0.990298390388489,NaN,28.953495,400,399.856415,25,30.281286,9.102323,43.92609,50.011253,401.601257,399.21991,399.05069,5010.799316,10.557377,9.952018,10.032022,1.585754,1.575768,1.518376,34.027702,63.470242,25.102375,0.772202730178833,63.531036,72.554817,96.32032,0,675.290649,429.475631826675,1.93450201714039,0.0461557762213225,0.984717702663946,-8.60375932885364,498.847122139822,2.00271184824634,0.0130911881066544,1.15506992476116,44.6157059435009,474.219636068677,77.7858838125786,0.0116310609310883,1.24006139160235
6,6.005175,27,27.014233,1.2597,1.006154,98.463333,NaN,0.991060376167297,NaN,28.953495,400,399.856415,25,30.281286,9.106685,44.061405,50.011253,401.39624,399.13382,399.006866,5011.311523,10.570223,9.952959,10.064011,1.605379,1.573787,1.505438,34.024147,63.365612,25.144266,0.737197697162628,63.489845,72.518791,96.344849,0,678.03894,429.483230568104,1.93457624613647,0.046180177115867,0.984565011045217,-8.61721967685918,498.847804148794,2.00271577255885,0.0130915398193783,1.1550622240885,44.6147777732539,474.244996641412,77.8056150826094,0.0116329015579204,1.23992165676474
6,6.004763,27,27.015259,1.2597,1.007864,98.484383,NaN,0.990304946899414,NaN,28.960566,400,399.865723,25,30.274096,9.10789,44.163876,50.010883,401.672119,399.160492,399.170959,5005.048828,10.553973,9.926126,10.016177,1.580492,1.564735,1.50898,34.017479,63.309937,25.146986,0.729502499103546,63.369606,72.58268,96.30484,0.0727744325995445,678.985107,429.486047496896,1.93459346122279,0.0461842784567816,0.984533064355839,-8.61922792319587,498.870937930222,2.00277440859295,0.0130923242361015,1.15502294061236,44.6163836700449,474.252231966309,77.8126976376917,0.0116328538450587,1.23990032437974
6,6.004763,27,27.015259,1.2597,1.002595,98.499664,NaN,0.990304946899414,NaN,28.954391,400,399.929108,25,30.26782,9.095238,44.308365,50.010883,401.585419,399.167633,399.15744,5006.660156,10.553696,9.944621,10.025635,1.586268,1.564296,1.498002,34.003143,63.362759,25.106148,0.756695091724396,63.289417,72.562424,96.31002,0,683.008179,429.480859917676,1.93457453917184,0.0461828621541502,0.984561346343064,-8.61922792319587,498.888587544191,2.00282189949242,0.0130933353242395,1.15498478170227,44.6163836700449,474.245591083328,77.8073417301574,0.0116324463092965,1.23993449064698
6,6.002606,27,27.01405,1.2597,0.99693500995636,98.532875,NaN,0.990390539169312,NaN,28.948376,400,399.952637,25,30.258842,9.088138,44.325047,50.010883,401.585419,399.167633,399.15744,5006.660156,10.553696,9.944621,10.025635,1.586268,1.564296,1.498002,34.003143,63.362759,25.106148,0.756695091724396,63.289417,72.562424,96.31002,0,683.008179,429.481221523822,1.934612201587,0.0462004140676907,0.984472509651079,-8.62974367860437,498.928333749148,2.00293309969759,0.0130962496577502,1.15488626317187,44.6144913364305,474.257402693964,77.8153984149069,0.0116337506241706,1.2398550043052
6,6.004924,27,27.01288,1.2597,0.971680283546448,98.56514,NaN,0.990039587020874,NaN,28.936232,400,399.969421,25,30.248365,9.094643,44.235439,50.010883,401.626038,399.151184,399.192108,5003.741699,10.587562,9.94506,10.035982,1.577403,1.569446,1.505166,33.986687,63.388298,25.123224,0.754123747348785,63.394505,72.56398,96.309555,0.210842713713646,689.562805,429.449976717407,1.93445917112521,0.0461731281706115,0.984736435019693,-8.61844313486512,498.966938912147,2.00304108381622,0.0130990780572643,1.15479075032591,44.6126599837571,474.202336823294,77.7695675291593,0.0116309317356108,1.24012034417335
6,6.00606,27,27.012413,1.2597,0.961242496967316,98.577293,NaN,0.989678144454956,NaN,28.91708,400,399.996826,25,30.252113,9.102317,44.123848,50.010883,401.626038,399.151184,399.192108,5003.741699,10.587562,9.94506,10.035982,1.577403,1.569446,1.505166,33.986687,63.388298,25.123224,0.754123747348785,63.394505,72.56398,96.309555,0.210842713713646,689.562805,429.436570010153,1.93439112980835,0.0461602835692984,0.984855563838651,-8.61290620053029,498.981509294659,2.0030819266146,0.0131001589611836,1.15475446938933,44.6119289908939,474.177917349677,77.7493092888383,0.0116296565886793,1.24023898050736
6,6.004793,27,27.011972,1.2597,0.957719564437866,98.57151,NaN,0.990134000778198,NaN,28.897865,400,399.960938,25,30.269909,9.112309,44.115765,50.010883,401.54541,399.078796,399.09845,5004.17041,10.538987,9.925392,10.018602,1.593599,1.565545,1.50688,33.989143,63.309845,25.118656,0.766591489315033,63.382637,72.533226,96.316841,0.650220334529877,780.827209,429.436589279929,1.93441253887049,0.0461705322546912,0.984804360884141,-8.61908168813613,498.975337869031,2.00306687860791,0.0131000381303868,1.15476314106768,44.6112386867744,474.184916947136,77.7544167463785,0.0116302976057588,1.2401960500802
6,6.005751,27,27.011063,1.2597,0.963173270225525,98.556938,NaN,0.989678800106049,NaN,28.896252,400,399.894592,25,30.277016,9.104998,44.036629,50.010883,401.637146,399.157166,399.224182,5007.649414,10.583539,9.960647,10.027406,1.5856,1.56963,1.510289,33.995712,63.38739,25.100935,0.756820499897003,63.429569,72.621925,96.267509,0,682.373779,429.439322345336,1.93440637443454,0.0461635327595664,0.984828041918738,-8.61441220690949,498.959554695655,2.00302762157047,0.0130996136193346,1.15478762192234,44.6098157876385,474.181696626137,77.7507145174541,0.0116305355680583,1.24019855733553
6,6.004598,27,27.011391,1.2597,0.970056354999542,98.54715,NaN,0.99009644985199,NaN,28.886803,400,399.927917,25,30.276392,9.116558,44.037586,50.010883,401.637146,399.157166,399.224182,5007.649414,10.583539,9.960647,10.027406,1.5856,1.56963,1.510289,33.995712,63.38739,25.100935,0.756820499897003,63.429569,72.621925,96.267509,0,682.373779,429.449275000068,1.93446210255649,0.0461755729851554,0.984727128510399,-8.62003222594956,498.947874654024,2.00299504253212,0.0130987715179402,1.15481623735542,44.6103292252407,474.201633620932,77.7671897152784,0.0116316022126883,1.24010088531846
6,6.001877,27,27.011808,1.2597,0.975993931293488,98.528458,NaN,0.989668130874634,NaN,28.90123,400,400.004578,25,30.278879,9.131501,44.04966,50.010883,401.652649,399.188141,399.249176,5005.013672,10.54731,9.935595,10.019272,1.591663,1.579174,1.508083,33.981339,63.197716,25.109516,0.744774162769318,63.362423,72.594833,96.280823,NaN,654.330139,429.462610702609,1.93455659869136,0.046201232022463,0.984544632528609,-8.63329833103944,498.925809171455,2.00293420741682,0.0130972875344749,1.15486820410999,44.6109819728221,474.235280319714,77.7948308129051,0.0116334675826048,1.23993408902328
6,6.00068,27,27.012066,1.2597,0.981192708015442,98.526184,NaN,0.990444302558899,NaN,28.915337,400,400.042053,25,30.276091,9.132285,44.151707,50.010883,401.565857,399.091644,399.193054,5005.254395,10.596033,9.956775,10.033878,1.585247,1.582376,1.496029,34.001289,63.226757,25.091803,0.741163671016693,63.342606,72.596062,96.288887,NaN,669.710999,429.471022761527,1.9346074619151,0.0462132224786093,0.984450524723523,-8.63913569388308,498.922886488626,2.00292543478328,0.013096984020149,1.15487721653371,44.6113858271548,474.253431040579,77.8097834398905,0.0116344579099761,1.23984470465025
6,6.000445,27,27.008221,1.2597,0.979157209396362,98.531395,NaN,0.989952027797699,NaN,28.920786,400,400.014801,25,30.262924,9.126623,44.286186,50.010883,401.565857,399.091644,399.193054,5005.254395,10.596033,9.956775,10.033878,1.585247,1.582376,1.496029,34.001289,63.226757,25.091803,0.741163671016693,63.342606,72.596062,96.288887,NaN,669.710999,429.469665533365,1.93460647260618,0.0462147550306639,0.984448456696347,-8.64028181299648,498.933323026034,2.00296706436529,0.0130996103115945,1.1548143864318,44.6053668376798,474.248610091251,77.8012209504752,0.0116360054843901,1.23980994724303
6,6.001493,27,27.006382,1.2597,0.980779588222504,98.54866,NaN,0.990178525447845,NaN,28.931007,400,399.983154,25,30.25176,9.11476,44.416718,50.001469,401.546753,399.201263,399.151215,5010.827637,10.562724,9.942572,10.050292,1.591642,1.563174,1.496716,34.000183,63.342449,25.124065,0.737865567207336,63.410072,72.658966,96.249283,NaN,677.682556,429.468378996751,1.93458411321287,0.0462059166151379,0.984497693407666,-8.63517087240479,498.955373340862,2.00303287064674,0.013101844023084,1.15474757405123,44.6024878212012,474.238623264546,77.7909301546656,0.0116362743110072,1.23983282908888
6,6.001764,27,27.006536,1.2597,0.986167311668396,98.58242,NaN,0.990195035934448,NaN,28.908939,400,400.005646,25,30.244553,9.116913,44.540024,50.001469,401.820587,399.316528,399.363892,5013.052246,10.567667,9.949401,10.018702,1.572726,1.569752,1.49673,33.992626,63.165581,25.136183,0.719731509685516,63.358452,72.646942,96.244835,NaN,677.828247,429.472937485776,1.93459617420456,0.0462049676586815,0.984483753462878,-8.6338493559017,498.994179341183,2.00313672483447,0.0131039858872877,1.15466562819911,44.6027289191779,474.243035182647,77.7946758917514,0.0116364712927106,1.23981252038485
6,6.000805,27,27.00655,1.2597,0.99461555480957,98.610466,NaN,0.990503132343292,NaN,28.905457,400,400.070923,25,30.240171,9.129165,44.475014,50.001469,401.820587,399.316528,399.363892,5013.052246,10.567667,9.949401,10.018702,1.572726,1.569752,1.49673,33.992626,63.165581,25.136183,0.719731509685516,63.358452,72.646942,96.244835,NaN,677.828247,429.483892557193,1.9346523010802,0.0462157260429142,0.98438543138412,-8.63852606993731,499.026546043483,2.00322374209063,0.0131058325576661,1.15459617075673,44.6027508371285,474.262749348295,77.8105944844479,0.0116376747247313,1.23971137293191
6,6.001015,27,27.005018,1.2597,1.00453,98.6409,NaN,0.989411652088165,NaN,28.896828,400,400.054749,25,30.238173,9.120095,44.3414,50.001469,401.644989,399.287384,399.222321,5005.579102,10.578055,9.959888,10.045839,1.572869,1.566284,1.488922,34.023155,63.220779,25.132214,0.716091215610504,63.266399,72.611908,96.274681,0.189380213618279,671.650391,429.493074370708,1.9346822528861,0.0462165335068096,0.98434389368798,-8.63750192343861,499.063442119219,2.00332838614065,0.0131087547241071,1.15450089443477,44.6003523357411,474.271478339997,77.8157736487704,0.0116389453467595,1.23964279462684
6,5.999276,27,27.004913,1.2597,1.004366,98.674461,NaN,0.989906966686249,NaN,28.903849,400,399.994568,25,30.23387,9.101014,44.066322,50.001469,401.57074,399.144836,399.121796,5008.931152,10.57497,9.959569,10.029769,1.604363,1.585937,1.530208,34.046387,63.284252,25.104912,0.742628455162048,63.3409,72.559364,96.308968,0.505147218704224,675.205078,429.497695456266,1.93472842932237,0.0462318847184245,0.984248750212283,-8.64598365257626,499.102307388682,2.0034332869414,0.0131110361656662,1.15441644639642,44.600187943758,474.287562769978,77.8286215241712,0.011639983026526,1.23955855258777
6,6.00028,27,27.004171,1.2597,1.004366,98.674461,NaN,0.989574193954468,NaN,28.903849,400,399.994568,25,30.23387,9.098651,44.027317,50.001469,401.57074,399.144836,399.121796,5008.931152,10.57497,9.959569,10.029769,1.604363,1.585937,1.530208,34.046387,63.284252,25.104912,0.742628455162048,63.3409,72.559364,96.308968,0.505147218704224,675.205078,429.494934365846,1.93470142874791,0.0462229952716349,0.984304183885834,-8.64108655530612,499.103158632315,2.00343819274792,0.0131114767629143,1.15440686169345,44.5990262263658,474.277222594662,77.8193780287614,0.0116397042584762,1.23960017199347
6,5.999902,27,27.003365,1.2597,1.000936,98.709297,NaN,0.990080833435059,NaN,28.907116,400,399.966766,25,30.229662,9.093172,44.302807,50.001469,401.578217,399.16037,399.108978,5009.112793,10.582212,9.947184,10.042865,1.608185,1.587552,1.525523,34.043186,63.145821,25.122646,0.74212521314621,63.339401,72.542488,96.309593,0.789830565452576,666.338928,429.49259779725,1.93469927923902,0.0462254193221537,0.984301681860422,-8.64293021010178,499.144296344759,2.00355166735101,0.0131142584464461,1.15431034985229,44.5977642790895,474.275530014005,77.8170329458615,0.0116399870196621,1.23959638857709
6,5.999902,27,27.003365,1.2597,1.007662,98.759697,NaN,0.990080833435059,NaN,28.891537,400,399.946808,25,30.228634,9.082365,44.630733,50.001469,401.842987,399.345154,399.305603,5010.106445,10.551152,9.945575,10.015201,1.598501,1.582044,1.527538,34.06469,63.264553,25.110125,0.731043994426727,63.372379,72.54538,96.329659,0.863385438919067,660.99762,429.499218089225,1.93472342728996,0.046227228124772,0.984265664747793,-8.64293021010178,499.202470452006,2.0037080979306,0.0131175897151442,1.15418601570056,44.5977642790895,474.284005265839,77.8238701718544,0.0116405072838556,1.23955286013778
6,5.999334,27,27.001709,1.2597,1.014162,98.738976,NaN,0.98946350812912,NaN,28.871374,400,400.024597,25,30.228683,9.085203,44.539978,50.001469,401.842987,399.345154,399.305603,5010.106445,10.551152,9.945575,10.015201,1.598501,1.582044,1.527538,34.06469,63.264553,25.110125,0.731043994426727,63.372379,72.54538,96.329659,0.863385438919067,660.99762,429.507177431157,1.93476203688199,0.0462340055600071,0.98419953114403,-8.64570073559429,499.180452420908,2.00365473459206,0.0131172038363179,1.15421574225585,44.5951714031207,474.295628572543,77.831234915787,0.0116420153455271,1.23946755701784
6,5.999232,27,27.001289,1.2597,1.014869,98.698936,NaN,0.989578902721405,NaN,28.878717,400,400.140808,25,30.232979,9.09245,44.273678,50.001469,401.805176,399.347504,399.284729,5008.620117,10.576201,9.945662,10.037425,1.600042,1.573109,1.514331,34.049221,63.1744,25.107225,0.737323760986328,63.365204,72.5084,96.332031,0.734239280223846,657.930481,429.508153700145,1.93476731787694,0.0462350989722334,0.984190121095989,-8.64619828063798,499.134717330606,2.00353322883733,0.0131148064932557,1.15430914520864,44.5945137701904,474.296993133554,77.8318254281154,0.0116423006499914,1.23945405383419
6,5.996625,27,27.00079,1.2597,0.99916023015976,98.642975,NaN,0.989970505237579,NaN,28.888998,400,400.14566,25,30.241873,9.108623,44.061966,49.999077,401.903595,399.373596,399.321716,5007.139648,10.579113,9.948596,10.02714,1.596749,1.576532,1.520285,34.001148,63.104546,25.092869,0.743574619293213,63.36594,72.491524,96.35675,NaN,796.234741,429.49986201745,1.93478104821011,0.0462539703357269,0.984130270622655,-8.65891712776062,499.070689811755,2.00336278880645,0.0131114026445046,1.15444110191536,44.593732429399,474.301231286791,77.8346384246938,0.0116428002773823,1.23942458265
6,5.99888,27,27.000217,1.2597,0.990468442440033,98.575111,NaN,0.990388631820679,NaN,28.899872,400,400.128448,25,30.238739,9.107695,43.949482,49.999077,401.903595,399.373596,399.321716,5007.139648,10.579113,9.948596,10.02714,1.596749,1.576532,1.520285,34.001148,63.104546,25.092869,0.743574619293213,63.36594,72.491524,96.35675,NaN,796.234741,429.485105576719,1.93468918364354,0.0462316537278756,0.984301311388006,-8.64791534816823,498.992997179683,2.00315582284457,0.0131072541670427,1.15460197982652,44.5928352047158,474.268322406214,77.8073919668723,0.0116410549252083,1.23958467573331
6,5.998353,27,27.001146,1.2597,0.990373432636261,98.491013,NaN,0.990212559700012,NaN,28.898932,400,400.185669,25,30.234367,9.097499,43.959995,49.999077,402.011078,399.506622,399.476715,5008.710449,10.561017,9.942715,10.021127,1.582682,1.562115,1.504828,34.025372,63.229214,25.072845,0.750803112983704,63.386749,72.542389,96.31797,0,685.656494,429.48646165638,1.93470301819633,0.0462362958261484,0.984272710194418,-8.6504862144842,498.894820737005,2.00288840731385,0.0131011377761671,1.15482327145724,44.5942898600366,474.27425923551,77.8133106095654,0.0116409736426596,1.23956856286693
6,5.998342,27,26.999182,1.2597,0.996370196342468,98.473244,NaN,0.989777565002441,NaN,28.893984,400,400.273895,25,30.231104,9.100954,44.06596,49.999077,402.011078,399.506622,399.476715,5008.710449,10.561017,9.942715,10.021127,1.582682,1.562115,1.504828,34.025372,63.229214,25.072845,0.750803112983704,63.386749,72.542389,96.31797,0,685.656494,429.492394264049,1.93472484425216,0.0462380063280446,0.984239987944217,-8.65053987766527,498.876558444687,2.00284619021625,0.0131011277979264,1.15484210146062,44.5912145261252,474.279632989284,77.8152586589155,0.0116422460032856,1.23951056141595
6,5.998241,27,26.997885,1.2597,0.995281994342804,98.495079,NaN,0.989109396934509,NaN,28.902552,400,400.250092,25,30.235035,9.098231,44.174644,49.999077,401.813538,399.30777,399.258026,5012.026367,10.606068,9.966879,10.037565,1.557964,1.54914,1.497536,34.023373,63.283394,25.090748,0.739300429821014,63.306538,72.522133,96.329697,0.112656831741333,687.128723,429.491600992537,1.9347236541388,0.0462386082863821,0.984240237190448,-8.65103260665995,498.903264688048,2.00292262453329,0.0131033432355046,1.15477084333038,44.5891835212775,474.277705270952,77.812126924721,0.0116427501107152,1.23950038201756
6,5.997209,27,26.998638,1.2597,1.000014,98.56765,NaN,0.990126729011536,NaN,28.910704,400,400.204559,25,30.241701,9.099436,44.263229,49.999077,401.997223,399.579681,399.510376,5007.724609,10.566829,9.948434,10.03511,1.577722,1.544862,1.48885,34.031467,63.341408,25.089903,0.727609694004059,63.321842,72.535713,96.313309,0.0963467061519623,684.789795,429.49909633456,1.93476840266732,0.0462490244931045,0.984157937264815,-8.65606758493175,498.986196170207,2.00314309465828,0.0131076983139447,1.1546000682378,44.5903626720191,474.294287352244,77.8264205756224,0.0116434067740082,1.23942691457452
6,5.996331,27,26.99791,1.2597,1.004313,98.652161,NaN,0.990027070045471,NaN,28.929802,400,400.253693,25,30.255007,9.095018,44.268246,49.999077,401.997223,399.579681,399.510376,5007.724609,10.566829,9.948434,10.03511,1.577722,1.544862,1.48885,34.031467,63.341408,25.089903,0.727609694004059,63.321842,72.535713,96.313309,0.0963467061519623,684.789795,429.505741301506,1.93480745405951,0.0462579624129277,0.984086495992818,-8.66035173763214,499.08459904795,2.00341035677216,0.0131137208143713,1.15438114597948,44.5892226701161,474.307145973218,77.8359108252351,0.0116445456260125,1.23934967512927
6,5.995788,27,26.99688,1.2597,0.995064914226532,98.683548,NaN,0.990694046020508,NaN,28.918522,400,400.177612,25,30.264982,9.100607,44.155449,49.999077,401.745819,399.302948,399.162689,5005.764648,10.591872,9.960226,10.034151,1.568131,1.557351,1.497989,34.026482,63.178394,25.089937,0.713995277881622,63.291039,72.556801,96.310074,0.80976390838623,777.104919,429.498133382312,1.93478886549674,0.0462602878647201,0.984105975918698,-8.66300151472012,499.122011815262,2.00351461109598,0.0131164082648743,1.15429024026361,44.5876097149066,474.299422330469,77.8284271483025,0.0116445658552708,1.23937336010302
6,5.994837,27,26.994987,1.2597,0.979670524597168,98.675621,NaN,0.990453362464905,NaN,28.910255,400,400.157349,25,30.272497,9.10434,44.066788,49.999077,401.840607,399.410126,399.240692,5007.209961,10.542774,9.937032,10.016837,1.592113,1.573909,1.51634,34.043148,63.28175,25.064919,0.760290026664734,63.326416,72.526833,96.320511,0.564874887466431,652.552002,429.485598929576,1.93475919097458,0.0462645776020628,0.984135827510927,-8.66764272366811,499.115033132669,2.00350252036988,0.0131170088651431,1.15428538353098,44.5846451989164,474.286803070515,77.8159445975868,0.0116446997773799,1.2394088190559
6,5.997014,27,26.994543,1.2597,0.976789355278015,98.654755,NaN,0.990577459335327,NaN,28.905304,400,400.198517,25,30.272671,9.102341,43.993729,49.999077,401.840607,399.410126,399.240692,5007.209961,10.542774,9.937032,10.016837,1.592113,1.573909,1.51634,34.043148,63.28175,25.064919,0.760290026664734,63.326416,72.526833,96.320511,0.564874887466431,652.552002,429.476774646414,1.93469026740376,0.0462445042953499,0.984271515738132,-8.65701903555367,499.091456699268,2.00344067764872,0.0131158927982045,1.15433122833138,44.5839498534561,474.262096955687,77.7954720502381,0.0116433958520558,1.23952879950696
6,5.995957,27,26.995403,1.2597,0.980572283267975,98.618301,NaN,0.990036487579346,NaN,28.895302,400,400.25885,25,30.267553,9.102598,44.071201,50.01207,401.857819,399.463562,399.359131,5004.796875,10.577346,9.9637,10.0357,1.572298,1.552904,1.50124,34.07679,63.246315,25.077423,0.755560696125031,63.3349,72.546944,96.312263,0.315141797065735,644.059326,429.48340566357,1.93473229004106,0.0462548902390585,0.984192857654195,-8.66217679476426,499.048387935852,2.0033218013547,0.0131129707159565,1.15443257162507,44.5852966857756,474.277846253779,77.8092237160561,0.0116439501057564,1.23946123568402
6,5.993761,27,26.993267,1.2597,0.980572283267975,98.618301,NaN,0.990145325660706,NaN,28.895302,400,400.25885,25,30.267553,9.105959,44.186527,50.01207,401.90741,399.553864,399.454773,5003.680664,10.543306,9.936938,10.024554,1.572658,1.55913,1.489775,34.077793,63.221207,25.082846,0.762029111385345,63.379089,72.565788,96.308022,0.231231734156609,647.898315,429.489445863049,1.93479138564343,0.0462743636221093,0.984071588963276,-8.67289465020542,499.050839669631,2.00333593058479,0.0131142398579034,1.15440495418836,44.5819514692848,474.296099381114,77.8213548877293,0.0116460963878702,1.23933449739499
6,5.99471,27,26.992313,1.2597,0.98169606924057,98.568649,NaN,0.990449130535126,NaN,28.901646,400,400.269562,25,30.262955,9.096911,44.220387,50.01207,401.90741,399.553864,399.454773,5003.680664,10.543306,9.936938,10.024554,1.572658,1.55913,1.489775,34.077793,63.221207,25.082846,0.762029111385345,63.379089,72.565788,96.308022,0.231231734156609,647.898315,429.487941639245,1.93476988033041,0.0462662489163646,0.984117975532887,-8.66826256993636,498.994613708402,2.00318804636832,0.0131115218202918,1.15451570963618,44.5804573320491,474.287440686383,77.8132088719411,0.0116460227686626,1.23936415921348
6,5.994708,27,26.99217,1.2597,0.975707828998566,98.53746,NaN,0.989858210086823,NaN,28.914688,400,400.190186,25,30.264246,9.100368,44.233562,50.01207,401.660675,399.363953,399.173981,5004.615723,10.568146,9.963437,10.044441,1.557173,1.544571,1.478596,34.041107,63.145836,25.087234,0.764613389968872,63.293514,72.51239,96.335297,0,655.677246,429.482053910011,1.93474843611059,0.0462646551372396,0.984149912682242,-8.66827233138139,498.958768593432,2.00309211593685,0.0131095429064556,1.15459131460086,44.5802333645739,474.279748087827,77.8068282530372,0.0116456190443211,1.23940142547463
6,5.994708,27,26.99217,1.2597,0.972470283508301,98.513412,NaN,0.989858210086823,NaN,28.912561,400,400.164337,25,30.269258,9.103216,44.285053,50.01207,401.660675,399.363953,399.173981,5004.615723,10.568146,9.963437,10.044441,1.557173,1.544571,1.478596,34.041107,63.145836,25.087234,0.764613389968872,63.293514,72.51239,96.335297,0,655.677246,429.478867651843,1.93473681269515,0.0462637838404464,0.984167245550527,-8.66827233138139,498.931002262655,2.00301741008302,0.0131079513357091,1.15465110924918,44.5802333645739,474.275668790179,77.8035369358698,0.0116453685376698,1.23942236538839
6,5.993361,27,26.991755,1.2597,0.96653425693512,98.4991,NaN,0.989324331283569,NaN,28.89875,400,400.170807,25,30.269249,9.115582,44.393143,50.01207,401.771729,399.419891,399.295258,5004.885254,10.546257,9.932714,10.033025,1.574849,1.563282,1.497899,34.017494,63.275379,25.098042,0.761995375156403,63.362938,72.542152,96.30555,NaN,661.681763,429.476731351033,1.93475175554983,0.0462741337350192,0.984124613394685,-8.6748472218224,498.914953611565,2.00297569227146,0.013107250588827,1.15468134557773,44.5795833838733,474.280429769578,77.8068738024682,0.011645860174941,1.23939150250244
6,5.994716,27,26.989731,1.2597,0.967939496040344,98.497162,NaN,0.989064931869507,NaN,28.895905,400,400.108368,25,30.25975,9.129651,44.546616,50.01207,401.776337,399.373962,399.307709,5001.216309,10.55636,9.927633,10.023165,1.569887,1.566135,1.500481,34.031998,62.881287,25.108953,0.76643443107605,63.270321,72.50119,96.333382,NaN,673.681091,429.47438653451,1.93472033040831,0.0462624935254225,0.984191951550806,-8.6682332856347,498.915042088038,2.00298306885292,0.0131083249133725,1.15465992993949,44.5764132472551,474.267043972221,77.7936131918553,0.0116460100356375,1.2394288845261
6,5.992206,27,26.988617,1.2597,0.966777205467224,98.513405,NaN,0.990060806274414,NaN,28.889425,400,400.133789,25,30.248043,9.123852,44.400227,50.01207,401.776337,399.373962,399.307709,5001.216309,10.55636,9.927633,10.023165,1.569887,1.566135,1.500481,34.031998,62.881287,25.108953,0.76643443107605,63.270321,72.50119,96.333382,NaN,673.681091,429.480147785185,1.93478371892023,0.0462844478189323,0.984059514392139,-8.68048582793642,498.935077001541,2.0030409054521,0.0131100620947901,1.15460508212265,44.5746683410122,474.28799279032,77.8091618211559,0.0116478316272312,1.2393041212512
6,5.995002,27,26.988834,1.2597,0.968572020530701,98.565033,NaN,0.990546941757202,NaN,28.883371,400,400.140015,25,30.256124,9.117075,44.223545,50.01207,401.716675,399.313202,399.27713,5004.790527,10.552427,9.942651,10.025079,1.577976,1.571489,1.509137,34.032028,63.208363,25.128883,0.750800371170044,63.329731,72.444832,96.36998,NaN,675.692688,429.474222213153,1.93471490430185,0.0462601276976693,0.98420436651997,-8.66683742651452,498.994434432246,2.0031998363649,0.0131133500001784,1.15447965288845,44.5750082418177,474.264095066186,77.7901434182809,0.0116462596923817,1.23943013713177
6,5.993695,27,26.988432,1.2597,0.967904627323151,98.605255,NaN,0.989963471889496,NaN,28.877201,400,400.126709,25,30.256954,9.109703,44.135811,50.016865,401.827881,399.36499,399.351166,5001.714355,10.549052,9.92553,10.019238,1.575036,1.569839,1.504257,34.027172,63.106728,25.110155,0.770089745521545,63.302662,72.456131,96.376961,NaN,676.760437,429.477161122669,1.9347476852433,0.0462715396214772,0.984135728633673,-8.67321681770164,499.041329365434,2.00332740608491,0.0131162502926246,1.15437474810258,44.5743785621659,474.27513115467,77.7985590885536,0.0116471305721445,1.23936725716758
6,5.991728,27,26.985779,1.2597,0.971181035041809,98.620621,NaN,0.989828586578369,NaN,28.86178,400,400.142426,25,30.247225,9.099052,44.120598,50.016865,401.827881,399.36499,399.351166,5001.714355,10.549052,9.92553,10.019238,1.575036,1.569839,1.504257,34.027172,63.106728,25.110155,0.770089745521545,63.302662,72.456131,96.376961,NaN,676.760437,429.485796131576,1.93481239578439,0.0462898759575706,0.984009564569194,-8.68281962244833,499.062112009012,2.00339267006462,0.0131188440259817,1.15430241475772,44.5702228086583,474.294751320181,77.8111658408196,0.0116496099842727,1.23922553192983
6,5.991555,27,26.986814,1.2597,0.977706909179688,98.61795,NaN,0.990226805210114,NaN,28.868519,400,400.118622,25,30.243511,9.097171,44.197697,50.016865,401.72702,399.325684,399.316833,5008.106934,10.56215,9.950838,10.04341,1.588216,1.567327,1.514186,33.990318,63.186634,25.099726,0.787075281143188,63.237625,72.443245,96.377014,0.19323094189167,669.621948,429.492693315115,1.93484047801873,0.046293168426908,0.983965131640599,-8.68366431513465,499.057840978104,2.00337752951778,0.0131180519953086,1.15432240170775,44.5718441068618,474.305812980184,77.8213502367258,0.0116497921320319,1.23918482884913
6,5.993005,27,26.98509,1.2597,0.979313373565674,98.60154,NaN,0.989960849285126,NaN,28.877319,400,400.036224,25,30.247704,9.101946,44.048832,50.016865,401.509857,399.115753,399.020508,5009.198242,10.559859,9.945168,10.044059,1.579426,1.557945,1.499456,33.98687,63.12384,25.089949,0.7994264960289,63.217659,72.406586,96.404434,0.415234684944153,665.809509,429.490286272432,1.93480721387416,0.0462807319685287,0.984036584001955,-8.6765850938113,499.04087722471,2.00333798191569,0.0131179912371462,1.15434073395866,44.5691434831199,474.292130014814,77.8082130725656,0.0116497800003873,1.23922831239539
6,5.992682,27,26.985613,1.2597,0.985413074493408,98.600281,NaN,0.989817976951599,NaN,28.872406,400,399.961121,25,30.250404,9.114596,43.894817,50.016865,401.509857,399.115753,399.020508,5009.198242,10.559859,9.945168,10.044059,1.579426,1.557945,1.499456,33.98687,63.12384,25.089949,0.7994264960289,63.217659,72.406586,96.404434,0.415234684944153,665.809509,429.497176728451,1.9348378027341,0.0462852398883591,0.983986151854724,-8.67816193876519,499.038823542455,2.00333061208065,0.0131175969940381,1.15435061407033,44.5699627699023,474.303474870602,77.8180037268284,0.0116502255241665,1.23917823275711
6,5.992041,27,26.985142,1.2597,0.984344303607941,98.59639,NaN,0.988984823226929,NaN,28.87635,400,399.935486,25,30.249352,9.113767,43.924263,50.016865,401.51947,399.125397,399.140198,5001.543945,10.572846,9.937885,10.042273,1.572643,1.558822,1.488174,34.010704,63.141647,25.094736,0.802641212940216,63.287262,72.387489,96.423325,0.737756669521332,743.85614,429.49788775719,1.93485121979995,0.046290641103485,0.983956489587936,-8.68129141049246,499.034872642491,2.0033216461747,0.0131176195652359,1.15435415916684,44.5692249423917,474.307635112929,77.8207885716819,0.0116507073337859,1.2391496185493
6,5.993585,27,26.985743,1.2597,0.984344303607941,98.59639,NaN,0.990042507648468,NaN,28.87635,400,399.935486,25,30.249352,9.110426,43.927616,50.016865,401.754303,399.324646,399.308807,5006.510742,10.557135,9.935068,10.036408,1.590839,1.575174,1.511301,33.985847,63.109135,25.087868,0.809297502040863,63.275959,72.431328,96.388794,NaN,682.237732,429.493641786136,1.93480966284632,0.0462769401184388,0.984041702586041,-8.67375376952197,499.034182707967,2.00331766955848,0.0131172622561942,1.15436193125821,44.5701664148152,474.293750227762,77.8103142468767,0.0116495657930246,1.23923010885333
6,5.994113,27,26.983448,1.2597,0.969803094863892,98.598297,NaN,0.990038633346558,NaN,28.880224,400,399.99884,25,30.248343,9.100106,43.865665,50.016865,401.754303,399.324646,399.308807,5006.510742,10.557135,9.935068,10.036408,1.590839,1.575174,1.511301,33.985847,63.109135,25.087868,0.809297502040863,63.275959,72.431328,96.388794,NaN,682.237732,429.477879555456,1.93474325048539,0.0462683428891357,0.984148656505277,-8.67117646903807,499.039018597114,2.00333877656039,0.0131187529570008,1.1543275317604,44.5665711878241,474.267769396488,77.7865598359341,0.0116490725459679,1.23932787990297
6,5.993215,27,26.982901,1.2597,0.955236315727234,98.606743,NaN,0.99032986164093,NaN,28.912382,400,400.043945,25,30.249907,9.102139,43.948174,50.016865,401.830109,399.341217,399.413086,5006.032227,10.563198,9.946721,10.02129,1.57744,1.565826,1.501154,33.979649,63.188892,25.091183,0.801658630371094,63.25457,72.461266,96.371857,NaN,668.473511,429.466014171335,1.93471512223597,0.0462723877546918,0.984177051492934,-8.6755599351136,499.049395812756,2.00336862124203,0.0131196370686297,1.15429955323538,44.5657142514893,474.257261100855,77.777415887399,0.0116486898266271,1.23937335394405
6,5.993496,27,26.982979,1.2597,0.96036422252655,98.624725,NaN,0.989554226398468,NaN,28.936907,400,400.138947,25,30.255314,9.1138,44.088993,50.016865,401.794739,399.430328,399.37738,5009.010742,10.583193,9.964122,10.057025,1.593282,1.563955,1.495328,33.974213,63.077805,25.063292,0.820949196815491,63.256065,72.436394,96.369011,NaN,681.755005,429.470287725647,1.93472596948601,0.0462712752672845,0.984165111606989,-8.67418821783036,499.070062516299,2.0034239366303,0.0131207804288343,1.15425607787839,44.5658364479824,474.26115857619,77.7806554657646,0.0116488917778384,1.23935455214541
6,5.993814,27,26.984407,1.2597,0.971645176410675,98.62809,NaN,0.990289688110352,NaN,28.930304,400,400.230713,25,30.259346,9.110298,43.96077,50.016865,401.794739,399.430328,399.37738,5009.010742,10.583193,9.964122,10.057025,1.593282,1.563955,1.495328,33.974213,63.077805,25.063292,0.820949196815491,63.256065,72.436394,96.369011,NaN,681.755005,429.48051494248,1.93475791138908,0.0462714908136942,0.984122279101747,-8.67263594188444,499.072307881219,2.00342493659211,0.0131201539105377,1.15426620948061,44.5680735357037,474.274031631139,77.7927787199524,0.0116489964747782,1.23931058846712
6,5.993635,27,26.981871,1.2597,0.985324144363403,98.609512,NaN,0.990022897720337,NaN,28.912472,400,400.240723,25,30.265213,9.10345,44.01614,50.010586,401.841919,399.435608,399.351471,5011.753906,10.571726,9.965528,10.033712,1.552627,1.531244,1.475528,33.970547,63.133633,25.073072,0.800552487373352,63.220879,72.46933,96.358742,NaN,690.381409,429.494468484431,1.93481183445667,0.0462767602528092,0.984039224021997,-8.67350969958164,499.053774257987,2.00338403397522,0.0131204327939657,1.15427938673449,44.5641006056388,474.290001341551,77.8025823857798,0.011651195968766,1.23918941008369
6,5.993032,27,26.982342,1.2597,1.005147,98.580948,NaN,0.990591704845428,NaN,28.907663,400,400.23349,25,30.271122,9.092306,44.208298,50.010586,401.788818,399.350861,399.282135,5008.077637,10.590843,9.950103,10.038524,1.551347,1.547834,1.475655,33.941208,63.202042,25.115137,0.771664142608643,63.218822,72.548363,96.294647,0.410610646009445,722.404724,429.515631503478,1.93489921087891,0.0462874449941755,0.983900083654784,-8.6764532861643,499.020261641748,2.00329222233974,0.013118262592456,1.15435619507253,44.5648385020042,474.321216257366,77.8283461967207,0.011652886983506,1.23903670930473
6,5.992117,27,26.98387,1.2597,1.021009,98.566994,NaN,0.990577697753906,NaN,28.885929,400,400.18988,25,30.284124,9.089819,44.188507,50.010586,401.788818,399.350861,399.282135,5008.077637,10.590843,9.950103,10.038524,1.551347,1.547834,1.475655,33.941208,63.202042,25.115137,0.771664142608643,63.218822,72.548363,96.294647,0.410610646009445,722.404724,429.533751800634,1.93498075419006,0.0462998342014354,0.983765089874856,-8.68092035219229,499.002398872071,2.00323877649877,0.0131164306090035,1.15441054735951,44.5672322886206,474.351617915635,77.8547407315024,0.01165401980835,1.23890467896314
6,5.992117,27,26.98387,1.2597,1.020417,98.569946,NaN,0.990577697753906,NaN,28.87075,400,400.158234,25,30.293125,9.098257,44.189014,50.010586,401.932007,399.476868,399.391937,5003.972656,10.542646,9.930563,10.010447,1.565081,1.558656,1.488576,33.95314,63.103405,25.096827,0.76541543006897,63.227612,72.554565,96.313095,0.462090700864792,818.032959,429.533169410768,1.93497863000305,0.0462996748964725,0.983768243490179,-8.68092035219229,499.005806681204,2.00324794421414,0.0131166259673836,1.15440322865179,44.5672322886206,474.350872316611,77.854138911291,0.0116539740188204,1.23890849466093
6,5.99051,27,26.982277,1.2597,1.014762,98.584503,NaN,0.9905886054039,NaN,28.875246,400,400.152679,25,30.302322,9.105128,44.214314,50.010586,401.932007,399.476868,399.391937,5003.972656,10.542646,9.930563,10.010447,1.565081,1.558656,1.488576,33.95314,63.103405,25.096827,0.76541543006897,63.227612,72.554565,96.313095,0.462090700864792,818.032959,429.532022221173,1.93500158746592,0.0463124214201989,0.983709843364794,-8.68876704357785,499.024439988127,2.00330369191367,0.0131185364973279,1.15434654786635,44.5647366697632,474.357073946735,77.8572093447633,0.0116551205455488,1.23885213507871
