P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,5.989164,27,26.982615,1.2597,1.003556,98.606148,NaN,0.989678919315338,NaN,28.863571,400,400.104828,25,30.304731,9.117633,44.14925,50.010586,401.781921,399.375519,399.28891,4999.958008,10.538519,9.929791,10.008351,1.56127,1.550821,1.485883,33.957035,63.088207,25.074125,0.766800463199615,63.276825,72.50296,96.332306,0,692.776978,429.524697785404,1.93499761100851,0.0463213615028456,0.983695372791061,-8.69534054941977,499.049037279123,2.00336866613663,0.0131197677701865,1.15429732840224,44.5652661953582,474.356072121625,77.8568113200935,0.0116548965528271,1.23886248562276
6,5.990491,27,26.980446,1.2597,1.018777,98.626511,NaN,0.991010069847107,NaN,28.872435,400,400.100311,25,30.296387,9.112236,44.115173,50.010586,401.635468,399.244354,399.124847,5004.426758,10.552582,9.930623,10.020896,1.546977,1.535754,1.465334,33.984402,63.081276,25.066208,0.779241323471069,63.195873,72.420242,96.39341,0.105122983455658,676.689453,429.536023979205,1.93501650449189,0.046313670786237,0.983687419519943,-8.6888598267102,499.075030725951,2.00344624016147,0.0131224050215035,1.15421893247527,44.5618680562568,474.360175781876,77.8574886749709,0.0116561912326395,1.23880796409357
6,5.98998,27,26.97924,1.2597,1.030175,98.643494,NaN,0.989313662052155,NaN,28.874187,400,400.033875,25,30.290297,9.117486,44.068886,50.010586,401.679932,399.338806,399.274506,4999.999023,10.536728,9.924885,10.013503,1.549548,1.535314,1.475811,33.98275,63.21003,25.062016,0.790493845939636,63.180073,72.42086,96.385963,0.121124446392059,679.637573,429.548639423229,1.93507114950176,0.0463212772356592,0.983598644903286,-8.69135528864217,499.096016104539,2.00350694204966,0.0131242459643402,1.15416139320642,44.5599785435426,474.377951103128,77.8703729533254,0.0116578627885756,1.23869843495125
6,5.988024,27,26.977058,1.2597,1.031485,98.637749,NaN,0.990517854690552,NaN,28.882597,400,400.067535,25,30.28681,9.118292,44.113365,50.010586,401.679932,399.338806,399.274506,4999.999023,10.536728,9.924885,10.013503,1.549548,1.535314,1.475811,33.98275,63.21003,25.062016,0.790493845939636,63.180073,72.42086,96.385963,0.121124446392059,679.637573,429.555300518337,1.93512849585633,0.0463390108092997,0.983484057918231,-8.70090888373937,499.091888910568,2.00350354394524,0.0131251639315508,1.15414740023312,44.5565597077063,474.395537194121,77.8819204743559,0.0116599921892714,1.23857486442394
6,5.98936,27,26.976906,1.2597,1.02816,98.59523,NaN,0.99094820022583,NaN,28.877501,400,400.071381,25,30.288954,9.116285,44.226925,50.019371,401.602448,399.263672,399.19046,5002.727539,10.575331,9.950641,10.032777,1.578647,1.549989,1.498084,34.002491,63.133587,25.085573,0.767673909664154,63.249226,72.498283,96.324661,0.131037577986717,681.338501,429.548360613286,1.93508060778118,0.0463262429888295,0.983575236949044,-8.69438326777896,499.042987960848,2.00337254378951,0.0131224408718439,1.15425053891069,44.556321540725,474.378550060539,77.8680212453439,0.0116590219288302,1.23865930787695
6,5.989556,27,26.977459,1.2597,1.02816,98.59523,NaN,0.990010261535645,NaN,28.877501,400,400.071381,25,30.288954,9.11131,44.279881,50.019371,401.602448,399.263672,399.19046,5002.727539,10.575331,9.950641,10.032777,1.578647,1.549989,1.498084,34.002491,63.133587,25.085573,0.767673909664154,63.249226,72.498283,96.324661,0.131037577986717,681.338501,429.547822204671,1.93507533243062,0.0463245016103098,0.983586023845975,-8.69342600993781,499.042353183211,2.00336888418769,0.0131221119035216,1.154257688312,44.5571880248481,474.377343052749,77.8677185753631,0.011658681853004,1.23867402201943
6,5.988606,27,26.976551,1.2597,1.019183,98.545799,NaN,0.989780843257904,NaN,28.865995,400,400.089844,25,30.284924,9.117377,44.390739,50.019371,401.800323,399.386932,399.307587,5003.844238,10.549619,9.931203,10.026347,1.572512,1.549864,1.490386,33.992706,63.015705,25.067888,0.786914229393005,63.248894,72.505386,96.332512,0.314564138650894,687.43811,429.541602379447,1.93506869900229,0.0463305265624645,0.983581469679826,-8.69806600194676,498.986336899686,2.00322139456103,0.013119380389885,1.15436838032944,44.5557652914507,474.373955996215,77.8638811179633,0.0116589104721901,1.23867730303527
6,5.988668,27,26.97604,1.2597,1.011594,98.511284,NaN,0.990423798561096,NaN,28.86964,400,400.104095,25,30.276506,9.115133,44.217609,50.019371,401.714874,399.36673,399.210938,5006.152344,10.569162,9.954952,10.042194,1.565929,1.552231,1.486423,33.985546,63.086761,25.061626,0.787079513072968,63.136135,72.454117,96.362167,1.083042,783.116394,429.533967465867,1.93503980347011,0.0463279326503287,0.983625256633146,-8.6977631643594,498.947079512991,2.00311757625379,0.0131173994041569,1.15444740693638,44.5549645959806,474.363217638513,77.8545912645242,0.011658496613024,1.23872430438341
6,5.990346,27,26.973854,1.2597,1.016411,98.505844,NaN,0.990044832229614,NaN,28.886108,400,400.091461,25,30.276745,9.104374,43.990452,50.019371,401.714874,399.36673,399.210938,5006.152344,10.569162,9.954952,10.042194,1.565929,1.552231,1.486423,33.985546,63.086761,25.061626,0.787079513072968,63.136135,72.454117,96.362167,1.083042,783.116394,429.53409499036,1.93501191811506,0.0463143218049326,0.983692029919359,-8.68956791592308,498.943311010035,2.00311515215605,0.0131183396046803,1.15443259871887,44.5515391798385,474.350881348291,77.8419764915211,0.0116587901323258,1.23875360208759
6,5.990419,27,26.972639,1.2597,1.01784,98.522316,NaN,0.990258038043976,NaN,28.902277,400,400.106628,25,30.285255,9.11232,43.964161,50.019371,401.673248,399.289063,399.241486,5008.97168,10.53901,9.928162,10.026009,1.558975,1.544394,1.486853,33.981022,63.120853,25.056412,0.795454621315002,63.267639,72.454727,96.350647,NaN,647.327576,429.535300097893,1.93501508047067,0.0463140580608577,0.983688442518057,-8.68921142800485,498.963722242188,2.00317435943965,0.013120153085113,1.15437597978856,44.549635207933,474.350574729793,77.8402526199085,0.0116593556994505,1.23873638666008
6,5.992273,27,26.973305,1.2597,1.023897,98.496307,NaN,0.988375782966614,NaN,28.903065,400,400.04953,25,30.292934,9.109037,44.070595,50.019371,401.666229,399.232941,399.199951,5009.316895,10.576099,9.959246,10.030203,1.558594,1.546458,1.484522,33.986488,63.035225,25.07205,0.771849155426025,63.205471,72.518501,96.313332,NaN,638.225525,429.536164251891,1.93498691884506,0.0462992266043288,0.983758299428115,-8.68015871741449,498.932931935406,2.00308916303133,0.01311803472775,1.15444917172221,44.5506788747813,474.341466850117,77.8337095233422,0.0116584758070412,1.23879327563993
6,5.990423,27,26.973202,1.2597,1.027394,98.427299,NaN,0.990631997585297,NaN,28.903955,400,400.045776,25,30.299013,9.094971,44.035412,50.019371,401.666229,399.232941,399.199951,5009.316895,10.576099,9.959246,10.030203,1.558594,1.546458,1.484522,33.986488,63.035225,25.07205,0.771849155426025,63.205471,72.518501,96.313332,NaN,638.225525,429.544687025595,1.93504925019074,0.0463165938650893,0.983637819187557,-8.68919189451191,498.853378236646,2.00287544913421,0.0131135256993954,1.15461951031934,44.5505174681436,474.36322458977,77.8511488264659,0.0116598620221013,1.23868040353643
6,5.989275,27,26.971849,1.2597,1.029913,98.363823,NaN,0.989467978477478,NaN,28.910902,400,400.013306,25,30.300213,9.10063,43.958385,50.019371,401.582733,399.187225,399.116425,5008.740723,10.561749,9.93483,10.038332,1.565146,1.550899,1.483124,34.016251,63.12484,25.042662,0.806643187999725,63.186428,72.538368,96.306152,NaN,649.048889,429.550318295765,1.93508918415081,0.0463274700394024,0.983561240250254,-8.6947984125033,498.78163963831,2.00268714229926,0.013110125060082,1.15476030062967,44.5483971990107,474.375663947632,77.8595478066309,0.0116612770745386,1.23859591323629
6,5.992193,27,26.969786,1.2597,1.028967,98.339432,NaN,0.989821910858154,NaN,28.90192,400,399.973328,25,30.302864,9.104982,44.015747,50.019371,401.481323,399.073395,398.991302,5005.662109,10.566871,9.955963,10.032693,1.551748,1.532584,1.48256,34.023689,63.193588,25.02515,0.826029181480408,63.269768,72.477814,96.347595,NaN,656.60144,429.541371631657,1.93500726261362,0.0463013009665489,0.983726896270935,-8.68054929746773,498.755847875238,2.00262499671841,0.0131097358508726,1.15479444018447,44.5451641402977,474.34450421478,77.8318851725357,0.011660355191809,1.238723326732
6,5.990614,27,26.9699,1.2597,1.020327,98.346329,NaN,0.988916158676147,NaN,28.881306,400,399.96991,25,30.307026,9.099874,44.159859,50.019371,401.481323,399.073395,398.991302,5005.662109,10.566871,9.955963,10.032693,1.551748,1.532584,1.48256,34.023689,63.193588,25.02515,0.826029181480408,63.269768,72.477814,96.347595,NaN,656.60144,429.537210733004,1.93501875528814,0.0463129955672975,0.983685941977245,-8.68825918193306,498.763681218307,2.002645680533,0.0131101251279981,1.15477868107249,44.5453428019289,474.348670884406,77.8353874110211,0.0116605563552702,1.23870377848476
6,5.990614,27,26.9699,1.2597,1.020068,98.318985,NaN,0.988916158676147,NaN,28.872833,400,399.985535,25,30.307257,9.081895,44.327721,50.017872,401.646637,399.196228,399.16156,5004.590332,10.549631,9.92415,10.025849,1.546452,1.54164,1.472873,33.97541,63.012283,25.011023,0.836127519607544,63.29435,72.523933,96.314865,NaN,661.278259,429.536955958167,1.93501782603019,0.0463129258609698,0.983687320696442,-8.68825918193306,498.73210401526,2.002560677364,0.0131083128267192,1.15484706755754,44.5453428019289,474.348344728585,77.8351241070678,0.0116605363156643,1.23870544652923
6,5.989566,27,26.9692,1.2597,1.0342,98.348396,NaN,0.990288257598877,NaN,28.862247,400,399.903809,25,30.305805,9.084396,44.371082,50.017872,401.540466,399.102295,399.085297,5003.433105,10.534126,9.927683,10.012158,1.548957,1.538025,1.478009,33.981327,63.094563,25.010798,0.831979215145111,63.096809,72.454781,96.360268,NaN,660.162415,429.5537355006,1.93509673058296,0.046326038383102,0.983554466677245,-8.69337717087393,498.766873823336,2.00265674476541,0.0131106785471032,1.15476441526547,44.5442457476515,474.375223566664,77.8559740151706,0.0116625245601909,1.23855722848629
6,5.988895,27,26.966999,1.2597,1.047389,98.434174,NaN,0.989275455474854,NaN,28.842581,400,399.878082,25,30.312099,9.092715,44.281567,50.017872,401.540466,399.102295,399.085297,5003.433105,10.534126,9.927683,10.012158,1.548957,1.538025,1.478009,33.981327,63.094563,25.010798,0.831979215145111,63.096809,72.454781,96.360268,NaN,660.162415,429.568549627552,1.93516209719485,0.0463355501745751,0.98344751718445,-8.69665440836548,498.868448824726,2.00293790176325,0.013117671799094,1.1545219076015,44.5407961527479,474.395600911232,77.8697536017884,0.0116648357519984,1.23841915335458
6,5.98824,27,26.968569,1.2597,1.059513,98.506599,NaN,0.990598380565643,NaN,28.845873,400,399.872437,25,30.321589,9.099568,44.020683,50.017872,401.485962,399.028687,399.031311,5002.329102,10.577388,9.94337,10.03015,1.570434,1.56453,1.50434,33.978325,63.117992,24.985794,0.852219223976135,63.148071,72.426552,96.383545,NaN,662.336548,429.582270598552,1.93522320600654,0.0463446345538825,0.983347216492247,-8.69985376909653,498.950254782496,2.00315249219851,0.0131215343185192,1.15436227093494,44.5432568127994,474.418883374473,77.890461394162,0.0116655104789868,1.2383245880998
6,5.988002,27,26.968161,1.2597,1.06724,98.535934,NaN,0.990936994552612,NaN,28.860352,400,399.994568,25,30.331528,9.098866,43.85088,50.017872,401.746368,399.315887,399.224915,4996.337891,10.529852,9.932159,10.015924,1.576551,1.553403,1.505211,33.955208,62.987907,24.984779,0.853301227092743,63.150051,72.411461,96.383621,NaN,665.152283,429.590521979659,1.93525731970825,0.0463488296794684,0.983293202820391,-8.70101635074093,498.984585531407,2.00324630131228,0.0131237195314487,1.15428424581896,44.5426173652494,474.430382842054,77.8992524655239,0.0116664132865586,1.2382596401354
6,5.989771,27,26.967075,1.2597,1.082404,98.534073,NaN,0.990157544612885,NaN,28.859203,400,400.118195,25,30.343973,9.099498,43.801163,50.017872,401.746368,399.315887,399.224915,4996.337891,10.529852,9.932159,10.015924,1.576551,1.553403,1.505211,33.955208,62.987907,24.984779,0.853301227092743,63.150051,72.411461,96.383621,NaN,665.152283,429.600578065689,1.93526409519943,0.0463371879619203,0.983310024265723,-8.69237598405027,498.983684719247,2.00324771232479,0.0131242427218892,1.15427480230325,44.5409152700443,474.431494367207,77.8988313228259,0.0116670043252421,1.23823720748456
6,5.987932,27,26.967075,1.2597,1.082404,98.534073,NaN,0.990027844905853,NaN,28.859203,400,400.118195,25,30.343973,9.102409,43.92535,50.017872,401.725952,399.220428,399.289154,5001.516602,10.5615,9.942242,10.017518,1.575542,1.551201,1.496275,33.930874,63.142288,24.97954,0.856252729892731,63.165237,72.376495,96.42083,0.194230526685715,677.015686,429.6056240911,1.93531357489918,0.0463535325595189,0.983209093200078,-8.70135829319275,498.983684719247,2.00324771232479,0.0131242427218892,1.15427480230325,44.5409152700443,474.448864503888,77.9128599416231,0.0116680713965268,1.23814867235307
6,5.987432,27,26.963833,1.2597,1.099923,98.471359,NaN,0.989669620990753,NaN,28.890329,400,400.09137,25,30.345413,9.113942,44.114491,50.017872,401.252106,398.783112,398.816254,4996.667969,10.559757,9.924149,10.019682,1.574992,1.55562,1.494778,33.935226,63.125099,24.967463,0.877837717533112,63.248959,72.383133,96.400848,0.734409868717194,752.983337,429.624219486337,1.93538983369492,0.0463626921064174,0.983089069585124,-8.70380082759641,498.915016757916,2.00307439610873,0.01312201942708,1.15438840221123,44.535833747454,474.471853420827,77.9274922582566,0.0116710446450006,1.23798156980106
6,5.989635,27,26.962975,1.2597,1.117323,98.485481,NaN,0.989768922328949,NaN,28.885836,400,399.862854,25,30.342388,9.123986,44.399899,50.017872,401.252106,398.783112,398.816254,4996.667969,10.559757,9.924149,10.019682,1.574992,1.55562,1.494778,33.935226,63.125099,24.967463,0.877837717533112,63.248959,72.383133,96.400848,0.734409868717194,752.983337,429.635283972741,1.93539294180876,0.0463477896509722,0.983117933398162,-8.69304018314006,498.932304721614,2.00312394531976,0.013123465590561,1.15434222096525,44.5344888364334,474.47194321463,77.9265231716452,0.0116714633702701,1.23796787702644
6,5.989149,27,26.963173,1.2597,1.127442,98.501923,NaN,0.989714086055756,NaN,28.873104,400,399.793701,25,30.333691,9.116589,44.591274,50.017872,401.637268,399.245239,399.223724,4999.24707,10.566524,9.950576,10.038695,1.545382,1.522017,1.475144,33.957169,63.039932,24.998308,0.865606963634491,63.176361,72.350136,96.417786,NaN,771.605042,429.646564251821,1.93544228309725,0.0463548304895496,0.983037908618063,-8.69541381175054,498.951056599833,2.00317370271883,0.0131244366621999,1.15430399036127,44.534799203436,474.489497241885,77.9409437342064,0.0116724463930481,1.23788160565017
6,5.988711,27,26.962809,1.2597,1.121838,98.487648,NaN,0.990473389625549,NaN,28.881363,400,399.97998,25,30.327227,9.113774,44.494659,50.017872,401.637268,399.245239,399.223724,4999.24707,10.566524,9.950576,10.038695,1.545382,1.522017,1.475144,33.957169,63.039932,24.998308,0.865606963634491,63.176361,72.350136,96.417786,NaN,771.605042,429.642256110038,1.93543397847253,0.0463572163985653,0.98304347975988,-8.69755313323463,498.93499692219,2.0031317756906,0.0131237079471263,1.15433469227992,44.5342286283993,474.486156700158,77.9378033083702,0.0116724164974375,1.23789298642472
6,5.986918,27,26.963434,1.2597,1.111316,98.473984,NaN,0.99010956287384,NaN,28.885597,400,400.059296,25,30.325127,9.106857,44.2784,50.00983,401.644135,399.215942,399.150696,4999.267578,10.548848,9.931419,10.02363,1.54754,1.532538,1.484884,33.958549,63.156326,25.017868,0.843814492225647,63.176838,72.356346,96.416397,0.0766756981611252,679.884338,429.636828876292,1.93544450031804,0.0463703285807167,0.983000764798957,-8.70631191447836,498.91850557539,2.0030851930664,0.0131224308285025,1.15437671202263,44.5352083209008,474.490580339318,77.9421355041187,0.0116723872209849,1.23788012089022
6,5.986967,27,26.960749,1.2597,1.106116,98.447563,NaN,0.989486038684845,NaN,28.887909,400,400.045441,25,30.324741,9.115739,44.22057,50.00983,401.651672,399.228333,399.250183,5000.84668,10.547848,9.933812,10.021026,1.547478,1.539265,1.483347,33.982773,62.991287,25.035608,0.840778827667236,63.242962,72.410965,96.378113,0.147753208875656,679.217407,429.631582829957,1.93542454377288,0.0463684936889284,0.98303088691906,-8.70607252365153,498.891091558806,2.00302090358403,0.0131222791875963,1.15440755169312,44.5309994381485,474.480439742562,77.9306843414401,0.0116730575356675,1.23789030151242
6,5.988401,27,26.960508,1.2597,1.101415,98.455879,NaN,0.989051043987274,NaN,28.878019,400,400.034851,25,30.326769,9.111085,44.346458,50.00983,401.651672,399.228333,399.250183,5000.84668,10.547848,9.933812,10.021026,1.547478,1.539265,1.483347,33.982773,62.991287,25.035608,0.840778827667236,63.242962,72.410965,96.378113,0.147753208875656,679.217407,429.623028580963,1.93536911158593,0.0463544781801504,0.983134313607369,-8.69906733671428,498.900968545422,2.00304833414029,0.0131229735988687,1.15438376189474,44.5306216418305,474.460697716443,77.9144442542229,0.0116719606924677,1.23798706548546
6,5.988008,27,26.96138,1.2597,1.103108,98.507431,NaN,0.990321695804596,NaN,28.863022,400,400.002197,25,30.329636,9.114046,44.352627,50.00983,401.570557,399.192932,399.148621,4995.466797,10.569762,9.947452,10.035543,1.54672,1.534461,1.474881,34.008144,63.108112,24.991423,0.888759672641754,63.180241,72.434486,96.372276,0.157198414206505,678.078613,429.62577088076,1.93538575359416,0.046358427490961,0.983103824700949,-8.70098704152446,498.959474289494,2.00320268400234,0.013125869015234,1.15426711510131,44.5319885937866,474.467557983214,77.9210444826771,0.0116719621682697,1.23796559348867
6,5.986979,27,26.959406,1.2597,1.098165,98.534676,NaN,0.989536285400391,NaN,28.881027,400,399.992249,25,30.329952,9.099585,44.436108,50.00983,401.560394,399.219269,399.154755,4996.359863,10.524483,9.91855,10.025014,1.555189,1.541249,1.475633,34.024773,63.070473,24.984138,0.889518678188324,63.140224,72.401115,96.406143,0.226310923695564,680.088989,429.623733672038,1.93539572066597,0.0463662476104887,0.983073519707566,-8.70601389754455,498.993188386385,2.00330036564107,0.0131288488264233,1.15417407057908,44.5288940919424,474.468752980102,77.9196131833662,0.0116729864605771,1.23792905752275
6,5.988627,27,26.958364,1.2597,1.100388,98.558426,NaN,0.990063726902008,NaN,28.892166,400,399.986481,25,30.326572,9.099722,44.550289,50.00983,401.560394,399.219269,399.154755,4996.359863,10.524483,9.91855,10.025014,1.555189,1.541249,1.475633,34.024773,63.070473,24.984138,0.889518678188324,63.140224,72.401115,96.406143,0.226310923695564,680.088989,429.621399014816,1.93535934989867,0.0463521929212328,0.983152131849899,-8.69796342766966,499.021795649505,2.00338101046647,0.0131310421008989,1.15410183302611,44.5272605510375,474.454768231813,77.9070513805749,0.0116726291529159,1.23798417467265
6,5.985057,27,26.959871,1.2597,1.094308,98.593475,NaN,0.990179777145386,NaN,28.890081,400,400.030945,25,30.323126,9.080235,44.636696,50.00983,401.673065,399.276154,399.263092,4997.069336,10.549584,9.937838,10.01711,1.544842,1.543881,1.469285,33.975506,63.133228,24.980791,0.89434015750885,63.142075,72.368851,96.407379,0.283515602350235,676.695435,429.625213490088,1.93543361709899,0.0463823085119349,0.982988525155958,-8.71540498217178,499.060514728275,2.0034798470516,0.0131324649393867,1.15403470762522,44.529623055651,474.482600296288,77.931363860519,0.0116736132324888,1.23786576743991
6,5.984221,27,26.959471,1.2597,1.083275,98.584465,NaN,0.989563584327698,NaN,28.868721,400,400.088654,25,30.320301,9.081715,44.45829,50.00983,401.845917,399.334991,399.325104,4998.564941,10.541576,9.926322,10.001432,1.523774,1.536089,1.467765,33.963219,63.021313,24.996647,0.869558811187744,63.16201,72.41114,96.386414,0.293863624334335,674.788635,429.616661104589,1.93541657123322,0.0463867794943798,0.983000933597297,-8.71949047679982,499.050575887526,2.00345452404251,0.0131321067195215,1.15405179077482,44.5289959906789,474.47614891907,77.9256666302348,0.0116734095622711,1.23789242173445
6,5.984221,27,26.959471,1.2597,1.083275,98.584465,NaN,0.989563584327698,NaN,28.868721,400,400.088654,25,30.320301,9.081848,44.031582,50.00983,401.845917,399.334991,399.325104,4998.564941,10.541576,9.926322,10.001432,1.523774,1.536089,1.467765,33.963219,63.021313,24.996647,0.869558811187744,63.16201,72.41114,96.386414,0.293863624334335,674.788635,429.616661104589,1.93541657123322,0.0463867794943798,0.983000933597297,-8.71949047679982,499.050575887526,2.00345452404251,0.0131321067195215,1.15405179077482,44.5289959906789,474.47614891907,77.9256666302348,0.0116734095622711,1.23789242173445
6,5.983587,27,26.957598,1.2597,1.063979,98.604012,NaN,0.990104615688324,NaN,28.860498,400,400.183533,25,30.317776,9.094056,43.913456,50.007118,401.862335,399.49176,399.419495,5004.236328,10.570938,9.955494,10.041659,1.527582,1.507244,1.452636,33.937222,62.985416,24.991446,0.860584437847137,63.152378,72.402573,96.385376,0.367857486009598,674.065125,429.59943186362,1.9353644666605,0.0463872287606629,0.983068096435883,-8.72258909550862,499.075282957006,2.00352760369228,0.0131345164603325,1.15397933455134,44.5260596636725,474.455670366989,77.9068499853752,0.0116730536146159,1.2379677612728
6,5.98384,27,26.954626,1.2597,1.059598,98.630051,NaN,0.990580797195435,NaN,28.856031,400,400.239624,25,30.318188,9.097256,43.926678,50.007118,401.81192,399.408722,399.350525,4999.744141,10.549684,9.927403,10.028801,1.552165,1.534606,1.47379,33.92131,63.012001,25.03706,0.832413554191589,63.138557,72.382179,96.406662,0.398587703704834,668.625122,429.59443069411,1.93534194858052,0.0463837969950292,0.983105145665336,-8.72135255057242,499.108739898589,2.00362809952974,0.0131380109002275,1.15387675956858,44.5214000974657,474.444296045457,77.8940531620028,0.0116737866036766,1.2379798171349
6,5.985106,27,26.956079,1.2597,1.067631,98.639198,NaN,0.990101456642151,NaN,28.851488,400,400.241364,25,30.319202,9.112874,43.838779,50.007118,401.81192,399.408722,399.350525,4999.744141,10.549684,9.927403,10.028801,1.552165,1.534606,1.47379,33.92131,63.012001,25.03706,0.832413554191589,63.138557,72.382179,96.406662,0.398587703704834,668.625122,429.598853967348,1.93533666678921,0.0463746921210559,0.983132147561797,-8.71516553480564,499.117627693596,2.00364687077653,0.0131377505424747,1.15387297953662,44.5236781918564,474.444138049187,77.8956900499551,0.0116730767897331,1.23800304700948
6,5.984398,27,26.955584,1.2597,1.083812,98.629837,NaN,0.9906005859375,NaN,28.865242,400,400.197205,25,30.32008,9.120336,43.815979,50.007118,401.774353,399.342285,399.294159,4998.326172,10.536038,9.928774,10.01171,1.536708,1.52476,1.479474,33.924637,63.107479,25.047247,0.83203125,63.237427,72.395294,96.380646,0.437997102737427,669.725403,429.616703458412,1.93541373175742,0.0463853485593446,0.983007803389698,-8.7186254495374,499.107394016108,2.00362109410639,0.0131374258846247,1.15388965227987,44.5229021138794,474.470614309886,77.9164764897797,0.0116749422972173,1.23786062416813
6,5.985575,27,26.955664,1.2597,1.088153,98.601418,NaN,0.99121755361557,NaN,28.884243,400,400.172607,25,30.31879,9.108217,43.991062,50.007118,401.59967,399.246674,399.131104,5003.368164,10.5762,9.956103,10.040118,1.51485,1.499583,1.439917,33.907623,63.008602,25.037685,0.864490151405334,63.171803,72.397804,96.388626,0.569564163684845,665.841919,429.617742237572,1.93539761341788,0.0463760426874184,0.983049417179539,-8.7128737568064,499.074508830139,2.00353235465537,0.0131354969711591,1.15396075422011,44.5230275413691,474.465049135046,77.9120778746287,0.0116745617693102,1.23789017869122
6,5.986525,27,26.953365,1.2597,1.078831,98.583855,NaN,0.990491807460785,NaN,28.897064,400,400.094116,25,30.313568,9.099643,44.473171,50.007118,401.59967,399.246674,399.131104,5003.368164,10.5762,9.956103,10.040118,1.51485,1.499583,1.439917,33.907623,63.008602,25.037685,0.864490151405334,63.171803,72.397804,96.388626,0.569564163684845,665.841919,429.605971594112,1.93533862774557,0.0463650827179447,0.983150787288968,-8.70823198047492,499.056880040831,2.00349305619101,0.0131357040671559,1.15397439554456,44.5194229547621,474.441658199903,77.8903910048674,0.01167423214037,1.23797378899578
6,5.987167,27,26.95439,1.2597,1.074559,98.569199,NaN,0.989776968955994,NaN,28.898201,400,400.022034,25,30.31698,9.094213,44.685997,50.007118,401.600342,399.286102,399.187988,5005.571289,10.547647,9.942615,10.032652,1.53526,1.516526,1.462829,33.887691,63.080463,25.025591,0.887623727321625,63.182209,72.390968,96.388054,1.30624,711.887634,429.600009890657,1.93530603383061,0.0463582234342318,0.983208615005923,-8.70509543366302,499.038790530592,2.00344077087516,0.0131341228952885,1.15402383190922,44.5210300745861,474.431413085599,77.8833603706447,0.0116731085697726,1.23804179918919
6,5.987222,27,26.953175,1.2597,1.079125,98.58419,NaN,0.990170836448669,NaN,28.884012,400,400.032227,25,30.322683,9.099786,44.559597,50.007118,401.68988,399.360077,399.279785,5004.266602,10.572473,9.931514,10.04581,1.527002,1.524672,1.454985,33.870033,62.928822,25.058325,0.852015435695648,63.128952,72.341942,96.405373,NaN,651.087158,429.604348257618,1.93532092440321,0.0463589631154396,0.983187477644588,-8.70482673826513,499.057484684519,2.00349535413336,0.0131358394687232,1.15397111376256,44.5191250444559,474.435221852656,77.8849612187984,0.0116739281255323,1.23800363968355
6,5.986332,27,26.95059,1.2597,1.081893,98.617165,NaN,0.989050269126892,NaN,28.871271,400,400.064728,25,30.321878,9.103168,44.224892,50.007118,401.68988,399.360077,399.279785,5004.266602,10.572473,9.931514,10.04581,1.527002,1.524672,1.454985,33.870033,62.928822,25.058325,0.852015435695648,63.128952,72.341942,96.405373,NaN,651.087158,429.609511473529,1.93535479936858,0.0463676234683675,0.983124010466976,-8.70917494869241,499.098501187386,2.00361482291018,0.0131395632416085,1.1538564100821,44.5150717357367,474.444095275807,77.8889895538305,0.0116757193500885,1.23791854916922
6,5.985448,27,26.950729,1.2597,1.0854,98.639786,NaN,0.990352809429169,NaN,28.859194,400,400.096008,25,30.321297,9.101085,44.087589,50.007118,401.709473,399.319763,399.274292,5006.27002,10.542586,9.921398,10.024587,1.524987,1.509324,1.449496,33.892227,62.988354,25.057478,0.849742710590363,63.155849,72.288902,96.443558,NaN,639.569153,429.615384263093,1.93539116280142,0.0463764317515119,0.983056993680829,-8.71349433141285,499.124442517903,2.00368410793465,0.0131409778636839,1.1538024958533,44.5152896968942,474.457022748165,77.8996015326875,0.011676446907889,1.23785488584609
6,5.985474,27,26.949539,1.2597,1.093459,98.619797,NaN,0.990004897117615,NaN,28.858742,400,400.102051,25,30.319147,9.110481,44.028198,50.007118,401.709473,399.319763,399.274292,5006.27002,10.542586,9.921398,10.024587,1.524987,1.509324,1.449496,33.892227,62.988354,25.057478,0.849742710590363,63.155849,72.288902,96.443558,NaN,639.569153,429.623235237618,1.93541935128364,0.0463783693440974,0.983015863701423,-8.71336728382602,499.102743829172,2.00362994966849,0.0131403639686425,1.15383635894174,44.5134236704937,474.465528817249,77.9050283223182,0.0116775433578142,1.23779324216933
6,5.986086,27,26.951054,1.2597,1.102696,98.582573,NaN,0.990360498428345,NaN,28.864676,400,400.12616,25,30.315126,9.117861,44.018898,50.013996,401.749725,399.422333,399.3284,5007.720703,10.57427,9.95467,10.044192,1.522893,1.511902,1.450919,33.902466,62.878948,25.046461,0.870131969451904,63.137081,72.374481,96.39061,NaN,764.418457,429.630636871494,1.93543599084689,0.0463754100448072,0.983000655978209,-8.71037690020756,499.058052985979,2.00350437817013,0.01313699641165,1.15394770089579,44.5157993149266,474.473139413312,77.9130163994137,0.0116772807712913,1.23777789767329
6,5.986086,27,26.951054,1.265594,1.105233,98.551659,NaN,0.990360498428345,NaN,28.868549,400,400.114258,25,30.303173,9.117193,43.85083,50.013996,401.721619,399.352966,399.248322,5000.250977,10.558211,9.932245,10.02991,1.537207,1.526909,1.461003,33.889668,63.033695,24.998936,0.885362863540649,63.196156,72.375847,96.395416,0.225188419222832,694.723511,429.633130727179,1.93544508408165,0.0463760927179063,0.982987270509241,-8.71037690020756,499.022378667007,2.00340840648232,0.013134949308301,1.15402404269275,44.5157993149266,474.476331723249,77.9155954815597,0.0116774769633559,1.23776166045737
7,7.106589,31.5,31.516924,5.8526,5.847999,103.300171,NaN,0.989653825759888,NaN,29.882748,400,400.219635,25,31.016115,9.014349,50.784954,49.98476,401.769745,399.569,399.11203,5767.39502,11.378742,10.814112,10.950395,1.452986,1.447784,1.37617,37.499325,74.773537,28.799139,6.180169,74.93512,85.327026,101.837418,1.459846,676.045593,431.343965109312,1.92440168861841,0.0390885372536795,1.01678915423901,-3.58643543118018,499.37319181864,1.98962718166541,0.0110884346737458,1.2008277439047,51.2477534568403,475.459713301057,84.0804085713142,0.00985505844391286,1.30215640386636
7,7.105517,31.5,31.516182,5.8526,5.835907,103.257072,NaN,0.989359557628632,NaN,29.884451,400,400.121765,25,31.012192,9.006525,50.542183,49.98476,401.563293,399.194305,398.777893,5769.246094,11.365392,10.821395,10.901186,1.470885,1.480579,1.408164,37.531685,74.612732,28.796471,6.16455,74.937431,85.329384,101.820213,NaN,672.744568,431.33453310038,1.92438290133764,0.0390925968433578,1.01680561850188,-3.59103458900938,499.322285538334,1.98949413226556,0.0110861807076367,1.20096188301463,51.246723218803,475.452270723684,84.0738412467699,0.00985492207109128,1.30219087720956
7,7.1051,31.5,31.515705,5.8526,5.82139,103.226036,NaN,0.989139199256897,NaN,29.8647,400,399.958252,25,31.001423,9.002298,50.544025,49.98476,401.563293,399.194305,398.777893,5769.246094,11.365392,10.821395,10.901186,1.470885,1.480579,1.408164,37.531685,74.612732,28.796471,6.16455,74.937431,85.329384,101.820213,NaN,672.744568,431.320885625013,1.92433982517579,0.0390918614746584,1.01687232358965,-3.59282376897431,499.285558334682,1.98939795999013,0.0110845317713854,1.20105940921111,51.2460609128496,475.436413081746,84.0611163526981,0.0098542439137454,1.30228113101809
7,7.104327,31.5,31.514153,5.8526,5.805684,103.206589,NaN,0.989526152610779,NaN,29.857948,400,399.917297,25,30.998894,8.996788,50.632484,49.98476,401.762543,399.364838,399.031036,5765.935547,11.350801,10.792349,10.894088,1.477428,1.48804,1.398282,37.556164,74.858391,28.75725,6.181186,74.937981,85.35218,101.794395,0.191357716917992,647.135071,431.306979749918,1.92430080923534,0.0390931412268542,1.01692719880964,-3.59614061258048,499.263982352181,1.98934520367368,0.011084053538405,1.20110350657057,51.2439059341023,475.420947041154,84.0474584463267,0.00985396395800267,1.3023526851136
7,7.101244,31.5,31.512573,5.8526,5.796609,103.158669,NaN,0.99001008272171,NaN,29.86117,400,399.933136,25,31.000498,8.980088,50.643375,49.98476,401.645844,399.202271,398.787964,5769.299805,11.377377,10.828508,10.905529,1.468573,1.469643,1.403242,37.576569,74.78006,28.752478,6.163186,74.895561,85.321495,101.816742,0.712083339691162,650.69812,431.305990906665,1.92434048036859,0.0391108921233048,1.01681662159166,-3.60937208728365,499.20823641297,1.98920172732745,0.0110818801668338,1.20124293387715,51.2417119911378,475.433560613584,84.0553297253228,0.00985519137240791,1.30225108318201
7,7.101691,31.5,31.510736,5.8526,5.784158,103.098976,NaN,0.988704681396484,NaN,29.840937,400,399.921631,25,31.001408,8.985908,50.849922,49.98476,401.645844,399.202271,398.787964,5769.299805,11.377377,10.828508,10.905529,1.468573,1.469643,1.403242,37.576569,74.78006,28.752478,6.163186,74.895561,85.321495,101.816742,0.712083339691162,650.69812,431.292135130188,1.92428454044694,0.0391050682593094,1.01691735009031,-3.60745340417856,499.138636066401,1.98902216670509,0.0110791134800787,1.20141879659377,51.2391610765422,475.411768720507,84.0364868431157,0.00985467410951491,1.30235722469891
7,7.101691,31.5,31.510736,5.8526,5.762111,103.056915,NaN,0.988704681396484,NaN,29.82497,400,399.951752,25,31.009701,8.991703,50.936047,49.98476,401.63443,399.209167,398.873566,5771.515625,11.394346,10.836971,10.912762,1.458874,1.462844,1.396661,37.585842,74.791344,28.740602,6.166045,74.823303,85.322868,101.804161,0,568.00116,431.269713656537,1.9242041545954,0.0390998639957409,1.01705317436258,-3.60745340417856,499.08810020743,1.98888784425594,0.0110765897192698,1.20156067903369,51.2391610765422,475.383056831784,84.0144422457806,0.00985314261911888,1.3025340009124
7,7.10408,31.5,31.510033,5.8526,5.745528,103.067764,NaN,0.989420652389526,NaN,29.822077,400,399.969574,25,31.023127,9.006049,50.835152,49.98476,401.816315,399.406464,399.030548,5767.52832,11.351387,10.824112,10.895589,1.450342,1.453918,1.385529,37.58213,74.762154,28.772064,6.123993,74.940041,85.328789,101.795242,NaN,573.570923,431.246455230914,1.9240872789126,0.0390805371134962,1.01728478131477,-3.59720051541166,499.101944054977,1.98892671210822,0.0110775522024061,1.20151444602942,51.2381848382195,475.340622286414,83.9810592326556,0.00985112570416282,1.30278488258141
7,7.103517,31.5,31.5077,5.8526,5.745528,103.067764,NaN,0.989944934844971,NaN,29.822077,400,399.969574,25,31.023127,9.006151,51.195522,49.98476,401.816315,399.406464,399.030548,5767.52832,11.351387,10.824112,10.895589,1.450342,1.453918,1.385529,37.58213,74.762154,28.772064,6.123993,74.940041,85.328789,101.795242,NaN,573.570923,431.247961623692,1.92410056965719,0.0390841681999374,1.01725430677197,-3.59961651154885,499.104626507371,1.98894071188815,0.0110785859067556,1.20148254821987,51.2349449373757,475.343070437854,83.9802575337315,0.00985207533690978,1.30273427344116
7,7.100631,31.5,31.506372,5.8526,5.736946,103.111694,NaN,0.989155173301697,NaN,29.835161,400,400.069183,25,31.036112,9.013273,51.46693,49.98299,401.710419,399.448242,399.066711,5766.70752,11.379474,10.82188,10.930669,1.444834,1.445347,1.361448,37.563904,74.586769,28.768774,6.11811,74.89518,85.282433,101.807297,0.39695081114769,688.643066,431.246953794709,1.9241374093102,0.0391007638624223,1.01715111824382,-3.61200345012696,499.158930469337,1.98908895623375,0.0110818102574444,1.20131634567868,51.2331006232343,475.354918714763,83.9878268102505,0.0098531737527655,1.30264100651919
7,7.100019,31.5,31.505173,5.8526,5.735529,103.134201,NaN,0.98978191614151,NaN,29.861534,400,400.043396,25,31.040924,8.997821,51.252708,49.98299,401.852234,399.494415,399.07962,5762.568359,11.341523,10.813929,10.898576,1.452789,1.450253,1.383737,37.584888,74.648544,28.778133,6.101887,74.816933,85.291214,101.798233,0.318069964647293,627.601074,431.247149974305,1.9241466935869,0.0391043800190516,1.01712674707015,-3.61463069191399,499.187345100125,1.98916800377852,0.0110836918635661,1.20122423890239,51.2314354105906,475.357053054541,83.9880876105868,0.00985370865843956,1.30260960547916
7,7.100751,31.5,31.502686,5.8526,5.719799,103.114914,NaN,0.989682912826538,NaN,29.881731,400,400.054382,25,31.040417,8.993711,50.739174,49.98299,401.852234,399.494415,399.07962,5762.568359,11.341523,10.813929,10.898576,1.452789,1.450253,1.383737,37.584888,74.648544,28.778133,6.101887,74.816933,85.291214,101.798233,0.318069964647293,627.601074,431.229190610749,1.92407203183387,0.0390959399044548,1.01726357304482,-3.61148832477801,499.167034214962,1.98912135066991,0.0110836372070646,1.20125517605272,51.227981220131,475.327938865897,83.9628801614747,0.00985302853775922,1.30275128761492
7,7.100213,31.5,31.499844,5.8526,5.710587,103.100533,NaN,0.989806294441223,NaN,29.884731,400,400.107361,25,31.031019,8.997842,50.609642,49.98299,401.797455,399.408264,399.037476,5764.651367,11.379823,10.814754,10.913737,1.439236,1.454233,1.382254,37.562515,74.575256,28.803772,6.072322,74.868172,85.238106,101.813667,0.540852427482605,627.422852,431.221259548473,1.92405113404537,0.0390972368779572,1.01729140333921,-3.61379785487901,499.15302474719,1.98909248895897,0.0110840342735325,1.20126477117327,51.2240337081803,475.317675799037,83.9517356766075,0.00985347896903276,1.30277133968533
7,7.098615,31.5,31.498953,5.8526,5.705334,103.106476,NaN,0.98983633518219,NaN,29.875374,400,400.089508,25,31.012428,8.991261,50.823978,49.98299,401.673523,399.410553,398.942627,5767.525391,11.381864,10.843808,10.935555,1.45843,1.454565,1.374149,37.569481,74.694633,28.810825,6.061135,74.844673,85.237267,101.82888,0.754902005195618,623.529602,431.220193675586,1.92406971910116,0.0391063137364279,1.01723730912441,-3.6206585414389,499.161187679631,1.9891168091401,0.0110847859091332,1.20123260188067,51.2227960596798,475.323434618559,83.9551320578007,0.00985409926843305,1.3027222417034
7,7.095674,31.5,31.497326,5.8526,5.704522,103.120644,NaN,0.989946305751801,NaN,29.87352,400,400.052399,25,30.987091,8.995823,51.035912,49.98299,401.673523,399.410553,398.942627,5767.525391,11.381864,10.843808,10.935555,1.45843,1.454565,1.374149,37.569481,74.694633,28.810825,6.061135,74.844673,85.237267,101.82888,0.754902005195618,623.529602,431.227240152426,1.92413624261326,0.0391251225625613,1.01708301334244,-3.63328818043794,499.180075698737,1.98917180155452,0.011086357416363,1.20116273256888,51.2205359952642,475.345587628012,83.9702683391857,0.00985585309660685,1.30256086493099
7,7.093077,31.5,31.496334,5.8526,5.702369,103.133926,NaN,0.988519966602325,NaN,29.867329,400,400.130554,25,30.966034,9.000299,51.084019,49.98299,401.906281,399.580963,399.18692,5765.36377,11.37501,10.821768,10.923469,1.473454,1.476848,1.399519,37.554466,74.576538,28.794189,6.053021,74.710327,85.251213,101.808197,0.95755261182785,597.345642,431.232001158346,1.92418976145792,0.039141404694667,1.01695568886804,-3.64444386300357,499.197168777299,1.98922015128832,0.0110875941926812,1.201104549616,51.2191579637975,475.363722888012,83.98305183169,0.00985716947242849,1.30243401897571
7,7.0911,31.5,31.49181,5.8526,5.69695,103.18277,NaN,0.988894402980804,NaN,29.855759,400,400.222473,25,30.956463,9.005206,51.041065,49.98299,401.906281,399.580963,399.18692,5765.36377,11.37501,10.821768,10.923469,1.473454,1.476848,1.399519,37.554466,74.576538,28.794189,6.053021,74.710327,85.251213,101.808197,0.95755261182785,597.345642,431.231781423525,1.92421672817,0.0391529140551611,1.01688210296479,-3.652938344223,499.261025158207,1.9894031754646,0.0110925308572316,1.20087894829212,51.2128730407679,475.368893765749,83.9818237079368,0.00985903533869621,1.3023333456588
7,7.089877,31.5,31.488564,5.8526,5.686937,103.235039,NaN,0.988542199134827,NaN,29.855844,400,400.234955,25,30.955208,9.0092,51.070404,49.98299,401.924469,399.568878,399.151886,5762.88623,11.397146,10.843442,10.919223,1.463809,1.471853,1.399898,37.562641,74.580612,28.784399,6.043269,74.7528,85.290489,101.752541,1.002992,570.820007,431.224872656237,1.92420912520108,0.0391584624453323,1.01687766760147,-3.65819404729189,499.327513314252,1.98958940603734,0.0110971057996222,1.20065978582044,51.2083631293689,475.362978143394,83.9735512806963,0.0098598606384729,1.30232038966596
7,7.090119,31.5,31.486969,5.8526,5.673456,103.256165,NaN,0.988372445106506,NaN,29.864353,400,400.276093,25,30.953657,9.009292,50.938602,49.972469,401.91394,399.556427,399.188965,5768.723633,11.409108,10.827667,10.934711,1.464807,1.481588,1.397599,37.548767,74.490654,28.8165,5.98816,74.719978,85.226334,101.791634,0.348256438970566,663.998962,431.210515652807,1.92415423666712,0.0391537086006183,1.01697400436011,-3.65715402542173,499.354707068805,1.98966635672504,0.0110990803942719,1.20056750133521,51.2061469422308,475.34180401992,83.9554600725862,0.00985929107225054,1.30242655224074
7,7.086503,31.5,31.484095,5.8526,5.664656,103.292213,NaN,0.988587498664856,NaN,29.85898,400,400.262512,25,30.959618,9.008801,50.82386,49.972469,401.829651,399.466217,398.962555,5758.501465,11.338077,10.812401,10.894973,1.46843,1.463894,1.411484,37.551163,74.564842,28.822105,5.961101,74.717171,85.252388,101.763496,1.066704,660.251099,431.211248021099,1.92420765556275,0.0391750436096206,1.01683243672411,-3.67269698675852,499.401277755613,1.98979855082398,0.0111025172845931,1.20040816553432,51.2021534141696,475.358046626985,83.9646286204974,0.00986116870819357,1.30228276099979
7,7.086978,31.5,31.4849,5.8526,5.654801,103.365486,NaN,0.989610433578491,NaN,29.872471,400,400.177887,25,30.963566,8.9957,50.68045,49.972469,401.829651,399.466217,398.962555,5758.501465,11.338077,10.812401,10.894973,1.46843,1.463894,1.411484,37.551163,74.564842,28.822105,5.961101,74.717171,85.252388,101.763496,1.066704,660.251099,431.199954873553,1.92416047703083,0.0391696353661161,1.01691902845939,-3.67065491126141,499.488304270699,1.99002733552387,0.0111065513789665,1.20017520170463,51.2032720199938,475.341992512648,83.953226695047,0.00986002856781939,1.30239389997002
7,7.085436,31.5,31.482937,5.8526,5.630636,103.41465,NaN,0.989409923553467,NaN,29.887482,400,400.11908,25,30.962069,8.987559,50.482273,49.972469,401.789734,399.394623,398.995575,5759.794922,11.389938,10.81946,10.913371,1.446968,1.463776,1.398064,37.578388,74.617363,28.796888,5.964812,74.787819,85.225571,101.772438,NaN,565.866882,431.179510305379,1.92410881039836,0.0391739090961075,1.0169847892892,-3.6772845110188,499.549552782427,1.99019578798887,0.011110368503984,1.19998539641838,51.2005442498246,475.32160714022,83.9353185447521,0.00985963041128178,1.3024896593963
7,7.085436,31.5,31.482937,5.8526,5.61551,103.391937,NaN,0.989409923553467,NaN,29.875492,400,400.144989,25,30.955143,8.99651,50.526367,49.972469,401.789734,399.394623,398.995575,5759.794922,11.389938,10.81946,10.913371,1.446968,1.463776,1.398064,37.578388,74.617363,28.796888,5.964812,74.787819,85.225571,101.772438,NaN,565.866882,431.164126685595,1.92405362709235,0.0391703298664984,1.01707840291342,-3.6772845110188,499.522296658556,1.99012340481135,0.0111090078210369,1.2000607453515,51.2005442498246,475.301902385316,83.9201907196105,0.00985857827857197,1.30261118445302
7,7.084324,31.5,31.479525,5.8526,5.62806,103.359657,NaN,0.989245474338531,NaN,29.861572,400,400.181305,25,30.957542,8.998705,50.623646,49.972469,401.885284,399.524597,399.097321,5757.849609,11.364978,10.818208,10.897581,1.459704,1.468064,1.401268,37.661575,74.402222,28.761318,5.978743,74.768791,85.147186,101.818329,NaN,570.309875,431.179869545448,1.92412572609027,0.0391805065468791,1.01694039578398,-3.68206606751409,499.487465219163,1.99004096393303,0.0111085888774468,1.20012169415414,51.1958026418093,475.324283129903,83.9334505999964,0.00986097318310933,1.30242121393961
7,7.081604,31.5,31.477152,5.8526,5.62806,103.359657,NaN,0.988816857337952,NaN,29.861572,400,400.181305,25,30.957542,8.987981,50.514114,49.972469,401.955841,399.526154,399.114136,5760.869141,11.345674,10.80126,10.887338,1.482042,1.495241,1.419058,37.654816,74.652542,28.777092,5.952928,74.632202,85.126503,101.836708,NaN,604.532593,431.187155499251,1.92419009790645,0.0391981444078465,1.01679288266522,-3.69376435610252,499.490183264152,1.99005518465243,0.0111096428642307,1.20008952193404,51.1925046791139,475.344929443275,83.9465759570326,0.00986291036658359,1.30225788434118
7,7.080987,31.5,31.475937,5.8526,5.647875,103.340919,NaN,0.989362478256226,NaN,29.854391,400,400.167175,25,30.962994,8.991939,50.462013,49.972469,401.955841,399.526154,399.114136,5760.869141,11.345674,10.80126,10.887338,1.482042,1.495241,1.419058,37.654816,74.652542,28.777092,5.952928,74.632202,85.126503,101.836708,NaN,604.532593,431.208953942531,1.92427696405494,0.0392068369290036,1.01663717554567,-3.69641844850815,499.469087349673,1.9900027381366,0.0111090595601917,1.20013530835832,51.19081601319,475.374751548508,83.9680815815513,0.00986493025911913,1.30205582855352
7,7.080917,31.5,31.472588,5.8526,5.653029,103.33078,NaN,0.989467263221741,NaN,29.861874,400,400.214722,25,30.96389,9.000945,50.507721,49.972469,401.446045,398.965332,398.604065,5759.396973,11.377862,10.794301,10.888611,1.485745,1.501357,1.4197,37.635788,74.57196,28.806273,5.934206,74.674629,85.187073,101.782875,0,618.502808,431.214380997393,1.92429741419603,0.0392085108315329,1.01660161658372,-3.69671957215616,499.460756096769,1.98999049151034,0.0111099396319738,1.2001235856677,51.186161145239,475.378750654443,83.9673042943371,0.00986632234468209,1.30198028767384
7,7.080015,31.5,31.469957,5.8526,5.642229,103.332626,NaN,0.99002081155777,NaN,29.878626,400,399.97467,25,30.966461,9.013034,50.581512,49.972469,401.741058,399.255432,398.917084,5761.771973,11.357406,10.793495,10.880487,1.484692,1.504736,1.436467,37.624126,74.477638,28.794214,5.934338,74.614082,85.151115,101.791557,0.687569618225098,615.372681,431.205816435018,1.92427938030524,0.0392118081882444,1.01661933836681,-3.70059996706482,499.465985795854,1.9900121469918,0.0111112193171477,1.20008176428502,51.1825039722452,475.369714624913,83.9573403509952,0.00986676583480075,1.30199584685791
7,7.081754,31.5,31.469778,5.8526,5.628483,103.341988,NaN,0.989309668540955,NaN,29.862514,400,399.833313,25,30.962486,9.010406,50.569923,49.972469,401.741058,399.255432,398.917084,5761.771973,11.357406,10.793495,10.880487,1.484692,1.504736,1.436467,37.624126,74.477638,28.794214,5.934338,74.614082,85.151115,101.791557,0.687569618225098,615.372681,431.187183837724,1.92418809047903,0.0391972715040975,1.01679840294467,-3.69311914128264,499.477425865866,1.99004306162386,0.0111118600390123,1.2000482333064,51.1822551478637,475.336938876056,83.9319630494685,0.00986507833930132,1.30219485818863
7,7.079684,31.5,31.468254,5.8526,5.620305,103.338501,NaN,0.989806771278381,NaN,29.857695,400,400.006866,25,30.959278,9.003773,50.61338,49.97699,401.748108,399.36734,398.999542,5758.745117,11.382357,10.809331,10.915639,1.493859,1.499461,1.414739,37.614296,74.3246,28.761963,5.942887,74.627754,85.108749,101.821785,0.570036590099335,666.371582,431.184413199152,1.92420726148754,0.039208766804929,1.01673667220871,-3.70202401958744,499.474987122319,1.99004108212929,0.0111123282848685,1.20003915082362,51.1801366203628,475.342281022281,83.9343135318405,0.00986590007932689,1.30213876629745
7,7.080309,31.5,31.465191,5.8526,5.612112,103.383362,NaN,0.98997700214386,NaN,29.858177,400,400.046844,25,30.960003,9.006668,50.724281,49.97699,401.672302,399.356812,399.001312,5755.633789,11.379558,10.815677,10.911584,1.49622,1.508302,1.425481,37.615025,74.566055,28.771904,5.920621,74.605003,85.097565,101.815659,0,697.587341,431.174408465032,1.9241625821315,0.0392027712275721,1.01682118198045,-3.69933514092719,499.532325656093,1.99020241306369,0.0111163785267436,1.1998487975316,51.1758784697192,475.323305163999,83.916219524054,0.00986596468440883,1.302209000802
7,7.078825,31.5,31.46356,5.8526,5.595872,103.45256,NaN,0.989478349685669,NaN,29.866819,400,400.016724,25,30.962311,9.002318,50.802956,49.97699,401.672302,399.356812,399.001312,5755.633789,11.379558,10.815677,10.911584,1.49622,1.508302,1.425481,37.615025,74.566055,28.771904,5.920621,74.605003,85.097565,101.815659,0,697.587341,431.16187138163,1.92413847857414,0.0392085575131606,1.01684105663802,-3.70571990764518,499.617210667429,1.99043264637999,0.0111212498434298,1.19959774664678,51.173610937571,475.313089557652,83.906499373389,0.00986599313617435,1.30224710298975
7,7.077107,31.5,31.462021,5.8526,5.577082,103.531364,NaN,0.989325523376465,NaN,29.857235,400,400.067688,25,30.960051,9.002503,50.68108,49.97699,401.794891,399.455963,399.022034,5748.979004,11.357141,10.800226,10.904439,1.510568,1.521387,1.441734,37.632133,74.399841,28.812981,5.871494,74.719856,85.144043,101.78331,0.278308600187302,693.920532,431.147369148463,1.92411061847058,0.0392152619608605,1.01686402275637,-3.71311270238181,499.713492407529,1.99069282375524,0.0111266539998585,1.19931705490886,51.1714712256236,475.301623685478,83.8959250225624,0.0098659223926101,1.30229432535751
7,7.076945,31.5,31.459686,5.8526,5.567046,103.554253,NaN,0.988701343536377,NaN,29.852461,400,400.07605,25,30.96533,9.008646,50.511951,49.97699,401.897034,399.503601,399.130249,5754.244141,11.381067,10.818933,10.903181,1.49054,1.497463,1.415267,37.65369,74.418617,28.786314,5.883462,74.637169,85.154312,101.759293,0.576511204242706,683.638794,431.137597913258,1.92407784044588,0.0392139367442968,1.01691735329059,-3.71380988117176,499.743610549112,1.99077967568296,0.0111290630868417,1.1992102490477,51.1682246569182,475.287616921649,83.8824842423161,0.00986599613654815,1.30234510554503
