P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.078063,31.5,31.457342,5.8526,5.561636,103.5159,NaN,0.989194989204407,NaN,29.856552,400,400.151611,25,30.972477,9.01321,50.562233,49.97699,401.897034,399.503601,399.130249,5754.244141,11.381067,10.818933,10.903181,1.49054,1.497463,1.415267,37.65369,74.418617,28.786314,5.883462,74.637169,85.154312,101.759293,0.576511204242706,683.638794,431.12909851358,1.92403161734769,0.039205395882085,1.01701163411298,-3.70899873279234,499.700294077458,1.99067160671817,0.0111278092122535,1.19930483832603,51.1649653841326,475.26880157357,83.8653411042627,0.00986581607743828,1.30242543525534
7,7.078247,31.5,31.454769,5.8526,5.551743,103.459358,NaN,0.989571034908295,NaN,29.86706,400,400.219147,25,30.98115,9.006411,50.629715,49.97699,401.985291,399.588623,399.288361,5753.224609,11.349175,10.788699,10.886977,1.468365,1.481499,1.399336,37.67223,74.48317,28.820877,5.848765,74.631264,85.163506,101.73777,1.033281,664.372864,431.118543421225,1.92399115746812,0.0392018578868447,1.01708298790613,-3.70820697101561,499.635420608675,1.99050696418823,0.0111255670359397,1.1994564833861,51.1613874728114,475.251818598623,83.8493417246224,0.00986581453770059,1.30249101391068
7,7.077303,31.5,31.453167,5.8526,5.543364,103.417305,NaN,0.989222824573517,NaN,29.868893,400,400.096588,25,30.981558,8.991349,50.628773,49.97699,401.779785,399.469513,399.068298,5756.584961,11.343865,10.791356,10.908247,1.476524,1.47035,1.391007,37.657188,74.422356,28.855679,5.803138,74.669159,85.224991,101.667229,NaN,719.881592,431.11255327004,1.92398294318638,0.0392060016254854,1.01708362592537,-3.71226921826201,499.586810114839,1.99038261534652,0.011123759979668,1.19957371388411,51.1591596791894,475.247305588659,83.8440335435335,0.00986613752431939,1.30249444682609
7,7.076593,31.5,31.451651,5.8526,5.534308,103.342026,NaN,0.989747762680054,NaN,29.865484,400,400.068787,25,30.982555,8.977943,50.611572,49.97699,401.779785,399.469513,399.068298,5756.584961,11.343865,10.791356,10.908247,1.476524,1.47035,1.391007,37.657188,74.422356,28.855679,5.803138,74.669159,85.224991,101.667229,NaN,719.881592,431.105247079444,1.92396671549299,0.0392084664193674,1.0171012003254,-3.71532478043969,499.498234302784,1.99015185068321,0.0111199220985225,1.19980239491087,51.157051397835,475.240016728715,83.8366930778279,0.00986628187648226,1.30251632816935
7,7.076593,31.5,31.451651,5.8526,5.518145,103.267525,NaN,0.989747762680054,NaN,29.86211,400,400.034363,25,30.990479,8.99895,50.692692,49.97699,401.708618,399.355103,398.989777,5756.78125,11.390237,10.813928,10.918512,1.478873,1.489058,1.407968,37.670372,74.357315,28.852154,5.804931,74.653435,85.220886,101.669807,0.309571444988251,682.778198,431.088806861537,1.92390772151949,0.0392046362581027,1.01720159957902,-3.71532478043969,499.408838613753,1.98991438340839,0.0111154543457101,1.2000497923193,51.157051397835,475.218957116597,83.8205254794762,0.00986515614216259,1.30264639333309
7,7.076097,31.5,31.448078,5.8526,5.505175,103.246094,NaN,0.98889285326004,NaN,29.840082,400,400.013092,25,30.99609,8.98887,50.901962,49.977646,401.661591,399.362122,398.991211,5759.01709,11.364212,10.808013,10.90901,1.47245,1.465674,1.401066,37.710606,74.449867,28.827759,5.822054,74.591476,85.048759,101.783379,0.743018329143524,675.031494,431.076944630687,1.92387213112919,0.0392047834916448,1.01725522593059,-3.71745950803802,499.387216264993,1.98986749067906,0.0111157582212675,1.20007257432293,51.1520821574703,475.202727772994,83.8039543968162,0.00986554700011473,1.30269217190505
7,7.076072,31.5,31.448654,5.8526,5.505175,103.246094,NaN,0.989425122737885,NaN,29.840082,400,400.013092,25,30.99609,9.000644,51.031807,49.977646,401.661591,399.362122,398.991211,5759.01709,11.364212,10.808013,10.90901,1.47245,1.465674,1.401066,37.710606,74.449867,28.827759,5.822054,74.591476,85.048759,101.783379,0.743018329143524,675.031494,431.077011736326,1.92387272368162,0.0392049458579215,1.01725386359131,-3.71756710819392,499.386555854155,1.98986403508759,0.0111155019649347,1.20008039735431,51.1528832740855,475.203507540461,83.8052160086966,0.00986538579747168,1.30269614118372
7,7.074821,31.5,31.446636,5.8526,5.502371,103.258911,NaN,0.98998749256134,NaN,29.835415,400,400.018311,25,31.006203,9.006111,50.906063,49.977646,401.809814,399.458679,399.097748,5750.243164,11.339444,10.785362,10.89085,1.45913,1.456276,1.39791,37.713444,74.540352,28.773161,5.839472,74.631645,85.037117,101.775894,1.070059,658.031311,431.077517359652,1.92389214071189,0.0392124074179034,1.01720313475764,-3.72295178752381,499.404250371711,1.98991700443263,0.0111171687098209,1.20001035567498,51.1500765336958,475.208447632981,83.8066854269983,0.00986636078423599,1.30263482220713
7,7.073847,31.5,31.446564,5.8526,5.499382,103.270569,NaN,0.990020275115967,NaN,29.83371,400,400.051727,25,31.002218,9.003819,50.441994,49.977646,401.809814,399.458679,399.097748,5750.243164,11.339444,10.785362,10.89085,1.45913,1.456276,1.39791,37.713444,74.540352,28.773161,5.839472,74.631645,85.037117,101.775894,1.070059,658.031311,431.077091377793,1.92390431932176,0.0392180276134935,1.01716864911726,-3.72714467480893,499.418322392227,1.98995460143738,0.0111179000824289,1.1999706193432,51.1499763896981,475.212723854976,83.8098853341762,0.00986661477840203,1.3026073025009
7,7.070351,31.5,31.441851,5.8526,5.500838,103.294563,NaN,0.990548133850098,NaN,29.825823,400,400.084686,25,31.002251,9.002132,50.131084,49.977646,401.744965,399.381256,399.001465,5755.186035,11.355466,10.807103,10.889438,1.465268,1.470603,1.395015,37.725506,74.401192,28.768196,5.807618,74.673981,85.076675,101.762253,1.289648,633.87323,431.087954983775,1.92399252406472,0.0392411027677936,1.01696918927322,-3.74219789950422,499.452513843455,1.99005935366799,0.0111214367663375,1.19982698500623,51.1434207384357,475.239559235761,83.8250641201398,0.00986971030818594,1.30236971880949
7,7.067233,31.5,31.439651,5.8526,5.501359,103.310951,NaN,0.990133047103882,NaN,29.85734,400,399.989746,25,31.000303,8.987859,50.062065,49.977646,401.740356,399.34552,398.974304,5754.876953,11.333063,10.786407,10.881051,1.452346,1.466382,1.387307,37.717407,74.23703,28.752819,5.805927,74.643394,85.140099,101.714867,1.144502,662.394897,431.096851194455,1.92406837077333,0.0392615171624945,1.01679624460889,-3.75562827019507,499.474696405901,1.99012477886128,0.0111233990210244,1.19974279192182,51.140360335479,475.264463705603,83.8416562757014,0.00987181737892925,1.30218256080072
7,7.065588,31.5,31.436312,5.8526,5.502111,103.308517,NaN,0.989908933639526,NaN,29.883343,400,399.995026,25,31.000296,8.986924,50.20121,49.977646,401.656494,399.351898,398.863861,5753.73877,11.35324,10.803464,10.908438,1.478869,1.481257,1.400744,37.747356,74.354546,28.694675,5.821893,74.486374,85.117104,101.703804,NaN,683.837585,431.102029065163,1.92411013360663,0.0392724076611296,1.0167020904917,-3.7627156967128,499.475601251432,1.9901370488914,0.0111247396519179,1.19970560157345,51.1357151568003,475.276076300839,83.8467325775824,0.00987361557499786,1.30206009742201
7,7.064027,31.5,31.433529,5.8526,5.502786,103.313828,NaN,0.989219903945923,NaN,29.902605,400,399.976135,25,31.00848,8.984938,50.372581,49.977646,401.656494,399.351898,398.863861,5753.73877,11.35324,10.803464,10.908438,1.478869,1.481257,1.400744,37.747356,74.354546,28.694675,5.821893,74.486374,85.117104,101.703804,NaN,683.837585,431.106902759146,1.92414962697214,0.0392827374269962,1.01661301506249,-3.76944236727678,499.485160624744,1.99017066618331,0.01112629751897,1.19965028224803,51.1318431826259,475.287427371188,83.8522487481536,0.00987520402897083,1.30194776498617
7,7.062389,31.5,31.430994,5.8526,5.511134,103.319069,NaN,0.989204108715057,NaN,29.900352,400,400.032684,25,31.018045,8.98051,50.371681,49.977646,401.773193,399.354248,398.996033,5758.85498,11.343821,10.780557,10.882281,1.431293,1.440497,1.378359,37.743702,74.238304,28.713034,5.818944,74.556412,85.120186,101.692627,0.094991996884346,683.768982,431.119782036794,1.92421894096504,0.0392953940545615,1.01647234639572,-3.77650205672336,499.494351389088,1.99020257198465,0.0111277409482871,1.19959857249195,51.1283160151071,475.309669506236,83.866417293637,0.00987728764208036,1.30177222301914
7,7.059999,31.5,31.428087,5.8526,5.505346,103.291138,NaN,0.989497423171997,NaN,29.893875,400,400.061798,25,31.029186,8.978267,50.429447,49.977646,401.773193,399.354248,398.996033,5758.85498,11.343821,10.780557,10.882281,1.431293,1.440497,1.378359,37.743702,74.238304,28.713034,5.818944,74.556412,85.120186,101.692627,0.094991996884346,683.768982,431.120308093452,1.92425453780971,0.0393096069078034,1.01637825253866,-3.78680504868987,499.46417461438,1.99013100436479,0.0111273603910431,1.19965171572636,51.1242709761607,475.319506691208,83.8706303798098,0.00987883941486694,1.30166743565136
7,7.05934,31.5,31.425425,5.8526,5.494005,103.268753,NaN,0.990183115005493,NaN,29.883768,400,400.036133,25,31.039974,8.989258,50.715237,49.977646,401.700195,399.468994,398.967957,5757.419922,11.361533,10.800941,10.925464,1.457077,1.444527,1.378215,37.743999,74.377785,28.753412,5.773335,74.434181,85.107468,101.694221,1.016932,712.09613,431.110548499939,1.9242288100301,0.0393112147956693,1.01641251605165,-3.78964637989816,499.44037010198,1.99007563568271,0.0111272032805433,1.199689843604,51.1205665924022,475.307691690707,83.8584914063779,0.00987914699871628,1.30169957922624
7,7.060097,31.5,31.422956,5.8526,5.493197,103.300758,NaN,0.988764882087708,NaN,29.882748,400,400.015381,25,31.047396,8.978906,50.839035,49.981754,401.644287,399.32077,398.891022,5752.745117,11.371519,10.814837,10.897427,1.447912,1.467892,1.392863,37.783268,74.26709,28.772602,5.764483,74.365639,85.123619,101.680122,NaN,624.681885,431.107696795147,1.92420789668581,0.0393060844971733,1.01645865987075,-3.78638253100092,499.481592675247,1.9901924427842,0.0111302237081961,1.19955030035103,51.1171305629496,475.297786337111,83.8480413572972,0.00987948864938636,1.30172292275923
7,7.059214,31.5,31.420668,5.8526,5.493225,103.318047,NaN,0.989637494087219,NaN,29.87203,400,400.004059,25,31.042149,8.963894,50.698692,49.981754,401.644287,399.32077,398.891022,5752.745117,11.371519,10.814837,10.897427,1.447912,1.467892,1.392863,37.783268,74.26709,28.772602,5.764483,74.365639,85.123619,101.680122,NaN,624.681885,431.110093646961,1.92422895527779,0.0393118517739631,1.01641048847526,-3.79018966184231,499.504951462731,1.99026125662658,0.0111322806167992,1.19946207876384,51.1139462360429,475.303043677444,83.8494477794794,0.00988057753436875,1.30165572391261
7,7.056075,31.5,31.41917,5.8526,5.482587,103.347298,NaN,0.989607334136963,NaN,29.875603,400,400.028076,25,31.036175,8.970445,50.537106,49.981754,401.727325,399.39563,398.970001,5750.65918,11.334784,10.790216,10.881086,1.444803,1.46074,1.395229,37.771957,74.226715,28.763657,5.779291,74.452484,85.093803,101.686028,NaN,632.029602,431.107700969827,1.92426466517958,0.0393298162490222,1.01630561006007,-3.80372665118739,499.541750417834,1.9903634306575,0.0111347029762193,1.19934509372108,51.1118612939143,475.314312031329,83.8563815916555,0.00988170917278631,1.30156360108851
7,7.056796,31.5,31.415649,5.8526,5.464619,103.377556,NaN,0.989633023738861,NaN,29.867144,400,400.024048,25,31.032137,8.98808,50.433701,49.981754,401.834686,399.456909,399.059174,5748.418457,11.350091,10.783237,10.888932,1.449146,1.459342,1.392183,37.772232,74.219124,28.765739,5.788387,74.446999,85.057114,101.700829,NaN,649.057434,431.087504374929,1.92418200186278,0.0393208424635443,1.01645590631606,-3.80061692351489,499.582067958706,1.99048092655544,0.0111380875579631,1.19919758332623,51.1069603979766,475.281322608493,83.8269857286953,0.00988118763599722,1.30171292981346
7,7.055542,31.5,31.414366,5.8526,5.446048,103.397934,NaN,0.989748358726501,NaN,29.881401,400,400.068115,25,31.037493,8.999568,50.391224,49.981754,401.834686,399.456909,399.059174,5748.418457,11.350091,10.783237,10.888932,1.449146,1.459342,1.392183,37.772232,74.219124,28.765739,5.788387,74.446999,85.057114,101.700829,NaN,649.057434,431.071992704404,1.9241440248439,0.0393246205047905,1.01650262495157,-3.8060256752438,499.607972333732,1.99055351823353,0.0111398817452151,1.19911306185756,51.1051744771171,475.266498175528,83.8141210835742,0.00988084753195164,1.30178464778088
7,7.053957,31.5,31.410725,5.8526,5.437375,103.389168,NaN,0.988770663738251,NaN,29.880507,400,400.104645,25,31.037558,9.001017,50.409027,49.981754,401.776886,399.510101,399.069672,5746.802734,11.369554,10.798385,10.911564,1.450001,1.453164,1.37987,37.740532,74.102188,28.783474,5.771704,74.463219,85.066841,101.681084,NaN,681.615356,431.067431200377,1.92415002683688,0.0393329135139982,1.01647004192985,-3.81286313722046,499.601626566915,1.99054743783208,0.0111409799436798,1.1990927403159,51.1001059358738,475.26504280895,83.808812426375,0.00988205553682668,1.30173811598997
7,7.053958,31.5,31.407896,5.8526,5.433686,103.355011,NaN,0.988386571407318,NaN,29.861641,400,400.089417,25,31.031338,8.99325,50.358185,49.981754,401.823181,399.409698,399.02002,5753.083984,11.348049,10.787347,10.88274,1.465149,1.489139,1.403971,37.74213,74.215302,28.797611,5.731314,74.393417,85.047775,101.672089,NaN,658.970581,431.063678715723,1.92413654294238,0.0393320306758675,1.01649294691164,-3.81285882300068,499.563905167969,1.99045562455471,0.0111401931488434,1.19916710457691,51.0961674398891,475.257433942232,83.7997109733076,0.00988264765602624,1.30174184878866
7,7.053958,31.5,31.407896,5.8526,5.433686,103.355011,NaN,0.988386571407318,NaN,29.861641,400,400.089417,25,31.031338,8.988205,50.230976,49.981754,401.823181,399.409698,399.02002,5753.083984,11.348049,10.787347,10.88274,1.465149,1.489139,1.403971,37.74213,74.215302,28.797611,5.731314,74.393417,85.047775,101.672089,NaN,658.970581,431.063678715723,1.92413654294238,0.0393320306758675,1.01649294691164,-3.81285882300068,499.563905167969,1.99045562455471,0.0111401931488434,1.19916710457691,51.0961674398891,475.257433942232,83.7997109733076,0.00988264765602624,1.30174184878866
7,7.05344,31.5,31.407072,5.8526,5.432235,103.312317,NaN,0.989504337310791,NaN,29.828005,400,400.051331,25,31.028675,8.997781,50.359943,49.981754,401.736786,399.361023,398.973755,5750.883789,11.328913,10.779928,10.874026,1.480793,1.49588,1.412128,37.745266,74.222946,28.816565,5.710183,74.250816,85.094604,101.649689,NaN,666.897705,431.063594380565,1.92414355393384,0.0393350703948419,1.01647372534565,-3.81509365241249,499.513648485418,1.99032457286286,0.0111379992889768,1.1992969158671,51.0950202256725,475.259122169061,83.8000593831575,0.00988302910192275,1.30171889227532
7,7.051053,31.5,31.404299,5.8526,5.431861,103.316887,NaN,0.989215433597565,NaN,29.828436,400,400.004272,25,31.030577,9.003464,50.807259,49.983418,401.609222,399.168701,398.884613,5746.723633,11.342619,10.784137,10.868683,1.504865,1.522898,1.446014,37.777313,74.208679,28.800737,5.7344,74.272079,85.030312,101.669914,0.983038187026978,708.715942,431.069621751363,1.92419890029768,0.0393505834955813,1.01634607488871,-3.82539359368428,499.522304374893,1.99035577012857,0.0111395106125874,1.19924427794388,51.0911593419324,475.276137518362,83.8099397629621,0.00988491951978617,1.30157189187056
7,7.050406,31.5,31.402309,5.8526,5.436155,103.323967,NaN,0.989128470420837,NaN,29.806026,400,399.965118,25,31.02154,9.001615,50.969723,49.983418,401.609222,399.168701,398.884613,5746.723633,11.342619,10.784137,10.868683,1.504865,1.522898,1.446014,37.777313,74.208679,28.800737,5.7344,74.272079,85.030312,101.669914,0.983038187026978,708.715942,431.075722345136,1.92422993849852,0.0393558345027943,1.01628429706104,-3.82818586322992,499.533073275352,1.99039026365783,0.011140823368975,1.19919396530719,51.0883884740776,475.285249774657,83.8146505858235,0.00988611048316696,1.30148551031233
7,7.052255,31.5,31.400023,5.8526,5.437088,103.349854,NaN,0.989667952060699,NaN,29.812305,400,399.90921,25,31.014927,9.007836,51.225922,49.983418,401.707611,399.286346,399.009857,5744.000977,11.328386,10.767034,10.871981,1.510682,1.524132,1.435724,37.776787,74.268311,28.826551,5.720669,74.388161,84.980904,101.706497,NaN,644.28186,431.071707982372,1.92418941193158,0.0393439674941627,1.01637915812105,-3.82020661552428,499.566732059931,1.99048643133315,0.0111433967457172,1.19907763728643,51.0852052867124,475.268523556084,83.7991680976673,0.00988602320798584,1.30155358037283
7,7.051765,31.5,31.396168,5.8526,5.429535,103.368362,NaN,0.989226877689362,NaN,29.817341,400,399.953796,25,31.008362,9.007415,50.986065,49.983418,401.528687,399.203644,398.862579,5741.94043,11.344576,10.776532,10.895175,1.492392,1.498037,1.419529,37.769287,74.231697,28.829687,5.732366,74.411041,84.937622,101.711571,NaN,650.799194,431.06534646648,1.92417349702643,0.039345375989704,1.01639923514823,-3.82232102664551,499.593334999453,1.99056849910791,0.011146227883018,1.19896453945748,51.079836900716,475.259031590082,83.7874375946171,0.00988687783321547,1.30155323851828
7,7.052406,31.5,31.393478,5.8526,5.414376,103.385429,NaN,0.99040424823761,NaN,29.823996,400,399.924469,25,31.006212,8.995579,50.749344,49.983418,401.528687,399.203644,398.862579,5741.94043,11.344576,10.776532,10.895175,1.492392,1.498037,1.419529,37.769287,74.231697,28.829687,5.732366,74.411041,84.937622,101.711571,NaN,650.799194,431.04821689974,1.92410295383197,0.0393375843475749,1.01652807307509,-3.81955505410997,499.616874467515,1.99063898040137,0.0111484527657626,1.19887202094006,51.0760905605608,475.231193409049,83.7629530686378,0.00988633845671871,1.30168363039297
7,7.049452,31.5,31.390841,5.8526,5.405842,103.424065,NaN,0.988977193832397,NaN,29.836636,400,399.8591,25,31.013298,9.00242,50.572998,49.983418,401.426056,399.119049,398.835266,5742.482422,11.32032,10.760738,10.885953,1.502633,1.50942,1.42393,37.775818,74.20208,28.818863,5.729259,74.389977,84.85508,101.770203,NaN,658.92627,431.047474733761,1.92414201437528,0.0393548701389335,1.01641999634415,-3.8323034121122,499.666206754958,1.99077779845051,0.0111519478724827,1.19870944126574,51.0724177881862,475.242527510803,83.7686242749013,0.00988787775955306,1.30157361999083
7,7.045494,31.5,31.389572,5.8526,5.398582,103.488853,NaN,0.988998174667358,NaN,29.840553,400,399.843292,25,31.01935,8.995979,50.649075,49.983418,401.545227,399.192505,398.830109,5738.362793,11.342531,10.784923,10.889003,1.490033,1.504691,1.430917,37.798199,74.095245,28.812431,5.727079,74.337891,84.903168,101.738792,1.121404,700.283264,431.050724102773,1.92420961681915,0.0393790466972505,1.01624932719524,-3.84939099936616,499.745311679503,1.99099160357178,0.0111563997563402,1.19847991472434,51.070650258409,475.26540177357,83.7847386204074,0.00988955134759194,1.30141350367204
7,7.045359,31.5,31.385862,5.8526,5.395881,103.491325,NaN,0.989797413349152,NaN,29.813488,400,399.853668,25,31.018923,8.983803,50.754757,49.983418,401.545227,399.192505,398.830109,5738.362793,11.342531,10.784923,10.889003,1.490033,1.504691,1.430917,37.798199,74.095245,28.812431,5.727079,74.337891,84.903168,101.738792,1.121404,700.283264,431.048341692238,1.9242029723741,0.0393792884506903,1.01625869166096,-3.84997395325718,499.752512710584,1.99102171292729,0.0111582054850658,1.1984218507468,51.0654824536759,475.259360946939,83.7758255454063,0.00989054024719625,1.30139411596434
7,7.045662,31.5,31.383667,5.8526,5.38318,103.507416,NaN,0.988668322563171,NaN,29.779806,400,399.817963,25,31.024809,8.985566,50.773312,49.983418,401.380127,399.10083,398.788635,5743.86377,11.353096,10.793728,10.892811,1.486153,1.504435,1.421729,37.795757,74.053192,28.80015,5.712859,74.341255,84.936317,101.693245,NaN,654.562256,431.034619862879,1.92414942541088,0.039374284412074,1.01635386728034,-3.8486655574514,499.774303156037,1.99108606955972,0.0111601510767378,1.19833966336554,51.0624247259256,475.238078193778,83.7569449106313,0.00989017704431461,1.30149161929963
7,7.042439,31.5,31.379278,5.8526,5.374201,103.508835,NaN,0.989154994487762,NaN,29.785101,400,399.836456,25,31.028442,8.991037,50.710793,49.976307,401.586334,399.303131,398.991486,5741.318848,11.322362,10.778607,10.87493,1.490384,1.50338,1.416747,37.818729,74.035233,28.809111,5.699286,74.357697,84.971207,101.661461,0.166736826300621,700.311523,431.034151245003,1.92419331593943,0.0393932599263023,1.01623381227544,-3.86258510014022,499.781016306295,1.99111689801907,0.0111621978546915,1.19827594630056,51.0563101594568,475.249401839086,83.7605917884399,0.00989233659453329,1.3013550141258
7,7.0416,31.5,31.375763,5.8526,5.374844,103.416451,NaN,0.98907995223999,NaN,29.815561,400,399.906464,25,31.032225,8.98955,50.727928,49.976307,401.586334,399.303131,398.991486,5741.318848,11.322362,10.778607,10.87493,1.490384,1.50338,1.416747,37.818729,74.035233,28.809111,5.699286,74.357697,84.971207,101.661461,0.166736826300621,700.311523,431.037058058189,1.9242156197018,0.0393989114497159,1.0161841073346,-3.86620937753332,499.674319518487,1.99084400762194,0.0111582285238448,1.19853100672113,51.0514127276269,475.253884861421,83.7599892170346,0.0098938208855773,1.30127385135646
7,7.0397,31.5,31.372829,5.8526,5.375561,103.308289,NaN,0.988343775272369,NaN,29.839592,400,399.897034,25,31.029064,9.004344,50.774006,49.976307,401.508362,399.222687,398.881592,5741.688965,11.3311,10.772324,10.885457,1.515339,1.53408,1.451736,37.822159,74.040436,28.802446,5.689345,74.194077,84.92099,101.676338,0.775200247764587,603.870361,431.042889160108,1.92426343618114,0.0394115388320948,1.01607615474805,-3.87441812737262,499.548023399308,1.99051726389171,0.0111530490372467,1.19884684715742,51.0473244700396,475.268048119544,83.7674955113206,0.00989561834907637,1.30114204916756
7,7.039185,31.5,31.372211,5.8526,5.370171,103.214722,NaN,0.98948335647583,NaN,29.865549,400,399.91391,25,31.024273,8.998509,50.745655,49.976307,401.508362,399.222687,398.881592,5741.688965,11.3311,10.772324,10.885457,1.515339,1.53408,1.451736,37.822159,74.040436,28.802446,5.689345,74.194077,84.92099,101.676338,0.775200247764587,603.870361,431.038795515745,1.92425602603133,0.039413633978922,1.01608143750345,-3.87664341953246,499.436544664523,1.99022293271174,0.0111477065491658,1.19914724852817,51.0464633059072,475.264791763368,83.7642812409493,0.00989566274044082,1.3011526458641
7,7.038431,31.5,31.366844,5.8526,5.364797,103.070168,NaN,0.988571047782898,NaN,29.890911,400,399.937408,25,31.020845,8.979033,50.721519,49.976307,401.532745,399.255585,398.858917,5740.328613,11.370566,10.798382,10.900127,1.502942,1.526966,1.443075,37.855488,74.060074,28.770569,5.693442,74.264816,84.879379,101.693985,0.483424782752991,597.013733,431.0353601076,1.9242543619279,0.0394173010622482,1.01607360010342,-3.87990164246105,499.269329213614,1.9897944517001,0.0111414184334179,1.19955367447988,51.0389839946234,475.25888638296,83.7535623931363,0.00989724713737551,1.30110713873806
7,7.038431,31.5,31.366844,5.8526,5.355433,102.961311,NaN,0.988571047782898,NaN,29.881189,400,399.934784,25,31.013077,8.987016,50.949894,49.976307,401.315643,399.056946,398.724182,5737.236328,11.34854,10.777495,10.876921,1.502434,1.527756,1.43759,37.853157,73.959091,28.740387,5.721144,74.122871,84.850716,101.697632,NaN,605.571655,431.025845323121,1.92422019877199,0.0394150727380479,1.01613154969416,-3.87990164246105,499.138729668265,1.98944726551726,0.0111348713580551,1.19991646719636,51.0389839946234,475.246693576237,83.744191561816,0.00989659384727805,1.30118209993361
7,7.035619,31.5,31.364538,5.8526,5.355433,102.961311,NaN,0.989537835121155,NaN,29.881189,400,399.934784,25,31.013077,8.985423,51.055012,49.976307,401.623077,399.271606,398.954651,5732.456055,11.325509,10.760626,10.858835,1.483138,1.509102,1.430329,37.823956,74.009842,28.747044,5.699749,74.100807,84.858772,101.692062,NaN,652.950623,431.033398447443,1.92428712470883,0.0394335263485135,1.01597829980322,-3.89205532997096,499.14137999077,1.98946113944904,0.0111359020044398,1.1998850169448,51.0357701042937,475.268297159647,83.7581400821536,0.00989856827171877,1.30101415757379
7,7.036827,31.5,31.363506,5.8526,5.35324,102.937111,NaN,0.988978564739227,NaN,29.898071,400,399.751312,25,31.010294,8.98227,51.013756,49.976307,401.623077,399.271606,398.954651,5732.456055,11.325509,10.760626,10.858835,1.483138,1.509102,1.430329,37.823956,74.009842,28.747044,5.699749,74.100807,84.858772,101.692062,NaN,652.950623,431.027925677868,1.92425037185532,0.0394250751982083,1.01605769219114,-3.88683380746028,499.113528206674,1.98939014060199,0.0111349071647422,1.19995179645717,51.034331737641,475.254158457064,83.746084492424,0.00989817630195859,1.30108531578503
7,7.037052,31.5,31.361832,5.8526,5.358552,102.975517,NaN,0.989026069641113,NaN,29.916576,400,399.778137,25,31.007236,8.976166,50.934174,49.976307,401.782623,399.529724,399.164886,5730.157715,11.350465,10.780266,10.87726,1.497628,1.511021,1.439549,37.812653,74.121338,28.745556,5.686213,74.156952,84.920502,101.630989,NaN,682.480835,431.032718573033,1.92426439609473,0.0394248628756977,1.01603709093961,-3.88586133063671,499.161534654011,1.98952273791581,0.0111379663214079,1.19980069857767,51.0319984940424,475.257506638483,83.7467300453387,0.00989894883231618,1.30103921846063
7,7.035964,31.5,31.358435,5.8526,5.359732,103.038429,NaN,0.989436686038971,NaN,29.934256,400,399.919189,25,31.001457,8.978776,50.652409,49.976307,401.782623,399.529724,399.164886,5730.157715,11.350465,10.780266,10.87726,1.497628,1.511021,1.439549,37.812653,74.121338,28.745556,5.686213,74.156952,84.920502,101.630989,NaN,682.480835,431.036839549777,1.92429459548242,0.0394322847593017,1.01597051627654,-3.89056401465325,499.240910322006,1.98974381619519,0.0111432695525645,1.19954482768181,51.0272634092036,475.264921784341,83.7485175538037,0.00990055002187279,1.30094187751839
7,7.033897,31.5,31.355591,5.8526,5.351864,103.113823,NaN,0.989361464977264,NaN,29.932056,400,400.032104,25,30.998732,8.976374,50.488976,49.976307,401.724762,399.45401,399.049896,5732.602051,11.318814,10.760176,10.87276,1.515852,1.507005,1.428891,37.807076,73.892654,28.723116,5.669306,74.151871,84.938271,101.603561,NaN,664.397522,431.034397429439,1.92431509682207,0.039443984351141,1.01590654761373,-3.8994997665352,499.334601780531,1.99000127154978,0.01114907506377,1.19925579285237,51.0232988421637,475.269422788684,83.7487022458667,0.00990179932497855,1.30087088545044
7,7.034331,31.5,31.352926,5.8526,5.361011,103.162788,NaN,0.989199578762054,NaN,29.921448,400,400.025513,25,31.003029,8.986354,50.509933,49.966835,401.648163,399.246216,398.919342,5732.745117,11.33953,10.768426,10.880373,1.49566,1.521512,1.425267,37.815445,73.991295,28.696428,5.684874,74.188881,84.860916,101.648933,0.201025441288948,667.698303,431.042524267372,1.92433813034214,0.0394433113929915,1.01587366966596,-3.89762339638594,499.396374585303,1.99017333266254,0.0111532106879059,1.1990574936556,51.0195835466488,475.275004441415,83.7499240398645,0.00990304330551584,1.30079599761264
7,7.032542,31.5,31.349867,5.8526,5.373854,103.210312,NaN,0.990211486816406,NaN,29.936296,400,399.969299,25,31.011007,8.993212,50.576801,49.966835,401.648163,399.246216,398.919342,5732.745117,11.33953,10.768426,10.880373,1.49566,1.521512,1.425267,37.815445,73.991295,28.696428,5.684874,74.188881,84.860916,101.648933,0.201025441288948,667.698303,431.060373097573,1.92442755585137,0.0394581208421571,1.01569703398695,-3.90535858303997,499.456859680782,1.99034312087215,0.0111574356255596,1.19885904165608,51.0153186670543,475.303891518484,83.7686107839854,0.0099056763880901,1.30057213984424
7,7.032391,31.5,31.348372,5.8526,5.382646,103.294418,NaN,0.989235937595367,NaN,29.946728,400,399.951599,25,31.010223,8.99796,50.554504,49.966835,401.642944,399.265076,398.919525,5733.462891,11.311844,10.765055,10.865432,1.510943,1.516872,1.431998,37.833221,73.91658,28.692072,5.672209,74.077888,84.825378,101.676201,1.138178,695.702759,431.069708122974,1.92446321064157,0.0394612059111486,1.01563462913736,-3.9060115372933,499.559390398193,1.99061995011758,0.0111631573729172,1.19856182300214,51.0132342084576,475.315136526925,83.7755360464815,0.00990680939014153,1.30048042537628
7,7.031754,31.5,31.346907,5.8526,5.394549,103.379478,NaN,0.989695429801941,NaN,29.93601,400,399.946686,25,31.0051,8.992761,50.461216,49.966835,401.625549,399.186981,398.838593,5736.461914,11.334919,10.777884,10.87922,1.495226,1.52293,1.440353,37.822418,73.982513,28.67935,5.671241,74.088814,84.764969,101.703041,NaN,624.841858,431.083505919799,1.92452177236108,0.0394682255108543,1.0155267068222,-3.908766169746,499.663003275931,1.99089950483783,0.011168920686923,1.19826296045104,51.0111915026946,475.334587646732,83.7888072054543,0.00990837166853394,1.30033893013582
7,7.029858,31.5,31.343481,5.8526,5.401344,103.434418,NaN,0.989338517189026,NaN,29.93165,400,399.929443,25,30.998299,8.996243,50.360168,49.966835,401.625549,399.186981,398.838593,5736.461914,11.334919,10.777884,10.87922,1.495226,1.52293,1.440353,37.822418,73.982513,28.67935,5.671241,74.088814,84.764969,101.703041,NaN,624.841858,431.095492348405,1.9245916739322,0.0394823082165806,1.01538192652297,-3.91696631950776,499.732745558156,1.99109487922375,0.0111737526926306,1.19803711050022,51.0064142065063,475.356143675512,83.8014420933727,0.00991074277768951,1.30015480548388
7,7.02855,31.5,31.341316,5.8526,5.397762,103.461197,NaN,0.989277601242065,NaN,29.925095,400,399.856873,25,30.999842,8.996306,50.239544,49.966835,401.494232,399.124176,398.72934,5736.124512,11.354033,10.790238,10.89836,1.508104,1.509383,1.416549,37.822899,73.924828,28.636662,5.699998,74.147461,84.719826,101.713539,NaN,630.597168,431.095363867819,1.92460975442142,0.0394900588466541,1.01533291306116,-3.92262436090743,499.767299559003,1.99119305663358,0.0111763295785171,1.19792056355056,51.003395067274,475.3604517558,83.8022638210056,0.00991174213867098,1.3000954999658
7,7.028291,31.5,31.33938,5.8526,5.394583,103.452835,NaN,0.988723039627075,NaN,29.923405,400,399.893585,25,31.001577,8.981846,50.107174,49.966835,401.625793,399.1745,398.850586,5732.0625,11.333497,10.778615,10.862657,1.49265,1.510115,1.418796,37.80883,74.032478,28.607265,5.720171,74.119019,84.768738,101.691986,0.549115478992462,678.01593,431.092830862238,1.92460433269626,0.0394910059291191,1.01533838197483,-3.92374481687608,499.75949396293,1.99117807596931,0.0111766952432473,1.19792178414847,51.0006951347128,475.356597503806,83.7970708911155,0.00991222278919801,1.30008962425651
7,7.027343,31.5,31.336344,5.8526,5.38568,103.417351,NaN,0.989332318305969,NaN,29.916077,400,399.87323,25,31.004976,8.983449,50.491554,49.966835,401.625793,399.1745,398.850586,5732.0625,11.333497,10.778615,10.862657,1.49265,1.510115,1.418796,37.80883,74.032478,28.607265,5.720171,74.119019,84.768738,101.691986,0.549115478992462,678.01593,431.086334441424,1.92459445089482,0.0394951238401171,1.01534160938958,-3.92784621190589,499.720454283303,1.99108341860659,0.0111759260611124,1.19799672808966,50.9964608856852,475.350060789558,83.7885483219094,0.00991295025625437,1.30008342214343
7,7.025579,31.5,31.332764,5.8526,5.382341,103.364403,NaN,0.989847004413605,NaN,29.902431,400,399.870697,25,31.010443,8.993649,50.823269,49.966835,401.712799,399.194672,398.843719,5729.594238,11.3116,10.759891,10.850495,1.485589,1.499416,1.425174,37.775589,74.019043,28.6106,5.701748,74.172371,84.843498,101.619682,NaN,582.37207,431.08767673268,1.92462428633564,0.0395059397266199,1.01526631778774,-3.93547903666649,499.66111166467,1.99093644407498,0.0111743517250224,1.19812156997471,50.9914675165354,475.357161096822,83.7898889719616,0.00991460224263028,1.29998550280742
7,7.025579,31.5,31.332764,5.8526,5.379474,103.337578,NaN,0.989847004413605,NaN,29.900726,400,399.912781,25,31.014864,9.000646,51.109196,49.966835,401.630829,399.324219,398.854218,5728.44043,11.329786,10.762023,10.893988,1.504356,1.495916,1.424853,37.806721,74.024063,28.612267,5.683489,74.146866,84.886192,101.594841,NaN,647.762268,431.084765938898,1.92461383581218,0.0395052569368588,1.0152839326099,-3.93547903666649,499.628970875814,1.99085107699842,0.0111727408428702,1.19820939591832,50.9914675165354,475.353430898618,83.7870195819115,0.00991440224299596,1.30000832144438
7,7.025657,31.5,31.332596,5.8526,5.384111,103.356094,NaN,0.989111423492432,NaN,29.87191,400,399.925598,25,31.013214,9.000465,51.364914,49.966835,401.630829,399.324219,398.854218,5728.44043,11.329786,10.762023,10.893988,1.504356,1.495916,1.424853,37.806721,74.024063,28.612267,5.683489,74.146866,84.886192,101.594841,NaN,647.762268,431.089264500136,1.92462888047869,0.0395058477202125,1.01525968065645,-3.93514150015187,499.651348471149,1.9909110119174,0.0111739280803222,1.19814649716556,50.9912331798234,475.358634366799,83.7908288901671,0.00991474090136122,1.29997393489169
7,7.026103,31.5,31.331575,5.8526,5.384111,103.356094,NaN,0.989365220069885,NaN,29.87191,400,399.925598,25,31.013214,8.988741,51.328701,49.975323,401.646423,399.303589,398.921997,5737.046875,11.352233,10.790016,10.882313,1.506016,1.516959,1.431979,37.861034,73.799782,28.589615,5.701137,74.052292,84.808571,101.634293,NaN,597.619324,431.088068032989,1.92461825929313,0.0395029115819322,1.01528390180564,-3.93321153815327,499.652515998324,1.99091714304949,0.0111743856988689,1.19813272590701,50.9898090051188,475.353830949274,83.7859586079109,0.00991484599060292,1.29998778046999
7,7.023801,31.5,31.328806,5.8526,5.383432,103.406754,NaN,0.988918542861938,NaN,29.854342,400,399.937622,25,31.016464,8.987245,50.996353,49.975323,401.466492,399.11261,398.702179,5727.911621,11.330163,10.767374,10.871795,1.504118,1.515456,1.434774,37.832985,73.799911,28.553368,5.722236,74.025879,84.818108,101.611984,NaN,594.702454,431.09355387968,1.92467060893394,0.0395179084477008,1.01516307526592,-3.94317390782754,499.716373633785,1.99109495667093,0.0111786687546955,1.19792979965035,50.9859463928343,475.369770993477,83.7950335846331,0.00991668431457793,1.29984817237084
7,7.023839,31.5,31.324896,5.8526,5.387393,103.466179,NaN,0.989607334136963,NaN,29.836361,400,399.938019,25,31.021343,8.985624,50.80217,49.975323,401.466492,399.11261,398.702179,5727.911621,11.330163,10.767374,10.871795,1.504118,1.515456,1.434774,37.832985,73.799911,28.553368,5.722236,74.025879,84.818108,101.611984,NaN,594.702454,431.097472970789,1.92468414014603,0.0395186015599828,1.01514082886437,-3.9430094350904,499.792019922152,1.99130743958119,0.0111839891154495,1.19768344163337,50.9804916875929,475.370723153798,83.7912654961934,0.00991812467467857,1.2997828692084
7,7.024649,31.5,31.322964,5.8526,5.388423,103.52549,NaN,0.989237904548645,NaN,29.831768,400,399.890259,25,31.027555,8.989073,50.747955,49.975323,401.578522,399.182159,398.878387,5725.576172,11.362864,10.775738,10.868475,1.501489,1.517258,1.437411,37.820343,74.036926,28.541855,5.743031,74.115364,84.79628,101.616905,NaN,606.156616,431.096346011021,1.92466860272641,0.0395135119448585,1.01517847502336,-3.93950372910621,499.865254659432,1.99150761678998,0.0111884148013264,1.19746466307021,50.9777962240347,475.36326104655,83.7833005286744,0.00991841109747587,1.29979908747755
7,7.022264,31.5,31.320753,5.8526,5.390192,103.543594,NaN,0.989391207695007,NaN,29.832327,400,399.907959,25,31.028059,8.987839,50.671215,49.975323,401.629913,399.242249,398.870544,5734.755859,11.312859,10.775313,10.853328,1.498893,1.514249,1.424211,37.787556,73.947021,28.602701,5.696082,73.998657,84.76519,101.640884,0,610.445801,431.104538276211,1.92473185470195,0.0395296451630509,1.01503819208276,-3.94982696192608,499.889455460234,1.9915784314534,0.0111904928995348,1.19737623808886,50.9747113484869,475.383645049517,83.7964388585488,0.00992029017853313,1.29964089642369
7,7.022363,31.5,31.319197,5.8526,5.390626,103.527504,NaN,0.989132881164551,NaN,29.840248,400,399.890442,25,31.017036,8.972848,50.612144,49.975323,401.629913,399.242249,398.870544,5734.755859,11.312859,10.775313,10.853328,1.498893,1.514249,1.424211,37.787556,73.947021,28.602701,5.696082,73.998657,84.76519,101.640884,0,610.445801,431.104713310931,1.92473107813222,0.0395290961391096,1.01504090253376,-3.949398397572,499.871964725989,1.99153662067945,0.0111902257283019,1.19740755176823,50.9725402525564,475.381824218526,83.793246830935,0.00992074568247214,1.29962835194966
7,7.021523,31.5,31.317192,5.8526,5.383249,103.492126,NaN,0.989667773246765,NaN,29.823786,400,399.869629,25,31.01054,8.963079,50.462017,49.975323,401.720673,399.315369,398.921631,5734.95459,11.321468,10.772865,10.862644,1.49315,1.508017,1.415633,37.835075,73.758873,28.617535,5.674012,74.07666,84.73658,101.652176,0.913206815719604,633.496826,431.099478126434,1.92472420442371,0.0395328749153043,1.01504055534718,-3.95303484643915,499.831889515085,1.99143618072858,0.0111890024907153,1.19749550134344,50.9697425393502,475.377381547224,83.7875205055516,0.00992122025194947,1.29962499176253
7,7.021945,31.5,31.313936,5.8526,5.370142,103.494209,NaN,0.989818394184113,NaN,29.810152,400,399.873138,25,31.009762,8.986257,50.207462,49.975323,401.720673,399.315369,398.921631,5734.95459,11.321468,10.772865,10.862644,1.49315,1.508017,1.415633,37.835075,73.758873,28.617535,5.674012,74.07666,84.73658,101.652176,0.913206815719604,633.496826,431.085041343325,1.92466638251245,0.0395269711313429,1.01514388406603,-3.95120792263191,499.838100407624,1.99146234419266,0.0111905887390186,1.19744499317167,50.9651989207572,475.353513011072,83.7654070591204,0.00992109767680718,1.29972130182436
7,7.023636,31.5,31.311378,5.8526,5.372125,103.502205,NaN,0.989084005355835,NaN,29.794991,400,399.905487,25,31.007938,8.983811,50.074112,49.975323,401.569244,399.270355,398.878418,5735.15918,11.31959,10.779034,10.869403,1.510322,1.499853,1.424081,37.838898,73.689796,28.615679,5.685752,74.078102,84.74221,101.634613,NaN,642.709839,431.082517727066,1.92463332676253,0.0395163020604033,1.01522354585161,-3.94388807356995,499.850594495371,1.99150311658528,0.0111922168305011,1.19738467462843,50.9616290731113,475.339177277532,83.7514320287664,0.00992123825284537,1.29977001393546
7,7.023845,31.5,31.309778,5.8526,5.384933,103.457626,NaN,0.989302814006805,NaN,29.777122,400,399.943542,25,31.00972,8.984047,50.389191,49.978909,401.648376,399.350006,398.946625,5728.878418,11.30161,10.760739,10.865051,1.50693,1.505603,1.426362,37.865185,73.749901,28.640244,5.672465,74.015671,84.69352,101.658661,0.659206449985504,704.494507,431.094959612062,1.92467503156324,0.0395179761260806,1.01515625114951,-3.94298346577352,499.799040036255,1.99137098724803,0.0111902592745464,1.19750800058049,50.9593960574192,475.352474467169,83.7598205093833,0.00992252073103136,1.29966437391108
7,7.023391,31.5,31.309504,5.8526,5.398732,103.441078,NaN,0.989921867847443,NaN,29.748215,400,399.972626,25,31.01606,8.976161,50.900772,49.978909,401.732239,399.338196,398.887573,5734.578125,11.343435,10.798482,10.873063,1.493439,1.508966,1.423844,37.865074,73.926819,28.645409,5.674077,74.069077,84.707298,101.637215,NaN,614.978088,431.110184570796,1.92473613268116,0.0395242533563653,1.01504697878624,-3.94494852492664,499.779536156404,1.99132001191157,0.0111893888042185,1.19755814065345,50.9590136444917,475.374010683992,83.7760765106599,0.00992377362380312,1.29952863330599
7,7.021465,31.5,31.307964,5.8526,5.40573,103.435463,NaN,0.989815831184387,NaN,29.746681,400,400.006317,25,31.017088,8.983356,50.797783,49.978909,401.732239,399.338196,398.887573,5734.578125,11.343435,10.798482,10.873063,1.493439,1.508966,1.423844,37.865074,73.926819,28.645409,5.674077,74.069077,84.707298,101.637215,NaN,614.978088,431.12245118966,1.92480750304008,0.0395386122212715,1.01489967806858,-3.95328594674129,499.774570705535,1.9913114023558,0.0111897430251731,1.19755569922126,50.9568642674546,475.397956843637,83.7927317761932,0.00992560617946561,1.29935903613299
7,7.022065,31.5,31.305683,5.8526,5.41535,103.411896,NaN,0.989315986633301,NaN,29.764624,400,400.003113,25,31.012932,8.971849,50.611984,49.978909,401.737213,399.308716,399.009735,5734.771484,11.359881,10.788598,10.861923,1.485838,1.511823,1.432687,37.891506,73.873772,28.640839,5.690189,74.109001,84.65007,101.662338,0.101204939186573,661.019653,431.130606060899,1.92482826191861,0.0395369486100583,1.01487332361281,-3.95068843340977,499.748952884318,1.99125015143282,0.0111893519874681,1.19760172844706,50.9536805245749,475.403102434378,83.7940664933837,0.00992669389575013,1.29929296161472
7,7.02081,31.5,31.303713,5.8526,5.420931,103.400795,NaN,0.989484906196594,NaN,29.766279,400,400.006104,25,31.010317,8.97862,50.679909,49.978909,401.737213,399.308716,399.009735,5734.771484,11.359881,10.788598,10.861923,1.485838,1.511823,1.432687,37.891506,73.873772,28.640839,5.690189,74.109001,84.65007,101.662338,0.101204939186573,661.019653,431.139633305296,1.92487848206914,0.039546550720578,1.01477120969366,-3.95612175732117,499.737908928742,1.99122667650834,0.011189569870155,1.19761137129485,50.9509307183647,475.419072773413,83.8040912793368,0.00992825184128676,1.2991656260922
7,7.021582,31.5,31.301907,5.8526,5.422728,103.353508,NaN,0.988831579685211,NaN,29.77392,400,399.999329,25,31.011257,8.986829,50.754181,49.978909,401.756714,399.369904,399.014618,5733.176758,11.316694,10.772816,10.851543,1.5033,1.508608,1.43347,37.916996,73.911331,28.620207,5.705044,73.963943,84.677658,101.658577,NaN,656.170654,431.139388026609,1.9248666427799,0.0395418892652522,1.01480203567876,-3.95277941844449,499.683338384463,1.99108711182855,0.0111875404356342,1.19774122150069,50.9484097106029,475.413053647735,83.7973796440637,0.00992857174898975,1.29917486920216
7,7.019697,31.5,31.299149,5.8526,5.42625,103.314842,NaN,0.988088607788086,NaN,29.772781,400,399.977478,25,31.020723,9.007224,50.641853,49.978909,401.709198,399.361328,399.00235,5735.229004,11.32738,10.760336,10.875334,1.508965,1.510595,1.423928,37.944897,73.824524,28.622726,5.69504,73.931381,84.630974,101.663925,NaN,639.055176,431.148013032752,1.92492436487319,0.0395551569475864,1.01467845037163,-3.9609409299739,499.640178274211,1.99098066715203,0.011186455736746,1.19783030834533,50.9445595790606,475.430919150467,83.807957668644,0.0099305122212226,1.29902406656435
7,7.019522,31.5,31.298315,5.8526,5.427202,103.293083,NaN,0.989248752593994,NaN,29.777573,400,399.958801,25,31.021219,9.008984,50.591011,49.978909,401.709198,399.361328,399.00235,5735.229004,11.32738,10.760336,10.875334,1.508965,1.510595,1.423928,37.944897,73.824524,28.622726,5.69504,73.931381,84.630974,101.663925,NaN,639.055176,431.149447883224,1.92493200039189,0.0395565379002858,1.0146631644879,-3.96169871415208,499.615067941569,1.99091644304081,0.0111855226315171,1.19789019118452,50.9433952736145,475.432816490539,83.8084584724672,0.0099309109908285,1.29899983402126
7,7.019522,31.5,31.298315,5.8526,5.426909,103.264427,NaN,0.989248752593994,NaN,29.797604,400,399.988098,25,31.023176,9.012004,50.459885,49.978909,401.703033,399.436401,399.053833,5731.785645,11.35636,10.77401,10.903617,1.496488,1.504637,1.410971,37.95488,73.701088,28.655252,5.673701,74.002167,84.618958,101.663368,0,642.392151,431.149150586654,1.924930933195,0.0395564681155822,1.0146649535094,-3.96169871415208,499.58073985689,1.99082524893235,0.0111838002239359,1.19798396799434,50.9433952736145,475.432435545275,83.8081652122886,0.00993089055036714,1.29900215467198
7,7.020435,31.5,31.296471,5.8526,5.426909,103.264427,NaN,0.990337908267975,NaN,29.797604,400,399.988098,25,31.023176,8.989985,50.333687,49.978909,401.695862,399.281006,398.939758,5733.584473,11.332637,10.761757,10.863405,1.492749,1.510014,1.429635,37.971619,73.860878,28.641884,5.677173,74.042404,84.57653,101.668755,0.556674659252167,619.843628,431.146704307179,1.92490918871459,0.0395504470365082,1.01471437700523,-3.95774540317086,499.582849929336,1.99083633363384,0.0111846283615237,1.19795907008629,50.9408208714589,475.422842493589,83.7986581151038,0.0099310324371623,1.29903257713243
7,7.018734,31.5,31.294466,5.8526,5.426349,103.23024,NaN,0.989581823348999,NaN,29.816591,400,400.0354,25,31.027573,8.967978,50.59671,49.978909,401.695862,399.281006,398.939758,5733.584473,11.332637,10.761757,10.863405,1.492749,1.510014,1.429635,37.971619,73.860878,28.641884,5.677173,74.042404,84.57653,101.668755,0.556674659252167,619.843628,431.150693645166,1.92494766219252,0.0395615326836449,1.01462572165576,-3.96511108526761,499.544188566455,1.99073957694229,0.0111834735601648,1.19804398261886,50.9380215625509,475.434584382174,83.805389853322,0.0099323766017359,1.29893057672844
7,7.017579,31.5,31.293373,5.8526,5.419481,103.22937,NaN,0.988661646842957,NaN,29.811003,400,400.011353,25,31.025185,8.993241,50.707573,49.976212,401.708374,399.412476,398.946381,5726.650391,11.32784,10.774161,10.882036,1.488165,1.49694,1.400584,37.956417,73.918182,28.608955,5.697659,74.04081,84.607025,101.650162,NaN,573.38208,431.146819867077,1.92495016036985,0.0395675174898632,1.01460513052601,-3.97011324480189,499.544397444104,1.99074337963111,0.0111839121882073,1.19803206560823,50.9364954959236,475.43439048602,83.8039826757049,0.00993275551173104,1.29891514873671
7,7.018034,31.5,31.290766,5.8526,5.418674,103.237373,NaN,0.989016175270081,NaN,29.805704,400,400.008331,25,31.02261,9.010996,50.619442,49.976212,401.74939,399.400452,399.049652,5722.609863,11.333629,10.771028,10.862535,1.479777,1.494892,1.407261,37.945133,73.810623,28.589193,5.693388,73.963524,84.754631,101.557236,NaN,596.505676,431.144781914916,1.92493638209423,0.0395643228522311,1.01463468737242,-3.96814262270186,499.556969124603,1.99078452794679,0.011185564511726,1.19797062138555,50.93285538573,475.426882783083,83.7952022382273,0.00993328127931061,1.29892125684208
7,7.017629,31.5,31.288431,5.8526,5.422698,103.206268,NaN,0.98987877368927,NaN,29.813723,400,400.022034,25,31.024088,9.00659,50.314564,49.976212,401.74939,399.400452,399.049652,5722.609863,11.333629,10.771028,10.862535,1.479777,1.494892,1.407261,37.945133,73.810623,28.589193,5.693388,73.963524,84.754631,101.557236,NaN,596.505676,431.149949858676,1.92496068605981,0.0395679538863549,1.01458820153805,-3.96989668818497,499.522378175448,1.99069956086365,0.0111847431109891,1.19804101591733,50.9295948623335,475.4332384379,83.7974079030972,0.0099344543166897,1.29884706627033
7,7.017286,31.5,31.287523,5.8526,5.425395,103.195404,NaN,0.989391803741455,NaN,29.824984,400,399.979828,25,31.023758,9.003265,50.117889,49.976212,401.704407,399.302765,398.977905,5724.629883,11.310133,10.74949,10.847569,1.497489,1.504698,1.428532,37.930347,73.700912,28.587553,5.675611,73.969688,84.74189,101.553375,0.229534342885017,620.550476,431.153605098725,1.9249786793753,0.0395708599481196,1.01455318349247,-3.97138229001359,499.510402213752,1.99067043804229,0.0111844976895395,1.19806437332521,50.9283269069832,475.438759062026,83.8006133399638,0.00993507417121538,1.2987996576672
7,7.017706,31.5,31.285955,5.8526,5.42412,103.180016,NaN,0.98855459690094,NaN,29.837383,400,399.956787,25,31.030506,8.990982,49.991734,49.976212,401.465759,399.091125,398.729675,5726.735352,11.333268,10.774231,10.857591,1.489734,1.507128,1.423633,37.918175,73.908669,28.581047,5.665995,73.987419,84.764343,101.544159,0.332194954156876,674.232422,431.151186301321,1.9249640308516,0.0395677845025114,1.01458369073076,-3.96956319329149,499.493761825652,1.99063088134681,0.0111842766732519,1.19809366216051,50.9261372420245,475.431972467244,83.7935834027859,0.00993526867568275,1.29881714873791
7,7.015829,31.5,31.284681,5.8526,5.408359,103.144409,NaN,0.989499688148499,NaN,29.849955,400,399.858337,25,31.037886,8.97955,49.944729,49.976212,401.465759,399.091125,398.729675,5726.735352,11.333268,10.774231,10.857591,1.489734,1.507128,1.423633,37.918175,73.908669,28.581047,5.665995,73.987419,84.764343,101.544159,0.332194954156876,674.232422,431.14022480837,1.92495134514515,0.0395764187336534,1.01457829000886,-3.97769346221736,499.452558912326,1.99052517620308,0.0111827070599408,1.19819337104528,50.9243580757832,475.426178650994,83.7876561848616,0.00993541170949361,1.29883306626814
