P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.01581,31.5,31.283669,5.8526,5.392708,103.093346,NaN,0.988718390464783,NaN,29.854492,400,399.838928,25,31.045219,8.982155,50.112484,49.976212,401.592499,399.173553,398.822205,5728.888672,11.309459,10.75981,10.840232,1.490656,1.505505,1.432306,37.915833,73.737099,28.539219,5.697166,74.02771,84.67662,101.589394,0.263807713985443,684.379272,431.1243958263,1.9248947888352,0.0395728146815467,1.01467286571302,-3.97777576957589,499.392531462868,1.99036865012382,0.0111800890477271,1.19834766419814,50.9229447571754,475.404986616252,83.770175714366,0.00993463475697054,1.2989467746824
7,7.016298,31.5,31.282227,5.8526,5.387556,102.991608,NaN,0.98936939239502,NaN,29.854225,400,399.874725,25,31.045595,8.989099,50.421478,49.976212,401.629395,399.215149,398.892273,5732.033203,11.330482,10.75744,10.863008,1.492914,1.502366,1.417477,37.946735,73.765869,28.507757,5.717962,73.97628,84.676155,101.564148,0.527930974960327,676.402832,431.117859879606,1.92486439109169,0.0395683654579337,1.01473081098501,-3.97566182354211,499.27225201735,1.99005320608863,0.0111746119029679,1.19866386932271,50.9209308557782,475.392704635175,83.7590603582028,0.00993448930651964,1.29899970300675
7,7.017822,31.5,31.281614,5.8526,5.385887,102.881256,NaN,0.989307582378387,NaN,29.847099,400,399.907013,25,31.042011,8.979962,50.465225,49.976212,401.629395,399.215149,398.892273,5732.033203,11.330482,10.75744,10.863008,1.492914,1.502366,1.417477,37.946735,73.765869,28.507757,5.717962,73.97628,84.676155,101.564148,0.527930974960327,676.402832,431.112080233481,1.92482199428237,0.0395579101658341,1.01482363994523,-3.96906079063666,499.1406614026,1.98970513235587,0.0111682393161351,1.19902134213445,50.9200747161121,475.376964116173,83.7462374997339,0.00993386267555756,1.29908635427585
7,7.016879,31.5,31.28005,5.8526,5.386542,102.82547,NaN,0.990171253681183,NaN,29.833965,400,399.904297,25,31.038696,8.985135,50.665741,49.98024,401.521301,399.168945,398.822266,5730.053711,11.356891,10.774481,10.882421,1.491543,1.508145,1.415508,37.962002,73.661896,28.517988,5.696437,73.922646,84.701744,101.555275,0.875284194946289,687.637573,431.115273264139,1.92484685152526,0.0395642890264017,1.01476850682617,-3.97314516000534,499.075566266438,1.9895366534592,0.0111655794237729,1.19918558264392,50.9178903131188,475.384281895022,83.7500696987572,0.00993481301260911,1.29901794244939
7,7.017007,31.5,31.278641,5.8526,5.386677,102.806061,NaN,0.988623857498169,NaN,29.824842,400,399.922272,25,31.031542,8.988673,50.738136,49.98024,401.507568,399.150055,398.847534,5726.663574,11.340589,10.768291,10.861452,1.479105,1.488076,1.41022,37.952671,73.736465,28.502556,5.696456,73.997688,84.692085,101.57618,0.455320119857788,606.272156,431.115067080278,1.9248442931486,0.0395634764385407,1.01477461975389,-3.97259073554704,499.053911379517,1.98948323983361,0.0111650422302395,1.19923101040387,50.9159223216269,475.381968966696,83.7466666955193,0.00993519106519995,1.29901061382906
7,7.016474,31.5,31.278568,5.8526,5.38197,102.827385,NaN,0.988654375076294,NaN,29.801933,400,399.90625,25,31.022497,8.984216,50.69413,49.98024,401.507568,399.150055,398.847534,5726.663574,11.340589,10.768291,10.861452,1.479105,1.488076,1.41022,37.952671,73.736465,28.502556,5.696456,73.997688,84.692085,101.57618,0.455320119857788,606.272156,431.111719599683,1.92483984600029,0.0395658725342785,1.01477452430765,-3.97489944408693,499.079566972087,1.98955169563204,0.0111663606399682,1.19915898877286,50.9158203584929,475.380309268474,83.7453049744393,0.00993512796953543,1.29901962292207
7,7.016492,31.5,31.276661,5.8526,5.371352,102.903336,NaN,0.988574981689453,NaN,29.785923,400,399.86853,25,31.014263,8.986179,50.615776,49.98024,401.512085,399.141083,398.832184,5723.943359,11.305758,10.742017,10.848508,1.477651,1.490307,1.41543,37.969311,73.793106,28.495668,5.705679,73.966019,84.617577,101.61116,NaN,593.714294,431.100896105789,1.92480073049858,0.0395632231889986,1.01484049992073,-3.97482147428053,499.17282570009,1.9898053785448,0.0111717952636375,1.19888057365964,50.9131566800706,475.364458476468,83.7309070193414,0.00993495661555031,1.29908728182669
7,7.016492,31.5,31.276661,5.8526,5.365647,102.99514,NaN,0.988574981689453,NaN,29.781286,400,399.867126,25,31.008995,8.979646,50.527691,49.98024,401.543121,399.171448,398.796417,5721.950195,11.319181,10.749743,10.860388,1.486875,1.500193,1.423472,37.967056,73.961601,28.508335,5.672128,73.890533,84.66423,101.584007,NaN,600.734741,431.095106341061,1.92477994277806,0.039561863452781,1.01487544604333,-3.97482147428053,499.282873769132,1.99009798235527,0.0111773258291242,1.1985765771814,50.9131566800706,475.357039793026,83.725196429822,0.00993455822299036,1.29913254220992
7,7.016552,31.5,31.276699,5.8526,5.372747,103.096252,NaN,0.989240825176239,NaN,29.779182,400,399.853577,25,31.009842,8.970686,50.608608,49.98024,401.543121,399.171448,398.796417,5721.950195,11.319181,10.749743,10.860388,1.486875,1.500193,1.423472,37.967056,73.961601,28.508335,5.672128,73.890533,84.66423,101.584007,NaN,600.734741,431.102150896618,1.92480438339314,0.0395631596534486,1.01483521173202,-3.97456157602153,499.404003815196,1.99041985621896,0.0111833965340925,1.19824364632806,50.9132097593384,475.365799880132,83.7319833610583,0.00993501510312043,1.29907967747266
7,7.016092,31.5,31.275127,5.8526,5.372747,103.096252,NaN,0.989264845848083,NaN,29.779182,400,399.853577,25,31.009842,8.966618,50.54351,49.98024,401.592926,399.231079,398.912811,5724.069336,11.307855,10.750125,10.851668,1.47933,1.493124,1.422445,37.930908,73.686523,28.516315,5.644412,74.074905,84.657272,101.57711,0,706.524353,431.103384492162,1.92481534684497,0.0395661959126509,1.01481026097983,-3.97655417242191,499.405805767213,1.9904293182069,0.0111841032402213,1.19822234806432,50.9110139117303,475.368150700008,83.7319825243502,0.00993570177764726,1.29904142245021
7,7.011918,31.5,31.273464,5.8526,5.393191,103.196182,NaN,0.988659381866455,NaN,29.759192,400,399.865479,25,31.014696,8.986331,50.515411,49.98024,401.715729,399.286255,398.962402,5725.694336,11.32555,10.750563,10.855007,1.485654,1.502178,1.425929,37.932465,73.845032,28.484823,5.661026,73.862801,84.627594,101.604477,NaN,671.796021,431.135317342742,1.92498931027366,0.0395986381602424,1.01445911833591,-3.99463934131637,499.527431700932,1.99075748098998,0.0111908642040764,1.19787178633091,50.9086908564572,475.428582735366,83.7765952235355,0.00993953994413667,1.29864795910287
7,7.010067,31.5,31.270622,5.8526,5.401893,103.22084,NaN,0.98924446105957,NaN,29.753658,400,399.903137,25,31.019257,8.992053,50.592747,49.98024,401.715729,399.286255,398.962402,5725.694336,11.32555,10.750563,10.855007,1.485654,1.502178,1.425929,37.932465,73.845032,28.484823,5.661026,73.862801,84.627594,101.604477,NaN,671.796021,431.149104297882,1.92506512493457,0.0396129491523616,1.01430588461318,-4.00266199031807,499.560220619707,1.99085305410382,0.011193625695376,1.19775267814878,50.9047206240112,475.452818464066,83.7919875048055,0.00994185508741989,1.29845735141387
7,7.006269,31.5,31.268829,5.8526,5.390044,103.227982,NaN,0.988762557506561,NaN,29.75923,400,399.918091,25,31.029934,8.970404,50.848511,49.98024,401.591644,399.274597,398.869873,5726.800293,11.346113,10.772436,10.886109,1.5028,1.500338,1.418887,37.925251,73.678108,28.459866,5.670012,73.92897,84.610565,101.593094,NaN,661.149597,431.147261999321,1.92511253877453,0.0396352513457012,1.01417259148792,-4.01912839693858,499.5708268238,1.99088656682847,0.0111948618490437,1.19770511116587,50.9022156834417,475.467959991147,83.8015855904108,0.00994330787541049,1.29833808326852
7,7.007538,31.5,31.268188,5.8526,5.380497,103.231529,NaN,0.988633394241333,NaN,29.779957,400,399.932068,25,31.032017,8.963183,51.023945,49.979107,401.752777,399.34494,399.019409,5722.43457,11.321678,10.744439,10.85855,1.494135,1.500967,1.425513,37.913422,73.665581,28.47591,5.667398,73.854683,84.622581,101.583153,0.391326367855072,655.412292,431.134178768078,1.92504751193883,0.0396245762048316,1.0142994193558,-4.01362583644789,499.575808592876,1.99090170944896,0.0111953635697823,1.19768486160662,50.9013201363219,475.444111817553,83.7824805357782,0.00994225596771643,1.29847331665193
7,7.006525,31.5,31.266106,5.8526,5.382006,103.260368,NaN,0.988846182823181,NaN,29.79228,400,400.027771,25,31.033611,8.982699,51.104115,49.979107,401.752777,399.34494,399.019409,5722.43457,11.321678,10.744439,10.85855,1.494135,1.500967,1.425513,37.913422,73.665581,28.47591,5.667398,73.854683,84.622581,101.583153,0.391326367855072,655.412292,431.138423900051,1.92507716555672,0.0396316399034275,1.01423539577875,-4.01801828457428,499.61272896079,1.99100599197615,0.0111980348280973,1.19756256284469,50.8984112551066,475.452626121444,83.7866413865574,0.00994345614710078,1.29838991921602
7,7.007312,31.5,31.264822,5.8526,5.392876,103.290924,NaN,0.989824533462524,NaN,29.806425,400,399.92749,25,31.045361,8.978096,50.918537,49.979107,401.555389,399.125275,398.776337,5719.026367,11.295124,10.744075,10.831195,1.478318,1.484666,1.414542,37.971848,73.634682,28.480501,5.675659,73.849266,84.634735,101.568535,1.247182,659.044678,431.147339812888,1.92509797786011,0.0396290236823072,1.01421176838379,-4.01460574865087,499.650788426726,1.99111091960034,0.0112004501207846,1.19744558063238,50.8966172294702,475.458778043089,83.7899016928152,0.00994424477690592,1.29833302317745
7,7.005255,31.5,31.261103,5.8526,5.403306,103.332466,NaN,0.988878786563873,NaN,29.796898,400,399.837433,25,31.046089,8.987707,50.784924,49.979107,401.555389,399.125275,398.776337,5719.026367,11.295124,10.744075,10.831195,1.478318,1.484666,1.414542,37.971848,73.634682,28.480501,5.675659,73.849266,84.634735,101.568535,1.247182,659.044678,431.163427285804,1.92518500347605,0.0396451271440802,1.01403708462497,-4.02352578437365,499.704780411506,1.9912654059898,0.0112046217406664,1.19726022457842,50.8914206558143,475.486142928473,83.8067002355013,0.00994704200428954,1.29811033501826
7,7.002652,31.5,31.25894,5.8526,5.398313,103.378799,NaN,0.988209366798401,NaN,29.808462,400,399.896606,25,31.037785,8.996365,50.906654,49.979107,401.565674,399.144653,398.800446,5722.878906,11.336555,10.757488,10.858022,1.479725,1.49738,1.409459,37.978416,73.611725,28.479879,5.696506,73.845963,84.582344,101.589493,NaN,641.59845,431.165335856761,1.92522891031787,0.0396611780927007,1.01392675830327,-4.03481635371656,499.762720279501,1.99142573250068,0.0112083807015479,1.19708058999355,50.8883980639171,475.49966424794,83.8146277736175,0.00994854054299446,1.29799544075355
7,7.004027,31.5,31.259205,5.8526,5.39513,103.380051,NaN,0.989048957824707,NaN,29.808184,400,399.882477,25,31.04394,9.010099,51.001995,49.979107,401.510742,399.148376,398.78476,5718.11377,11.34287,10.76316,10.862628,1.484838,1.500395,1.421745,38.024639,73.622337,28.490292,5.673988,73.795074,84.573891,101.591209,NaN,688.357849,431.158425671427,1.92518452667279,0.03965130967256,1.01402041391876,-4.02885186533314,499.763916331895,1.99142812017832,0.0112083366295132,1.19708008973559,50.8887683856708,475.484084721933,83.8029304256792,0.00994760916354101,1.29809401410033
7,7.003208,31.5,31.256819,5.8526,5.402127,103.336296,NaN,0.988590359687805,NaN,29.793938,400,399.859711,25,31.057089,9.004942,50.998898,49.979107,401.510742,399.148376,398.78476,5718.11377,11.34287,10.76316,10.862628,1.484838,1.500395,1.421745,38.024639,73.622337,28.490292,5.673988,73.795074,84.573891,101.591209,NaN,688.357849,431.167713975407,1.92522953151382,0.0396584039325787,1.01393363246527,-4.03240442471781,499.714261706903,1.99130334067852,0.0112067808051843,1.19719010809758,50.885434003637,475.497775829449,83.8107321985432,0.00994919660071005,1.29797470487117
7,7.001628,31.5,31.255278,5.8526,5.410336,103.297256,NaN,0.988727450370789,NaN,29.804934,400,399.893494,25,31.060209,8.996754,50.99667,49.979107,401.671967,399.273834,398.903564,5713.527344,11.312896,10.736921,10.851594,1.488309,1.502138,1.417963,38.040363,73.682884,28.4732,5.671192,73.826553,84.626503,101.552452,0.104847811162472,665.544739,431.180267520737,1.9252970961661,0.0396708322064751,1.01379846561045,-4.03925884700664,499.669282752768,1.9911884510802,0.0112051273090533,1.1972963570779,50.8832803841098,475.520361001803,83.8263604319555,0.00995096009172184,1.29781435097521
7,7.001628,31.5,31.255278,5.8526,5.410336,103.297256,NaN,0.988727450370789,NaN,29.804934,400,399.893494,25,31.060209,8.997395,51.011997,49.979107,401.419006,399.045013,398.653076,5717.476563,11.331717,10.760693,10.855702,1.487901,1.492767,1.428337,38.049236,73.824417,28.447332,5.684317,73.829979,84.531181,101.609093,0.223162963986397,670.710205,431.180267520737,1.9252970961661,0.0396708322064751,1.01379846561045,-4.03925884700664,499.669282752768,1.9911884510802,0.0112051273090533,1.1972963570779,50.8832803841098,475.520361001803,83.8263604319555,0.00995096009172184,1.29781435097521
7,7.001792,31.5,31.253456,5.8526,5.413868,103.309547,NaN,0.988958775997162,NaN,29.804626,400,399.852753,25,31.064701,9.01388,50.924118,49.979107,401.419006,399.045013,398.653076,5717.476563,11.331717,10.760693,10.855702,1.487901,1.492767,1.428337,38.049236,73.824417,28.447332,5.684317,73.829979,84.531181,101.609093,0.223162963986397,670.710205,431.183409167501,1.92530603868593,0.0396705876468558,1.01378589622233,-4.03854732084648,499.686081227957,1.99123849762352,0.0112066869385422,1.19723181919682,50.880733946375,475.521740131805,83.8253267689146,0.00995168507875537,1.29777834734908
7,7.000633,31.5,31.2516,5.8526,5.408906,103.325577,NaN,0.989716351032257,NaN,29.807261,400,399.76767,25,31.060192,8.989739,50.682171,49.983807,401.495972,399.187317,398.867828,5717.985352,11.30885,10.749103,10.852179,1.500228,1.498276,1.41883,38.078571,73.736137,28.443605,5.683196,73.87307,84.538773,101.596191,NaN,591.183838,431.181481714441,1.9253156263201,0.0396770871378807,1.01375341998331,-4.04357599874123,499.707393607842,1.99130063447242,0.0112084867845276,1.19715470730752,50.878139870184,475.52331557166,83.8244052687779,0.00995243284503165,1.29774063991447
7,7.000875,31.5,31.250002,5.8526,5.411928,103.324043,NaN,0.988988399505615,NaN,29.799093,400,399.791901,25,31.049215,8.97192,50.500401,49.983807,401.495972,399.187317,398.867828,5717.985352,11.30885,10.749103,10.852179,1.500228,1.498276,1.41883,38.078571,73.736137,28.443605,5.683196,73.87307,84.538773,101.596191,NaN,591.183838,431.18389739272,1.92532085141086,0.0396762035777764,1.01374815910258,-4.04252595525952,499.70738347577,1.99130536529162,0.0112091143741419,1.19713818496384,50.8759062960258,475.523590342105,83.8227783603829,0.00995301863294213,1.29771473049172
7,7.000466,31.5,31.248865,5.8526,5.42267,103.272873,NaN,0.988497078418732,NaN,29.791128,400,399.827057,25,31.041054,8.966547,50.585087,49.983807,401.737305,399.30719,399.038971,5717.189453,11.305044,10.742582,10.831946,1.478959,1.499287,1.41732,38.10548,73.723473,28.432775,5.693392,73.752464,84.602112,101.558708,NaN,600.058044,431.195881414772,1.92536969736904,0.0396814776114515,1.01366098794068,-4.04430063154285,499.647421863691,1.99114946803525,0.0112065491713988,1.19728934575493,50.8743170212537,475.5398955804,83.8340353475791,0.00995430084647977,1.29759870486067
7,7.000197,31.5,31.248074,5.8526,5.442728,103.201096,NaN,0.988334774971008,NaN,29.78874,400,399.937317,25,31.035467,8.964618,51.002914,49.983807,401.702332,399.312622,399.043976,5717.587891,11.322838,10.753264,10.844154,1.465513,1.489493,1.400605,38.142502,73.716797,28.427986,5.672949,73.794228,84.584846,101.565254,NaN,611.335388,431.216931882268,1.92544909206113,0.0396880453371293,1.01352508837528,-4.04546788197678,499.562380925692,1.99092588257503,0.0112025871317553,1.19751278072146,50.8732113512484,475.567451601489,83.8543630544294,0.00995606375610432,1.29741990650138
7,6.998325,31.5,31.247417,5.8526,5.46347,103.124512,NaN,0.988185286521912,NaN,29.793972,400,400.003723,25,31.026546,8.982935,51.257507,49.983807,401.702332,399.312622,399.043976,5717.587891,11.322838,10.753264,10.844154,1.465513,1.489493,1.400605,38.142502,73.716797,28.427986,5.672949,73.794228,84.584846,101.565254,NaN,611.335388,431.24295899002,1.92556918525177,0.0397054097919594,1.01329899388672,-4.05359184421428,499.471413625634,1.99068610483843,0.0111982734145612,1.19775445670976,50.8722929714601,475.609673157339,83.8861535134723,0.00995856639839634,1.29715468351655
7,6.998443,31.5,31.245579,5.8526,5.458078,103.102669,NaN,0.989115476608276,NaN,29.797539,400,400.040649,25,31.017723,8.989094,51.278442,49.983807,401.671143,399.242615,398.950562,5720.152344,11.299871,10.740734,10.829926,1.481604,1.501831,1.409593,38.122433,73.565071,28.399277,5.697821,73.784256,84.574516,101.556252,0.370402425527573,612.021545,431.237179635522,1.92554676018171,0.0397033409158961,1.01333788031441,-4.05307970827425,499.447356275391,1.99062763744234,0.011197786096003,1.19780119426525,50.8697236640623,475.599836292749,83.8764566583617,0.00995869526212552,1.29718627493318
7,6.997969,31.5,31.242579,5.8526,5.449265,103.03186,NaN,0.989148736000061,NaN,29.780149,400,399.919281,25,31.013821,8.988556,51.23151,49.983807,401.635925,399.267242,398.946869,5716.743652,11.321193,10.741996,10.858413,1.498605,1.496952,1.417198,38.120026,73.522148,28.381998,5.699633,73.746674,84.597984,101.542305,0,670.72821,431.229516648644,1.92552601019028,0.0397043841485411,1.01336556104542,-4.05513697195937,499.365973124701,1.99042024597044,0.0111948726950212,1.19799308245216,50.8655297626432,475.589440410438,83.8649924496651,0.00995920966186711,1.29720364678749
7,6.997919,31.5,31.243038,5.8526,5.442551,102.97213,NaN,0.98953765630722,NaN,29.765083,400,399.881439,25,31.017664,8.993433,51.137051,49.983807,401.635925,399.267242,398.946869,5716.743652,11.321193,10.741996,10.858413,1.498605,1.496952,1.417198,38.120026,73.522148,28.381998,5.699633,73.746674,84.597984,101.542305,0,670.72821,431.222846525701,1.92550278083187,0.0397031144838352,1.01340341866316,-4.05535398904965,499.293884415215,1.99022723232678,0.0111910670709395,1.1981959652482,50.8661714500478,475.581604351128,83.8594797518637,0.00995862456832344,1.29725797324313
7,6.996931,31.5,31.240707,5.8526,5.439119,102.996994,NaN,0.989191651344299,NaN,29.79524,400,399.81076,25,31.035082,8.993547,51.054474,49.983807,401.418121,399.004639,398.728912,5720.073242,11.351443,10.758286,10.856064,1.489793,1.516021,1.428456,38.099487,73.629791,28.405926,5.685648,73.788208,84.556152,101.573372,0.212454617023468,706.667542,431.222011480988,1.92551386485212,0.0397088527608586,1.0133709280442,-4.05964248754367,499.326349396835,1.99032048064779,0.0111936152961222,1.19808241820257,50.8629126079361,475.583239977308,83.8580595739414,0.00995954609484036,1.29721275702888
7,6.996714,31.5,31.238998,5.8526,5.440893,103.099533,NaN,0.989132225513458,NaN,29.810362,400,399.787872,25,31.048878,8.991211,50.94849,49.983807,401.421143,399.08139,398.728821,5716.211426,11.305358,10.751637,10.841466,1.481743,1.493501,1.412866,38.114983,73.617142,28.413845,5.680453,73.761948,84.574867,101.547783,1.029576,625.806885,431.224389644837,1.9255254943654,0.0397107163390188,1.01334852527232,-4.06058445601923,499.451140381704,1.99065728328969,0.0112005620381047,1.19772243089381,50.8605232282985,475.585689655897,83.8579823795663,0.00996028899432328,1.29717204955779
7,6.996358,31.5,31.236847,5.8526,5.440849,103.180618,NaN,0.9889976978302,NaN,29.789978,400,399.762421,25,31.052406,9.002891,50.558132,49.983807,401.421143,399.08139,398.728821,5716.211426,11.305358,10.751637,10.841466,1.481743,1.493501,1.412866,38.114983,73.617142,28.413845,5.680453,73.761948,84.574867,101.547783,1.029576,625.806885,431.225297306395,1.92553382703233,0.0397130690566953,1.01332961688755,-4.06212985312078,499.550709049448,1.9909282937294,0.0112064132978073,1.19742809221401,50.857515735651,475.586521927124,83.8561499589885,0.00996110320587728,1.29713442174638
7,6.996998,31.5,31.236813,5.8526,5.435442,103.2715,NaN,0.989214062690735,NaN,29.784227,400,399.88916,25,31.054754,8.997055,50.464481,49.984268,401.722839,399.445007,399.054352,5717.24707,11.284137,10.739599,10.857398,1.486446,1.494499,1.420703,38.131996,73.665901,28.416126,5.67516,73.651733,84.518005,101.589874,0.563344657421112,629.673889,431.218106035737,1.92549889112422,0.0397075308764377,1.0133967509012,-4.05935165383016,499.659559116461,1.99121760059845,0.0112118976377564,1.19713143577859,50.8574681961069,475.574015880318,83.8464698414652,0.00996044343367061,1.29720950102464
7,6.996998,31.5,31.236813,5.8526,5.42329,103.375839,NaN,0.989214062690735,NaN,29.777254,400,399.887787,25,31.050945,9.006052,50.396976,49.984268,401.468018,399.22287,398.76413,5713.064941,11.295471,10.749627,10.862443,1.503143,1.514171,1.424613,38.154369,73.638618,28.421965,5.667015,73.75602,84.488144,101.606209,0,638.707336,431.205790792159,1.92545468381712,0.0397046317347081,1.01347020905829,-4.05935165383016,499.7844489333,1.99154933646359,0.0112181728120412,1.19679279042222,50.8574681961069,475.558234277542,83.8343044801329,0.00995959547144829,1.29730494107368
7,6.995862,31.5,31.235231,5.8526,5.42329,103.375839,NaN,0.988815188407898,NaN,29.777254,400,399.887787,25,31.050945,9.028697,50.129627,49.984268,401.468018,399.22287,398.76413,5713.064941,11.295471,10.749627,10.862443,1.503143,1.514171,1.424613,38.154369,73.638618,28.421965,5.667015,73.75602,84.488144,101.606209,0,638.707336,431.208830484531,1.92548178823492,0.039712172640287,1.01340897276255,-4.06428308994111,499.786255543986,1.99155884811373,0.0112188861598036,1.19677153592569,50.8552561641865,475.566334508146,83.838728588611,0.00996059667631425,1.29723196488996
7,6.994307,31.5,31.234783,5.8526,5.413437,103.444176,NaN,0.989091873168945,NaN,29.778269,400,399.861633,25,31.047634,9.025207,50.132385,49.984268,401.607269,399.349365,398.908325,5709.738281,11.269066,10.738096,10.843758,1.492248,1.499618,1.42744,38.209015,73.654114,28.404255,5.68514,73.705231,84.527946,101.550034,NaN,651.503662,431.203006408336,1.92548305107268,0.0397201474411157,1.01338471256882,-4.07103441032569,499.868542956985,1.99177870713876,0.0112231961299361,1.1965445809243,50.8546297320851,475.566339087303,83.8382167430937,0.00996075720670843,1.29722514549136
7,6.993029,31.5,31.23494,5.8526,5.409094,103.418915,NaN,0.988265514373779,NaN,29.780922,400,399.901367,25,31.04257,8.995876,50.44791,49.984268,401.477539,399.196014,398.741913,5709.493652,11.293093,10.748035,10.85148,1.477863,1.494366,1.413743,38.2467,73.52668,28.408243,5.678914,73.77562,84.581642,101.530197,NaN,638.344727,431.202025285602,1.92549775372107,0.0397276006814236,1.0133420682118,-4.07658393482245,499.838136816443,1.99169749675382,0.0112216070028847,1.19662828286189,50.8548492637787,475.571744184129,83.842564060242,0.00996099146979155,1.29719484400758
7,6.994804,31.5,31.231947,5.8526,5.404022,103.396141,NaN,0.989187598228455,NaN,29.759003,400,399.897552,25,31.049177,8.987903,50.752392,49.984268,401.477539,399.196014,398.741913,5709.493652,11.293093,10.748035,10.85148,1.477863,1.494366,1.413743,38.2467,73.52668,28.408243,5.678914,73.77562,84.581642,101.530197,NaN,638.344727,431.192134891416,1.92543693702552,0.0397145997428424,1.01346845639241,-4.06887646926032,499.814300990699,1.99164311674513,0.0112215878284921,1.196661733459,50.850664029459,475.547052436237,83.8200867316887,0.00996073551001218,1.29729880062084
7,6.995558,31.5,31.231417,5.8526,5.38678,103.369263,NaN,0.988975584506989,NaN,29.753515,400,399.797272,25,31.063049,8.988069,50.874359,49.984268,401.355469,399.205933,398.741241,5715.907715,11.308169,10.759405,10.87534,1.502874,1.511579,1.429434,38.271473,73.573235,28.406982,5.68142,73.709839,84.573814,101.523056,NaN,642.588257,431.172640892705,1.92535620284151,0.0397054780572621,1.01361356523485,-4.06560287286533,499.782741213359,1.99156087934707,0.0112202108297647,1.19674158597775,50.8499228759624,475.517705766361,83.796856953933,0.00995934793695075,1.29746839973495
7,6.995214,31.5,31.228878,5.8526,5.373744,103.302116,NaN,0.989010810852051,NaN,29.760498,400,399.75,25,31.074497,8.993601,50.731316,49.984268,401.355469,399.205933,398.741241,5715.907715,11.308169,10.759405,10.87534,1.502874,1.511579,1.429434,38.271473,73.573235,28.406982,5.68142,73.709839,84.573814,101.523056,NaN,642.588257,431.160348243247,1.92531697265095,0.0397046503088494,1.01367403229019,-4.06709636380373,499.705278105129,1.9913626920948,0.0112173175798332,1.19692511979946,50.8463721942134,475.501174273499,83.7811936167354,0.00995936783770531,1.29753000760304
7,6.994913,31.5,31.229538,5.8526,5.371433,103.271133,NaN,0.988840520381927,NaN,29.758423,400,399.72464,25,31.066212,8.997769,50.672894,49.984268,401.334106,399.178406,398.672791,5722.50293,11.279742,10.760859,10.858677,1.52181,1.526936,1.447463,38.257992,73.729141,28.445898,5.663541,73.682472,84.516159,101.553444,0.679689884185791,655.242432,431.158811813913,1.9253157472653,0.0397060971915438,1.01367178999475,-4.06840321400506,499.667437639229,1.99126020276442,0.0112151559043829,1.19703464348766,50.8472951974864,475.501394207245,83.7821228094017,0.00995914350203396,1.29753869233048
7,6.994753,31.5,31.22863,5.8526,5.370087,103.249947,NaN,0.989071428775787,NaN,29.771168,400,399.739868,25,31.055683,8.998089,50.748379,49.982609,401.557465,399.205109,398.830963,5721.495605,11.292034,10.73903,10.847643,1.494887,1.514387,1.430171,38.258999,73.475685,28.444292,5.663412,73.698494,84.506348,101.557686,NaN,653.842468,431.157875950109,1.92531466813454,0.0397068382871964,1.01367131118052,-4.06909790252701,499.643114905224,1.99119829047807,0.0112142906351417,1.19709130422087,50.8460253647808,475.500104726401,83.7800838603221,0.00995939908638448,1.29753272374066
7,6.994989,31.5,31.226097,5.8526,5.378097,103.254906,NaN,0.989450752735138,NaN,29.758581,400,399.756836,25,31.050966,8.980395,50.809814,49.982609,401.557465,399.205109,398.830963,5721.495605,11.292034,10.73903,10.847643,1.494887,1.514387,1.430171,38.258999,73.475685,28.444292,5.663412,73.698494,84.506348,101.557686,NaN,653.842468,431.165363261117,1.92533818576099,0.0397071833558218,1.01363547760864,-4.06807324115948,499.651947705036,1.99122930399258,0.0112157315671451,1.19704105053426,50.8424828258179,475.50597602434,83.7816933409414,0.00996062116055276,1.29745871153011
7,6.995221,31.5,31.225695,5.8526,5.386677,103.226128,NaN,0.989319801330566,NaN,29.7637,400,399.70639,25,31.0457,8.963851,50.858215,49.982609,401.299927,399.076508,398.581696,5714.267578,11.291606,10.762419,10.854912,1.51704,1.518335,1.443028,38.264343,73.62899,28.437798,5.664903,73.668213,84.512344,101.545776,NaN,664.581665,431.173438839387,1.92536387169937,0.0397076909460927,1.01359599430236,-4.0670659724471,499.617957742393,1.99114019674913,0.0112141810103222,1.19712926167656,50.8419205861002,475.514743810999,83.7879884523105,0.0099612363627191,1.29739951257133
7,6.994592,31.5,31.224915,5.8526,5.390872,103.171623,NaN,0.989058315753937,NaN,29.765125,400,399.789551,25,31.054344,8.965618,50.78429,49.982609,401.39859,399.09845,398.627319,5714.583984,11.31816,10.768089,10.859679,1.496281,1.509251,1.430166,38.283501,73.587105,28.460514,5.665491,73.62175,84.550941,101.513,0.369447439908981,681.419128,431.179374835986,1.92539415033192,0.0397128690088579,1.01353662502107,-4.06979694500956,499.553596150784,1.99097150486756,0.0112112518284586,1.197296374295,50.8408296570008,475.524774510616,83.7948223332498,0.00996205476004723,1.29732695209658
7,6.996236,31.5,31.224937,5.8526,5.391872,103.103935,NaN,0.98910266160965,NaN,29.768799,400,399.777466,25,31.051811,8.969781,50.542095,49.982609,401.39859,399.09845,398.627319,5714.583984,11.31816,10.768089,10.859679,1.496281,1.509251,1.430166,38.283501,73.587105,28.460514,5.665491,73.62175,84.550941,101.513,0.369447439908981,681.419128,431.175986860915,1.92535855097738,0.0397021924688857,1.01361930887062,-4.06265946920922,499.472520871388,1.99075597849485,0.011207165814976,1.19751783597604,50.8408604270881,475.51208957939,83.785070200342,0.00996136498725058,1.2974040825451
7,6.996236,31.5,31.224937,5.8526,5.388464,102.98275,NaN,0.98910266160965,NaN,29.77424,400,399.771759,25,31.044546,8.997497,50.540287,49.982609,401.464264,399.043365,398.673218,5716.360352,11.296849,10.752347,10.828953,1.486844,1.504167,1.431748,38.30061,73.657043,28.478619,5.653524,73.761497,84.553856,101.503654,NaN,669.259644,431.172532411113,1.92534614899662,0.0397013791058053,1.01363996572403,-4.06265946920922,499.327375604133,1.99037015223637,0.0111998640847671,1.19791539392141,50.8408604270881,475.507662893323,83.7816582792645,0.00996112701821521,1.29743089024981
7,6.996138,31.5,31.223928,5.8526,5.388464,102.98275,NaN,0.988967657089233,NaN,29.77424,400,399.771759,25,31.044546,8.98731,50.656918,49.982609,401.634094,399.329559,398.874512,5714.964844,11.325568,10.772835,10.864558,1.492684,1.501769,1.416148,38.296719,73.561058,28.498014,5.63249,73.646217,84.582848,101.500252,0.74469393491745,659.29187,431.17279481839,1.92534848793384,0.0397020296241363,1.01363467420779,-4.06308490357787,499.328533059481,1.99037623398434,0.0112003190520726,1.19790170996793,50.8394491814321,475.507492634517,83.7803656432954,0.00996147902380559,1.29741660880441
7,6.993614,31.5,31.224178,5.8526,5.388463,102.827133,NaN,0.988730669021606,NaN,29.770288,400,399.759186,25,31.04002,8.977843,50.687916,49.982609,401.634094,399.329559,398.874512,5714.964844,11.325568,10.772835,10.864558,1.492684,1.501769,1.416148,38.296719,73.561058,28.498014,5.63249,73.646217,84.582848,101.500252,0.74469393491745,659.29187,431.179551597774,1.9254087298348,0.0397187896768735,1.01349843007613,-4.07404356422671,499.141791969853,1.98987891041875,0.0111908221012952,1.19841859514238,50.839798849204,475.529244389291,83.797419644357,0.00996255886167395,1.29728871826022
7,6.992044,31.5,31.223257,5.8526,5.392615,102.745483,NaN,0.988773465156555,NaN,29.756407,400,399.882111,25,31.040373,8.982605,50.772758,49.982609,401.570221,399.285553,398.797607,5711.448242,11.282227,10.755226,10.8446,1.509078,1.508732,1.444431,38.310226,73.611168,28.539665,5.617261,73.700958,84.582123,101.491142,1.172765,626.080078,431.18796226155,1.92546131611333,0.0397302122487352,1.01338859139003,-4.08086167452842,499.044989514358,1.98962415452725,0.0111863099523494,1.1986768191338,50.8385106622697,475.547097668109,83.8101224156079,0.0099638482905828,1.29716674063516
7,6.992588,31.5,31.221874,5.8526,5.398579,102.70356,NaN,0.989105701446533,NaN,29.750677,400,399.915375,25,31.036028,8.986672,50.676926,49.982609,401.671722,399.300659,398.830994,5715.824707,11.278489,10.745759,10.835081,1.504835,1.513594,1.43845,38.339005,73.681152,28.539232,5.630266,73.629128,84.547066,101.498573,1.355214,622.670654,431.192550011548,1.92547002738388,0.0397280209828954,1.01338186088052,-4.07849908979614,498.996326167537,1.98949880308828,0.0111844024395737,1.19879732179148,50.8365762278092,475.548829201165,83.8098658623821,0.00996443654400616,1.29713529601912
7,6.992712,31.5,31.222609,5.8526,5.401491,102.678284,NaN,0.989475309848785,NaN,29.754646,400,399.907776,25,31.035496,8.987203,50.543919,49.982609,401.671722,399.300659,398.830994,5715.824707,11.278489,10.745759,10.835081,1.504835,1.513594,1.43845,38.339005,73.681152,28.539232,5.630266,73.629128,84.547066,101.498573,1.355214,622.670654,431.195169086164,1.92547766137306,0.0397278921591376,1.01337093874099,-4.07796057893864,498.965178136997,1.98941374046201,0.0111825449286655,1.19889151366025,50.8376042978841,475.552286631465,83.8133770627584,0.00996435923057164,1.29712553538328
7,6.993432,31.5,31.221521,5.8526,5.409338,102.701859,NaN,0.989505171775818,NaN,29.743151,400,399.932556,25,31.038664,8.987262,50.560001,49.985363,401.562469,399.353638,398.86441,5720.655273,11.289396,10.761223,10.864398,1.51306,1.515792,1.440438,38.35886,73.55616,28.500935,5.677804,73.681038,84.546944,101.519485,NaN,669.452087,431.201194103644,1.92548902253808,0.0397249814713842,1.01336231922363,-4.07483388450873,498.994693282208,1.98949550904544,0.0111844588503509,1.19879816117831,50.8360824676738,475.555258006092,83.8144159128053,0.00996490853199858,1.29709107226369
7,6.99364,31.5,31.220602,5.8526,5.407301,102.764999,NaN,0.988732218742371,NaN,29.745554,400,399.935547,25,31.045395,8.991117,50.551762,49.985363,401.562469,399.353638,398.86441,5720.655273,11.289396,10.761223,10.864398,1.51306,1.515792,1.440438,38.35886,73.55616,28.500935,5.677804,73.681038,84.546944,101.519485,NaN,669.452087,431.198573226219,1.9254766476156,0.0397231134998606,1.01338584862792,-4.07393066260562,499.071435664367,1.98970240943663,0.0111886847685374,1.19857581505846,50.8347969922536,475.549924845459,83.8092468326657,0.00996495091666578,1.29710938141776
7,6.993014,31.5,31.218864,5.8526,5.39566,102.84024,NaN,0.989105463027954,NaN,29.741091,400,399.912018,25,31.05584,9.00423,50.540707,49.985363,401.56839,399.247803,398.834015,5717.796387,11.277074,10.743052,10.84014,1.495179,1.508654,1.425346,38.348,73.759148,28.515049,5.669832,73.675499,84.549919,101.501846,0.0815652161836624,686.986694,431.188451653592,1.92544923845406,0.0397244936830438,1.01342249525412,-4.07664907464249,499.163605293932,1.98995274599887,0.0111940087630595,1.19830289614301,50.8323658378231,475.538409114139,83.7983689386951,0.00996495420930672,1.29715266357953
7,6.99362,31.5,31.21899,5.8526,5.387568,102.857933,NaN,0.989001750946045,NaN,29.740177,400,399.772369,25,31.0611,9.006031,50.821316,49.985363,401.292175,399.023376,398.56543,5714.62793,11.268753,10.746133,10.836429,1.59868,1.588037,1.512698,38.39658,73.554672,28.553427,5.64287,73.645943,84.568649,101.48642,NaN,660.178223,431.178628450697,1.92540533001782,0.0397185361713929,1.0135041734303,-4.07401750997889,499.18466160675,1.99000837183069,0.0111950193251144,1.19824612078205,50.8325420930975,475.52286186375,83.786528721128,0.00996407320767348,1.2972486361789
7,6.993414,31.5,31.220139,5.8526,5.389166,102.823952,NaN,0.988614797592163,NaN,29.736807,400,399.650574,25,31.058912,8.998672,50.848026,49.985363,401.292175,399.023376,398.56543,5714.62793,11.268753,10.746133,10.836429,1.59868,1.588037,1.512698,38.39658,73.554672,28.553427,5.64287,73.645943,84.568649,101.48642,NaN,660.178223,431.180799516998,1.92541606206239,0.0397202860728061,1.01348338018632,-4.07491204888777,499.14262163856,1.98989313998987,0.0111924511252846,1.19837413691922,50.8341493475729,475.527837422602,83.7916866477735,0.0099639292790168,1.2972359593549
7,6.993585,31.5,31.218948,5.8526,5.386827,102.826225,NaN,0.989013016223907,NaN,29.735016,400,399.588257,25,31.050882,8.993055,50.773476,49.985363,401.168915,398.924469,398.491486,5714.988281,11.318798,10.760222,10.865266,1.602171,1.583281,1.522029,38.414066,73.653549,28.549444,5.649154,73.717171,84.608429,101.46666,NaN,654.002441,431.177971147841,1.92540346926857,0.0397185917773636,1.01350677166196,-4.07416949333651,499.146714222554,1.98990757085307,0.0111931253077038,1.19835040141311,50.8324833414025,475.522155844911,83.7859361374959,0.00996405028826614,1.29725227157688
7,6.99517,31.5,31.220718,5.8526,5.388826,102.781433,NaN,0.99007248878479,NaN,29.737801,400,399.636719,25,31.037148,8.984417,50.590168,49.985363,401.371063,399.023193,398.6922,5712.883789,11.301928,10.747207,10.840529,1.608466,1.605097,1.533337,38.447548,73.702667,28.545267,5.656339,73.730133,84.586487,101.48175,0.345299482345581,695.914001,431.175753592928,1.92537290912759,0.0397085425110202,1.01358021876869,-4.06728739573236,499.090999232497,1.98975410556264,0.0111896243279845,1.19852288304004,50.8349592519412,475.513011439327,83.7809245968934,0.00996292487579798,1.29733447901078
7,6.99517,31.5,31.220718,5.8526,5.382972,102.736046,NaN,0.99007248878479,NaN,29.733673,400,399.626251,25,31.03314,8.974942,50.601547,49.985363,401.371063,399.023193,398.6922,5712.883789,11.301928,10.747207,10.840529,1.608466,1.605097,1.533337,38.447548,73.702667,28.545267,5.656339,73.730133,84.586487,101.48175,0.345299482345581,695.914001,431.169819990491,1.92535160629927,0.0397071452174798,1.01361569668036,-4.06728739573236,499.036598456795,1.98960938752307,0.011186884807302,1.19867353023242,50.8349592519412,475.50540785435,83.7750637721074,0.00996251607357303,1.29738051814885
7,6.995158,31.5,31.218897,5.8526,5.382972,102.736046,NaN,0.989647388458252,NaN,29.733673,400,399.626251,25,31.03314,8.981093,50.735783,49.985363,401.520844,399.120728,398.890442,5718.933105,11.310076,10.720559,10.848399,1.627283,1.617884,1.534856,38.470631,73.534508,28.558847,5.639911,73.644905,84.585213,101.492226,NaN,651.176025,431.169852123574,1.92535189273467,0.0397072248943176,1.01361504868841,-4.06733949549948,499.038693380571,1.98962038056283,0.0111877057716338,1.19864868502532,50.8324119999717,475.503695858362,83.7716479748469,0.0099630760194852,1.29736324838267
7,6.992996,31.5,31.219875,5.8526,5.382291,102.785934,NaN,0.988535046577454,NaN,29.730509,400,399.749786,25,31.034599,8.990232,50.868496,49.985363,401.520844,399.120728,398.890442,5718.933105,11.310076,10.720559,10.848399,1.627283,1.617884,1.534856,38.470631,73.534508,28.558847,5.639911,73.644905,84.585213,101.492226,NaN,651.176025,431.174950861415,1.92540102512652,0.0397214217773823,1.01350245011782,-4.0767272425698,499.097362990727,1.98977354269039,0.0111902760385896,1.19849647186877,50.8337800608364,475.522207095854,83.7870426000929,0.0099637211053156,1.29726602590026
7,6.99356,31.5,31.218637,5.8526,5.384375,102.833778,NaN,0.988603711128235,NaN,29.709665,400,399.717712,25,31.030792,9.004892,50.932312,49.987869,401.261108,398.913269,398.641846,5713.625,11.333455,10.736712,10.862497,1.641101,1.627449,1.550793,38.484585,73.590546,28.539669,5.630136,73.701408,84.543343,101.518105,0.608541369438171,640.611572,431.175552946647,1.92539514392262,0.039718172504663,1.0135202724409,-4.07427805323562,499.156122632479,1.98993352043909,0.0111937212596255,1.19832117967118,50.8320482971483,475.518874356132,83.783048622759,0.00996398522297522,1.29726741273517
7,6.993927,31.5,31.219957,5.8526,5.39047,102.826454,NaN,0.988483548164368,NaN,29.710718,400,399.664978,25,31.025215,9.015826,51.075672,49.987869,401.324524,398.94989,398.71286,5717.713379,11.338236,10.747657,10.85153,1.614576,1.606114,1.533071,38.489517,73.709045,28.556305,5.62546,73.710258,84.503357,101.526718,0,607.084778,431.180747735999,1.92540856097237,0.039717189683393,1.01350316954959,-4.07268442346856,499.145829113973,1.98990221287584,0.0111926841487826,1.19836337879289,50.833894763797,475.524978633339,83.7892734364154,0.00996384075111809,1.29725049734789
7,6.993685,31.5,31.220198,5.8526,5.401317,102.817261,NaN,0.988612413406372,NaN,29.70509,400,399.664368,25,31.027218,9.014151,51.12085,49.987869,401.324524,398.94989,398.71286,5717.713379,11.338236,10.747657,10.85153,1.614576,1.606114,1.533071,38.489517,73.709045,28.556305,5.62546,73.710258,84.503357,101.526718,0,607.084778,431.192388573405,1.92545380322679,0.0397213862964493,1.01342446560759,-4.07373525670289,499.134535433068,1.98987145680628,0.0111920208065065,1.19839708902285,50.8342318772277,475.541367821355,83.8021850492879,0.00996463556530302,1.29715500160881
7,6.991416,31.5,31.218767,5.8526,5.400385,102.812347,NaN,0.989560544490814,NaN,29.711206,400,399.777283,25,31.032488,9.01993,50.97501,49.987869,401.815247,399.228455,399.098358,5710.950684,11.329746,10.730031,10.814442,1.612802,1.606448,1.537424,38.532406,73.665398,28.534445,5.649597,73.730888,84.505684,101.531624,0.0891745984554291,670.817322,431.197516802244,1.92550457563131,0.039736241099809,1.01330774377776,-4.08358924322812,499.130291233314,1.98986442796582,0.0111923695443059,1.19839387303182,50.8322301488581,475.5580654037,83.8134114315841,0.00996604569749458,1.2970323434641
7,6.991813,31.5,31.218193,5.8526,5.390822,102.813705,NaN,0.989589214324951,NaN,29.710785,400,399.942169,25,31.033068,9.029405,50.85836,49.987869,401.694336,399.098053,398.972198,5713.742188,11.365472,10.746161,10.82679,1.605239,1.607331,1.531814,38.555454,73.593582,28.55904,5.64269,73.609138,84.475189,101.551964,NaN,647.618958,431.186763589627,1.92546030767827,0.0397313193923456,1.01338697652839,-4.08186494653478,499.132578375203,1.98987222020463,0.0111927103238169,1.19838156104883,50.8314271991356,475.541691605395,83.8001272993271,0.0099653709889531,1.29712263395851
7,6.994361,31.5,31.216969,5.8526,5.387036,102.773415,NaN,0.989174127578735,NaN,29.680277,400,400.007111,25,31.030003,9.012115,50.728504,49.987869,401.694336,399.098053,398.972198,5713.742188,11.365472,10.746161,10.82679,1.605239,1.607331,1.531814,38.555454,73.593582,28.55904,5.64269,73.609138,84.475189,101.551964,NaN,647.618958,431.176105350489,1.92538570587184,0.0397134874653332,1.01354739179951,-4.07079994027606,499.085700353228,1.98975116972212,0.0111908308098538,1.19849837439758,50.829714947081,475.51384360129,83.7772507184862,0.00996431205322745,1.29727255257513
7,6.993877,31.5,31.21839,5.8526,5.395814,102.72448,NaN,0.989206433296204,NaN,29.651821,400,400.017883,25,31.027391,8.97589,50.616226,49.987869,401.56601,399.055389,398.878235,5716.106445,11.360044,10.742826,10.848052,1.624399,1.613174,1.535607,38.594234,73.573959,28.586128,5.626758,73.658531,84.51947,101.519653,0.678456008434296,582.048035,431.186297653508,1.92542919873583,0.0397187974050429,1.01346812061225,-4.07290153551548,499.025412925153,1.98958655795522,0.0111872361038013,1.19868019488053,50.8317027772639,475.530783690304,83.7919449262318,0.00996471398477407,1.29719160076034
7,6.994337,31.5,31.218267,5.8526,5.402282,102.744881,NaN,0.98881995677948,NaN,29.646685,400,399.874359,25,31.03343,8.981203,50.52293,49.987869,401.679749,399.13092,399.000122,5715.374512,11.355343,10.746324,10.829957,1.609729,1.608745,1.530161,38.636391,73.517517,28.599888,5.63523,73.658203,84.535759,101.505424,0.371606647968292,581.604065,431.191621428268,1.92544175216177,0.0397172859011824,1.01345379485374,-4.07090414901967,499.050007993433,1.98965235653786,0.0111885231671345,1.19861074955796,50.8315307159518,475.535141992066,83.795163201013,0.00996499235529862,1.29716336993206
7,6.995226,31.5,31.219463,5.8526,5.392259,102.815742,NaN,0.989590644836426,NaN,29.640038,400,399.891663,25,31.047621,9.010778,50.448788,49.987869,401.679749,399.13092,399.000122,5715.374512,11.355343,10.746324,10.829957,1.609729,1.608745,1.530161,38.636391,73.517517,28.599888,5.63523,73.658203,84.535759,101.505424,0.371606647968292,581.604065,431.179083251501,1.92538406473694,0.0397089900731244,1.0135624432998,-4.06704426434817,499.13355982821,1.98987104990163,0.011192260562114,1.19839211006597,50.8332037448211,475.515742840869,83.7815854668142,0.00996352108134593,1.29729890038245
7,6.993464,31.5,31.218773,5.8526,5.389221,102.881989,NaN,0.989176750183105,NaN,29.636297,400,399.89978,25,31.055075,9.019337,50.465454,49.985733,401.583527,399.095764,398.942047,5722.193359,11.36304,10.73702,10.860554,1.629326,1.610699,1.529256,38.604939,73.67659,28.569645,5.663253,73.770912,84.454079,101.554352,0.180895194411278,614.342468,431.180721401496,1.92541506860747,0.0397199670499713,1.01348574547047,-4.07469492596437,499.213734867804,1.99008633633481,0.0111965682534822,1.19816371684853,50.8322385420006,475.526121713455,83.788791879667,0.00996432617960315,1.29722561772916
7,6.995411,31.5,31.219204,5.8526,5.392387,102.915688,NaN,0.988954067230225,NaN,29.651085,400,399.904938,25,31.060524,9.010662,50.556759,49.985733,401.618439,398.972595,398.901459,5715.302246,11.381802,10.74749,10.825393,1.629503,1.633935,1.556983,38.595963,73.656723,28.566525,5.664866,73.671791,84.476227,101.540375,NaN,628.89032,431.178717691843,1.92538011501439,0.0397077922939942,1.01357165346917,-4.06624107293669,499.253615138972,1.99019110373597,0.0111984062587964,1.19805840620886,50.8328414460125,475.514075005407,83.7800017280719,0.00996352414888942,1.29730506634431
7,6.995411,31.5,31.219204,5.8526,5.398669,102.933464,NaN,0.988954067230225,NaN,29.646296,400,399.881134,25,31.065992,8.999715,50.613506,49.985733,401.618439,398.972595,398.901459,5715.302246,11.381802,10.74749,10.825393,1.629503,1.633935,1.556983,38.595963,73.656723,28.566525,5.664866,73.671791,84.476227,101.540375,NaN,628.89032,431.185084829454,1.92540297353112,0.0397092916024657,1.01353360602936,-4.06624107293669,499.274911304504,1.99024773124258,0.011199478158777,1.19799982935678,50.8328414460125,475.522233977571,83.7862910178293,0.00996396281902772,1.29725568277706
7,6.99569,31.5,31.219757,5.8526,5.412238,102.950432,NaN,0.98857569694519,NaN,29.631969,400,399.847992,25,31.075172,8.998749,50.664021,49.985733,401.505646,398.965973,398.857117,5715.532227,11.332182,10.729211,10.820621,1.630842,1.62446,1.544962,38.588531,73.608414,28.570911,5.669359,73.802986,84.478867,101.529671,0,643.28656,431.19809023879,1.9254456849576,0.0397106773849902,1.01346653262606,-4.06502980389234,499.294603922162,1.99029844560972,0.0112002518148359,1.19795146092153,50.8336150000621,475.538030554914,83.7991047961278,0.00996461406926363,1.29716849807969
7,6.995504,31.5,31.217041,5.8526,5.415658,102.910126,NaN,0.98999160528183,NaN,29.639673,400,399.815552,25,31.072374,9.001204,50.723358,49.985733,401.505646,398.965973,398.857117,5715.532227,11.332182,10.729211,10.820621,1.630842,1.62446,1.544962,38.588531,73.608414,28.570911,5.669359,73.802986,84.478867,101.529671,0,643.28656,431.202054006669,1.9254625658411,0.0397127284398513,1.01343581752971,-4.06583731252942,499.249434681243,1.99018642852554,0.0111990464128375,1.1980473626003,50.8298156692509,475.541349618565,83.7985378981549,0.00996576519135289,1.29710722992695
7,6.994711,31.5,31.217709,5.8526,5.415658,102.910126,NaN,0.98911440372467,NaN,29.639673,400,399.815552,25,31.072374,9.000428,50.596844,49.985733,401.70517,399.111023,398.960052,5714.768066,11.329796,10.728914,10.82011,1.607598,1.598903,1.54078,38.571758,73.777206,28.574205,5.641703,73.742943,84.485527,101.535217,NaN,594.062134,431.204176062151,1.92548148950768,0.039717994301863,1.01339306523472,-4.06928026026344,499.248667802278,1.99018240000697,0.0111987451136869,1.19805643611757,50.830750138448,475.548770184068,83.8050275632418,0.00996592489942753,1.29707249130642
7,6.993491,31.5,31.218462,5.8526,5.411968,102.833778,NaN,0.988832831382751,NaN,29.639717,400,399.865784,25,31.065248,9.005582,50.433765,49.985733,401.627808,399.0896,399.001648,5714.9375,11.339599,10.728733,10.822652,1.617435,1.606352,1.538225,38.555672,73.597099,28.554459,5.639709,73.722305,84.473434,101.53598,NaN,614.46991,431.203701346458,1.92549718185529,0.03972521722219,1.01334960324483,-4.07457768006321,499.156323720818,1.98993457628026,0.0111938001757407,1.19831879797578,50.8318034958344,475.555122137954,83.8107912560652,0.00996599670196889,1.29704550966541
7,6.995432,31.5,31.219336,5.8526,5.415216,102.813751,NaN,0.988511204719543,NaN,29.660578,400,399.924011,25,31.064926,9.008962,50.262562,49.985733,401.627808,399.0896,399.001648,5714.9375,11.339599,10.728733,10.822652,1.617435,1.606352,1.538225,38.555672,73.597099,28.554459,5.639709,73.722305,84.473434,101.53598,NaN,614.46991,431.201798744202,1.92546267594277,0.0397131010290743,1.01343460850999,-4.06614990087832,499.131319791712,1.98986546986997,0.0111921976907391,1.19839697257036,50.8330260928053,475.543675990751,83.8029724966465,0.00996506833734205,1.29712796870419
7,6.994774,31.5,31.220669,5.8526,5.420671,102.838966,NaN,0.989232778549194,NaN,29.693766,400,399.941162,25,31.067158,8.999029,50.202698,49.985733,401.779724,399.164368,399.03537,5718.133789,11.337742,10.725292,10.82164,1.600747,1.596545,1.528925,38.546841,73.411057,28.522215,5.673729,73.65757,84.504974,101.520859,0.330319225788117,608.471558,431.209087559355,1.92549822247283,0.0397187721896308,1.01336616141174,-4.0690067239762,499.160004668706,1.98993779594874,0.011193117991453,1.19833167278111,50.8348907112672,475.55769303173,83.815312878518,0.00996534452429161,1.29706343316614
