P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.994841,31.5,31.220524,5.8526,5.422724,102.890808,NaN,0.989758849143982,NaN,29.724451,400,399.902893,25,31.073677,9.006692,50.371304,49.985733,401.60791,399.020142,398.890961,5714.620117,11.362824,10.728307,10.834552,1.61429,1.616016,1.539479,38.569859,73.719727,28.524849,5.656462,73.772881,84.465324,101.539063,NaN,608.830322,431.210988725158,1.92550409187699,0.0397188171386933,1.01335736651942,-4.06871582234845,499.222290645088,1.99010387527725,0.0111963105255542,1.19815840725313,50.8346878863338,475.559643712735,83.8166499657978,0.00996550131256511,1.29704944337171
7,6.995741,31.5,31.221386,5.8526,5.41786,102.924202,NaN,0.989540874958038,NaN,29.735619,400,399.862213,25,31.073524,9.004345,50.532917,49.985733,401.60791,399.020142,398.890961,5714.620117,11.362824,10.728307,10.834552,1.61429,1.616016,1.539479,38.569859,73.719727,28.524849,5.656462,73.772881,84.465324,101.539063,NaN,608.830322,431.203651377918,1.92546492144163,0.0397116803255224,1.01343527930121,-4.06480839307807,499.261310635675,1.99020506937154,0.0111979356404745,1.1980599757018,50.8358936347342,475.546520321014,83.8075243312851,0.00996448716082096,1.29714185778957
7,6.995638,31.5,31.223507,5.8526,5.41648,102.92321,NaN,0.990245997905731,NaN,29.731016,400,399.840485,25,31.075167,8.999889,50.61866,49.98698,402.868805,399.743683,399.411926,5721.421875,11.407691,10.858784,10.752822,1.600658,1.613561,1.553578,38.629311,73.718987,28.482771,5.66261,73.716217,84.478477,101.535362,0.164292767643929,653.581421,431.202528462928,1.92546235874605,0.039712034885567,1.01343807127878,-4.06525555735885,499.257687435849,1.99018911990709,0.0111969194336099,1.19809205107885,50.8388603359396,475.547718943653,83.8108890391349,0.00996379218118605,1.29716677460467
7,6.994952,31.5,31.22365,5.8526,5.423282,102.957031,NaN,0.989074349403381,NaN,29.721174,400,400.47345,25,31.07725,9.002827,50.608303,49.98698,403.18457,400.023682,399.804016,5721.199219,11.389865,10.833642,10.737074,1.619127,1.631277,1.558249,38.640469,73.560608,28.488434,5.656126,73.744583,84.466286,101.55439,NaN,654.333679,431.211257192762,1.92550347298028,0.0397182131446274,1.01335997673368,-4.06823388549122,499.298042134382,1.99029599473929,0.0111988940607533,1.1979825663958,50.8390603482937,475.562537861311,83.8224780293277,0.00996453754456314,1.29707934426961
7,6.994982,31.5,31.223476,5.8526,5.420228,103.004227,NaN,0.988956570625305,NaN,29.710573,400,400.818848,25,31.078758,8.998522,50.463207,49.98698,403.18457,400.023682,399.804016,5721.199219,11.389865,10.833642,10.737074,1.619127,1.631277,1.558249,38.640469,73.560608,28.488434,5.656126,73.744583,84.466286,101.55439,NaN,654.333679,431.208082091754,1.92549164746604,0.0397172851609952,1.01338004928235,-4.06810363326997,499.354778003516,1.99044735373824,0.0112018173327564,1.19782498389118,50.8388169765241,475.558143112242,83.8188896708262,0.00996436361558738,1.29710327308293
7,6.993561,31.5,31.223015,5.8526,5.402338,103.013489,NaN,0.988783478736877,NaN,29.71405,400,400.960846,25,31.078642,8.991939,50.610588,49.98698,403.258789,400.12973,399.852692,5728.524902,11.392506,10.834272,10.756868,1.637089,1.633193,1.560407,38.628311,73.643929,28.450294,5.66202,73.737511,84.479912,101.564491,0.099436491727829,658.132935,431.193755158112,1.92546047751979,0.0397224537197821,1.01341160189975,-4.07427371083196,499.366400745664,1.99047962511329,0.0112025834166372,1.19778831207606,50.8381721760643,475.546557196906,83.8094272885908,0.00996390588033173,1.2971663392916
7,6.994614,31.5,31.222424,5.8526,5.393529,102.992882,NaN,0.990068972110748,NaN,29.720558,400,401.013123,25,31.085613,9.005919,50.881458,49.98698,402.72934,399.89798,399.332153,5724.837891,11.365911,10.853796,10.79052,1.608115,1.619859,1.553721,38.644234,73.684425,28.441952,5.654483,73.649414,84.497589,101.531265,0.739312052726746,642.885437,431.182008885296,1.92540329322107,0.0397133571032546,1.01352172155894,-4.06970142295512,499.342395084211,1.99041756630718,0.0112016079776119,1.19784800483614,50.8373455337372,475.525556338205,83.7925580992689,0.00996298852252059,1.29728442859939
7,6.994392,31.5,31.224451,5.8526,5.387124,102.911591,NaN,0.988564550876617,NaN,29.724955,400,400.804962,25,31.088661,9.014565,50.946445,49.98698,402.72934,399.89798,399.332153,5724.837891,11.365911,10.853796,10.79052,1.608115,1.619859,1.553721,38.644234,73.684425,28.441952,5.654483,73.649414,84.497589,101.531265,0.739312052726746,642.885437,431.176111543056,1.925385286111,0.0397133025918147,1.01354853210849,-4.07066533772263,499.242682783822,1.99014641057349,0.0111957932016108,1.19814319265316,50.8401806839013,475.521148243468,83.7914931450106,0.00996202591662039,1.29734186275554
7,6.995336,31.5,31.225698,5.8526,5.387393,102.831688,NaN,0.988159775733948,NaN,29.737293,400,400.700073,25,31.093126,9.011333,50.85289,49.98698,402.676086,399.986908,399.356995,5722.722168,11.36066,10.867474,10.803306,1.631619,1.630676,1.557879,38.639847,73.628693,28.470713,5.633077,73.74707,84.483734,101.537704,NaN,667.275757,431.17385665585,1.92536373233343,0.0397070982916795,1.01359786400621,-4.0665666891482,499.14550396261,1.98988425916639,0.0111904117404798,1.19842420900235,50.8419247819416,475.514697054324,83.787955866457,0.00996123277551612,1.29739984121158
7,6.995336,31.5,31.225698,5.8526,5.388806,102.841843,NaN,0.988159775733948,NaN,29.7418,400,400.731323,25,31.095722,9.005759,50.826298,49.98698,402.8396,400.158417,399.513519,5717.421875,11.333017,10.835734,10.798756,1.602471,1.603282,1.526663,38.627407,73.710732,28.470274,5.610511,73.701691,84.511375,101.519447,0.349936544895172,616.816223,431.175288863582,1.92536887420714,0.0397074355509389,1.01358930141734,-4.0665666891482,499.157673789778,1.9899166268673,0.0111910243579424,1.19839059749489,50.8419247819416,475.516532390074,83.7893704986712,0.00996133143543703,1.29738872833951
7,6.996144,31.5,31.22641,5.8526,5.394654,102.884697,NaN,0.989780008792877,NaN,29.745699,400,400.774719,25,31.098366,9.003136,50.885643,49.98698,402.8396,400.158417,399.513519,5717.421875,11.333017,10.835734,10.798756,1.602471,1.603282,1.526663,38.627407,73.710732,28.470274,5.610511,73.701691,84.511375,101.519447,0.349936544895172,616.816223,431.179053037207,1.92537087022103,0.039703467112761,1.01359748438239,-4.06305885644815,499.208208862891,1.99004890462357,0.011193288230606,1.19825859774455,50.8429205856455,475.517954091755,83.7912857859458,0.00996115302450344,1.29739092378391
7,6.995266,31.5,31.227333,5.8526,5.394654,102.884697,NaN,0.989602267742157,NaN,29.745699,400,400.774719,25,31.098366,8.992282,50.825005,49.991943,402.678253,399.917664,399.323181,5716.416504,11.355712,10.860353,10.785868,1.599088,1.609578,1.53174,38.659081,73.438713,28.455967,5.619721,73.716293,84.569061,101.486603,NaN,599.752441,431.181403630601,1.92539182489959,0.0397092961072848,1.01355009540509,-4.06687059998143,499.207148801724,1.99004333816259,0.0111928721811149,1.19827114723653,50.8442114675689,475.526353192949,83.7988219869652,0.009961274157927,1.2973540800702
7,6.995697,31.5,31.22694,5.8526,5.392988,102.914291,NaN,0.988587617874146,NaN,29.755291,400,400.697937,25,31.098833,8.994992,50.755527,49.991943,402.713074,400.009216,399.417938,5721.205078,11.33628,10.855156,10.792796,1.612915,1.606573,1.542844,38.666111,73.752708,28.427563,5.627198,73.758286,84.520706,101.529823,NaN,610.806824,431.178561145512,1.92537547599802,0.0397060369265324,1.01358344999347,-4.06499941410868,499.243060193963,1.99014000445595,0.0111948339314192,1.19816810114679,50.8436618324485,475.520126032013,83.7935698588585,0.00996108008656905,1.29738581537564
7,6.995666,31.5,31.226364,5.8526,5.397635,102.942795,NaN,0.989493846893311,NaN,29.757305,400,400.688568,25,31.095922,9.003278,50.717091,49.991943,402.713074,400.009216,399.417938,5721.205078,11.33628,10.855156,10.792796,1.612915,1.606573,1.542844,38.666111,73.752708,28.427563,5.627198,73.758286,84.520706,101.529823,NaN,610.806824,431.183354190907,1.92539312532093,0.0397073518021373,1.01355362813152,-4.06513399764043,499.277872514673,1.99023428582566,0.011196812175728,1.19806629339281,50.842856250553,475.525852110007,83.7973205749606,0.00996159403679209,1.29734241250546
7,6.995298,31.5,31.227484,5.8526,5.403922,103.014832,NaN,0.988679111003876,NaN,29.764345,400,400.705231,25,31.087923,9.018897,50.734982,49.991943,402.783295,399.958893,399.397919,5712.500977,11.313856,10.838666,10.75773,1.613305,1.617948,1.560098,38.700283,73.569763,28.40844,5.632236,73.716927,84.500679,101.546265,NaN,628.722839,431.190711300182,1.92542478350704,0.0397112955566222,1.01349570914722,-4.06673166902942,499.362884738118,1.99045697008457,0.0112006492213402,1.19784446294537,50.8444226490849,475.538268317699,83.8081801766696,0.00996186055970247,1.29728426061317
7,6.994645,31.5,31.22842,5.8526,5.402165,103.100533,NaN,0.98991185426712,NaN,29.77636,400,400.678345,25,31.07592,9.017179,50.7715,49.991943,402.513092,400.014252,399.250427,5721.692383,11.309059,10.863297,10.813313,1.61077,1.618986,1.541951,38.703503,73.465271,28.417421,5.626697,73.800613,84.45903,101.57505,NaN,632.887878,431.190678457444,1.92543397541071,0.0397152124469649,1.01347111679807,-4.06956682409736,499.46445689022,1.99072417236397,0.0112053902646925,1.19757606963964,50.8457316768798,475.542481895137,83.8125052542069,0.00996175203502545,1.29727296294764
7,6.99521,31.5,31.231716,5.8526,5.390647,103.190002,NaN,0.989479780197144,NaN,29.791332,400,400.628601,25,31.067101,9.010938,50.84166,49.991943,402.513092,400.014252,399.250427,5721.692383,11.309059,10.863297,10.813313,1.61077,1.618986,1.541951,38.703503,73.465271,28.417421,5.626697,73.800613,84.45903,101.57505,NaN,632.887878,431.177492218591,1.92537858081801,0.0397087115595993,1.01357134512406,-4.06711373030623,499.567817786876,1.99098903606684,0.0112092912265137,1.19732820382273,50.8503409996223,475.525991390324,83.8035871584476,0.00995968627538652,1.29742276461366
7,6.997124,31.5,31.23176,5.8526,5.393776,103.21804,NaN,0.990041077136993,NaN,29.799034,400,400.576447,25,31.075872,8.980985,51.009121,49.991943,402.677826,400.163849,399.321106,5720.26416,11.266951,10.861038,10.794054,1.623207,1.603225,1.548174,38.676353,73.690178,28.425911,5.624147,73.773811,84.579575,101.486504,0.557557165622711,615.625549,431.175539233964,1.92534428767644,0.0396967531054682,1.01365571006829,-4.05880471851128,499.601336855177,1.99107796760978,0.0112109589745531,1.19723737968252,50.8504025292606,475.513794297239,83.7942370491042,0.00995901498950205,1.29749729423189
7,6.995419,31.5,31.231459,5.8526,5.400478,103.203018,NaN,0.988978147506714,NaN,29.790718,400,400.601227,25,31.089937,9.003033,50.907299,49.991943,402.677826,400.163849,399.321106,5720.26416,11.266951,10.861038,10.794054,1.623207,1.603225,1.548174,38.676353,73.690178,28.425911,5.624147,73.773811,84.579575,101.486504,0.557557165622711,615.625549,431.18689688702,1.92540936481709,0.0397096702208725,1.01352308474798,-4.06620634070799,499.583696005954,1.99103199198377,0.0112101905652334,1.19728228457056,50.8499816092436,475.536724011856,83.8115638981869,0.0099603550490409,1.29735389824672
7,6.994481,31.5,31.231024,5.8526,5.404868,103.172417,NaN,0.98895537853241,NaN,29.786522,400,400.619751,25,31.100792,9.008276,50.753071,49.991943,402.68158,400.092773,399.328339,5720.836914,11.29271,10.847818,10.801837,1.616469,1.614862,1.533606,38.676888,73.510765,28.438868,5.604251,73.695625,84.579468,101.492455,0.520149052143097,607.453064,431.193856790229,1.92544772385136,0.0397169467245726,1.01344591609251,-4.07027890064268,499.547554368584,1.99093725252967,0.0112085446585254,1.19737625239165,50.8493732972774,475.549983619847,83.8212842120333,0.00996122331757994,1.29726707053606
7,6.992597,31.5,31.233372,5.8526,5.409562,103.164734,NaN,0.988503336906433,NaN,29.787735,400,400.599884,25,31.106356,9.008508,50.702381,49.991943,402.47934,399.863251,399.056488,5721.647461,11.325405,10.872754,10.802742,1.604494,1.614363,1.54557,38.696285,73.452179,28.427216,5.59094,73.794945,84.638725,101.460411,0.113923206925392,615.342834,431.203655536701,1.92550976749166,0.039730582840311,1.01331595267596,-4.07846000408483,499.535666906167,1.99089867072407,0.011207023539874,1.19743304653894,50.8526567045174,475.574471073394,83.8428625015026,0.00996169903960865,1.29715459077602
7,6.989459,31.5,31.232777,5.8526,5.412983,103.189491,NaN,0.988526821136475,NaN,29.807842,400,400.551331,25,31.10713,9.001697,50.598667,49.995037,402.093506,399.779449,398.826599,5718.777344,11.278297,10.87132,10.827484,1.616753,1.604545,1.534265,38.697121,73.470535,28.430546,5.586315,73.69635,84.599892,101.478592,NaN,614.954041,431.215517687122,1.92559711993607,0.0397522606371663,1.01312621408167,-4.09209019738933,499.565991702728,1.99098102372436,0.0112087821007676,1.19734419004514,50.8518246839623,475.605063532114,83.8657641742093,0.00996355579629491,1.29696074466042
7,6.990896,31.5,31.232443,5.8526,5.406981,103.251328,NaN,0.990024507045746,NaN,29.837086,400,400.473511,25,31.100639,9.005751,50.425701,49.995037,402.093506,399.779449,398.826599,5718.777344,11.278297,10.87132,10.827484,1.616753,1.604545,1.534265,38.697121,73.470535,28.430546,5.586315,73.69635,84.599892,101.478592,NaN,614.954041,431.205591873119,1.92554098328573,0.0397412724722731,1.01323986399062,-4.08584787998183,499.64040760806,1.99117973845267,0.0112126542107527,1.19713818916688,50.8513576283162,475.584689522765,83.8496716933233,0.00996258056822345,1.29707875290912
7,6.990896,31.5,31.232443,5.8526,5.400145,103.329659,NaN,0.990024507045746,NaN,29.8347,400,400.399536,25,31.092665,9.019909,50.371265,49.995037,402.530334,400.023193,399.145142,5715.821777,11.268497,10.861477,10.790336,1.607991,1.60625,1.539364,38.68874,73.629959,28.390514,5.612857,73.710037,84.584175,101.490936,NaN,614.903503,431.198665224274,1.92551611679768,0.039739640490657,1.01328115929631,-4.08584787998183,499.73417066727,1.99142881649159,0.0112173664260447,1.19688371149211,50.8513576283162,475.57581226904,83.8428277988175,0.00996210354357878,1.29713240224336
7,6.990034,31.5,31.235199,5.8526,5.395117,103.373238,NaN,0.989201664924622,NaN,29.83288,400,400.450043,25,31.090324,9.019577,50.346256,49.995037,402.530334,400.023193,399.145142,5715.821777,11.268497,10.861477,10.790336,1.607991,1.60625,1.539364,38.68874,73.629959,28.390514,5.612857,73.710037,84.584175,101.490936,NaN,614.903503,431.195877379278,1.9255184069169,0.0397441712298085,1.01326506780451,-4.08959228502113,499.783179274373,1.99155077328966,0.0112187442037222,1.19677952821288,50.85521141927,475.579375288922,83.8487448602129,0.00996130883891366,1.29715263874659
7,6.988218,31.5,31.2356,5.8526,5.392118,103.450493,NaN,0.988768577575684,NaN,29.833357,400,400.440796,25,31.088207,9.011163,50.198921,49.995037,402.374268,399.930542,398.946045,5718.388184,11.257605,10.859855,10.800452,1.594157,1.594233,1.536471,38.683479,73.642708,28.399883,5.615735,73.636253,84.542908,101.522751,0.679879307746887,660.329651,431.197698714277,1.92555086110912,0.0397555335517254,1.01318528311527,-4.09748187425708,499.875169295505,1.99179386763623,0.0112232073117177,1.19653514614436,50.8557721264008,475.591361026205,83.8584463691572,0.00996180935938128,1.29708628357689
7,6.986763,31.5,31.234646,5.8526,5.394989,103.514488,NaN,0.988390803337097,NaN,29.842875,400,400.515686,25,31.088655,9.005607,50.208874,49.995037,402.492126,400.007355,399.144287,5721.856445,11.277472,10.866696,10.798348,1.611336,1.612143,1.548347,38.689587,73.56675,28.399902,5.622556,73.71447,84.562553,101.515617,0.611049175262451,661.851318,431.204500939405,1.92559605120339,0.0397659009871126,1.01308953643963,-4.10380422376994,499.952822621421,1.99200288896665,0.0112274828612489,1.19631609499274,50.8544381655015,475.606544115604,83.8690551916027,0.00996296649124823,1.29698011830857
7,6.988772,31.5,31.235691,5.8526,5.394989,103.514488,NaN,0.988721907138824,NaN,29.842875,400,400.515686,25,31.088655,8.994632,50.69944,49.995037,402.492126,400.007355,399.144287,5721.856445,11.277472,10.866696,10.798348,1.611336,1.612143,1.548347,38.689587,73.56675,28.399902,5.622556,73.71447,84.562553,101.515617,0.611049175262451,661.851318,431.199125021225,1.92554807495053,0.0397525337659692,1.01319780751369,-4.09507486366135,499.95163120838,1.99199661107094,0.011227011506879,1.19633008610958,50.855899368378,475.590456996095,83.8578540658884,0.00996172822686288,1.29709312480821
7,6.988966,31.5,31.234549,5.8526,5.389748,103.414307,NaN,0.989484071731567,NaN,29.852955,400,400.471619,25,31.090275,8.996625,50.967594,49.995037,402.31012,400.038116,399.076019,5717.089844,11.230255,10.834319,10.820881,1.613197,1.605105,1.52557,38.738716,73.385498,28.4214,5.606555,73.698906,84.557846,101.509735,1.075147,628.191589,431.19329555138,1.92552437785777,0.0397499918525825,1.0132399256915,-4.09423200963062,499.83306902421,1.99168520402995,0.0112215063479342,1.1966379288507,50.8543025303684,475.580859413557,83.849141333898,0.00996162115493031,1.29713381686258
7,6.988272,31.5,31.233561,5.8526,5.384418,103.237732,NaN,0.989175736904144,NaN,29.841621,400,400.39032,25,31.098026,9.020237,50.965427,49.995037,402.157471,399.838135,398.817841,5723.287109,11.259927,10.862336,10.833927,1.611903,1.611855,1.538486,38.786285,73.64048,28.471333,5.579886,73.624809,84.548569,101.502357,1.188459,595.291687,431.189752474066,1.92552156203213,0.0397533354634128,1.01323471017674,-4.09724724954441,499.622852250674,1.99112976732737,0.0112113319951827,1.19719751629834,50.8529209907958,475.578869944912,83.8464711122744,0.00996186778132326,1.29713086663383
7,6.989561,31.5,31.23657,5.8526,5.379466,103.120224,NaN,0.988228261470795,NaN,29.846937,400,400.343079,25,31.09458,9.024549,51.036316,49.995037,402.157471,399.838135,398.817841,5723.287109,11.259927,10.862336,10.833927,1.611903,1.611855,1.538486,38.786285,73.64048,28.471333,5.579886,73.624809,84.548569,101.502357,1.188459,595.291687,431.181284286792,1.92547276416966,0.0397435793460872,1.01333417613411,-4.0916470781043,499.478702901867,1.99073776569683,0.0112029021636419,1.19762181513472,50.8571284270095,475.564446704054,83.8388137223051,0.00996001620579965,1.297263680966
7,6.988554,31.5,31.235874,5.8526,5.372824,103.050102,NaN,0.989283919334412,NaN,29.847612,400,400.359406,25,31.09498,9.021671,51.016331,49.997627,402.2724,400.018433,399.02475,5722.873047,11.229957,10.845269,10.827384,1.625355,1.619698,1.530726,38.787819,73.535637,28.49719,5.563525,73.707581,84.590103,101.495438,NaN,643.559753,431.17724964948,1.92547264855562,0.0397486905944201,1.01332001875564,-4.09602200943215,499.395513085701,1.99051872654579,0.0111989925051872,1.19784229523613,50.856155249718,475.56371220428,83.8374468527772,0.00996022573025853,1.29725757125562
7,6.989191,31.5,31.238071,5.8526,5.365492,103.064468,NaN,0.989366769790649,NaN,29.86186,400,400.395142,25,31.10684,9.009914,50.833237,49.997627,402.2724,400.018433,399.02475,5722.873047,11.229957,10.845269,10.827384,1.625355,1.619698,1.530726,38.787819,73.535637,28.49719,5.563525,73.707581,84.590103,101.495438,NaN,643.559753,431.168114138241,1.92543075803651,0.0397427026618183,1.01339876956412,-4.09325449492883,499.410202767291,1.99055123329703,0.0111988678680552,1.19782488930912,50.8592271321588,475.550946057572,83.830133936211,0.00995875387271089,1.29736811086682
7,6.9894,31.5,31.236946,5.8526,5.367832,103.117325,NaN,0.988201081752777,NaN,29.884195,400,400.34668,25,31.120541,9.002612,50.926754,49.997627,402.22641,399.820862,398.821014,5721.262695,11.240698,10.871695,10.800569,1.596913,1.600115,1.541991,38.796078,73.365959,28.494936,5.584071,73.607697,84.577316,101.52346,0.883087396621704,596.891907,431.169925850479,1.92543428062087,0.0397418716162409,1.01339588601364,-4.09234651372367,499.474800284573,1.99072627433682,0.0112025581439443,1.1976363908207,50.8576541593849,475.551083162794,83.8289453042834,0.00995916364658692,1.2973502215341
7,6.99178,31.5,31.236851,5.8526,5.376422,103.206528,NaN,0.988649904727936,NaN,29.885605,400,400.342499,25,31.12377,9.006327,51.197083,49.997627,401.360657,399.233124,398.536316,5724.358398,11.236984,10.774348,10.867356,1.610421,1.598138,1.523286,38.805481,73.649559,28.48612,5.594419,73.766777,84.565094,101.513641,0.397700935602188,543.899902,431.17225854948,1.9254087019439,0.0397281006272465,1.01347235278866,-4.08200827315596,499.581728738544,1.99101070567547,0.0112079709843802,1.19734358465022,50.8575213285354,475.54185758476,83.8217250583095,0.0099587019018778,1.29740461054621
7,6.990955,31.5,31.237659,5.8526,5.371755,103.305565,NaN,0.989466905593872,NaN,29.879349,400,400.010132,25,31.120081,9.006441,51.234322,49.997627,401.360657,399.233124,398.536316,5724.358398,11.236984,10.774348,10.867356,1.610421,1.598138,1.523286,38.805481,73.649559,28.48612,5.594419,73.766777,84.565094,101.513641,0.397700935602188,543.899902,431.169737752216,1.92541141966666,0.039732469685048,1.01345607836597,-4.08559160518996,499.699370585192,1.99132083889191,0.011213565413755,1.19703209465546,50.8586510797352,475.543632397388,83.8240226955054,0.00995850825738138,1.29740612299922
7,6.990955,31.5,31.237659,5.8526,5.369199,103.352219,NaN,0.989466905593872,NaN,29.893927,400,399.893829,25,31.115269,9.000345,51.565014,49.997627,401.471558,399.448212,398.656158,5716.944824,11.26034,10.793483,10.885919,1.602754,1.604168,1.526422,38.809601,73.698051,28.497566,5.597811,73.612473,84.567543,101.519455,0.271694898605347,571.99408,431.167147338696,1.92540211904522,0.0397318593213828,1.01347155878221,-4.08559160518996,499.755213387639,1.99146916806462,0.0112163711660885,1.19688069378744,50.8586510797352,475.540312325021,83.8214637075395,0.00995832985848892,1.29742621859036
7,6.990599,31.5,31.23777,5.8526,5.37257,103.338547,NaN,0.98900580406189,NaN,29.899765,400,399.840424,25,31.107403,9.010029,51.759888,49.997627,401.403198,399.385345,398.595612,5713.638672,11.210413,10.771052,10.864248,1.606621,1.598587,1.544977,38.828728,73.640236,28.506119,5.584685,73.699074,84.521149,101.554893,NaN,643.114441,431.171516946536,1.92542288631549,0.0397350308746978,1.01343192511805,-4.08713796614262,499.738722513953,1.9914250363931,0.0112154989754095,1.19692652359436,50.8588062789121,475.54783625828,83.8273906399418,0.00995869443979475,1.29738236463319
7,6.98856,31.5,31.239117,5.8526,5.373438,103.291389,NaN,0.989175081253052,NaN,29.899757,400,399.77713,25,31.093843,9.015808,51.541054,49.997627,401.403198,399.385345,398.595612,5713.638672,11.210413,10.771052,10.864248,1.606621,1.598587,1.544977,38.828728,73.640236,28.506119,5.584685,73.699074,84.521149,101.554893,NaN,643.114441,431.177855763591,1.92547473909964,0.039748797328057,1.01331662848629,-4.09599594090759,499.680734424852,1.9912669909171,0.0112120554879411,1.19709778938607,50.8606896073853,475.567688469475,83.8442425966979,0.00995927929633373,1.29728268813339
7,6.987922,31.5,31.239431,5.8526,5.365404,103.204399,NaN,0.988438010215759,NaN,29.895311,400,399.760132,25,31.088131,9.018318,51.205753,49.997627,401.332367,399.368622,398.568024,5708.716797,11.230896,10.769264,10.882704,1.598571,1.598312,1.532029,38.822453,73.680939,28.528816,5.569097,73.576622,84.543648,101.540672,0.509649336338043,666.056213,431.171422884558,1.92546074786135,0.0397511226111698,1.01333080255406,-4.09876798968475,499.576227253181,1.99098840501518,0.0112066800188191,1.1973853431894,50.8611286220797,475.5630064114,83.8409947253447,0.00995891543145048,1.29731576732655
7,6.987966,31.5,31.237881,5.8526,5.354454,103.126396,NaN,0.988732933998108,NaN,29.890848,400,399.777405,25,31.097628,9.017861,51.048374,49.991074,401.323944,399.327515,398.560394,5716.776367,11.26029,10.803257,10.882323,1.595558,1.585421,1.527337,38.837494,73.48761,28.552608,5.554237,73.584473,84.555176,101.527931,0.181404322385788,627.526428,431.160208711576,1.92541985498701,0.0397482142509563,1.0133994633349,-4.09857680775502,499.484592998733,1.99074951622667,0.0112026829767487,1.19761933610654,50.858961477657,475.546864683574,83.8267694777695,0.00995860253209761,1.29738992764203
7,6.990076,31.5,31.24007,5.8526,5.354454,103.126396,NaN,0.989364147186279,NaN,29.890848,400,399.777405,25,31.097628,9.010769,50.878414,49.991074,401.323944,399.327515,398.560394,5716.776367,11.26029,10.803257,10.882323,1.595558,1.585421,1.527337,38.837494,73.48761,28.552608,5.554237,73.584473,84.555176,101.527931,0.181404322385788,627.526428,431.154557485113,1.92536945500646,0.039734181467838,1.01351343095133,-4.08940983491419,499.482085761966,1.99073633603212,0.0112016965672446,1.19764893220353,50.8620220202675,475.531053050365,83.8171014625385,0.00995697006521271,1.29751884865504
7,6.988898,31.5,31.239479,5.8526,5.355646,103.128464,NaN,0.988734006881714,NaN,29.884571,400,399.767151,25,31.114845,9.028326,50.770535,49.991074,401.267975,399.38089,398.516296,5710.241211,11.221071,10.777262,10.891092,1.608508,1.589289,1.525134,38.823345,73.688515,28.540688,5.555108,73.73542,84.574638,101.528778,0,582.363647,431.15892064644,1.92540192955597,0.0397422995906762,1.01344257653085,-4.09452744099463,499.48523940228,1.99074647661411,0.0112020873857738,1.19763417130103,50.8611957323014,475.542057054131,83.8249025079035,0.0099577726745768,1.2974432611453
7,6.988903,31.5,31.240826,5.8526,5.352567,103.195778,NaN,0.988516986370087,NaN,29.865776,400,399.772278,25,31.125786,9.036615,50.910988,49.991074,401.403778,399.481079,398.609344,5714.932129,11.210144,10.783672,10.880169,1.596654,1.585374,1.514345,38.831554,73.70562,28.525894,5.575838,73.657219,84.503479,101.578972,NaN,583.691467,431.155786836084,1.92539060591212,0.0397415308702318,1.01346150140294,-4.0945057180204,499.564307953932,1.99095258052228,0.0112055325180225,1.1974323080046,50.863078979876,475.539356070119,83.824370568582,0.00995714584134295,1.2974800420065
7,6.990883,31.5,31.239943,5.8526,5.357656,103.227661,NaN,0.988349437713623,NaN,29.854738,400,399.769501,25,31.124266,9.033372,51.096279,49.991074,401.403778,399.481079,398.609344,5714.932129,11.210144,10.783672,10.880169,1.596654,1.585374,1.514345,38.831554,73.70562,28.525894,5.575838,73.657219,84.503479,101.578972,NaN,583.691467,431.155641280499,1.9253618337451,0.0397295813308774,1.01353761742688,-4.08590434754501,499.603494209219,1.99105932837696,0.0112078491390492,1.1973163813451,50.8618444602679,475.528206063127,83.8147611634193,0.00995686250733032,1.29753416324457
7,6.990834,31.5,31.241772,5.8526,5.352158,103.281593,NaN,0.988573908805847,NaN,29.841377,400,399.803223,25,31.130346,9.025923,50.885132,49.991074,401.3526,399.433228,398.583923,5721.253418,11.254317,10.80318,10.90154,1.589997,1.578132,1.511913,38.864986,73.636292,28.541325,5.565774,73.698563,84.514336,101.570084,0,573.479675,431.150200016658,1.92534299532904,0.03972859396568,1.01356830732998,-4.08611718747687,499.665972023752,1.99121986752397,0.0112102695867738,1.19716540129762,50.8644015491915,475.523302452792,83.813086677503,0.00995594502257528,1.29759161207907
7,6.991123,31.5,31.242729,5.8526,5.343421,103.336494,NaN,0.989729881286621,NaN,29.832119,400,399.805176,25,31.133728,9.028208,50.72039,49.991074,401.3526,399.433228,398.583923,5721.253418,11.254317,10.80318,10.90154,1.589997,1.578132,1.511913,38.864986,73.636292,28.541325,5.565774,73.698563,84.514336,101.570084,0,573.479675,431.140569944674,1.92530429423033,0.039724586279153,1.01363693717,-4.08486188252601,499.730599243974,1.99138868870485,0.0112131401825353,1.19699988405682,50.8657394652253,475.510440480801,83.8042761107463,0.0099549117890615,1.29768406604173
7,6.9918,31.5,31.244059,5.8526,5.3332,103.362411,NaN,0.989050030708313,NaN,29.819832,400,399.693115,25,31.127235,9.038767,50.954918,49.991074,401.137329,399.207489,398.322784,5722.356934,11.231891,10.813417,10.876218,1.604293,1.60983,1.534589,38.860596,73.606133,28.536751,5.579249,73.710526,84.515205,101.572113,0,591.619629,431.128394986444,1.925250920077,0.0397176457972257,1.01373562143646,-4.08192140848365,499.760101598973,1.99146308706962,0.0112140990925645,1.19693368774249,50.8675987935282,475.492712562218,83.7921462480248,0.00995348380506927,1.29781173032079
7,6.9918,31.5,31.244059,5.8526,5.330461,103.358879,NaN,0.989050030708313,NaN,29.814163,400,399.639771,25,31.128618,9.030849,51.024826,49.991074,401.193237,399.177612,398.380249,5720.384766,11.214423,10.787218,10.852771,1.593151,1.616772,1.536276,38.876282,73.62719,28.533413,5.582965,73.680481,84.597862,101.527527,NaN,586.283264,431.125618341783,1.92524094942773,0.0397169915702148,1.01375226607418,-4.08192140848365,499.755874008961,1.99145185872835,0.0112138867387409,1.19694514180677,50.8675987935282,475.489153626633,83.7894040120694,0.00995329257852401,1.29783331535376
7,6.992229,31.5,31.243298,5.8526,5.328194,103.385986,NaN,0.98948073387146,NaN,29.811234,400,399.597015,25,31.134054,9.03816,50.944996,49.991074,401.193237,399.177612,398.380249,5720.384766,11.214423,10.787218,10.852771,1.593151,1.616772,1.536276,38.876282,73.62719,28.533413,5.582965,73.680481,84.597862,101.527527,NaN,586.283264,431.122170339895,1.92522244971318,0.039713599546833,1.01378925965377,-4.08005820638283,499.789187428879,1.99154260198517,0.0112158593631019,1.19684705511974,50.8665349298262,475.481792958564,83.7828566560807,0.00995316908792987,1.29786641207313
7,6.991633,31.5,31.24696,5.8526,5.327541,103.421852,NaN,0.988736510276794,NaN,29.812725,400,399.574463,25,31.139227,9.041744,50.920654,49.991074,401.048431,399.220734,398.348419,5720.436035,11.248365,10.804832,10.900731,1.601702,1.598415,1.53422,38.881294,73.510002,28.568228,5.576902,73.591629,84.580902,101.534073,NaN,589.012207,431.123105752099,1.92523430866675,0.0397174038295641,1.01376097782795,-4.08264673432762,499.827931359722,1.99163458506883,0.0112163647423056,1.19678012645199,50.8716541504019,475.489670576159,83.7931412544399,0.00995228350195591,1.29787421939167
7,6.992892,31.5,31.247757,5.8526,5.327541,103.421852,NaN,0.989641487598419,NaN,29.812725,400,399.574463,25,31.139227,9.025021,50.886562,49.985607,401.268951,399.241699,398.428986,5718.802734,11.216524,10.7872,10.856109,1.600083,1.608862,1.530874,38.874767,73.583534,28.578419,5.566599,73.713478,84.606956,101.501366,NaN,641.036682,431.119731273341,1.92520423667866,0.0397090388949194,1.0138291117173,-4.07717888246901,499.827021576001,1.99162979524275,0.0112160055861452,1.19679082639848,50.8727682383888,475.479729841833,83.7863995551152,0.00995146459655263,1.297946632063
7,6.993283,31.5,31.248571,5.8526,5.335264,103.411156,NaN,0.989376127719879,NaN,29.794298,400,399.624512,25,31.148487,9.03374,50.998516,49.985607,401.268951,399.241699,398.428986,5718.802734,11.216524,10.7872,10.856109,1.600083,1.608862,1.530874,38.874767,73.583534,28.578419,5.566599,73.713478,84.606956,101.501366,NaN,641.036682,431.126513014067,1.92522301399009,0.0397082861313217,1.01380331091468,-4.07548091655195,499.813291201268,1.99159090884063,0.0112149959679352,1.19683637509689,50.8739060668265,475.487242275698,83.7931244645371,0.00995157733631211,1.29791340757517
7,6.991694,31.5,31.249628,5.8526,5.349732,103.361671,NaN,0.988861978054047,NaN,29.795593,400,399.61261,25,31.149826,9.035906,51.105328,49.985607,401.320648,399.319855,398.462555,5722.596191,11.233176,10.793974,10.880959,1.59458,1.590067,1.511871,38.876835,73.499786,28.58531,5.571777,73.779678,84.612122,101.510994,0.789809107780457,644.427429,431.145437207905,1.92531362667779,0.0397222986772505,1.01362950338274,-4.08238179343266,499.752854331225,1.99142725371797,0.0112115452183564,1.19701096331084,50.8753835316748,475.520639071959,83.8200738364302,0.00995299374997525,1.29772694128854
7,6.993543,31.5,31.248074,5.8526,5.349732,103.361671,NaN,0.989379644393921,NaN,29.795593,400,399.61261,25,31.149826,9.035245,51.171379,49.985607,401.320648,399.319855,398.462555,5722.596191,11.233176,10.793974,10.880959,1.59458,1.590067,1.511871,38.876835,73.499786,28.58531,5.571777,73.779678,84.612122,101.510994,0.789809107780457,644.427429,431.140483474021,1.92526947133508,0.0397100141964934,1.01372946397535,-4.07435187413586,499.754629525345,1.991436596118,0.0112122453608623,1.19699006807987,50.8732113512484,475.503330579242,83.8049484969978,0.00995261927264954,1.29780828338742
7,6.992865,31.5,31.250641,5.8526,5.354712,103.374115,NaN,0.988842308521271,NaN,29.78377,400,399.731201,25,31.133226,9.015879,51.365406,49.985607,401.319061,399.335541,398.460205,5718.754395,11.263402,10.808041,10.890765,1.594182,1.591317,1.525303,38.872364,73.501572,28.580101,5.585091,73.742386,84.553596,101.565315,0.554696798324585,537.742432,431.147348111417,1.92530378764781,0.0397157072026808,1.01366257661749,-4.0772961359678,499.76659264784,1.99146072509488,0.0112118369226424,1.19698421474831,50.8767994569036,475.518135048913,83.819309905069,0.00995249724511199,1.29775748764422
7,6.994386,31.5,31.250088,5.8526,5.336563,103.368034,NaN,0.989064633846283,NaN,29.784191,400,399.755615,25,31.121899,9.017935,51.338364,49.985607,401.246033,399.349243,398.411438,5716.148438,11.197001,10.778831,10.88374,1.609691,1.589956,1.516987,38.86375,73.671577,28.55444,5.612838,73.73111,84.508926,101.5774,0.325501322746277,529.87207,431.124873843308,1.92520140209692,0.0397012709395244,1.01385509698455,-4.07069138979568,499.759945403812,1.99144471740481,0.0112117205015088,1.19699650477774,50.8760265031755,475.481037675732,83.7900901409949,0.00995070195320886,1.29797408774841
7,6.994386,31.5,31.250088,5.8526,5.324406,103.388626,NaN,0.989064633846283,NaN,29.779921,400,399.695587,25,31.124573,9.02297,51.289112,49.985607,401.246033,399.349243,398.411438,5716.148438,11.197001,10.778831,10.88374,1.609691,1.589956,1.516987,38.86375,73.671577,28.55444,5.612838,73.73111,84.508926,101.5774,0.325501322746277,529.87207,431.112547957348,1.92515714087701,0.0396983677008026,1.01392906539847,-4.07069138979568,499.784593268276,1.99151017825466,0.0112129583156551,1.19692973492133,50.8760265031755,475.465239322157,83.7779190428419,0.00994985318897341,1.29806998910141
7,6.99475,31.5,31.251244,5.8526,5.322791,103.411591,NaN,0.989467144012451,NaN,29.777632,400,399.685852,25,31.132681,9.012837,51.165833,49.985607,401.315582,399.326843,398.406342,5718.942871,11.245854,10.805336,10.889187,1.597538,1.590342,1.532482,38.875916,73.567719,28.552174,5.620422,73.703697,84.538597,101.574219,NaN,534.038513,431.109934600903,1.92514256740921,0.0396955651271498,1.01395860886943,-4.06911092805314,499.810760109708,1.99157622676514,0.0112138177791188,1.19687086498768,50.8776422857079,475.461187822041,83.7761286308526,0.0099492225389001,1.2981121493232
7,6.993563,31.5,31.252155,5.8526,5.327334,103.413483,NaN,0.989591956138611,NaN,29.767511,400,399.694427,25,31.134357,9.022494,50.999119,49.985607,401.346619,399.321991,398.408264,5714.785156,11.229659,10.787396,10.877834,1.602983,1.605132,1.543213,38.860191,73.733109,28.54401,5.60908,73.660965,84.571854,101.565361,NaN,689.423218,431.117722827156,1.92518745696558,0.0397045324583458,1.01386669041556,-4.07426502602982,499.811984513243,1.99157676542268,0.0112135210740784,1.19687697321233,50.8789155899113,475.478116817243,83.7902189380249,0.0099498065720745,1.2980231996316
7,6.992658,31.5,31.252497,5.8526,5.328903,103.399109,NaN,0.988861501216888,NaN,29.785389,400,399.673706,25,31.132429,9.033191,50.841389,49.985607,401.346619,399.321991,398.408264,5714.785156,11.229659,10.787396,10.877834,1.602983,1.605132,1.543213,38.860191,73.733109,28.54401,5.60908,73.660965,84.571854,101.565361,NaN,689.423218,431.121739291773,1.92521478411721,0.0397109187049973,1.01380816484513,-4.07819509083373,499.794389745655,1.99152902155862,0.0112125031384382,1.19692813043804,50.879393595602,475.488211391947,83.798389608264,0.00995022667495345,1.29796712937991
7,6.992978,31.5,31.25493,5.8526,5.334231,103.389587,NaN,0.9893998503685,NaN,29.816143,400,399.681427,25,31.12978,9.026802,50.775944,49.988976,401.287292,399.299255,398.444458,5714.366211,11.250149,10.796078,10.881857,1.60831,1.603343,1.536547,38.865936,73.558655,28.589254,5.564378,73.80162,84.621826,101.525681,0.932847797870636,651.122864,431.126283171299,1.92522653765558,0.039710065426305,1.01379308794822,-4.07680541064985,499.780213896354,1.99148413003796,0.0112108349375376,1.19699168959405,50.8827940263041,475.494827686289,83.8062870394935,0.00994971295842279,1.29796391850597
7,6.993696,31.5,31.255104,5.8526,5.340319,103.323784,NaN,0.989205658435822,NaN,29.840235,400,399.633057,25,31.126316,9.024965,51.182098,49.988976,401.358063,399.389496,398.429596,5720.004395,11.226181,10.797018,10.886261,1.59917,1.581819,1.534653,38.918686,73.463211,28.596151,5.570402,73.73558,84.621994,101.528969,1.197381,633.353333,431.13053095808,1.92523155304849,0.0397067501814658,1.01379492796778,-4.07368749094667,499.701242355636,1.9912738639853,0.0112068008286588,1.1972077024712,50.8830372057386,475.49679109478,83.8079999652293,0.00994975626826105,1.29795464769683
7,6.994794,31.5,31.256462,5.8526,5.339716,103.295517,NaN,0.988694965839386,NaN,29.845116,400,399.677826,25,31.133099,9.017011,51.618534,49.988976,401.358063,399.389496,398.429596,5720.004395,11.226181,10.797018,10.886261,1.59917,1.581819,1.534653,38.918686,73.463211,28.596151,5.570402,73.73558,84.621994,101.528969,1.197381,633.353333,431.12697705722,1.92520313804864,0.0396993147395773,1.01385800045536,-4.06891988744411,499.665846956652,1.99117580002122,0.0112044895899232,1.1973179689523,50.8849350868711,475.487999311731,83.8027893888754,0.00994879899055487,1.29802860986755
7,6.994028,31.5,31.256947,5.8526,5.341631,103.267403,NaN,0.989076673984528,NaN,29.841,400,399.721313,25,31.137806,9.003198,51.575134,49.988976,401.326294,399.318451,398.428558,5724.786133,11.258215,10.807674,10.889752,1.59665,1.590664,1.527481,38.918274,73.5336,28.579054,5.575212,73.747871,84.644753,101.506798,NaN,631.105347,431.130971364456,1.92522840096671,0.0397048585473351,1.01380491400343,-4.07224586072226,499.63162957184,1.99108345716472,0.011202580428407,1.19741610438647,50.885612885868,475.497499617855,83.8106666926004,0.00994913604914556,1.2979783235422
7,6.993361,31.5,31.257635,5.8526,5.341631,103.267403,NaN,0.988227069377899,NaN,29.841,400,399.721313,25,31.137806,9.016759,51.250858,49.988976,401.326294,399.318451,398.428558,5724.786133,11.258215,10.807674,10.889752,1.59665,1.590664,1.527481,38.918274,73.5336,28.579054,5.575212,73.747871,84.644753,101.506798,NaN,631.105347,431.132758760423,1.92524432912136,0.0397092885688534,1.01376883302429,-4.07514220048188,499.630842692936,1.99107931918977,0.0112022706734253,1.19742537983282,50.8865743680124,475.503869901144,83.8163662885889,0.00994923247439153,1.29795011992231
7,6.994842,31.5,31.257622,5.8526,5.344456,103.225807,NaN,0.989353120326996,NaN,29.843475,400,399.737518,25,31.14006,9.019063,51.050728,49.988976,401.313782,399.301086,398.442566,5723.644043,11.226933,10.796828,10.868499,1.594275,1.595479,1.526564,38.906498,73.681557,28.608599,5.563556,73.684044,84.623009,101.531288,0.527950823307037,630.695923,431.131654046262,1.9252192477717,0.0397001278624543,1.01383177773268,-4.0687114805537,499.581046640259,1.99094706111202,0.0111997744371021,1.19756094407095,50.8865562006254,475.494903845139,83.8094436147202,0.00994875555653515,1.29800431927938
7,6.996895,31.5,31.258635,5.8526,5.349533,103.142746,NaN,0.989471197128296,NaN,29.843958,400,399.703339,25,31.141132,9.012448,50.994747,49.988976,401.132538,398.903473,398.129181,5722.879883,11.23181,10.780694,10.836061,1.602505,1.596099,1.524299,38.924149,73.64798,28.58465,5.579614,73.799339,84.620949,101.5336,1.211874,634.140564,431.13129981311,1.92518871460608,0.0396877126430687,1.0139119782024,-4.05979875729128,499.480404446445,1.99067661948087,0.011194320333841,1.19784641599916,50.8879718414944,475.485012595967,83.8029892472214,0.00994786253975839,1.2980797277246
7,6.996895,31.5,31.258635,5.8526,5.358776,103.040291,NaN,0.989471197128296,NaN,29.86726,400,399.556915,25,31.14304,9.01882,51.011036,49.988976,401.132538,398.903473,398.129181,5722.879883,11.23181,10.780694,10.836061,1.602505,1.596099,1.524299,38.924149,73.64798,28.58465,5.579614,73.799339,84.620949,101.5336,1.211874,634.140564,431.140671141779,1.92522236339918,0.0396899191400564,1.01385578109773,-4.05979875729128,499.357661861748,1.99035038598403,0.0111881518251128,1.19818300643648,50.8879718414944,475.497023803461,83.8122425654314,0.00994850765021432,1.29800683219511
7,6.995748,31.5,31.260433,5.8526,5.369286,103.027901,NaN,0.987794697284698,NaN,29.861925,400,399.403473,25,31.139927,9.044637,50.883965,49.988976,401.216583,398.76178,398.278564,5722.981934,11.322163,10.776321,10.831702,1.61093,1.60734,1.540315,38.903828,73.723877,28.592133,5.578083,73.771896,84.656242,101.510193,0,614.536316,431.154398879841,1.92528800013635,0.0397000409322374,1.01372993719502,-4.06477800344743,499.340753837338,1.99030009275129,0.0111865965751588,1.19824819789561,50.8904844105109,475.522243186347,83.8337416140822,0.00994921996472278,1.29788115296179
7,6.99462,31.5,31.262499,5.8526,5.374164,103.024483,NaN,0.988612413406372,NaN,29.867519,400,399.438873,25,31.127567,9.020308,50.760498,49.988976,401.356567,398.957825,398.440308,5720.217773,11.273211,10.762247,10.820133,1.621285,1.601154,1.538432,38.912395,73.635323,28.586113,5.573348,73.745514,84.656311,101.519821,0.571114897727966,615.877136,431.162364832327,1.92533268105004,0.0397086947488728,1.01363939647676,-4.06967537152678,499.334288379678,1.99027676195201,0.011185461211957,1.19828748721314,50.8933713491394,475.540249468282,83.8499923346956,0.00994944910784662,1.29780334959283
7,6.995257,31.5,31.262859,5.8526,5.375641,102.996643,NaN,0.988850474357605,NaN,29.853519,400,399.520081,25,31.121738,9.028568,50.710556,49.988976,401.356567,398.957825,398.440308,5720.217773,11.273211,10.762247,10.820133,1.621285,1.601154,1.538432,38.912395,73.635323,28.586113,5.573348,73.745514,84.656311,101.519821,0.571114897727966,615.877136,431.162156010903,1.92532285018118,0.0397048176469444,1.01366484824428,-4.06690967439874,499.300513694768,1.99018590360106,0.0111836223828328,1.19838418833029,50.8938743821698,475.537098029909,83.8479781823295,0.00994915133958338,1.29782790827056
7,6.99505,31.5,31.263458,5.8526,5.385942,102.987099,NaN,0.989391565322876,NaN,29.857449,400,399.567963,25,31.11969,9.025327,50.866451,49.992504,401.504883,399.000946,398.612762,5720.411133,11.295888,10.776487,10.811584,1.610436,1.599659,1.530782,38.963566,73.81929,28.570236,5.589154,73.71788,84.688637,101.516884,NaN,607.161804,431.173151712918,1.92536527863714,0.0397086509230458,1.01359121620782,-4.06780839650628,499.288388759299,1.99015188768805,0.0111827780134579,1.19842382384367,50.8947113631579,475.552841168399,83.8607979577311,0.00994978275864718,1.29774160424236
7,6.996632,31.5,31.265625,5.8526,5.385406,102.980194,NaN,0.989013671875,NaN,29.860607,400,399.686096,25,31.130451,9.029374,51.155148,49.992504,401.504883,399.000946,398.612762,5720.411133,11.295888,10.776487,10.811584,1.610436,1.599659,1.530782,38.963566,73.81929,28.570236,5.589154,73.71788,84.688637,101.516884,NaN,607.161804,431.16837225098,1.92532556907515,0.0396980208333092,1.01367989201447,-4.06094041300162,499.277626493048,1.99011683253228,0.0111813873705724,1.19847605726381,50.8977392008777,475.54082051507,83.8540280985979,0.0099483636206913,1.29784730091977
7,6.994645,31.5,31.267103,5.8526,5.386191,103.000389,NaN,0.988601744174957,NaN,29.837696,400,399.722076,25,31.139359,9.03752,51.192104,49.992504,401.577423,399.095734,398.663483,5718.564941,11.294149,10.76615,10.819983,1.575986,1.576352,1.49586,38.989471,73.660103,28.582981,5.575183,73.776367,84.669548,101.520935,0.0966272503137589,612.956909,431.174488497437,1.92537585191973,0.039711399711539,1.01356784227788,-4.06956682409736,499.300133108799,1.99017227452134,0.0111819391449343,1.19842944287054,50.8998042397799,475.560242545296,83.8706933849716,0.00994887868659595,1.29775204025795
7,6.995211,31.5,31.26778,5.8526,5.390243,103.013802,NaN,0.988705337047577,NaN,29.819159,400,399.703125,25,31.145287,9.040371,51.130405,49.992504,401.528229,399.017609,398.656219,5721.838867,11.307843,10.78226,10.809727,1.573125,1.566571,1.495737,39.019054,73.862816,28.575434,5.58795,73.635803,84.688248,101.517609,0.54820442199707,613.08075,431.177080057902,1.92537708684626,0.0397086084927517,1.01357384671043,-4.06710938867798,499.315430634194,1.99021092988967,0.0111824425489739,1.19839436897613,50.9007501081841,475.561356976498,83.8723307090312,0.00994869682256978,1.29775555454895
7,6.996671,31.5,31.270487,5.8526,5.390572,103.045433,NaN,0.989409625530243,NaN,29.807049,400,399.782013,25,31.147602,9.04343,51.141323,49.992504,401.528229,399.017609,398.656219,5721.838867,11.307843,10.78226,10.809727,1.573125,1.566571,1.495737,39.019054,73.862816,28.575434,5.58795,73.635803,84.688248,101.517609,0.54820442199707,613.08075,431.173504414522,1.92534343859226,0.039698994902929,1.01365067448323,-4.06077111599933,499.350230797137,1.99029539215512,0.0111831300647979,1.19832679425334,50.9045320239349,475.552036775635,83.8682624312793,0.00994723019919971,1.2978530637023
7,6.997326,31.5,31.270939,5.8526,5.390572,103.045433,NaN,0.989510416984558,NaN,29.807049,400,399.782013,25,31.147602,9.045155,51.28941,49.992504,401.594025,399.35025,398.78009,5723.75293,11.277339,10.778462,10.856561,1.584754,1.589663,1.51134,39.03347,73.774536,28.587954,5.579297,73.817871,84.676552,101.531769,NaN,637.828491,431.171750558839,1.92532780712625,0.0396946480093225,1.01368604294355,-4.05792790126333,499.349712398603,1.99029267050747,0.0111829268177302,1.19833292482451,50.9051634824168,475.546905683412,83.8648288179325,0.00994679343006453,1.29789101330516
7,6.996482,31.5,31.272911,5.8526,5.384306,103.141037,NaN,0.989202857017517,NaN,29.819336,400,399.882568,25,31.141758,9.029229,51.342789,49.992504,401.640076,399.401947,398.825775,5726.551758,11.315735,10.798938,10.875146,1.575457,1.585158,1.504139,39.044022,73.744324,28.590252,5.576934,73.661644,84.62928,101.568024,0.230432614684105,647.208496,431.16765888585,1.92532514582715,0.0396987538780544,1.01367846184956,-4.06159156198675,499.462003614187,1.99058526171778,0.0111877949751257,1.19804515036613,50.9079183457457,475.547917005576,83.867876050113,0.00994614395296782,1.2979147893538
7,6.999312,31.5,31.274601,5.8526,5.377658,103.19606,NaN,0.988353371620178,NaN,29.801058,400,399.911621,25,31.131124,9.023593,51.319393,49.992504,401.640076,399.401947,398.825775,5726.551758,11.315735,10.798938,10.875146,1.575457,1.585158,1.504139,39.044022,73.744324,28.590252,5.576934,73.661644,84.62928,101.568024,0.230432614684105,647.208496,431.153339705439,1.92523341080399,0.0396783912843735,1.01387172638336,-4.04930833217361,499.52598380429,1.99075025288727,0.0111903455614026,1.1978875512205,50.9102791494755,475.516847643975,83.8458840109976,0.00994387314812486,1.29812884569245
7,6.998883,31.5,31.277409,5.8526,5.376637,103.197906,NaN,0.989166915416718,NaN,29.772449,400,399.946381,25,31.12418,9.031927,51.437592,49.992504,401.704468,399.469696,398.932068,5730.650391,11.310666,10.802458,10.866347,1.594743,1.588136,1.522769,39.045139,73.642136,28.601524,5.590535,73.722237,84.628532,101.560936,0.705954909324646,643.782288,431.153453715999,1.92523993178181,0.0396809929171126,1.01385473957707,-4.05117010643738,499.524980204151,1.99073923728816,0.0111891940153028,1.19791945175147,50.9142014941533,475.521967779894,83.8530583419454,0.00994314626147697,1.29814038261204
7,6.99808,31.5,31.278175,5.8526,5.387335,103.192238,NaN,0.989692509174347,NaN,29.77277,400,399.988495,25,31.118526,9.034688,51.464329,49.992504,401.704468,399.469696,398.932068,5730.650391,11.310666,10.802458,10.866347,1.594743,1.588136,1.522769,39.045139,73.642136,28.601524,5.590535,73.722237,84.628532,101.560936,0.705954909324646,643.782288,431.166450065624,1.92529803300729,0.0396888726351015,1.01374640059785,-4.05465519822138,499.51731326949,1.99071658785999,0.0111885086792258,1.19794838048351,50.9152714304811,475.543472308516,83.8705057807388,0.00994402723607272,1.29802156569506
