P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.99808,31.5,31.278175,5.8526,5.393192,103.112328,NaN,0.989692509174347,NaN,29.757813,400,399.969147,25,31.118284,9.037003,51.290081,49.988087,401.569824,399.300476,398.758636,5731.496094,11.277489,10.782704,10.85307,1.612184,1.601978,1.530474,39.039696,73.746033,28.570463,5.604907,73.738083,84.641518,101.556808,NaN,632.705994,431.172387474236,1.92531934916654,0.0396902702876736,1.01371087124554,-4.05465519822138,499.421574737226,1.99046216864087,0.0111837005982431,1.1982107537685,50.9152714304811,475.551082686181,83.8763689444434,0.00994443568953404,1.29797542678999
7,6.997863,31.5,31.279095,5.8526,5.397343,103.037521,NaN,0.988151133060455,NaN,29.754839,400,399.892456,25,31.127394,9.04784,50.992027,49.988087,401.664185,399.37561,398.793976,5726.770508,11.295511,10.785233,10.8623,1.593591,1.583838,1.507586,39.015427,73.670799,28.611933,5.595074,73.785011,84.847435,101.443024,0.460227280855179,662.609741,431.177176338888,1.92533963373262,0.0396927005500593,1.01367398475346,-4.05559704957818,499.330875629385,1.99021835762037,0.0111787839967691,1.19846966678382,50.9165564443014,475.559239790784,83.8837114848965,0.0099445452763688,1.29793993549064
7,6.999552,31.5,31.281635,5.8526,5.399505,102.952576,NaN,0.989294707775116,NaN,29.745035,400,399.906647,25,31.131401,9.049366,50.923862,49.988087,401.664185,399.37561,398.793976,5726.770508,11.295511,10.785233,10.8623,1.593591,1.583838,1.507586,39.015427,73.670799,28.611933,5.595074,73.785011,84.847435,101.443024,0.460227280855179,662.609741,431.17484569949,1.92530720190725,0.0396820124939612,1.01375207037131,-4.04826681782669,499.226143048409,1.98993237433034,0.0111725269631594,1.19878501526214,50.9201040457472,475.550186334247,83.8796573637751,0.00994315341596632,1.29803332901026
7,7.000091,31.5,31.28265,5.8526,5.394086,102.882568,NaN,0.988638579845428,NaN,29.73793,400,399.968903,25,31.122469,9.033117,50.987839,49.988087,401.688141,399.400818,398.779541,5723.991699,11.320487,10.805687,10.868581,1.585992,1.575546,1.50734,39.038994,73.722252,28.61463,5.58112,73.754639,84.839806,101.455688,NaN,624.028015,431.167908695735,1.92527461947155,0.0396771452903113,1.01381406236999,-4.04592784872295,499.141043875807,1.98970307259351,0.0111678530051444,1.19903109768118,50.9215216263669,475.539562724978,83.8726404964883,0.00994222131687844,1.29811314595659
7,7.000352,31.5,31.282858,5.8526,5.381305,102.869858,NaN,0.989011168479919,NaN,29.727446,400,399.980743,25,31.1059,9.053988,51.142345,49.988087,401.650513,399.337738,398.810516,5721.504883,11.303964,10.794882,10.848701,1.586864,1.583765,1.52968,39.097706,73.69442,28.608595,5.582233,73.77224,84.73024,101.53476,NaN,631.2099,431.154251511299,1.92522187007427,0.0396723652447236,1.01390578567336,-4.04479529858014,499.125564836952,1.98966129007751,0.0111669936132426,1.19907617709968,50.9218121211848,475.520937132951,83.8585321644357,0.00994114758021991,1.29822930992963
7,7.001678,31.5,31.286209,5.8526,5.375831,102.905334,NaN,0.989299416542053,NaN,29.729841,400,399.969635,25,31.103376,9.060431,51.157833,49.988087,401.650513,399.337738,398.810516,5721.504883,11.303964,10.794882,10.848701,1.586864,1.583765,1.52968,39.097706,73.69442,28.608595,5.582233,73.77224,84.73024,101.53476,NaN,631.2099,431.145148830817,1.92517030420863,0.0396622693116266,1.01401076148219,-4.03904191695653,499.1642509118,1.98975421671485,0.0111676262824622,1.19900395197334,50.9264919512555,475.505858811371,83.8507728412031,0.00993914365320016,1.29837170475468
7,7.001531,31.5,31.287149,5.8526,5.357429,102.992363,NaN,0.989370226860046,NaN,29.751003,400,399.989624,25,31.101339,9.058742,51.0881,49.988087,401.696716,399.503967,398.840332,5729.958496,11.320304,10.815973,10.888077,1.610054,1.602021,1.528757,39.09721,73.537415,28.593634,5.587668,73.816628,84.703781,101.552917,0.640281081199646,667.158813,431.126881960554,1.92510681119554,0.0396588526247526,1.01411481384616,-4.0396796946207,499.267507502834,1.99002597135839,0.0111724462828493,1.19872825287609,50.9278046350296,475.484126438485,83.8351169982714,0.00993764230910213,1.29851801352773
7,7.001307,31.5,31.287319,5.8526,5.357429,102.992363,NaN,0.989129781723022,NaN,29.751003,400,399.989624,25,31.101339,9.035877,50.903961,49.988087,401.672607,399.472809,398.87384,5725.806641,11.297847,10.80285,10.870646,1.62341,1.601997,1.542559,39.061932,73.715836,28.588385,5.596352,73.77066,84.700638,101.554932,NaN,641.236328,431.127482313648,1.92511215657547,0.0396603372324258,1.01410268861043,-4.04065156578912,499.267312369893,1.99002494763993,0.0111723699266073,1.19873056306093,50.9280420319787,475.486203607626,83.8369122347564,0.00993769319075558,1.29850796957784
7,7.003778,31.5,31.291029,5.8526,5.356144,103.091545,NaN,0.989650428295135,NaN,29.732651,400,400.048553,25,31.091372,9.03877,50.919945,49.988087,401.672607,399.472809,398.87384,5725.806641,11.297847,10.80285,10.870646,1.62341,1.601997,1.542559,39.061932,73.715836,28.588385,5.596352,73.77066,84.700638,101.554932,NaN,641.236328,431.119555920774,1.92504851575164,0.0396436586867044,1.01424430798346,-4.02993191420916,499.38193502119,1.9903186192708,0.0111766742886521,1.19845336575857,50.9332226190028,475.467171432057,83.826524785067,0.0099353497230563,1.29868002261674
7,7.004421,31.5,31.293379,5.8526,5.354769,103.183792,NaN,0.989388048648834,NaN,29.712971,400,400.03302,25,31.085884,9.043665,50.919525,49.986099,401.909698,399.5625,399.050568,5720.758789,11.283662,10.777022,10.84143,1.597675,1.603709,1.525298,39.049583,73.46965,28.558029,5.6195,73.815613,84.751747,101.527748,0.352115839719772,628.533997,431.116437622725,1.92502816700188,0.0396390722106655,1.01428752027863,-4.02714293170607,499.489783259956,1.99059824893176,0.0111811685961093,1.19818168382947,50.9365038733456,475.46224209444,83.8254331868885,0.00993424795796027,1.29874570084621
7,7.004216,31.5,31.296116,5.8526,5.353444,103.20327,NaN,0.988441050052643,NaN,29.703423,400,400.096069,25,31.089813,9.056974,50.833748,49.986099,401.833954,399.586548,398.932617,5724.854492,11.2926,10.790665,10.875225,1.596341,1.585228,1.531654,39.08963,73.759377,28.556293,5.620227,73.813438,84.78904,101.499641,NaN,601.066833,431.115643257067,1.92502823251616,0.0396401136547049,1.01428449789594,-4.02803208859444,499.509986730179,1.99064380090989,0.0111811107798485,1.19815475107955,50.940325243486,475.464984381699,83.8306938470962,0.00993342014404045,1.29877058449801
7,7.004216,31.5,31.296116,5.8526,5.349458,103.171104,NaN,0.988441050052643,NaN,29.703484,400,400.107025,25,31.093975,9.056885,50.728394,49.986099,401.833954,399.586548,398.932617,5724.854492,11.2926,10.790665,10.875225,1.596341,1.585228,1.531654,39.08963,73.759377,28.556293,5.620227,73.813438,84.78904,101.499641,NaN,601.066833,431.111600270596,1.92501371558472,0.0396391626175654,1.0143088155507,-4.02803208859444,499.471445185666,1.99054138864267,0.0111791762821003,1.19826040163734,50.940325243486,475.459802140126,83.8267037823962,0.00993314208540777,1.29880211870444
7,7.004573,31.5,31.296453,5.8526,5.349441,103.083839,NaN,0.988573610782623,NaN,29.710512,400,400.128418,25,31.099865,9.057725,50.725422,49.986099,401.884003,399.68811,399.069183,5722.401367,11.313321,10.806986,10.883286,1.613363,1.591412,1.515095,39.131207,73.822487,28.551697,5.601748,73.855881,84.733292,101.541031,0.162092432379723,657.585205,431.110625888333,1.92500513582594,0.0396367944788688,1.01432826225431,-4.02648366712407,499.366480016826,1.99026143083221,0.0111737748909235,1.19855232767133,50.9407957411319,475.45707411335,83.8249911439879,0.00993287567980259,1.29882383999605
7,7.004192,31.5,31.29718,5.8526,5.349269,102.996605,NaN,0.988330125808716,NaN,29.701485,400,400.200592,25,31.097214,9.05913,50.974915,49.986099,401.884003,399.68811,399.069183,5722.401367,11.313321,10.806986,10.883286,1.613363,1.591412,1.515095,39.131207,73.822487,28.551697,5.601748,73.855881,84.733292,101.541031,0.162092432379723,657.585205,431.111472911085,1.92501359987392,0.0396392764607356,1.0143086684494,-4.02813618629966,499.261078403002,1.98997909030522,0.0111681976083438,1.19885054220328,50.9418107180549,475.460817706723,83.8287099504319,0.00993281761662773,1.29881209906987
7,7.003398,31.5,31.299047,5.8526,5.352629,102.933899,NaN,0.988975763320923,NaN,29.698854,400,400.219238,25,31.10001,9.063454,51.073013,49.986099,401.934296,399.638947,399.109985,5727.569336,11.303771,10.794941,10.85862,1.592157,1.59921,1.515538,39.136219,73.69445,28.503191,5.636294,73.86132,84.749252,101.552856,NaN,610.44812,431.117009502571,1.92504478178071,0.039645336997162,1.01424516037235,-4.03158023761756,499.183751988475,1.98976795532389,0.0111635835285061,1.1990838999377,50.9444171833026,475.473803653067,83.8408565031619,0.00993284942604893,1.29876143877385
7,7.00383,31.5,31.300306,5.8526,5.348269,102.901436,NaN,0.989789128303528,NaN,29.692081,400,400.15625,25,31.11088,9.052757,51.41515,49.986099,401.689087,399.388489,398.816223,5729.281738,11.277733,10.779784,10.85264,1.600535,1.58887,1.527959,39.128639,73.815987,28.514412,5.612359,73.867653,84.797791,101.522285,NaN,645.54126,431.111429144205,1.92501859527841,0.0396414353019888,1.01429515681018,-4.02970635942984,499.143377477499,1.98965685870178,0.0111610631402133,1.19920894531244,50.9461747682139,475.465705857164,83.8360701141021,0.00993196664287657,1.29882982902416
7,7.00568,31.5,31.302317,5.8526,5.345729,102.935501,NaN,0.989193379878998,NaN,29.69199,400,400.010681,25,31.104572,9.036881,51.609119,49.986099,401.689087,399.388489,398.816223,5729.281738,11.277733,10.779784,10.85264,1.600535,1.58887,1.527959,39.128639,73.815987,28.514412,5.612359,73.867653,84.797791,101.522285,NaN,645.54126,431.103892370663,1.92496520421895,0.0396285797374702,1.01441091730667,-4.02168263926353,499.181916358393,1.98975336845622,0.0111622126671242,1.19912310166839,50.9489820424364,475.44864342008,83.8252478313865,0.00993033524345778,1.29896424341842
7,7.003982,31.5,31.304501,5.8526,5.343721,102.957489,NaN,0.98874443769455,NaN,29.692259,400,399.973114,25,31.092379,9.044765,51.526642,49.986099,401.723785,399.458588,398.862061,5734.918457,11.320267,10.8024,10.887409,1.612203,1.596231,1.527015,39.144997,73.619286,28.522999,5.596098,73.80423,84.79438,101.537949,NaN,588.155151,431.106408510259,1.9249984040801,0.0396393434175685,1.01433114737297,-4.02904705273403,499.205773480783,1.98981031995095,0.0111625569420951,1.19907981281595,50.9520306571602,475.46266397416,83.8385545286171,0.00993030988652813,1.29891205502387
7,7.001072,31.5,31.305618,5.8526,5.344697,102.936752,NaN,0.989286839962006,NaN,29.684113,400,400.124634,25,31.092739,9.053174,51.170944,49.986099,402.106476,399.771912,399.204285,5730.682617,11.28779,10.790368,10.856601,1.625095,1.606486,1.547287,39.116825,73.661781,28.486326,5.593028,73.791443,84.743805,101.588875,NaN,597.642151,431.115200252437,1.92507140247361,0.0396588563316854,1.01416753891667,-4.0416711880859,499.179624198585,1.98973747695216,0.0111608070499677,1.19916389393511,50.9535897970971,475.489833685851,83.8607579614388,0.00993136963442087,1.29876369888591
7,7.000315,31.5,31.306438,5.8526,5.344697,102.936752,NaN,0.989222586154938,NaN,29.684113,400,400.124634,25,31.092739,9.052876,50.946964,49.986099,402.106476,399.771912,399.204285,5730.682617,11.28779,10.790368,10.856601,1.625095,1.606486,1.547287,39.116825,73.661781,28.486326,5.593028,73.791443,84.743805,101.588875,NaN,597.642151,431.117229557303,1.92508946985611,0.0396638743508834,1.01412654196466,-4.04495584972392,499.178682142165,1.98973253865666,0.011160439212414,1.19917506029118,50.9547343482901,475.49709838186,83.867294737295,0.00993146736854919,1.29873196737377
7,6.999871,31.5,31.30579,5.8526,5.347437,102.896881,NaN,0.98930412530899,NaN,29.68095,400,400.248108,25,31.095018,9.057425,50.908669,49.98954,402.192566,399.739838,399.266052,5734.838867,11.350044,10.804602,10.868332,1.608824,1.613472,1.547386,39.149426,73.646286,28.46904,5.602042,73.865685,84.750137,101.570938,NaN,628.643555,431.121198371727,1.92511004454635,0.0396674720321478,1.01408580761337,-4.04688251351587,499.131611997423,1.98960929721466,0.0111583284405508,1.1992988427481,50.9538298756405,475.503800375928,83.871709966037,0.00993205752087834,1.2986813848798
7,7.00176,31.5,31.306477,5.8526,5.357606,102.89061,NaN,0.988848924636841,NaN,29.688896,400,400.352936,25,31.097551,9.07438,51.100471,49.98954,402.192566,399.739838,399.266052,5734.838867,11.350044,10.804602,10.868332,1.608824,1.613472,1.547386,39.149426,73.646286,28.46904,5.602042,73.865685,84.750137,101.570938,NaN,628.643555,431.126447698755,1.92510199110077,0.0396573772111931,1.01412613209171,-4.03868615422459,499.123301436566,1.98958515876117,0.011157642534847,1.19932908603007,50.9547887836735,475.501607443494,83.87081152398,0.00993169532667764,1.29870514332176
7,7.000655,31.5,31.308147,5.8526,5.369401,102.907944,NaN,0.988693475723267,NaN,29.728174,400,400.268097,25,31.090775,9.059626,51.246601,49.98954,401.807556,399.604584,398.988708,5730.976563,11.326048,10.813854,10.889167,1.618118,1.613866,1.53393,39.181229,73.601738,28.476967,5.616957,73.757126,84.744774,101.564392,NaN,626.558411,431.141369702512,1.92517130445128,0.0396675159684579,1.01399454138746,-4.04348053909104,499.142170844311,1.98963038170892,0.011157937638671,1.19929414659665,50.9571196847879,475.528013221007,83.8930654506236,0.00993251697769329,1.29857000961204
7,6.999677,31.5,31.30846,5.8526,5.367857,102.902534,NaN,0.988887429237366,NaN,29.738331,400,400.243439,25,31.089972,9.043094,51.339069,49.98954,401.88739,399.645111,399.061951,5736.396973,11.30301,10.803582,10.876326,1.627178,1.608387,1.553695,39.197308,73.779533,28.458385,5.61462,73.802048,84.744965,101.572472,0.468242079019547,631.402588,431.142424522303,1.92518902176493,0.0396736318810427,1.01395103372615,-4.04772437313795,499.135322868962,1.98961124300068,0.0111574714019849,1.19931641920236,50.9575565434112,475.534650013832,83.8985362637803,0.00993276146072761,1.29853444519748
7,6.999677,31.5,31.30846,5.8526,5.356457,102.903191,NaN,0.988887429237366,NaN,29.755455,400,400.242493,25,31.083994,9.034046,51.076336,49.98954,401.88739,399.645111,399.061951,5736.396973,11.30301,10.803582,10.876326,1.627178,1.608387,1.553695,39.197308,73.779533,28.458385,5.61462,73.802048,84.744965,101.572472,0.468242079019547,631.402588,431.130865085264,1.92514751751905,0.0396709112117388,1.01402038682197,-4.04772437313795,499.136110819131,1.98961333831825,0.0111575109753032,1.19931423219196,50.9575565434112,475.519831202451,83.8871247083702,0.00993196676706405,1.29862446904794
7,7.001587,31.5,31.310158,5.8526,5.352735,102.955994,NaN,0.988217294216156,NaN,29.785603,400,400.219849,25,31.080414,9.035095,50.864746,49.98954,401.947998,399.57843,398.986694,5730.900879,11.292022,10.787363,10.851448,1.618262,1.622036,1.562138,39.215508,73.766708,28.47776,5.599264,73.835419,84.719711,101.603966,NaN,599.977478,431.121971534736,1.92508838240717,0.0396573613366261,1.01414644123901,-4.03943673050446,499.197483195471,1.9897714900154,0.0111599294015289,1.19916177658734,50.9599264067616,475.500404445327,83.8741187595951,0.00993032054273242,1.29876832667783
7,6.999169,31.5,31.311249,5.8526,5.349805,103.015259,NaN,0.989814639091492,NaN,29.769135,400,400.257538,25,31.070837,9.044928,50.855331,49.98954,401.84198,399.601807,398.955292,5733.609375,11.319737,10.800802,10.886898,1.629191,1.628586,1.560489,39.1912,73.735863,28.496515,5.566021,73.745369,84.774399,101.578209,0.259998649358749,627.075012,431.125481247732,1.9251354224665,0.039672692241711,1.01403338490425,-4.04992891399553,499.267293391703,1.98995385104539,0.011163007939263,1.19897998623479,50.9614490395425,475.518282687646,83.8891394302984,0.00993089099460439,1.29867619606937
7,6.999112,31.5,31.310925,5.8526,5.349843,103.049339,NaN,0.989827215671539,NaN,29.763494,400,400.047058,25,31.059891,9.036045,51.192776,49.98954,401.84198,399.601807,398.955292,5733.609375,11.319737,10.800802,10.886898,1.629191,1.628586,1.560489,39.1912,73.735863,28.496515,5.566021,73.745369,84.774399,101.578209,0.259998649358749,627.075012,431.125672551825,1.9251369213527,0.0396730793235846,1.01403006828061,-4.05017628145606,499.308524459189,1.990064416547,0.0111652043421183,1.19886273231623,50.96099685964,475.518496085106,83.888931178881,0.00993101775452613,1.2986699831342
7,7.000793,31.5,31.312107,5.8526,5.361734,103.025841,NaN,0.989836454391479,NaN,29.758167,400,399.793182,25,31.051714,9.031967,51.31683,49.98954,401.648254,399.347473,398.749573,5735.004883,11.321301,10.808515,10.871046,1.613639,1.61363,1.549833,39.179863,73.571251,28.49468,5.58056,73.734474,84.79248,101.554733,0.125019490718842,609.599548,431.133225414813,1.9251400972891,0.0396647715726761,1.0140486594967,-4.04288175203976,499.278996074581,1.98998241491352,0.0111632600411229,1.19895658728315,50.9626464611645,475.520803857338,83.8920673785043,0.00993072082388656,1.29867389187485
7,7.000817,31.5,31.315516,5.8526,5.369525,102.977562,NaN,0.989589214324951,NaN,29.756542,400,400.044922,25,31.049448,9.032415,51.378372,49.98954,401.648254,399.347473,398.749573,5735.004883,11.321301,10.808515,10.871046,1.613639,1.61363,1.549833,39.179863,73.571251,28.49468,5.58056,73.734474,84.79248,101.554733,0.125019490718842,609.599548,431.141061377768,1.92516789021935,0.0396664716287219,1.01400254992534,-4.04277761606863,499.217192896784,1.98980799598308,0.0111588253163457,1.19916306996553,50.9674037943093,475.534112621188,83.9062351136525,0.00993022128371755,1.2986447387363
7,7.000205,31.5,31.314137,5.8526,5.369525,102.977562,NaN,0.989304065704346,NaN,29.756542,400,400.044922,25,31.049448,9.033074,51.372181,49.992252,401.881836,399.625153,399.107025,5732.421875,11.288313,10.787553,10.868775,1.626552,1.609877,1.550119,39.190933,73.74733,28.456518,5.60889,73.817459,84.810631,101.566887,0,613.897034,431.142701137826,1.92518249412287,0.0396705289482854,1.01396944740297,-4.045433167721,499.218776556654,1.98981629769991,0.0111594436197279,1.19914430468666,50.9654794190182,475.537957621908,83.9076104976625,0.00993091816196425,1.29860046405238
7,7.000693,31.5,31.316929,5.8526,5.369633,102.924431,NaN,0.9891037940979,NaN,29.773945,400,400.179382,25,31.047712,9.036159,51.247814,49.992252,402.123627,399.846161,399.294922,5730.813965,11.327056,10.813867,10.877295,1.61654,1.613214,1.548808,39.184658,73.661911,28.477575,5.608408,73.748619,84.806068,101.555023,0.279402017593384,628.346191,431.141503133137,1.92517124231717,0.0396673194153577,1.01399518562839,-4.04331565481851,499.151851718638,1.98963007130254,0.0111549928668814,1.1993589519072,50.9693755470797,475.53671263575,83.9098617279702,0.00992985790654644,1.29865037538078
7,7.000067,31.5,31.318018,5.8526,5.363535,102.907997,NaN,0.988073587417603,NaN,29.766241,400,400.294983,25,31.048126,9.048657,51.05965,49.992252,402.123627,399.846161,399.294922,5730.813965,11.327056,10.813867,10.877295,1.61654,1.613214,1.548808,39.184658,73.661911,28.477575,5.608408,73.748619,84.806068,101.555023,0.279402017593384,628.346191,431.136997137889,1.92516397978124,0.0396700144779364,1.0139984183056,-4.04603199286544,499.130889313046,1.98957110002825,0.0111535150554029,1.19942851994515,50.9708951305113,475.535200812088,83.9099495867537,0.00992938939618579,1.29867607868414
7,7.00163,31.5,31.31827,5.8526,5.351477,102.969475,NaN,0.988372802734375,NaN,29.770172,400,400.350525,25,31.045582,9.05699,50.988094,49.992252,402.062286,399.721222,399.180969,5736.40625,11.297448,10.805017,10.854255,1.62334,1.634306,1.565211,39.202305,73.742928,28.505054,5.591525,73.837578,84.807037,101.569016,NaN,618.442627,431.120580472165,1.92508277531145,0.0396567761550513,1.01415643516176,-4.03925016976456,499.204332050919,1.9897656329068,0.0111571038278935,1.19922741492208,50.9712467637397,475.506457000876,83.8881076940677,0.00992775868855984,1.29885463343884
7,7.002511,31.5,31.320503,5.8526,5.354497,103.027908,NaN,0.989278018474579,NaN,29.754097,400,400.343109,25,31.044907,9.056396,51.030632,49.992252,402.053375,399.804749,399.222839,5736.426758,11.297877,10.792127,10.878837,1.642492,1.626456,1.553358,39.197334,73.826698,28.49712,5.615815,73.810783,84.79911,101.572502,NaN,625.257202,431.121281753997,1.9250727493697,0.0396516589322946,1.01418573557891,-4.03542803500596,499.271837827662,1.98993847443522,0.0111596199159576,1.19906385415195,50.9743625277346,475.505094125245,83.8896262021435,0.00992689133757123,1.29889681155818
7,7.002511,31.5,31.320503,5.8526,5.36082,103.065208,NaN,0.989278018474579,NaN,29.753031,400,400.317322,25,31.041561,9.062317,51.053101,49.992252,402.053375,399.804749,399.222839,5736.426758,11.297877,10.792127,10.878837,1.642492,1.626456,1.553358,39.197334,73.826698,28.49712,5.615815,73.810783,84.79911,101.572502,NaN,625.257202,431.127694328587,1.92509577413902,0.0396531676819366,1.01414720775514,-4.03542803500596,499.31656060444,1.99005735584415,0.0111618643057334,1.1989402953681,50.9743625277346,475.513314963104,83.895955416305,0.00992733207075789,1.29884681269575
7,7.000434,31.5,31.321508,5.8526,5.359057,103.120483,NaN,0.988977611064911,NaN,29.733774,400,400.253326,25,31.037733,9.074902,51.104427,49.992252,402.009064,399.70401,399.136017,5735.025391,11.339212,10.817405,10.886002,1.624184,1.620696,1.562415,39.193542,73.791183,28.532957,5.583347,73.767357,84.839767,101.55336,0.320775896310806,677.953369,431.131472879401,1.92513891766038,0.0396665126306743,1.01404552712218,-4.04443948483731,499.381674691152,1.99022743794907,0.011164738791818,1.19877118381785,50.9757647738903,475.529717225587,83.9097396664675,0.00992785391466568,1.29876234211165
7,7.000546,31.5,31.324633,5.8526,5.362135,103.169853,NaN,0.98821884393692,NaN,29.725691,400,400.274475,25,31.035164,9.067827,51.224583,49.992252,401.777344,399.519806,398.949188,5734.447754,11.319681,10.813908,10.876688,1.648123,1.632819,1.563118,39.204708,73.833786,28.555653,5.560802,73.886009,84.787971,101.594147,NaN,659.205322,431.134293951496,1.92514745165238,0.0396665046733274,1.01403285347243,-4.04395350041585,499.437273030095,1.99036591730681,0.011166306709263,1.19865064371401,50.9801247662265,475.53586675305,83.9180671783741,0.00992707212812693,1.29877236956467
7,7.003733,31.5,31.323645,5.8526,5.355211,103.209908,NaN,0.988758027553558,NaN,29.730417,400,400.179321,25,31.034668,9.054108,51.236126,49.992252,401.777344,399.519806,398.949188,5734.447754,11.319681,10.813908,10.876688,1.648123,1.632819,1.563118,39.204708,73.833786,28.555653,5.560802,73.886009,84.787971,101.594147,NaN,659.205322,431.118730257237,1.92504619168088,0.03964373412977,1.01424755983851,-4.03012710686374,499.486413977048,1.99049942513204,0.0111691575888135,1.19850533905685,50.9787463479876,475.498730794791,83.8883404087606,0.00992543279818764,1.29898321253595
7,7.003567,31.5,31.324795,5.8526,5.340954,103.258911,NaN,0.988930463790894,NaN,29.735638,400,400.204742,25,31.032864,9.052165,51.042587,49.993084,401.964569,399.696899,399.168549,5734.46582,11.297722,10.79188,10.869388,1.633421,1.627488,1.554129,39.222282,73.797035,28.544827,5.573753,73.753685,84.849274,101.547775,0.0969415530562401,659.909729,431.104714622407,1.9249982288086,0.0396414317405594,1.01432554605784,-4.03084715911871,499.543823956422,1.9906485423252,0.0111715871225018,1.1983597990183,50.980350778914,475.482747809138,83.8773592260979,0.00992416706835216,1.2990979551512
7,7.00264,31.5,31.324316,5.8526,5.340954,103.258911,NaN,0.989300549030304,NaN,29.735638,400,400.204742,25,31.032864,9.049443,50.881302,49.993084,401.964569,399.696899,399.168549,5734.46582,11.297722,10.79188,10.869388,1.633421,1.627488,1.554129,39.222282,73.797035,28.544827,5.573753,73.753685,84.849274,101.547775,0.0969415530562401,659.909729,431.107200199159,1.92502035025275,0.0396475724742154,1.0142753104637,-4.03486841132803,499.544372280089,1.99065142070508,0.0111718018748735,1.19835332431649,50.979682504177,475.490170453693,83.8825221653156,0.00992473529780467,1.29904549580513
7,7.003477,31.5,31.326376,5.8526,5.344205,103.321465,NaN,0.989546477794647,NaN,29.742727,400,400.245361,25,31.033865,9.048541,50.898693,49.993084,402.014069,399.698853,399.033844,5727.813477,11.292263,10.811364,10.855261,1.627828,1.624521,1.58506,39.2272,73.747391,28.550257,5.587409,73.79734,84.790253,101.590233,0.450369328260422,665.081116,431.108253470876,1.9250122170719,0.0396428036283857,1.01430082762227,-4.03123755428317,499.616971238131,1.99083816292178,0.0111746365127178,1.19817597052002,50.9825564471137,475.489311055746,83.8842296078032,0.00992395682000019,1.29908199925825
7,7.004548,31.5,31.327183,5.8526,5.344009,103.315643,NaN,0.988920271396637,NaN,29.767729,400,400.260742,25,31.037962,9.051347,50.95377,49.993084,401.749512,399.610596,398.988586,5732.802734,11.316098,10.806521,10.899586,1.673954,1.658143,1.583483,39.231976,73.69973,28.529228,5.614868,73.824791,84.811508,101.585388,NaN,658.866943,431.105183001737,1.92498594782284,0.0396356639610796,1.0143600639841,-4.02659209806063,499.609072203005,1.99081478567157,0.0111739249993556,1.19820593949198,50.983682266813,475.480732933864,83.8785546216125,0.00992321009675349,1.29914648046184
7,7.004548,31.5,31.327183,5.8526,5.349545,103.2621,NaN,0.988920271396637,NaN,29.80452,400,400.242401,25,31.036009,9.060287,51.107647,49.993084,401.749512,399.610596,398.988586,5732.802734,11.316098,10.806521,10.899586,1.673954,1.658143,1.583483,39.231976,73.69973,28.529228,5.614868,73.824791,84.811508,101.585388,NaN,658.866943,431.110798405511,1.92500611108589,0.0396369848368053,1.01432627299395,-4.02659209806063,499.54491196136,1.99064434566996,0.0111707082172569,1.19838160439447,50.983682266813,475.487931859118,83.8840959880544,0.00992359599725746,1.29910264669847
7,7.002423,31.5,31.328341,5.8526,5.347663,103.256653,NaN,0.988496780395508,NaN,29.823458,400,400.222961,25,31.035505,9.053396,51.095886,49.993084,401.871185,399.708344,399.092438,5731.421875,11.287816,10.793213,10.891286,1.647061,1.621498,1.551677,39.234974,73.664612,28.515072,5.624025,73.762154,84.824387,101.576828,0.209605976939201,676.39093,431.114586580785,1.92504996222926,0.0396506112170898,1.01422263158705,-4.03580979828132,499.537058650889,1.9906200454531,0.0111698618461982,1.19841515297342,50.9852977154996,475.504737729111,83.8983645264476,0.009924085176465,1.29901793313342
7,7.001789,31.5,31.32921,5.8526,5.347187,103.224724,NaN,0.98863685131073,NaN,29.831778,400,400.201904,25,31.046619,9.040298,50.954292,49.993084,401.668518,399.369324,398.824738,5732.787109,11.330587,10.813396,10.878286,1.645518,1.645546,1.570172,39.232651,73.662758,28.530069,5.615101,73.786835,84.941536,101.500885,NaN,686.918091,431.11580344584,1.92506335855913,0.0396546986763143,1.01419119368869,-4.03856033645576,499.497797560656,1.99051315744493,0.0111675536032293,1.19853189200222,50.9865099687214,475.510383314194,83.9037097753069,0.009924078859867,1.29899677002617
7,7.003922,31.5,31.332104,5.8526,5.346524,103.152733,NaN,0.989739894866943,NaN,29.845249,400,400.043732,25,31.058289,9.032422,50.763058,49.993084,401.668518,399.369324,398.824738,5732.787109,11.330587,10.813396,10.878286,1.645518,1.645546,1.570172,39.232651,73.662758,28.530069,5.615101,73.786835,84.941536,101.500885,NaN,686.918091,431.109412525374,1.92501004469464,0.0396404096144721,1.0143107891705,-4.02930730407491,499.40818828482,1.99026646385313,0.0111619292937526,1.19880837110753,50.9905469023421,475.494219385485,83.8945946432582,0.00992218389507901,1.29913906885728
7,7.004034,31.5,31.335211,5.8526,5.341216,103.051445,NaN,0.989242672920227,NaN,29.832821,400,400.102753,25,31.06571,9.027179,50.637032,49.993084,401.882294,399.675537,399.119751,5733.711914,11.305782,10.813504,10.877144,1.63431,1.632393,1.535296,39.261086,73.573997,28.559046,5.607954,73.791977,84.909569,101.526634,0.440775811672211,673.664185,431.103728156452,1.92498803943376,0.0396384013068463,1.01434925727139,-4.02882150292595,499.283180645211,1.98992500530971,0.0111544460261902,1.19918573158914,50.9948806304607,475.489445139915,83.8944924937762,0.00992082396083707,1.29921530415636
7,7.002826,31.5,31.334042,5.8526,5.340998,102.996666,NaN,0.989111542701721,NaN,29.815975,400,400.165253,25,31.06608,9.041962,50.633961,49.993084,401.882294,399.675537,399.119751,5733.711914,11.305782,10.813504,10.877144,1.63431,1.632393,1.535296,39.261086,73.573997,28.559046,5.607954,73.791977,84.909569,101.526634,0.440775811672211,673.664185,431.106746114729,1.92501607177331,0.0396463507259265,1.01428512090983,-4.03406152581783,499.218827969376,1.98975739969624,0.0111516736483219,1.19935172814372,50.9932501170766,475.498294220657,83.8999596048344,0.00992171358253246,1.29914367756435
7,7.003305,31.5,31.334919,5.8526,5.357116,103.001366,NaN,0.990070700645447,NaN,29.828936,400,400.213623,25,31.066925,9.048072,50.892654,49.993084,401.922119,399.745605,399.194763,5731.79834,11.282388,10.787927,10.874784,1.644165,1.632681,1.549378,39.268681,73.823959,28.574194,5.595391,73.867882,84.924477,101.519615,1.082531,606.209045,431.121809643605,1.92506334106286,0.0396470236513153,1.01421276725335,-4.03198365340688,499.223457781658,1.9897671081234,0.0111515637230758,1.1993480412445,50.9944733552896,475.516042251195,83.9146297468849,0.00992235306933771,1.29904896913242
7,7.003016,31.5,31.336933,5.8526,5.36437,102.990463,NaN,0.989108264446259,NaN,29.827374,400,400.133789,25,31.066929,9.049657,51.032642,49.988289,401.864838,399.588104,399.064392,5733.292969,11.300304,10.804632,10.858169,1.654988,1.648326,1.567268,39.295467,73.581741,28.579458,5.594409,73.832108,84.888443,101.561455,0.0916511416435242,617.118469,431.12994111815,1.92509665154168,0.0396506689188628,1.01415291831364,-4.03323730467645,499.208067974844,1.98972022319343,0.0111500057512208,1.19941170808382,50.9972823775078,475.529934848036,83.9276396422019,0.00992238186244574,1.29899501194022
7,7.00338,31.5,31.336823,5.8526,5.366589,102.963707,NaN,0.989313900470734,NaN,29.817858,400,400.112732,25,31.070692,9.047935,51.305157,49.988289,401.864838,399.588104,399.064392,5733.292969,11.300304,10.804632,10.858169,1.654988,1.648326,1.567268,39.295467,73.581741,28.579458,5.594409,73.832108,84.888443,101.561455,0.0916511416435242,617.118469,431.131216010495,1.92509604705911,0.0396487869946434,1.01415910369644,-4.0316583177808,499.176101702771,1.98963556130149,0.011148444754422,1.19949925342648,50.9971289589041,475.529609853969,83.9272630085048,0.00992240353429848,1.29899531993197
7,7.00367,31.5,31.339037,5.8526,5.365119,102.989204,NaN,0.989514112472534,NaN,29.827904,400,400.122101,25,31.067385,9.043619,51.868565,49.988289,401.690918,399.59198,398.930573,5733.15625,11.323379,10.817811,10.906444,1.668122,1.648988,1.571404,39.270027,73.810036,28.577322,5.588931,73.857018,84.910583,101.540283,NaN,621.37616,431.128947969166,1.92508377550199,0.0396465153301379,1.01418375662976,-4.03040037818494,499.204141334457,1.98970354722889,0.0111489879527319,1.19944454230243,51.0002167755596,475.527424677282,83.9281258212508,0.00992149980752562,1.29904219818471
7,7.002284,31.5,31.339067,5.8526,5.365119,102.989204,NaN,0.98889172077179,NaN,29.827904,400,400.122101,25,31.067385,9.040709,52.014652,49.988289,401.759033,399.401825,398.881744,5729.086914,11.320666,10.813514,10.843501,1.63761,1.662922,1.58948,39.261261,73.692398,28.564644,5.613461,73.843269,84.971893,101.503075,NaN,642.505249,431.132662426108,1.92511684408471,0.039655697546853,1.0141087382892,-4.03641281811201,499.204106877111,1.98970336669922,0.0111489745215758,1.19944495077646,51.0002586147169,475.539262675936,83.9372734223429,0.0099221234262128,1.29897065461572
7,7.002652,31.5,31.340324,5.8526,5.371109,103.063599,NaN,0.98856782913208,NaN,29.82346,400,400.114777,25,31.055792,9.053669,51.755577,49.988289,401.759033,399.401825,398.881744,5729.086914,11.320666,10.813514,10.843501,1.63761,1.662922,1.58948,39.261261,73.692398,28.564644,5.613461,73.843269,84.971893,101.503075,NaN,642.505249,431.137750743908,1.92512987378195,0.0396546883647342,1.01409218322146,-4.03481635371656,499.291887885558,1.9899329912493,0.011152887533823,1.19921491315651,51.0020116471262,475.545162666816,83.9432602397463,0.00992199294275031,1.29895384480559
7,7.002652,31.5,31.340324,5.8526,5.373336,103.111664,NaN,0.98856782913208,NaN,29.823982,400,400.11441,25,31.048065,9.072422,51.570045,49.988289,401.860718,399.713226,399.147491,5737.106934,11.303647,10.783924,10.888261,1.650428,1.64631,1.572536,39.265347,73.842575,28.585018,5.602734,73.844704,84.916237,101.556335,0.55597186088562,649.042908,431.140009112106,1.92513798217695,0.0396552196870842,1.01407862794637,-4.03481635371656,499.349524321533,1.9900861828264,0.0111557781589534,1.19905564878523,51.0020116471262,475.548058132573,83.9454893300169,0.00992214806969374,1.29893624155586
7,7.001982,31.5,31.338831,5.8526,5.392338,103.134293,NaN,0.989587724208832,NaN,29.805073,400,400.238861,25,31.047812,9.073535,51.255398,49.988289,401.860718,399.713226,399.147491,5737.106934,11.303647,10.783924,10.888261,1.650428,1.64631,1.572536,39.265347,73.842575,28.585018,5.602734,73.844704,84.916237,101.556335,0.55597186088562,649.042908,431.161072067015,1.92522314324989,0.0396641927105288,1.01392685061029,-4.0377230075523,499.378368798214,1.99016726806931,0.0111578073593104,1.19896052494217,50.999929479165,475.576988142513,83.9660473960144,0.0099242284685678,1.29873782484
7,7.002415,31.5,31.340235,5.8526,5.415428,103.169144,NaN,0.98896986246109,NaN,29.7969,400,400.170044,25,31.050282,9.078385,50.984562,49.988289,401.696808,399.551788,398.913544,5734.609375,11.329353,10.809761,10.89606,1.652797,1.657947,1.584522,39.264809,73.643074,28.595901,5.594531,73.795448,84.902145,101.55558,NaN,682.139038,431.183322818506,1.92529685694088,0.0396668308023927,1.01381006702024,-4.03584450421039,499.418542583783,1.9902698642697,0.0111592737632208,1.1988644087083,51.0018875281115,475.604706798405,83.9890044498943,0.0099252144400001,1.29859084126359
7,7.002881,31.5,31.341413,5.8526,5.42198,103.181129,NaN,0.98927366733551,NaN,29.792538,400,400.121948,25,31.057314,9.067562,50.793175,49.988289,401.508331,399.414307,398.762482,5731.274414,11.311127,10.804814,10.888373,1.66036,1.636557,1.572382,39.259411,73.724831,28.59359,5.597239,73.753922,84.917351,101.531494,0.59236615896225,664.828247,431.188717756512,1.92530958808829,0.0396653054309613,1.01379548436359,-4.03382293374932,499.431560754666,1.99030096396499,0.0111594666355108,1.19884080769742,51.0035303393747,475.61042281769,83.994759418113,0.0099251020144314,1.2985740065713
7,7.001236,31.5,31.340698,5.8526,5.41654,103.159737,NaN,0.989608228206635,NaN,29.787916,400,400.025085,25,31.068443,9.059021,50.84919,49.988289,401.508331,399.414307,398.762482,5731.274414,11.311127,10.804814,10.888373,1.66036,1.636557,1.572382,39.259411,73.724831,28.59359,5.597239,73.753922,84.917351,101.531494,0.59236615896225,664.828247,431.187606375968,1.92532902437552,0.0396749104592692,1.01373968278829,-4.04095961915471,499.406733992502,1.99023711174564,0.0111585009517231,1.19890175447724,51.0025332228748,475.616654764552,83.9987372597519,0.00992568990775526,1.29852537371415
7,7.002002,31.5,31.341713,5.8526,5.408712,103.120422,NaN,0.987666010856628,NaN,29.773188,400,400.042969,25,31.064974,9.054453,50.986301,49.978287,401.797577,399.492188,399.029877,5736.538086,11.302208,10.789559,10.868703,1.638939,1.637399,1.561499,39.282421,73.772667,28.575037,5.623193,73.67202,84.886169,101.581299,1.291551,662.475464,431.17761974181,1.92528226481374,0.0396679660003276,1.01382851289566,-4.03763623872328,499.358432589962,1.99010574009871,0.0111556828359968,1.19904551562863,51.0039487046128,475.600962281278,83.9878188929086,0.0099244886604168,1.2986359551458
7,7.002467,31.5,31.342461,5.8526,5.41095,103.080475,NaN,0.989195585250854,NaN,29.778379,400,400.051056,25,31.062323,9.040497,51.164494,49.978287,401.842468,399.545563,399.026733,5731.02832,11.30032,10.781596,10.873336,1.643864,1.647568,1.567908,39.288628,73.680672,28.576727,5.627244,73.750526,84.862,101.599091,NaN,596.746338,431.178643690406,1.92527931911772,0.0396654181755202,1.01384004243311,-4.03561891619182,499.309673438427,1.98997393030407,0.0111529457806401,1.19918798992621,51.0049918149024,475.600652603483,83.9884397311961,0.00992420629639188,1.29864916710085
7,7.002585,31.5,31.344339,5.8526,5.419965,103.071793,NaN,0.988929033279419,NaN,29.783197,400,400.104034,25,31.066916,9.037292,51.008144,49.978287,401.842468,399.545563,399.026733,5731.02832,11.30032,10.781596,10.873336,1.643864,1.647568,1.567908,39.288628,73.680672,28.576727,5.627244,73.750526,84.862,101.599091,NaN,596.746338,431.187467332225,1.92530931415691,0.0396667863051568,1.01379172694237,-4.03510700961965,499.297106933946,1.98993496198581,0.01115158293295,1.19924229986946,51.0076106606944,475.613228948786,84.0002813941185,0.0099242126675752,1.29860130392971
7,7.002416,31.5,31.346376,5.8526,5.419965,103.071793,NaN,0.988873541355133,NaN,29.783197,400,400.104034,25,31.066916,9.050929,50.719662,49.978287,401.845459,399.562805,399.062256,5735.753906,11.293213,10.789712,10.87342,1.656653,1.646266,1.573597,39.274445,73.728256,28.555677,5.637682,73.763924,84.963799,101.536903,0.142359271645546,675.064331,431.187919735428,1.92531334467526,0.0396679062414777,1.01378260515374,-4.03584016596614,499.294769396662,1.98992271117539,0.0111506711747453,1.19926998414493,51.0104510904818,475.61668997591,84.005286343103,0.00992367436613651,1.29861116021194
7,7.002416,31.5,31.346376,5.8526,5.427383,103.079948,NaN,0.988873541355133,NaN,29.783592,400,400.155975,25,31.073616,9.044646,50.786934,49.978287,401.845459,399.562805,399.062256,5735.753906,11.293213,10.789712,10.87342,1.656653,1.646266,1.573597,39.274445,73.728256,28.555677,5.637682,73.763924,84.963799,101.536903,0.142359271645546,675.064331,431.195439807992,1.92534033958995,0.0396696753346756,1.01373763750981,-4.03584016596614,499.304549333072,1.98994870602896,0.0111511616092119,1.19924293204111,51.0104510904818,475.626331464314,84.0127109716752,0.0099241907184291,1.29855267736996
7,7.004091,31.5,31.345785,5.8526,5.422849,103.038132,NaN,0.989279389381409,NaN,29.784533,400,400.130371,25,31.085239,9.045659,50.877804,49.978287,401.853119,399.488556,399.019135,5733.875977,11.308041,10.780774,10.875107,1.622527,1.63589,1.559092,39.286388,73.619225,28.621111,5.596031,73.841141,85.004761,101.508682,NaN,619.298401,431.186359638925,1.92528389585641,0.0396574963291734,1.01385552753122,-4.02857426709664,499.255077361032,1.98981895634249,0.0111489110800035,1.19937370618304,51.0096270042859,475.605585817831,83.9960568836639,0.00992328960351724,1.29866958585156
7,7.004457,31.5,31.346685,5.8526,5.405148,102.981064,NaN,0.988896369934082,NaN,29.776379,400,400.170837,25,31.088692,9.054728,50.948368,49.978287,401.868073,399.537567,399.00589,5742.867188,11.341688,10.813988,10.899068,1.644596,1.636297,1.548267,39.295185,73.733353,28.601086,5.623264,73.830292,84.975182,101.520081,NaN,621.495361,431.167432273092,1.92521073956659,0.0396508509514986,1.01398276529205,-4.02698678911958,499.185592181022,1.98963156670774,0.0111450749169075,1.19957579800942,51.0108819530242,475.58035200262,83.9776615563193,0.00992161839956512,1.29883643293598
7,7.002848,31.5,31.34754,5.8526,5.397553,102.924477,NaN,0.989625453948975,NaN,29.776539,400,400.143005,25,31.087841,9.063894,50.899166,49.978287,401.868073,399.537567,399.00589,5742.867188,11.341688,10.813988,10.899068,1.644596,1.636297,1.548267,39.295185,73.733353,28.601086,5.623264,73.830292,84.975182,101.520081,NaN,621.495361,431.164040344915,1.92522146866713,0.039659698116497,1.01394196633727,-4.03396608881962,499.116723567191,1.98944592235318,0.0111412867688904,1.19977616738715,51.0120741281075,475.585031989596,83.9822471028774,0.009921565388713,1.29882096469612
7,7.003787,31.5,31.348099,5.8526,5.400241,102.917908,NaN,0.989507496356964,NaN,29.814455,400,400.157959,25,31.083658,9.072792,50.85041,49.978287,401.80777,399.495636,398.982544,5739.429688,11.313807,10.803108,10.88073,1.656711,1.627252,1.550438,39.314289,73.90551,28.597502,5.633362,73.808434,85.018448,101.511444,NaN,634.533691,431.164251026528,1.92520885651141,0.0396541184207368,1.01397637694397,-4.02989287578725,499.108199501235,1.9894216002407,0.0111406412559923,1.19980573229261,51.0128535597585,475.581082397775,83.9798484642682,0.00992115532148828,1.29885342663324
7,7.004808,31.5,31.35041,5.8526,5.400638,102.912575,NaN,0.989792764186859,NaN,29.830286,400,399.959473,25,31.080799,9.056375,50.877903,49.986115,401.633484,399.185455,398.686554,5743.479492,11.303496,10.795395,10.848871,1.635561,1.644226,1.565968,39.278942,73.847206,28.600851,5.652353,73.818161,84.989418,101.53109,NaN,644.205017,431.161919055331,1.92518595108609,0.0396474508421127,1.01402914404691,-4.02546443070895,499.099143794843,1.9893906743514,0.0111392863885186,1.19985508609607,51.0160757453915,475.57519485421,83.9779708548689,0.00992001933176366,1.29892422321405
7,7.004383,31.5,31.35247,5.8526,5.401224,102.881363,NaN,0.98959881067276,NaN,29.829992,400,399.86853,25,31.083282,9.054093,50.796616,49.986115,401.633484,399.185455,398.686554,5743.479492,11.303496,10.795395,10.848871,1.635561,1.644226,1.565968,39.278942,73.847206,28.600851,5.652353,73.818161,84.989418,101.53109,NaN,644.205017,431.163651549447,1.92519822020163,0.0396504052178912,1.01400261220259,-4.02730774954728,499.059322845756,1.98927867942211,0.0111364860315088,1.19998759628957,51.0189478089362,475.58162004013,83.985284121678,0.00991963199642046,1.29891640606679
7,7.004977,31.5,31.354517,5.8526,5.398651,102.892464,NaN,0.990056693553925,NaN,29.823406,400,400.03833,25,31.085003,9.05676,50.810207,49.986115,401.75116,399.556732,398.905121,5738.414063,11.305343,10.800467,10.898291,1.655046,1.625434,1.554472,39.276585,73.99263,28.607273,5.649058,73.879486,84.970909,101.550964,0.412147730588913,633.033752,431.159451504478,1.92517468710003,0.0396458578364853,1.01405035966726,-4.02473146392026,499.070289464748,1.98930178089243,0.0111362388739965,1.1999784047176,51.021801600947,475.575246005693,83.9827287812064,0.00991856394457892,1.29898616370856
7,7.006689,31.5,31.356613,5.8526,5.387704,102.89064,NaN,0.988710999488831,NaN,29.814264,400,400.071808,25,31.091711,9.058432,50.833401,49.986115,401.75116,399.556732,398.905121,5738.414063,11.305343,10.800467,10.898291,1.655046,1.625434,1.554472,39.276585,73.99263,28.607273,5.649058,73.879486,84.970909,101.550964,0.412147730588913,633.033752,431.143763501416,1.92509400237317,0.0396319133426083,1.0142095611796,-4.01730713498517,499.065689996286,1.98928334273218,0.0111351918155563,1.20001313469972,51.0247235538374,475.54851025762,83.9645565845092,0.00991638827955772,1.29918050936766
7,7.005975,31.5,31.35758,5.8526,5.368742,102.900917,NaN,0.988811910152435,NaN,29.820343,400,400.076874,25,31.096006,9.057737,50.720066,49.986115,401.784485,399.492126,398.917603,5739.246094,11.342673,10.818263,10.889059,1.638968,1.63962,1.562263,39.305115,73.716827,28.639626,5.630007,73.907364,85.062607,101.498344,NaN,595.553406,431.126444719654,1.9250419823095,0.0396321168087793,1.01428646606939,-4.02040332949531,499.076910280858,1.98931031684836,0.011135378073483,1.19999194908537,51.0260715595714,475.530892292886,83.9521076362518,0.00991510165281528,1.29930239107448
7,7.005976,31.5,31.358967,5.8526,5.360926,102.929611,NaN,0.989600539207458,NaN,29.835186,400,400.065704,25,31.101307,9.06943,50.715919,49.986115,401.845001,399.56662,399.02655,5734.676758,11.304934,10.796364,10.872175,1.645548,1.624548,1.561218,39.310387,73.698143,28.638174,5.631934,73.840065,85.071945,101.503525,0.28299343585968,605.061157,431.118514189661,1.92501349372597,0.0396302457862584,1.01433419109769,-4.02039899291344,499.109746910308,1.98939352601116,0.0111364849495038,1.19991492701447,51.0280049916425,475.522094183785,83.9469304607758,0.00991413835873573,1.29937700095817
7,7.005976,31.5,31.358967,5.8526,5.360926,102.929611,NaN,0.989600539207458,NaN,29.835186,400,400.065704,25,31.101307,9.067741,50.735962,49.986115,401.845001,399.56662,399.02655,5734.676758,11.304934,10.796364,10.872175,1.645548,1.624548,1.561218,39.310387,73.698143,28.638174,5.631934,73.840065,85.071945,101.503525,0.28299343585968,605.061157,431.118514189661,1.92501349372597,0.0396302457862584,1.01433419109769,-4.02039899291344,499.109746910308,1.98939352601116,0.0111364849495038,1.19991492701447,51.0280049916425,475.522094183785,83.9469304607758,0.00991413835873573,1.29937700095817
7,7.005266,31.5,31.359421,5.8526,5.366104,102.925575,NaN,0.990030765533447,NaN,29.831043,400,400.137634,25,31.103834,9.068448,50.675617,49.986115,401.666321,399.488068,398.870514,5734.691406,11.326618,10.811102,10.897839,1.65349,1.632221,1.563742,39.333332,73.680031,28.647551,5.649759,73.855247,85.018333,101.541962,NaN,606.417908,431.125669384162,1.92504928786923,0.0396361812268752,1.0142641600625,-4.02347807837725,499.104382055324,1.98937791635669,0.0111360390739419,1.19993461361456,51.0286378380133,475.535326485496,83.9576360787804,0.00991468586351606,1.29930332445392
7,7.003819,31.5,31.36158,5.8526,5.366399,102.929832,NaN,0.988061428070068,NaN,29.856287,400,400.079254,25,31.100239,9.060488,50.62603,49.986115,401.770142,399.434113,398.940033,5733.383789,11.312106,10.799399,10.858587,1.640079,1.637421,1.576968,39.355873,73.79792,28.632732,5.666106,73.871529,85.039009,101.542938,0.413379371166229,595.735352,431.1298467937,1.9250848817106,0.0396458337939748,1.01418402355717,-4.02975407283708,499.107007997084,1.98937850598873,0.0111353300674337,1.19994984685985,51.0316472445973,475.550178172556,83.9715477375474,0.00991471509923794,1.29924568296499
7,7.003458,31.5,31.361294,5.8526,5.366441,102.928932,NaN,0.988547503948212,NaN,29.869162,400,400.040771,25,31.105873,9.062243,50.772808,49.986115,401.770142,399.434113,398.940033,5733.383789,11.312106,10.799399,10.858587,1.640079,1.637421,1.576968,39.355873,73.79792,28.632732,5.666106,73.871529,85.039009,101.542938,0.413379371166229,595.735352,431.130856876187,1.92509364722765,0.03964823499841,1.01416422711206,-4.03131997152883,499.106256855203,1.9893773555125,0.0111354037571707,1.19994895258424,51.0312486016654,475.553024974035,83.9734102580998,0.00991496899497499,1.29922402541537
7,7.003301,31.5,31.362228,5.8526,5.377812,102.95488,NaN,0.988903105258942,NaN,29.859398,400,400.076599,25,31.116119,9.056368,50.972115,49.99025,401.756409,399.50116,398.905426,5731.745605,11.28306,10.78764,10.869553,1.655368,1.631371,1.568944,39.349693,73.581215,28.634035,5.644889,73.852699,85.006493,101.544823,0.25969985127449,624.084717,431.14280920367,1.9251387956487,0.0396519877933139,1.01408649623514,-4.03200100471565,499.136318511897,1.98945452164163,0.0111365476428155,1.19987499014303,51.0325504529786,475.570074960747,83.9876070047722,0.00991555048659936,1.29913448266935
7,7.001576,31.5,31.362732,5.8526,5.388196,102.990303,NaN,0.988934755325317,NaN,29.866943,400,400.012848,25,31.115788,9.06191,51.136635,49.99025,401.756409,399.50116,398.905426,5731.745605,11.28306,10.78764,10.869553,1.655368,1.631371,1.568944,39.349693,73.581215,28.634035,5.644889,73.852699,85.006493,101.544823,0.25969985127449,624.084717,431.157959817793,1.92521775139596,0.0396658954050109,1.01393007429741,-4.03948445548201,499.178240555059,1.98956448768496,0.0111384534912674,1.19976364122185,51.0332529382474,475.59877373634,84.0102780572994,0.00991690808765986,1.29896769634791
7,7.001462,31.5,31.36311,5.8526,5.393629,103.056763,NaN,0.988833367824554,NaN,29.847046,400,399.886597,25,31.112801,9.071791,51.266941,49.99025,401.508087,399.244537,398.660767,5731.318359,11.31692,10.80062,10.880854,1.646649,1.636024,1.570773,39.382595,73.650139,28.633394,5.657317,73.757523,85.011162,101.561607,0.208123609423637,595.539185,431.163773725714,1.92524024759147,0.0396679471421539,1.01389090815734,-4.039979063141,499.257535552582,1.98977416190474,0.0111422816860269,1.19954745646752,51.0337797963797,475.607183437687,84.0171864563698,0.00991722415632899,1.2989223420724
