P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.003028,31.5,31.36272,5.8526,5.394951,103.146156,NaN,0.988722085952759,NaN,29.86157,400,399.88028,25,31.122871,9.058908,51.594398,49.99025,401.621094,399.291229,398.767792,5739.851563,11.330596,10.815394,10.868702,1.627591,1.637359,1.559044,39.395584,73.660339,28.636723,5.672071,73.809052,85.030579,101.549332,0.15055039525032,653.761963,431.160919941908,1.9252077034083,0.0396578848512016,1.01396750433936,-4.03318524918222,499.365200665232,1.99006146915142,0.0111478300259216,1.19924543784623,51.0332362125105,475.595173103693,84.0074923788741,0.00991671958905592,1.2989893892194
7,7.002864,31.5,31.364393,5.8526,5.399315,103.199814,NaN,0.989598751068115,NaN,29.851553,400,399.935699,25,31.133734,9.04609,51.799515,49.99025,401.621094,399.291229,398.767792,5739.851563,11.330596,10.815394,10.868702,1.627591,1.637359,1.559044,39.395584,73.660339,28.636723,5.672071,73.809052,85.030579,101.549332,0.15055039525032,653.761963,431.165784051397,1.92522750083428,0.0396600123892702,1.01393212678339,-4.03389668023368,499.427627679103,1.99022239946226,0.0111503061946024,1.19909055733986,51.0355680104525,475.60390305941,84.0161345537938,0.00991659332310627,1.29896170259346
7,7.001916,31.5,31.363583,5.8526,5.398801,103.238823,NaN,0.98928302526474,NaN,29.810534,400,399.9263,25,31.130203,9.047136,51.812153,49.99025,401.61972,399.365295,398.798492,5737.280762,11.285986,10.790866,10.863612,1.646449,1.639187,1.567106,39.39925,73.725456,28.628376,5.671472,73.700829,85.014565,101.566994,NaN,616.093994,431.16780169712,1.92524824298607,0.039666171865308,1.01388402858082,-4.03800934603942,499.475328361235,1.99035153848666,0.011153011804891,1.19895073496741,51.0344390589187,475.610508232778,84.0202893527207,0.00991723430162598,1.29890931588648
7,7.000309,31.5,31.363844,5.8526,5.398801,103.238823,NaN,0.989937424659729,NaN,29.810534,400,399.9263,25,31.130203,9.050175,51.644661,49.99025,401.926453,399.63031,399.114166,5739.577148,11.322633,10.790071,10.886443,1.644978,1.644295,1.569367,39.399326,73.725212,28.637333,5.646727,73.788757,85.017899,101.567558,0.324135065078735,647.568359,431.17210501993,1.92528657929369,0.0396768247061507,1.01379722280354,-4.04498188510649,499.475029381056,1.99034997076672,0.0111528950785684,1.19895426966685,51.0348028346906,475.624459900405,84.0313304799201,0.00991788851468146,1.29882856472403
7,7.000309,31.5,31.363844,5.8526,5.40039,103.278152,NaN,0.989937424659729,NaN,29.811554,400,400.05423,25,31.133144,9.05636,51.534576,49.99025,401.926453,399.63031,399.114166,5739.577148,11.322633,10.790071,10.886443,1.644978,1.644295,1.569367,39.399326,73.725212,28.637333,5.646727,73.788757,85.017899,101.567558,0.324135065078735,647.568359,431.173715936057,1.92529236252279,0.0396772037957276,1.01378758127145,-4.04498188510649,499.52218050261,1.99047523659682,0.0111552571278225,1.19882458387812,51.0348028346906,475.626525568977,84.0329208965454,0.00991799908590513,1.29881602685043
7,6.999365,31.5,31.364941,5.8526,5.398209,103.349495,NaN,0.98938512802124,NaN,29.821468,400,400.010468,25,31.131535,9.060359,51.243671,49.99025,401.653046,399.384399,398.851563,5732.731934,11.331919,10.804463,10.882092,1.65212,1.647668,1.57842,39.400242,73.784363,28.632944,5.651986,73.811539,85.024948,101.551666,NaN,590.587891,431.174032587854,1.92530694683782,0.0396829434829542,1.01374983351236,-4.0490783287687,499.606444867553,1.99069581669109,0.0111590497892358,1.19860470246282,51.0363317819527,475.632822893625,84.0390291027707,0.00991794690177319,1.29879442029345
7,7.000482,31.5,31.365168,5.8526,5.402072,103.383858,NaN,0.989546597003937,NaN,29.82955,400,399.961121,25,31.131859,9.059124,51.012379,49.99025,401.646881,399.402618,398.794556,5742.405762,11.305951,10.797566,10.890187,1.65542,1.641202,1.56728,39.388401,73.729622,28.653372,5.642201,73.804863,85.039169,101.562294,NaN,598.034546,431.174957898775,1.92529435696217,0.0396764580067431,1.01378671897383,-4.04423120508056,499.647370990818,1.99080384056672,0.0111610106807726,1.19849496296307,51.0366481586803,475.628551076457,84.0360007304175,0.00991763770561882,1.29882378283247
7,7.002464,31.5,31.366772,5.8526,5.401481,103.417984,NaN,0.9890456199646,NaN,29.861774,400,400.002502,25,31.131205,9.064067,50.846584,49.99025,401.646881,399.402618,398.794556,5742.405762,11.305951,10.797566,10.890187,1.65542,1.641202,1.56728,39.388401,73.729622,28.653372,5.642201,73.804863,85.039169,101.562294,NaN,598.034546,431.169051400744,1.92524492609455,0.0396631795144411,1.01389735998892,-4.03563193085046,499.686435345317,1.99090282856451,0.0111623409700117,1.1984047262816,51.0388836504677,475.612485981452,84.0254742834448,0.0099162087316582,1.29894561070741
7,7.00139,31.5,31.367294,5.8526,5.40297,103.382805,NaN,0.989409565925598,NaN,29.866444,400,400.03302,25,31.13298,9.05237,50.690456,49.987293,401.706604,399.465668,398.909485,5740.910645,11.292583,10.783067,10.880517,1.644714,1.63694,1.550651,39.417358,73.785645,28.630651,5.675122,73.775452,84.893906,101.640686,NaN,615.307922,431.173437009206,1.92527596456576,0.0396706527182888,1.01383030704714,-4.04029145006706,499.643677669977,1.99078773032254,0.0111599965750996,1.19852710867117,51.039611141513,475.624089962866,84.0350073184805,0.00991664464178752,1.29888305745403
7,7.001713,31.5,31.367188,5.8526,5.41248,103.356392,NaN,0.989283561706543,NaN,29.898401,400,400.02301,25,31.141514,9.051518,50.825546,49.987293,401.706604,399.465668,398.909485,5740.910645,11.292583,10.783067,10.880517,1.644714,1.63694,1.550651,39.417358,73.785645,28.630651,5.675122,73.775452,84.893906,101.640686,NaN,615.307922,431.182213527655,1.92530287157152,0.0396707802026548,1.01379004976273,-4.03889006662047,499.612141089785,1.99070428634638,0.0111584587803338,1.19861239276786,51.0394634142179,475.633595730702,84.0422041885595,0.00991719101888925,1.29882375353767
7,7.000466,31.5,31.368258,5.8526,5.424899,103.359375,NaN,0.98816192150116,NaN,29.93828,400,399.990479,25,31.145388,9.046309,51.052452,49.987293,401.523956,399.350616,398.719391,5734.270508,11.312593,10.796908,10.896348,1.648437,1.625591,1.551499,39.385311,73.829788,28.58169,5.713171,73.751541,84.906395,101.651871,NaN,623.77887,431.198140850067,1.92537780809382,0.0396820092757928,1.01364748746533,-4.04430063154285,499.614492519217,1.9907073606256,0.011158159298967,1.19861704400157,51.0409546057207,475.661424556262,84.0648600600537,0.0099183007611371,1.29867113724502
7,6.998298,31.5,31.367054,5.8526,5.421074,103.361206,NaN,0.989256381988525,NaN,29.938793,400,399.908264,25,31.150238,9.054032,50.987328,49.987293,401.544434,399.285553,398.763123,5732.97998,11.32923,10.805734,10.878821,1.636796,1.640751,1.560797,39.407532,73.66745,28.567356,5.706598,73.834229,84.902939,101.651276,NaN,638.962402,431.200065996063,1.92541560668094,0.0396954764495829,1.01355371239303,-4.05370902879281,499.618064455478,1.990720415827,0.0111588076455748,1.19859477156889,51.0392766640527,475.673732709615,84.0729558342762,0.00991938664689356,1.2985783059679
7,6.998298,31.5,31.367054,5.8526,5.428377,103.352158,NaN,0.989256381988525,NaN,29.952963,400,399.854767,25,31.152952,9.046778,50.859928,49.987293,401.544434,399.285553,398.763123,5732.97998,11.32923,10.805734,10.878821,1.636796,1.640751,1.560797,39.407532,73.66745,28.567356,5.706598,73.834229,84.902939,101.651276,NaN,638.962402,431.20746781746,1.92544217700739,0.0396972186440281,1.01350952518221,-4.05370902879281,499.607219435536,1.99069161150436,0.0111582645776756,1.19862449234559,51.0392766640527,475.683224348807,84.080265250553,0.00991989459340567,1.29852079062948
7,7.00029,31.5,31.368988,5.8526,5.44122,103.354095,NaN,0.989650964736938,NaN,29.969938,400,399.834076,25,31.145782,9.051312,50.669968,49.987293,401.524628,399.229034,398.617218,5730.318848,11.278087,10.802583,10.846218,1.64175,1.633394,1.574779,39.406509,73.749542,28.588375,5.66753,73.837685,85.030212,101.578598,NaN,658.827515,431.215154664346,1.92544138791885,0.0396870689729868,1.01353922035649,-4.04506433059572,499.607328637848,1.99068617002588,0.0111575159481466,1.19864424941119,51.0419719377389,475.684860917384,84.0837453043843,0.00991929591580351,1.29854013260595
7,6.999512,31.5,31.369299,5.8526,5.44122,103.354095,NaN,0.98905211687088,NaN,29.969938,400,399.834076,25,31.145782,9.064425,50.676712,49.987293,401.603485,399.32077,398.762482,5741.487793,11.331955,10.817523,10.882755,1.655731,1.663349,1.577155,39.403786,73.648285,28.588608,5.665972,73.75795,85.053787,101.554291,NaN,650.852356,431.217236107909,1.92545994305578,0.039692228689155,1.01349729190371,-4.04844040166671,499.606972844212,1.99068430340549,0.0111573768774568,1.19864844995585,51.0424053433985,475.691797994639,84.0894445247828,0.00991955677392031,1.29850281144259
7,7.000579,31.5,31.369942,5.8526,5.456528,103.37249,NaN,0.989364266395569,NaN,29.987457,400,399.883331,25,31.134874,9.065714,50.727062,49.987293,401.603485,399.32077,398.762482,5741.487793,11.331955,10.817523,10.882755,1.655731,1.663349,1.577155,39.403786,73.648285,28.588608,5.665972,73.75795,85.053787,101.554291,NaN,650.852356,431.229896243885,1.92549018423307,0.0396888031145206,1.01346225547392,-4.04381030970967,499.628285970393,1.99073900447718,0.0111581933479609,1.198596710209,51.0433014093455,475.703239335668,84.0989938133071,0.00991994083191592,1.29844324363102
7,7.001053,31.5,31.371828,5.8526,5.46269,103.411461,NaN,0.989521920681,NaN,30.008856,400,399.874573,25,31.133652,9.077025,50.879032,49.987293,401.57724,399.287964,398.75827,5743.507324,11.299125,10.802835,10.867378,1.657879,1.66513,1.577771,39.413849,73.617264,28.572575,5.67694,73.716164,85.082314,101.534409,0.278261095285416,651.681763,431.234873433284,1.92550129648367,0.0396871294816699,1.01345055781524,-4.04175362676926,499.672837765138,1.99085173352549,0.0111596884632941,1.19849429140074,51.0459296004057,475.709080091776,84.1056563011369,0.00991958418201505,1.29843639842837
7,7.000521,31.5,31.371874,5.8526,5.463319,103.496017,NaN,0.989096641540527,NaN,30.027878,400,399.86145,25,31.13031,9.072988,51.018379,49.987293,401.57724,399.287964,398.75827,5743.507324,11.299125,10.802835,10.867378,1.657879,1.66513,1.577771,39.413849,73.617264,28.572575,5.67694,73.716164,85.082314,101.534409,0.278261095285416,651.681763,431.236933635662,1.92551626942255,0.0396908070362127,1.01341811417272,-4.0440619785777,499.774113402377,1.99112051548762,0.0111647397299641,1.19821817082887,51.0459937010764,475.714474927763,84.1098640059894,0.00991985650060266,1.29840443356553
7,7.001643,31.5,31.373011,5.8526,5.463765,103.568031,NaN,0.989855647087097,NaN,30.033926,400,399.789185,25,31.129597,9.056576,51.175404,49.986973,401.499603,399.29071,398.739716,5743.665527,11.298491,10.789985,10.888904,1.652418,1.650216,1.56426,39.398109,73.705849,28.577139,5.678449,73.794945,85.094841,101.531357,1.140817,639.101501,431.234384995887,1.92549113949928,0.0396834742408874,1.01347583502381,-4.03919376785825,499.859095887169,1.99134275289872,0.0111685487219009,1.19799853892028,51.0475780789448,475.706624908372,84.1051229103026,0.0099190331295733,1.29846915325005
7,7.002453,31.5,31.374025,5.8526,5.463551,103.584496,NaN,0.98907482624054,NaN,30.055077,400,399.784607,25,31.13393,9.044602,51.272781,49.986973,401.367645,399.184875,398.591461,5739.569336,11.324218,10.814715,10.892161,1.646161,1.641048,1.561413,39.415493,73.597672,28.56633,5.701509,73.679626,85.093643,101.555367,NaN,655.05835,431.232001751286,1.92547104936252,0.0396780541635271,1.01352075047884,-4.03567965130225,499.877663532438,1.99138903352495,0.01116908208339,1.19795854434038,51.0489910216749,475.700453390013,84.1015336530062,0.009918343238893,1.29852186333095
7,7.00161,31.5,31.373817,5.8526,5.451316,103.594452,NaN,0.988316178321838,NaN,30.074429,400,399.736328,25,31.140656,9.042608,51.237137,49.986973,401.367645,399.184875,398.591461,5739.569336,11.324218,10.814715,10.892161,1.646161,1.641048,1.561413,39.415493,73.597672,28.56633,5.701509,73.679626,85.093643,101.555367,NaN,655.05835,431.221856045597,1.92544663962916,0.0396807247220921,1.01354929936192,-4.03933694209081,499.889827544649,1.99142193779209,0.0111697717894227,1.19792334702073,51.0487011901944,475.691526753471,84.0944206347846,0.00991793942674237,1.29857279336545
7,7.002628,31.5,31.374063,5.8526,5.455443,103.655403,NaN,0.988928377628326,NaN,30.101801,400,399.875458,25,31.142729,9.059347,51.168594,49.986973,401.701965,399.382568,398.832489,5737.122559,11.308562,10.797767,10.861866,1.644046,1.656781,1.582955,39.400013,73.713425,28.503395,5.755077,73.770538,85.012024,101.60817,0,665.821594,431.223315795195,1.92543738110971,0.0396749612858549,1.01357919491436,-4.03492046902124,499.962555681768,1.99161423646217,0.0111733138928295,1.19772856837918,51.0490439714939,475.688463183746,84.0923437865359,0.00991768825853112,1.29859507680024
7,7.002343,31.5,31.375431,5.8526,5.476021,103.743393,NaN,0.988404095172882,NaN,30.10183,400,399.882904,25,31.134773,9.061655,51.182743,49.986973,401.646576,399.441681,398.845459,5741.668945,11.288674,10.798399,10.874427,1.663087,1.63816,1.574799,39.464001,73.796303,28.51754,5.758753,73.816307,84.976089,101.621765,NaN,645.318542,431.244934014771,1.92551903139078,0.0396817560544368,1.01343950489482,-4.03615685895176,500.066373293637,1.99188566792878,0.0111779718715294,1.19746182006449,51.0509501314133,475.71899000394,84.1174226049139,0.00991883618855995,1.29843088035528
7,7.002343,31.5,31.375431,5.8526,5.489231,103.803604,NaN,0.988404095172882,NaN,30.104424,400,399.889465,25,31.136118,9.050997,50.997654,49.986973,401.646576,399.441681,398.845459,5741.668945,11.288674,10.798399,10.874427,1.663087,1.63816,1.574799,39.464001,73.796303,28.51754,5.758753,73.816307,84.976089,101.621765,NaN,645.318542,431.258321024045,1.92556707676678,0.0396849049728629,1.01335979318505,-4.03615685895176,500.138467810108,1.99207693888182,0.0111815764074742,1.19726734799682,51.0509501314133,475.736155390048,84.1306432338477,0.00991975445066048,1.29832700015167
7,7.003561,31.5,31.375805,5.8526,5.498689,103.8265,NaN,0.989123165607452,NaN,30.119337,400,399.822174,25,31.139128,9.061572,50.854034,49.986973,401.611877,399.312897,398.722717,5736.229004,11.3299,10.809978,10.876384,1.652241,1.651629,1.58724,39.486546,73.75647,28.53838,5.751995,73.801422,85.027344,101.600594,0.339306950569153,639.265808,431.264649673196,1.92557244340761,0.0396790870991931,1.01336826534325,-4.03087318534318,500.165454071307,1.99214741769045,0.011182779417509,1.19719852164944,51.0514712485606,475.738443795102,84.1328348616722,0.00991974419169294,1.29831880829409
7,7.002969,31.5,31.376553,5.8526,5.498689,103.8265,NaN,0.989363491535187,NaN,30.119337,400,399.822174,25,31.139128,9.069096,50.854916,49.986973,401.611877,399.312897,398.722717,5736.229004,11.3299,10.809978,10.876384,1.652241,1.651629,1.58724,39.486546,73.75647,28.53838,5.751995,73.801422,85.027344,101.600594,0.339306950569153,639.265808,431.266231984793,1.92558655231904,0.0396830101941348,1.01333643080735,-4.03344118938281,500.164603012297,1.9921429412353,0.0111824447823967,1.19720850902399,51.0525134682139,475.744226711753,84.1381471126207,0.00991978818902261,1.29829513102011
7,7.001098,31.5,31.377573,5.8526,5.51053,103.826897,NaN,0.989277720451355,NaN,30.155666,400,399.871979,25,31.132137,9.055652,50.936867,49.986973,401.471375,399.244202,398.628021,5740.243652,11.336324,10.82324,10.884681,1.65177,1.643487,1.577832,39.522667,73.511749,28.519691,5.78136,73.750092,85.087555,101.580635,0.79666543006897,635.132935,431.283229771967,1.92567420169496,0.03969823563191,1.01316455086877,-4.04155837753996,500.163917762471,1.99213809786662,0.0111820122451025,1.19722084896562,51.0539346453679,475.776555867317,84.1642199640659,0.009921155558763,1.29811509735716
7,7.001575,31.5,31.377962,5.8526,5.510839,103.791595,NaN,0.988630175590515,NaN,30.149374,400,399.822937,25,31.121778,9.055608,50.866966,49.978771,401.563049,399.257599,398.671783,5739.418457,11.308765,10.801579,10.874722,1.644946,1.639171,1.573276,39.495689,73.698677,28.549849,5.760515,73.796005,85.128586,101.546738,NaN,606.942566,431.282268361537,1.92566395646572,0.039695146469279,1.0131883173605,-4.03948879411683,500.121208676984,1.99202364511925,0.0111797253997473,1.19733991950155,51.0544766337572,475.773281035655,84.1621433387091,0.00992084240975622,1.29814076115781
7,7.003573,31.5,31.38043,5.8526,5.523016,103.779633,NaN,0.989999532699585,NaN,30.151905,400,399.825348,25,31.128811,9.050312,50.857101,49.978771,401.563049,399.257599,398.671783,5739.418457,11.308765,10.801579,10.874722,1.644946,1.639171,1.573276,39.495689,73.698677,28.549849,5.760515,73.796005,85.128586,101.546738,NaN,606.942566,431.289268041068,1.92566061779363,0.0396848046394052,1.01322235788484,-4.03082113290338,500.104076183793,1.99197087370654,0.0111779055580169,1.19741153985193,51.0579151414716,475.774536452733,84.1659407216933,0.00992003411987668,1.29817045037214
7,7.004104,31.5,31.381401,5.8526,5.531742,103.783928,NaN,0.988811373710632,NaN,30.138294,400,399.858978,25,31.131422,9.047188,50.921219,49.978771,401.600403,399.415619,398.74118,5740.643555,11.321575,10.832207,10.8953,1.64036,1.623139,1.571012,39.478474,73.661133,28.58902,5.752635,73.848198,85.066589,101.581741,0.157227098941803,619.286438,431.296690815242,1.92567969199795,0.0396833651310557,1.01319836818005,-4.02851788019171,500.108113640509,1.99197870560303,0.0111777284111686,1.19741064621055,51.059267915871,475.782315288299,84.1730464338178,0.00992010572953585,1.29813810937366
7,7.004224,31.5,31.380686,5.8526,5.540854,103.725426,NaN,0.989000558853149,NaN,30.143402,400,399.912231,25,31.132599,9.050103,51.002048,49.978771,401.662506,399.450104,398.919739,5738.020508,11.294305,10.792622,10.883786,1.641567,1.621843,1.553405,39.479805,73.718124,28.605673,5.741674,73.78302,85.030334,101.626091,NaN,592.75354,431.305602344803,1.92570996015605,0.0396847408467554,1.01315001068799,-4.02799738941854,500.038871714217,1.99179711371275,0.0111745458017665,1.19759029331098,51.0582717978542,475.79242159884,84.180012023625,0.00992089979273602,1.2980662611679
7,7.00316,31.5,31.381954,5.8526,5.54456,103.637115,NaN,0.989509880542755,NaN,30.152771,400,399.92511,25,31.130444,9.059072,51.085892,49.978771,401.662506,399.450104,398.919739,5738.020508,11.294305,10.792622,10.883786,1.641567,1.621843,1.553405,39.479805,73.718124,28.605673,5.741674,73.78302,85.030334,101.626091,NaN,592.75354,431.312198372832,1.92574878035567,0.0396926747147855,1.01307064096528,-4.03261264309009,499.931652671198,1.99150882658343,0.011168689667785,1.19789381269147,51.0600383277861,475.807551489961,84.1931218789954,0.00992125910099989,1.29799404304798
7,7.001934,31.5,31.3815,5.8526,5.54523,103.535873,NaN,0.989726066589355,NaN,30.184935,400,399.886414,25,31.131325,9.074409,51.053734,49.978771,401.667206,399.292023,398.652161,5739.597656,11.290245,10.809584,10.859993,1.640224,1.624615,1.564761,39.460075,73.791237,28.577324,5.757883,73.788147,84.992729,101.64595,0.557988047599792,562.633301,431.316150805064,1.92578042521986,0.0397009615070068,1.01300084728208,-4.03793125351962,499.810877174728,1.99118958866933,0.0111628255551839,1.1982175331163,51.0594058385003,475.818409258789,84.2009666746523,0.00992200073307327,1.29792165466279
7,7.001934,31.5,31.3815,5.8526,5.544309,103.475822,NaN,0.989726066589355,NaN,30.182657,400,399.928497,25,31.129313,9.069092,51.114071,49.978771,401.667206,399.292023,398.652161,5739.597656,11.290245,10.809584,10.859993,1.640224,1.624615,1.564761,39.460075,73.791237,28.577324,5.757883,73.788147,84.992729,101.64595,0.557988047599792,562.633301,431.315217828737,1.92577707755629,0.0397007420682465,1.01300637716879,-4.03793125351962,499.738917122214,1.99099853879369,0.0111592251807472,1.19841383099166,51.0594058385003,475.817212968064,84.2000449800388,0.00992193676487714,1.29792887405834
7,7.002705,31.5,31.382702,5.8526,5.544309,103.475822,NaN,0.989087283611298,NaN,30.182657,400,399.928497,25,31.129313,9.06668,51.219883,49.978771,401.592743,399.357086,398.753387,5738.648438,11.318533,10.807625,10.900372,1.655836,1.626369,1.545479,39.444153,73.453094,28.587402,5.752723,73.849854,84.994354,101.647865,0,572.924683,431.313159087529,1.92575870806969,0.0396956307868135,1.01304773756147,-4.03458643336933,499.737543764748,1.9909913309394,0.0111586879896362,1.19843002415337,51.0610803869657,475.811841226764,84.1972843342453,0.00992122317053942,1.29797943755142
7,7.001316,31.5,31.382654,5.8526,5.537773,103.440865,NaN,0.989401817321777,NaN,30.180716,400,399.943237,25,31.126352,9.072185,51.303192,49.978771,401.644806,399.261139,398.700043,5743.059082,11.319963,10.82064,10.862551,1.659718,1.650452,1.575579,39.488647,73.820786,28.60544,5.762725,73.788971,85.017593,101.639053,0,582.959595,431.310247036115,1.9257680453023,0.0397032824450153,1.01301247303405,-4.04061251693872,499.695703111222,1.99088037456367,0.0111566130239682,1.19854389147402,51.0610135174447,475.815130254608,84.1997632867866,0.00992141606331471,1.29795886044405
7,7.004861,31.5,31.384102,5.8526,5.537099,103.40657,NaN,0.98902702331543,NaN,30.143221,400,399.937195,25,31.131775,9.078502,51.235481,49.978771,401.644806,399.261139,398.700043,5743.059082,11.319963,10.82064,10.862551,1.659718,1.650452,1.575579,39.488647,73.820786,28.60544,5.762725,73.788971,85.017593,101.639053,0,582.959595,431.300096519779,1.92568113382712,0.0396796260457599,1.01320678732309,-4.02523456394351,499.652941315812,1.99076253023412,0.0111539088861004,1.19867594432696,51.0630307126588,475.785509815602,84.178604420078,0.00991931866000864,1.29815959551946
7,7.005192,31.5,31.385479,5.8526,5.545566,103.405418,NaN,0.98857593536377,NaN,30.14291,400,399.922211,25,31.141911,9.077396,51.166283,49.983639,401.735474,399.37088,398.855835,5749.103027,11.307137,10.803329,10.866374,1.650706,1.648487,1.576896,39.458736,73.658882,28.60631,5.767656,73.816452,85.081764,101.60881,0.24877056479454,635.980652,431.307791161655,1.92570403101989,0.0396794503228427,1.01317363537884,-4.02379901074124,499.649985777246,1.99075060269937,0.0111532245616745,1.19869831221867,51.0649489305954,475.795057646388,84.1875382734509,0.00991934089972507,1.29812270544985
7,7.004952,31.5,31.386734,5.8526,5.559965,103.410065,NaN,0.988494217395782,NaN,30.142988,400,399.945648,25,31.149427,9.072528,51.222347,49.983639,401.577332,399.268921,398.612671,5743.665039,11.3108,10.814523,10.878854,1.636727,1.622108,1.554851,39.457134,73.725029,28.587963,5.787852,73.795959,85.0457,101.639862,0.115903981029987,615.767822,431.323019983091,1.92576208996473,0.0396844698896674,1.01307423933036,-4.02483989011824,499.65412100052,1.99075786721947,0.0111529426525165,1.19869998945332,51.0666971398819,475.817049773248,84.2059192725524,0.00992007172607072,1.29800885100809
7,7.004188,31.5,31.388367,5.8526,5.572975,103.446198,NaN,0.988189995288849,NaN,30.123755,400,399.869659,25,31.148029,9.056313,51.315105,49.983639,401.577332,399.268921,398.612671,5743.665039,11.3108,10.814523,10.878854,1.636727,1.622108,1.554851,39.457134,73.725029,28.587963,5.787852,73.795959,85.0457,101.639862,0.115903981029987,615.767822,431.338238720876,1.92582757207644,0.0396926305156089,1.01295520773101,-4.02815353594013,499.695564914123,1.9908630844836,0.0111543803395131,1.19860344127294,51.0689718192085,475.842070929855,84.2270685289196,0.00992083031883234,1.29788251245355
7,7.004616,31.5,31.387569,5.8526,5.588748,103.468826,NaN,0.988522171974182,NaN,30.121346,400,399.888428,25,31.140591,9.061884,51.158821,49.983639,401.653259,399.299316,398.716003,5740.083008,11.288548,10.798803,10.856623,1.650926,1.64317,1.569764,39.423664,73.724312,28.580465,5.779303,73.774612,85.021187,101.656761,0.396985501050949,691.217957,431.35307333976,1.92587469909545,0.039693550787275,1.01288359271606,-4.0262971666117,499.723597973595,1.99093988392728,0.0111560937718473,1.19851851453192,51.0678602606494,475.858121605492,84.2385213452772,0.00992197133693524,1.29777369152798
7,7.005575,31.5,31.389214,5.8526,5.604869,103.438072,NaN,0.98862612247467,NaN,30.114807,400,399.882355,25,31.133316,9.056184,51.000679,49.983639,401.653259,399.299316,398.716003,5740.083008,11.288548,10.798803,10.856623,1.650926,1.64317,1.569764,39.423664,73.724312,28.580465,5.779303,73.774612,85.021187,101.656761,0.396985501050949,691.217957,431.366843201998,1.92591044254083,0.0396910356596512,1.01283839365289,-4.02213799665492,499.684856699887,1.99083214131589,0.0111535146518847,1.1986415189648,51.0701516070684,475.872528335725,84.2515076825014,0.00992215806160894,1.29771166838532
7,7.005063,31.5,31.390352,5.8526,5.6038,103.397766,NaN,0.988529205322266,NaN,30.087597,400,399.859833,25,31.130844,9.076157,51.260109,49.983639,401.608093,399.250824,398.641296,5742.589844,11.324424,10.815373,10.877217,1.644578,1.626936,1.552845,39.420563,73.58297,28.552794,5.815618,73.770226,85.064415,101.626556,NaN,635.154846,431.367126241017,1.92591874842195,0.0396941731281347,1.01281739111462,-4.0243584800441,499.635240041149,1.9906970109456,0.0111505888142969,1.19878923688776,51.0717366899804,475.876626027444,84.2559692104523,0.00992197353005606,1.29770413535682
7,7.002936,31.5,31.393673,5.8526,5.598979,103.378662,NaN,0.988602340221405,NaN,30.062042,400,399.835083,25,31.132336,9.05592,51.351723,49.983639,401.603333,399.288788,398.651154,5743.031738,11.33526,10.837176,10.879027,1.628194,1.618117,1.557849,39.477913,73.752464,28.528381,5.824069,73.745049,85.065071,101.653694,0,635.724304,431.367917280716,1.92595187961913,0.0397071215417808,1.01273241654479,-4.0335843430903,499.608538540784,1.99061626436204,0.0111479597457413,1.19889691988928,51.0763621438874,475.891762623798,84.271438269378,0.00992160495462828,1.2976630129421
7,7.002936,31.5,31.393673,5.8526,5.604146,103.340805,NaN,0.988602340221405,NaN,30.056145,400,399.87149,25,31.127033,9.051796,51.062416,49.983639,401.603333,399.288788,398.651154,5743.031738,11.33526,10.837176,10.879027,1.628194,1.618117,1.557849,39.477913,73.752464,28.528381,5.824069,73.745049,85.065071,101.653694,0,635.724304,431.373149989273,1.92597065156254,0.0397083519809728,1.0127015148925,-4.0335843430903,499.563149540787,1.99049571236554,0.0111456884223967,1.19902159611314,51.0763621438874,475.89847217551,84.2766088384032,0.0099219635261526,1.29762260638095
7,7.002926,31.5,31.392027,5.8526,5.608769,103.317024,NaN,0.989206790924072,NaN,30.056013,400,399.895325,25,31.12324,9.055391,50.843327,49.983639,401.665771,399.412262,398.752563,5737.922363,11.287398,10.812769,10.867951,1.638938,1.612893,1.553734,39.505268,73.664955,28.537983,5.823932,73.821503,85.039421,101.670326,0.919508099555969,624.256531,431.377858313156,1.92598768446955,0.0397095191262864,1.01267334228769,-4.03362772310459,499.536519093234,1.99042984964851,0.011144996271807,1.19907774664049,51.0740696604445,475.902926981603,84.2781564610269,0.00992278525305947,1.29757097989235
7,7.004132,31.5,31.392799,5.8526,5.608769,103.317024,NaN,0.988808155059814,NaN,30.056013,400,399.895325,25,31.12324,9.050006,50.852016,49.983639,401.836121,399.442413,398.906464,5742.538086,11.314836,10.796815,10.868477,1.623245,1.626774,1.556151,39.489422,73.606377,28.561954,5.806484,73.819229,85.122597,101.632179,NaN,616.711487,431.374641956869,1.92595896845007,0.0397015253374553,1.01273784928918,-4.02839643174275,499.535635276213,1.99042521658023,0.011144651577159,1.19908819207895,51.0751448831551,475.893429159214,84.2717213109318,0.00992200391043999,1.29763980323169
7,7.004636,31.5,31.394419,5.8526,5.610122,103.321976,NaN,0.988601267337799,NaN,30.057272,400,399.943787,25,31.130638,9.054222,51.196251,49.983639,401.836121,399.442413,398.906464,5742.538086,11.314836,10.796815,10.868477,1.623245,1.626774,1.556151,39.489422,73.606377,28.561954,5.806484,73.819229,85.122597,101.632179,NaN,616.711487,431.374668004673,1.92595188408735,0.0396985075785686,1.01275671889498,-4.02621042248973,499.53971856138,1.99043126723274,0.0111442254837584,1.1990937743562,51.0774011119614,475.892504366842,84.2728644587746,0.00992138010267413,1.29766978911791
7,7.004969,31.5,31.393436,5.8526,5.61612,103.381561,NaN,0.988881826400757,NaN,30.045124,400,399.991699,25,31.129837,9.080944,51.244511,49.991241,401.668182,399.399292,398.744781,5741.13623,11.322606,10.825744,10.884019,1.619078,1.613257,1.550393,39.465031,73.803238,28.588362,5.791841,73.759506,85.123932,101.616158,NaN,661.867126,431.379854376935,1.92596574684261,0.0396977290883845,1.01273866217247,-4.02476616027485,499.612285253172,1.99062691669031,0.0111482394818573,1.19888417909536,51.0760320655191,475.89648394927,84.2748051474758,0.00992194130409041,1.29763100723339
7,7.005329,31.5,31.396286,5.8526,5.624038,103.46212,NaN,0.98973673582077,NaN,30.01685,400,399.977081,25,31.123962,9.09058,51.145863,49.991241,401.832764,399.528198,398.995972,5745.035645,11.331846,10.821092,10.879624,1.622467,1.612285,1.546516,39.472065,73.455124,28.584068,5.800959,73.845779,85.060379,101.664101,0.0695512518286705,598.788208,431.386913149039,1.9259859414879,0.0396972288340843,1.01271058077411,-4.02320485420512,499.70559819649,1.99086627390931,0.0111517983735543,1.19865800227349,51.0800012325377,475.906529832293,84.2858115044144,0.00992146770242854,1.29761346624383
7,7.00489,31.5,31.396376,5.8526,5.622453,103.486961,NaN,0.989471912384033,NaN,29.997952,400,400.049164,25,31.130779,9.092383,51.029823,49.991241,401.832764,399.528198,398.995972,5745.035645,11.331846,10.821092,10.879624,1.622467,1.612285,1.546516,39.472065,73.455124,28.584068,5.800959,73.845779,85.060379,101.664101,0.0695512518286705,598.788208,431.386478580804,1.92599063417521,0.0396997601989305,1.01269658145586,-4.02510878835261,499.735270214489,1.99094479148353,0.0111532475061142,1.19857778181212,51.080126570042,475.908296466083,84.2872760438196,0.0099215301978452,1.29760418643379
7,7.006018,31.5,31.397697,5.8526,5.624095,103.470123,NaN,0.990244269371033,NaN,29.998783,400,400.09201,25,31.134706,9.070007,51.005245,49.991241,401.94165,399.496002,399.010437,5748.527344,11.317225,10.806272,10.85553,1.616874,1.614418,1.546751,39.492928,73.634537,28.578819,5.815073,73.806671,85.00808,101.711182,NaN,602.918335,431.385133666172,1.92596974749536,0.039692678006546,1.01274708067828,-4.02021685723867,499.713578413225,1.99088328515289,0.0111516482040159,1.19865077921142,51.0819662135899,475.902141398968,84.2840458292512,0.00992073300898108,1.29766115195709
7,7.003561,31.5,31.39809,5.8526,5.624214,103.490738,NaN,0.98857182264328,NaN,29.985979,400,400.097626,25,31.131157,9.06756,51.005413,49.991241,401.94165,399.496002,399.010437,5748.527344,11.317225,10.806272,10.85553,1.616874,1.614418,1.546751,39.492928,73.634537,28.578819,5.815073,73.806671,85.00808,101.711182,NaN,602.918335,431.391805372584,1.92602867046395,0.0397089871552367,1.01261501668263,-4.03087318534318,499.737838873336,1.99094653596212,0.0111527086203113,1.19858850218753,51.0825134992871,475.923592905962,84.3010276306583,0.00992173991030324,1.29753794045111
7,7.005043,31.5,31.3985,5.8526,5.615506,103.496712,NaN,0.988834798336029,NaN,29.990749,400,400.022064,25,31.134212,9.066622,50.901165,49.991241,401.719391,399.380646,398.846924,5748.091309,11.327958,10.817296,10.872464,1.624947,1.627633,1.552619,39.507561,73.713043,28.523184,5.857194,73.76725,85.0289,101.69561,0.199160948395729,666.501709,431.379035208338,1.92596175449712,0.039697092608263,1.01274629139332,-4.02444522017362,499.744530760667,1.99096308906596,0.0111528836783699,1.19857445448402,51.083084453183,475.900081050334,84.2833778898834,0.00992033827917717,1.29768566061596
7,7.004399,31.5,31.399879,5.8526,5.613213,103.517227,NaN,0.990088999271393,NaN,29.988722,400,400.031281,25,31.142696,9.061098,50.843884,49.991241,401.730927,399.431458,398.8508,5747.958496,11.292371,10.798389,10.871143,1.643349,1.619215,1.549213,39.536709,73.806938,28.525869,5.835345,73.859947,85.15654,101.616722,NaN,647.313171,431.378430458102,1.92596875633321,0.0397008140016476,1.01272555729127,-4.02723835247656,499.767543694111,1.99102010356508,0.0111534976723406,1.1985258499618,51.0850047648771,475.903951759404,84.2879401996618,0.00992005632504049,1.29768313052234
7,7.004399,31.5,31.399879,5.8526,5.613199,103.57106,NaN,0.990088999271393,NaN,29.984907,400,400.092896,25,31.147232,9.058675,50.93626,49.991241,401.730927,399.431458,398.8508,5747.958496,11.292371,10.798389,10.871143,1.643349,1.619215,1.549213,39.536709,73.806938,28.525869,5.835345,73.859947,85.15654,101.616722,NaN,647.313171,431.378416279944,1.92596870547227,0.0397008106684523,1.01272564099768,-4.02723835247656,499.832059196614,1.99119137116729,0.0111567236808379,1.19834983266217,51.0850047648771,475.903933579753,84.2879261903475,0.00992005535367986,1.29768324000205
7,7.00569,31.5,31.399063,5.8526,5.613199,103.57106,NaN,0.989134311676025,NaN,29.984907,400,400.092896,25,31.147232,9.057689,51.204922,49.991241,401.843689,399.543762,398.917053,5751.707031,11.328809,10.816479,10.894658,1.634341,1.623537,1.557301,39.543777,73.840469,28.529194,5.833877,73.748077,85.164513,101.620522,0.749100267887115,670.169373,431.374973226275,1.92593797015217,0.0396922569778311,1.01279469894909,-4.02163927216947,499.832990666505,1.99119626039066,0.0111570880346125,1.19833885889835,51.0838684608131,475.892138285835,84.2779022089195,0.00991971431378271,1.29774198803537
7,7.006706,31.5,31.400967,5.8526,5.621949,103.599579,NaN,0.989285707473755,NaN,29.966444,400,400.118408,25,31.148315,9.038644,51.312565,49.997585,401.731842,399.416809,398.759155,5746.955566,11.341409,10.840424,10.882032,1.621027,1.612101,1.556749,39.576077,73.580246,28.520716,5.852913,73.779488,85.082733,101.675217,NaN,602.986816,431.381125601949,1.92594557461777,0.0396876103072045,1.01279670666382,-4.01723341897844,499.864992051541,1.99127556538868,0.011157946495303,1.1982713693015,51.086519800859,475.896745038706,84.2836330113004,0.00991928566406293,1.29774293232224
7,7.007874,31.5,31.400524,5.8526,5.630312,103.598419,NaN,0.989244759082794,NaN,29.939365,400,400.087982,25,31.141388,9.050835,51.352867,49.997585,401.731842,399.416809,398.759155,5746.955566,11.341409,10.840424,10.882032,1.621027,1.612101,1.556749,39.576077,73.580246,28.520716,5.852913,73.779488,85.082733,101.675217,NaN,602.986816,431.3864810464,1.92594815829312,0.0396818665980294,1.01280915575384,-4.01216902003262,499.864107586739,1.99127452977895,0.011158074803937,1.19826919994346,51.0859029299724,475.89722910214,84.2834985858975,0.0099194685265568,1.29773334016133
7,7.006973,31.5,31.401327,5.8526,5.628155,103.559845,NaN,0.990083038806915,NaN,29.930052,400,400.093292,25,31.146057,9.06232,51.5509,49.997585,401.983826,399.854828,399.257935,5743.969727,11.306146,10.795918,10.905866,1.641221,1.610124,1.551486,39.556602,73.800407,28.502539,5.882368,73.891296,85.068848,101.695091,NaN,644.626343,431.38669896039,1.9259617658196,0.0396873192338127,1.01277387397183,-4.01607566183765,499.816966355371,1.99114701875418,0.0111554052032679,1.1984059483024,51.0870210904449,475.902889466695,84.288780120751,0.00991948637860753,1.29771134782497
7,7.006462,31.5,31.403542,5.8526,5.634353,103.48584,NaN,0.989223957061768,NaN,29.946611,400,400.181671,25,31.149136,9.050892,51.764599,49.997585,401.983826,399.854828,399.257935,5743.969727,11.306146,10.795918,10.905866,1.641221,1.610124,1.551486,39.556602,73.800407,28.502539,5.882368,73.891296,85.068848,101.695091,NaN,644.626343,431.394338395919,1.92599644383887,0.0396921787004768,1.01270951131145,-4.01829147344159,499.725738298461,1.99089826607397,0.0111499812047094,1.19867803152133,51.0901053144922,475.917482163205,84.3025621530807,0.00991948106362,1.29765685133142
7,7.005955,31.5,31.40369,5.8526,5.641653,103.464821,NaN,0.988397121429443,NaN,29.950418,400,400.249146,25,31.143818,9.049332,51.908646,49.997585,402.025787,399.775421,399.181274,5742.774414,11.305353,10.79471,10.885194,1.625888,1.615104,1.54527,39.553703,73.686928,28.518188,5.879438,73.9105,85.017586,101.727516,0.24553407728672,576.349548,431.403082490831,1.92603502734115,0.0396972744717715,1.01263881996695,-4.02049006106409,499.700373397461,1.99083048011043,0.0111486551088129,1.19874898042212,51.0903113874777,475.931420976215,84.3134734997573,0.00992017326170572,1.29757518426255
7,7.00609,31.5,31.404858,5.8526,5.654137,103.477966,NaN,0.989433407783508,NaN,29.951597,400,400.229492,25,31.141594,9.060881,51.762596,49.997585,401.895996,399.652496,399.014099,5742.175293,11.333241,10.813884,10.896475,1.638369,1.634904,1.561802,39.519112,73.712952,28.524223,5.879418,73.861305,85.034286,101.733459,NaN,595.690857,431.415364042692,1.92607715687245,0.0396993512321144,1.01257153485321,-4.01990462656175,499.714795850845,1.99086531688582,0.0111489218595584,1.19872159701162,51.0919376664182,475.94763976145,84.3273105707661,0.00992062573866376,1.29749520117868
7,7.004319,31.5,31.406298,5.8526,5.661622,103.507927,NaN,0.988702535629272,NaN,29.945877,400,400.197632,25,31.137497,9.0571,51.547733,49.997585,401.895996,399.652496,399.014099,5742.175293,11.333241,10.813884,10.896475,1.638369,1.634904,1.561802,39.519112,73.712952,28.524223,5.879418,73.861305,85.034286,101.733459,NaN,595.690857,431.427661634231,1.92614648613046,0.0397128674519022,1.01243238941332,-4.02758533901272,499.749064166889,1.99095203771411,0.0111500750755128,1.19864277027794,51.0939426024253,475.97385282514,84.3491629830506,0.00992151557150193,1.29735928488182
7,7.004185,31.5,31.407663,5.8526,5.660368,103.52095,NaN,0.989088416099548,NaN,29.93919,400,400.040558,25,31.131668,9.051554,51.542126,49.997585,401.598053,399.332489,398.666321,5747.702637,11.316055,10.827174,10.878812,1.634445,1.644092,1.573439,39.537289,73.822968,28.548569,5.872596,73.823753,85.031418,101.742599,NaN,653.346619,431.426749058261,1.92614512169505,0.0397134571506991,1.01243270889595,-4.02816654817701,499.763114600961,1.99098529924838,0.0111502464156342,1.19861849189338,51.0958430479762,475.974719300396,84.3513933386988,0.00992107813379263,1.29737462080497
7,7.005509,31.5,31.408607,5.8526,5.667394,103.528481,NaN,0.988748908042908,NaN,29.919796,400,400.000977,25,31.130257,9.05532,51.596081,49.997585,401.679932,399.4953,398.89566,5746.655762,11.339993,10.806432,10.913419,1.644323,1.627441,1.55424,39.53075,73.666817,28.53965,5.886449,73.804031,85.134178,101.676643,0.762438654899597,662.43988,431.430335074599,1.92613912638663,0.0397063551681947,1.01246150160658,-4.02242422393653,499.771063072523,1.99100360652147,0.0111502764763467,1.19860654035819,51.0971573108159,475.973512500533,84.3515437234227,0.00992067918058041,1.29739608078407
7,7.004163,31.5,31.408543,5.8526,5.680132,103.556793,NaN,0.989109456539154,NaN,29.899954,400,400.009521,25,31.130697,9.068772,51.309361,49.997585,401.679932,399.4953,398.89566,5746.655762,11.339993,10.806432,10.913419,1.644323,1.627441,1.55424,39.53075,73.666817,28.53965,5.886449,73.804031,85.134178,101.676643,0.762438654899597,662.43988,431.446816207091,1.9262174067023,0.0397183064127003,1.01231389603343,-4.02826197138791,499.805069785345,1.99109407306315,0.0111520014763014,1.19851301876741,51.0970682092317,476.001435210445,84.3729939892643,0.00992219308270159,1.29722737596931
7,7.004163,31.5,31.408543,5.8526,5.686789,103.620537,NaN,0.989109456539154,NaN,29.880129,400,399.965363,25,31.131971,9.079985,51.170021,49.999935,401.614716,399.368225,398.854126,5746.425781,11.328401,10.803556,10.890255,1.645564,1.634556,1.55429,39.551617,73.639992,28.573816,5.86827,73.768143,85.134857,101.675568,NaN,578.777466,431.453555048932,1.92624157468354,0.0397198904798418,1.01227431266341,-4.02826197138791,499.881461160022,1.99129684326473,0.0111558199387598,1.19830480490482,51.0970682092317,476.010075910477,84.3796550210718,0.00992265451930795,1.29717550044174
7,7.004498,31.5,31.408932,5.8526,5.686789,103.620537,NaN,0.989442884922028,NaN,29.880129,400,399.965363,25,31.131971,9.063999,51.324783,49.999935,401.721008,399.347748,398.89975,5748.929688,11.303197,10.796855,10.864641,1.648095,1.634754,1.561657,39.561623,73.594276,28.572163,5.899488,73.798409,85.068184,101.721565,0,615.678711,431.452662969437,1.92623360350211,0.0397176700062193,1.01229216590279,-4.02680896080005,499.881017325046,1.99129451348331,0.0111556463294427,1.19831003155328,51.0976097775973,476.007611966464,84.3782007185545,0.00992238508527218,1.29719614243341
7,7.006807,31.5,31.409845,5.8526,5.685493,103.630432,NaN,0.989205539226532,NaN,29.860994,400,399.951569,25,31.129145,9.067806,51.415421,49.999935,401.721008,399.347748,398.89975,5748.929688,11.303197,10.796855,10.864641,1.648095,1.634754,1.561657,39.561623,73.594276,28.572163,5.899488,73.798409,85.068184,101.721565,0,615.678711,431.445201699244,1.92617396174235,0.0397020626214202,1.01242296352138,-4.01679546198096,499.891832856609,1.99132051573931,0.0111558314775602,1.19829002418086,51.0988808415099,475.9871946201,84.3635068220652,0.00992097122320181,1.29733249483543
7,7.007812,31.5,31.410273,5.8526,5.685916,103.655502,NaN,0.989632368087769,NaN,29.861507,400,399.940796,25,31.13398,9.075977,51.535484,49.999935,401.740204,399.478424,399.010132,5750.65625,11.332773,10.80327,10.905661,1.650669,1.634987,1.553492,39.599258,73.739265,28.587334,5.895496,73.829185,85.064255,101.72554,0.563740849494934,559.48053,431.442953193759,1.92615158930848,0.0396955073733292,1.01247403728492,-4.01243783336929,499.921384824081,1.9913976787238,0.0111571417234037,1.19821405927267,51.0994766862289,475.979620830083,84.3581588385264,0.0099204151083625,1.29738444293528
7,7.011113,31.5,31.413774,5.8526,5.690409,103.68087,NaN,0.989044904708862,NaN,29.862957,400,399.997467,25,31.142065,9.063561,51.65567,49.999935,401.605194,399.303772,398.831818,5748.364258,11.349286,10.824347,10.89275,1.639564,1.63625,1.556072,39.574883,73.74012,28.59025,5.90634,73.884987,85.067383,101.733772,0.166522234678268,555.251831,431.438709819161,1.92608939039302,0.0396747272439956,1.01262334511659,-3.99812819474147,499.947788240833,1.99145738207647,0.0111570982472908,1.1981784369155,51.1043504007747,475.960857265685,84.3477045808424,0.00991817286205386,1.29754993920942
7,7.010552,31.5,31.41534,5.8526,5.691769,103.670464,NaN,0.989069163799286,NaN,29.85767,400,400.006073,25,31.141708,9.064052,51.781342,49.999935,401.605194,399.303772,398.831818,5748.364258,11.349286,10.824347,10.89275,1.639564,1.63625,1.556072,39.574883,73.74012,28.59025,5.90634,73.884987,85.067383,101.733772,0.166522234678268,555.251831,431.441581311054,1.92610767090288,0.0396787624625181,1.01258531244727,-4.00055973652536,499.933534000553,1.99141491857204,0.0111557765509599,1.19823333896463,51.1065302788649,475.96894576917,84.3557308690303,0.0099180501396274,1.29752487047292
7,7.010068,31.5,31.414825,5.8526,5.675435,103.671616,NaN,0.98891007900238,NaN,29.874023,400,399.809937,25,31.131712,9.072086,51.723377,49.999935,401.172119,398.921814,398.438446,5746.028809,11.30662,10.803996,10.870173,1.647805,1.635287,1.55451,39.565929,73.819168,28.58169,5.912517,73.888153,85.101112,101.723473,NaN,669.035706,431.426330554632,1.92605986346239,0.0396780802450492,1.01265686980935,-4.00265765566377,499.935501649257,1.99142166495459,0.0111560752930595,1.1982226742404,51.1058134062876,475.95134389084,84.3415761230942,0.00991729259808936,1.29762298752969
7,7.012319,31.5,31.41527,5.8526,5.671536,103.699287,NaN,0.989490330219269,NaN,29.861122,400,399.619751,25,31.121128,9.070032,51.539532,49.999935,401.172119,398.921814,398.438446,5746.028809,11.30662,10.803996,10.870173,1.647805,1.635287,1.55451,39.565929,73.819168,28.58169,5.912517,73.888153,85.101112,101.723473,NaN,669.035706,431.416383635887,1.9259921623001,0.0396622616412725,1.01280033592221,-3.99290152872612,499.968149127099,1.99150698336068,0.0111575332179229,1.19813857145,51.1064328404162,475.927583158087,84.3237756883343,0.00991586611939968,1.29777270231012
7,7.012271,31.5,31.417038,5.8526,5.673005,103.657364,NaN,0.989492356777191,NaN,29.850584,400,399.480072,25,31.118185,9.070863,51.382404,49.999935,401.214905,398.931,398.356079,5741.949219,11.283595,10.802169,10.859355,1.641851,1.631642,1.573388,39.578896,73.757881,28.560249,5.930996,73.832611,85.115456,101.729027,NaN,644.377197,431.417999349436,1.92599863988169,0.039662928453346,1.01278899880504,-3.99310954223205,499.915900181291,1.99136309474469,0.0111542347333593,1.19829882157921,51.1088938049644,475.931651838469,84.3289351128178,0.00991545736695817,1.29777483324318
7,7.013364,31.5,31.417383,5.8526,5.687752,103.619354,NaN,0.989469230175018,NaN,29.857241,400,399.601929,25,31.123281,9.075142,51.238136,49.999935,401.313751,399.150391,398.673431,5746.574219,11.305647,10.800688,10.881669,1.654969,1.663171,1.575196,39.552303,73.712379,28.548803,5.946623,73.800873,85.11731,101.722778,0.166383072733879,644.727478,431.430022308809,1.92602621221679,0.0396592078719975,1.01275931777536,-3.98837316862245,499.869956810611,1.99124013938038,0.0111518048696519,1.1984274605431,51.1093740144283,475.941850585051,84.3371889112858,0.00991587982352007,1.29771863213307
7,7.013036,31.5,31.41839,5.8526,5.701945,103.603928,NaN,0.988518118858337,NaN,29.856922,400,399.68515,25,31.133959,9.089108,51.041637,49.999935,401.313751,399.150391,398.673431,5746.574219,11.305647,10.800688,10.881669,1.654969,1.663171,1.575196,39.552303,73.712379,28.548803,5.946623,73.800873,85.11731,101.722778,0.166383072733879,644.727478,431.445269436106,1.92608555719062,0.0396647513063503,1.01265716342866,-3.9897944553378,499.850320183462,1.99118503943783,0.0111504318936772,1.19849138473364,51.1107756455863,475.964064795377,84.3554603380049,0.00991670942116178,1.29760013241256
7,7.012767,31.5,31.419916,5.8526,5.716773,103.607307,NaN,0.988925576210022,NaN,29.85013,400,399.798218,25,31.140558,9.079183,50.992664,49.991165,401.596161,399.282501,398.68335,5749.149414,11.309974,10.81868,10.87314,1.621348,1.643222,1.57545,39.587864,73.82917,28.560232,5.94391,73.847404,85.080788,101.757133,0.955545604228973,647.460876,431.461000723474,1.92614579666256,0.0396700554982862,1.01255449116024,-3.9909601213534,499.852628275998,1.99118664942873,0.0111499536667009,1.19850086223514,51.1128995992948,475.987114697388,84.3749711535993,0.00991739974134399,1.29748450777356
7,7.013394,31.5,31.421543,5.8526,5.728004,103.570053,NaN,0.988872706890106,NaN,29.832111,400,399.863739,25,31.144997,9.066446,51.123959,49.991165,401.755127,399.537384,398.994019,5750.765625,11.353117,10.82548,10.904177,1.61219,1.629521,1.538931,39.570457,73.862869,28.551683,5.952653,73.880966,85.120964,101.730278,NaN,614.597473,431.470703202229,1.92617166947342,0.0396685791040858,1.01252106157945,-3.98824317540897,499.806119346725,1.99105838336832,0.0111469968757125,1.19864458824608,51.1151640399275,475.997978584082,84.3852061803028,0.00991740363690617,1.29744369860682
7,7.013417,31.5,31.42362,5.8526,5.731329,103.526031,NaN,0.989297807216644,NaN,29.820435,400,400.012939,25,31.151781,9.086675,51.191303,49.991165,401.755127,399.537384,398.994019,5750.765625,11.353117,10.82548,10.904177,1.61219,1.629521,1.538931,39.570457,73.862869,28.551683,5.952653,73.880966,85.120964,101.730278,NaN,614.597473,431.474008576144,1.926183194643,0.0396692173726202,1.01250250661167,-3.98814351421845,499.750976639241,1.99090585385544,0.0111434336632351,1.19881680914576,51.1180546516754,476.004159094176,84.3923464076364,0.00991699820644762,1.29743780773286
7,7.013417,31.5,31.42362,5.8526,5.728633,103.53878,NaN,0.989297807216644,NaN,29.811279,400,400.01767,25,31.154415,9.082202,51.160282,49.991165,401.589996,399.326416,398.810638,5749.263672,11.331707,10.818178,10.880362,1.620021,1.628524,1.542471,39.548275,73.829422,28.526695,5.967017,73.82859,85.1726,101.695221,0.400522977113724,661.310913,431.471278847768,1.92617340645969,0.0396685765358982,1.01251854462991,-3.98814351421845,499.766260088214,1.99094642768834,0.0111441974635494,1.19877500140837,51.1180546516754,476.000659413085,84.3896490508055,0.00991681139222839,1.29745883499012
