P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.014697,31.5,31.425354,5.8526,5.728633,103.53878,NaN,0.98860502243042,NaN,29.811279,400,400.01767,25,31.154415,9.086559,51.30349,49.991165,401.461365,399.250519,398.659027,5750.911133,11.29765,10.79775,10.881996,1.645868,1.62416,1.559532,39.573147,73.826492,28.513988,5.975633,73.868172,85.178711,101.713791,NaN,610.721375,431.467871187001,1.92614298212471,0.039660114310585,1.01258674341078,-3.98259754252132,499.764279390116,1.99093603970991,0.0111434244600069,1.19879836024822,51.1204677869056,475.991501056649,84.384574754577,0.00991570868846697,1.29753996174861
7,7.013264,31.5,31.427307,5.8526,5.745931,103.59095,NaN,0.988218069076538,NaN,29.809372,400,399.875885,25,31.156464,9.084638,51.38916,49.991165,401.461365,399.250519,398.659027,5750.911133,11.29765,10.79775,10.881996,1.645868,1.62416,1.559532,39.573147,73.826492,28.513988,5.975633,73.868172,85.178711,101.713791,NaN,610.721375,431.489199667509,1.92623984114269,0.0396736997631362,1.01240755581644,-3.98880648241538,499.824586710453,1.99109034949423,0.0111456786981525,1.19865376155987,51.123185569953,476.028069687789,84.4149943547504,0.009916969231223,1.29734964750344
7,7.014919,31.5,31.428173,5.8526,5.756314,103.614243,NaN,0.989387810230255,NaN,29.812252,400,399.818909,25,31.156765,9.060923,51.348717,49.991165,401.498627,399.154327,398.63681,5749.240234,11.345179,10.830864,10.873708,1.613975,1.625312,1.560159,39.58358,73.728035,28.540051,5.962004,73.824509,85.138275,101.723213,NaN,613.585083,431.495307606326,1.92623820128848,0.0396652252882349,1.01243395456576,-3.98163574102938,499.851517700787,1.99115926934013,0.0111466875074957,1.19858922120011,51.1243906478561,476.028342131613,84.4161950131328,0.00991667723352883,1.29736103238742
7,7.015249,31.5,31.428213,5.8526,5.751565,103.627457,NaN,0.989047229290009,NaN,29.788923,400,399.785767,25,31.162697,9.057726,51.425896,49.991165,401.852875,399.566498,399.034882,5744.059082,11.301396,10.798895,10.875444,1.636905,1.626783,1.56855,39.555634,73.884834,28.56126,5.945272,73.804703,85.150749,101.738167,NaN,629.139526,431.489621302316,1.92621312024499,0.0396619156203693,1.01247973812305,-3.98020607869177,499.867309928311,1.99120106567132,0.011147460867994,1.19854656884907,51.1244463090227,476.019413738996,84.4093589516393,0.00991618656537647,1.29741525043745
7,7.015594,31.5,31.428623,5.8526,5.758003,103.638863,NaN,0.989714860916138,NaN,29.766682,400,399.929108,25,31.160072,9.051435,51.326004,49.991165,401.852875,399.566498,399.034882,5744.059082,11.301396,10.798895,10.875444,1.636905,1.626783,1.56855,39.555634,73.884834,28.56126,5.945272,73.804703,85.150749,101.738167,NaN,629.139526,431.495221517712,1.92622829349584,0.0396611652581442,1.01245984222976,-3.978711486142,499.88051253772,1.99123489296143,0.0111479609897662,1.1985148177468,51.1250168327663,476.025245689636,84.414323091801,0.00991635269944984,1.29738639151429
7,7.016063,31.5,31.42955,5.8526,5.768244,103.668991,NaN,0.989193201065063,NaN,29.779531,400,399.945526,25,31.158201,9.053713,51.236855,49.987972,401.602386,399.300323,398.835815,5747.264648,11.310501,10.795346,10.886306,1.652339,1.639374,1.557896,39.567703,73.975639,28.577696,5.942696,73.856407,85.092308,101.76078,0.950303852558136,610.486328,431.50434207686,1.92625432477766,0.0396604990647283,1.01242396643742,-3.9766797959511,499.915562592588,1.99132516955368,0.0111493513113219,1.19842892725131,51.1263067514756,476.035472934343,84.4232666029499,0.00991657040132825,1.29733892347251
7,7.017177,31.5,31.43095,5.8526,5.769087,103.697647,NaN,0.988960742950439,NaN,29.790741,400,399.917877,25,31.170708,9.062036,51.128571,49.987972,401.602386,399.300323,398.835815,5747.264648,11.310501,10.795346,10.886306,1.652339,1.639374,1.557896,39.567703,73.975639,28.577696,5.942696,73.856407,85.092308,101.76078,0.950303852558136,610.486328,431.502231766033,1.92623091977687,0.0396533389975994,1.01247822625695,-3.9718544023944,499.948307137972,1.99140792115306,0.0111504423528252,1.198354288997,51.1282547920792,476.028492229875,84.4194873847637,0.00991570238550861,1.29740188432693
7,7.016263,31.5,31.431955,5.8526,5.759958,103.707726,NaN,0.989738583564758,NaN,29.774452,400,399.926147,25,31.181271,9.070525,50.950359,49.987972,401.663147,399.48526,398.946777,5754.20166,11.338129,10.816613,10.928222,1.634257,1.610672,1.54358,39.598827,73.832603,28.554399,5.954745,73.862991,85.188499,101.724358,NaN,675.8974,431.495420747948,1.92621949503633,0.0396572088637072,1.01248382971977,-3.97581343481306,499.959239393631,1.9914339568661,0.0111505975485854,1.19833493570114,51.1296531648891,476.025403598831,84.4182564225733,0.00991518190992089,1.29743554379492
7,7.015826,31.5,31.432348,5.8526,5.752561,103.693047,NaN,0.98891282081604,NaN,29.768753,400,399.927582,25,31.182507,9.07204,50.80624,49.987972,401.574738,399.201416,398.654572,5756.938477,11.314732,10.820652,10.873396,1.626407,1.614187,1.544042,39.56794,73.732666,28.536301,5.977378,73.874413,85.229614,101.686584,0.14768935739994,679.306519,431.489094219697,1.92620302540406,0.0396583390028083,1.01250453377579,-3.97770645810556,499.941200547174,1.99138492668091,0.0111495439393398,1.19838804596027,51.1301999817124,476.019904264715,84.4144674383026,0.00991474937462774,1.2974744849607
7,7.015709,31.5,31.433208,5.8526,5.748767,103.641121,NaN,0.989508748054504,NaN,29.751638,400,399.870239,25,31.185379,9.055942,50.852272,49.987972,401.574738,399.201416,398.654572,5756.938477,11.314732,10.820652,10.873396,1.626407,1.614187,1.544042,39.56794,73.732666,28.536301,5.977378,73.874413,85.229614,101.686584,0.14768935739994,679.306519,431.485564122405,1.92619203190038,0.0396582106619592,1.01252086169681,-3.97821330100072,499.87798738876,1.99121462689353,0.0111460526387865,1.19856906476143,51.1313965595758,476.016826032636,84.4130788066403,0.00991428080667582,1.29750591023763
7,7.014853,31.5,31.43376,5.8526,5.742881,103.627266,NaN,0.988928079605103,NaN,29.744768,400,399.809387,25,31.188343,9.05486,50.804024,49.987972,401.654144,399.207489,398.68988,5748.617676,11.318786,10.800388,10.873661,1.603493,1.599108,1.53084,39.541878,73.721886,28.51922,5.997262,73.847389,85.240028,101.699364,0.749416470527649,668.877747,431.481882710927,1.92619100468393,0.0396624693932684,1.01251028210441,-3.98192167960894,499.860750959052,1.99116724788336,0.0111449772112658,1.1986217696476,51.1321645820416,476.017006002262,84.4138489878723,0.00991409510196322,1.29751313019029
7,7.014853,31.5,31.43376,5.8526,5.744303,103.604057,NaN,0.988928079605103,NaN,29.748421,400,399.845734,25,31.196255,9.054066,50.770096,49.987972,401.407684,399.077667,398.492645,5752.87207,11.337125,10.816997,10.894885,1.607086,1.596389,1.529714,39.527664,73.744301,28.531088,5.988649,73.964111,85.15834,101.757088,1.162148,644.70636,431.483322494536,1.92619616716758,0.0396628073275817,1.01250182645394,-3.98192167960894,499.832931265543,1.99109340969594,0.0111435876326503,1.19869768865678,51.1321645820416,476.018851925708,84.4152716565857,0.00991419360535812,1.29750204010853
7,7.016725,31.5,31.435137,5.8526,5.75396,103.528496,NaN,0.988388180732727,NaN,29.771725,400,399.812958,25,31.198273,9.069039,50.661678,49.987972,401.407684,399.077667,398.492645,5752.87207,11.337125,10.816997,10.894885,1.607086,1.596389,1.529714,39.527664,73.744301,28.531088,5.988649,73.964111,85.15834,101.757088,1.162148,644.70636,431.488118255469,1.92618674378434,0.0396527312853479,1.01254407710768,-3.97381221207917,499.740773837747,1.99084470383284,0.0111384488161197,1.19896393714906,51.1340804179613,476.016847595339,84.4153021493606,0.00991359947014753,1.29753478984765
7,7.01623,31.5,31.43576,5.8526,5.75396,103.528496,NaN,0.989023923873901,NaN,29.771725,400,399.812958,25,31.198273,9.070706,50.537674,49.987972,401.622528,399.207275,398.592255,5754.77832,11.317566,10.825523,10.863668,1.611217,1.616853,1.558142,39.527035,73.752647,28.496925,6.01165,73.892487,85.143425,101.76545,0.895817756652832,688.67041,431.489435583705,1.92619850489156,0.0396560018103001,1.01251772409359,-3.97595638311924,499.740062026468,1.99084097192882,0.0111381712817789,1.19897233506444,51.1349471833447,476.021670610993,84.419731910602,0.00991363642233495,1.29751518144163
7,7.016387,31.5,31.436098,5.8526,5.759654,103.437569,NaN,0.989497780799866,NaN,29.767939,400,399.83551,25,31.194511,9.070599,50.627594,49.987972,401.505737,399.253967,398.579132,5756.049805,11.346996,10.821253,10.917081,1.63176,1.596424,1.547199,39.534073,73.728859,28.499846,6.013326,73.897301,85.18367,101.751877,0.340132176876068,680.216492,431.494782995788,1.92621544535432,0.0396563173056121,1.01249223580144,-3.97527630030646,499.630642875939,1.99054945334779,0.0111325725595027,1.19927607706417,51.1354174292192,476.028063145972,84.4250453571008,0.009913857941414,1.29748186348714
7,7.015174,31.5,31.437975,5.8526,5.76267,103.396393,NaN,0.988724052906036,NaN,29.745369,400,399.797485,25,31.18511,9.077824,50.703724,49.987972,401.505737,399.253967,398.579132,5756.049805,11.346996,10.821253,10.917081,1.63176,1.596424,1.547199,39.534073,73.728859,28.499846,6.013326,73.897301,85.18367,101.751877,0.340132176876068,680.216492,431.501064068829,1.92625521398123,0.0396650500468669,1.01240977144644,-3.98053099746738,499.579110726076,1.99040705790029,0.0111292685266578,1.19943733017151,51.1380287518886,476.044144577067,84.4395868743082,0.00991405194622589,1.29741351124694
7,7.013726,31.5,31.43693,5.8526,5.766561,103.421661,NaN,0.988569378852844,NaN,29.73027,400,399.871857,25,31.178417,9.078056,50.709457,49.998669,401.688232,399.353516,398.787262,5752.998047,11.330245,10.82542,10.870823,1.627382,1.610378,1.557274,39.542557,73.668091,28.533815,5.984397,73.910889,85.211456,101.747467,0.941451907157898,661.877563,431.508855393009,1.92630374346887,0.0396755473898394,1.01230965530141,-3.98680461181874,499.61061255824,1.9904938037804,0.0111312485396468,1.19933978529566,51.13657494059,476.060462426885,84.4509695607832,0.00991529223575356,1.29729986859469
7,7.013228,31.5,31.43907,5.8526,5.77244,103.485107,NaN,0.988663733005524,NaN,29.714962,400,399.870941,25,31.176895,9.07411,50.789112,49.998669,401.611969,399.323669,398.690826,5752.541016,11.29371,10.801081,10.872857,1.630497,1.603884,1.557358,39.592171,73.787338,28.540663,5.996563,73.825897,85.222916,101.742065,0.618435680866241,649.158508,431.516131245244,1.92633691365333,0.0396802376058815,1.01224830943433,-3.98896247652362,499.684252845305,1.9906830158224,0.0111340976205455,1.19915962237102,51.1395520827817,476.074446229822,84.4641959739257,0.0099152811409731,1.29724813428628
7,7.014521,31.5,31.439436,5.8526,5.772537,103.558792,NaN,0.988760352134705,NaN,29.721886,400,399.851685,25,31.168457,9.071188,50.857994,49.998669,401.611969,399.323669,398.690826,5752.541016,11.29371,10.801081,10.872857,1.630497,1.603884,1.557358,39.592171,73.787338,28.540663,5.996563,73.825897,85.222916,101.742065,0.618435680866241,649.158508,431.512790222127,1.92630654275491,0.0396717110275194,1.01231647650146,-3.98336006819352,499.772185953135,1.99091538120755,0.0111383484446665,1.19892242751109,51.1400612416142,476.063948156676,84.4565221170866,0.00991459162624566,1.29731661007547
7,7.013262,31.5,31.438128,5.8526,5.777015,103.635994,NaN,0.98859703540802,NaN,29.740005,400,399.786469,25,31.178331,9.061452,50.932899,49.998669,401.47934,399.233643,398.563232,5751.899414,11.321968,10.812929,10.897848,1.643364,1.622478,1.568567,39.595909,73.567421,28.554045,5.979881,73.84449,85.148277,101.7892,NaN,641.143433,431.520671795131,1.92635270872339,0.0396810998458883,1.01222299639761,-3.98881514873756,499.86622802105,1.99116886485947,0.0111435535377148,1.1986519620548,51.1382416033691,476.079160747795,84.4667532098368,0.00991586591557674,1.29720570937859
7,7.013152,31.5,31.439009,5.8526,5.785239,103.701263,NaN,0.988162636756897,NaN,29.745325,400,399.786438,25,31.183453,9.078585,50.999203,49.998669,401.599701,399.309662,398.6763,5749.447266,11.326958,10.823568,10.876697,1.612666,1.615387,1.556279,39.613102,73.623856,28.559448,5.985972,73.819885,85.138863,101.808289,NaN,657.6297,431.529288616456,1.92638516594059,0.0396837814105544,1.01216842499757,-3.98929179941211,499.943451298808,1.99137119396558,0.0111470673594848,1.19845067137725,51.139467222523,476.091641785605,84.4773821725914,0.00991622001667986,1.29714411313427
7,7.013565,31.5,31.439793,5.8526,5.783571,103.720955,NaN,0.988965749740601,NaN,29.745632,400,399.825256,25,31.189079,9.083598,50.975903,49.998669,401.599701,399.309662,398.6763,5749.447266,11.326958,10.823568,10.876697,1.612666,1.615387,1.556279,39.613102,73.623856,28.559448,5.985972,73.819885,85.138863,101.808289,NaN,657.6297,431.526502061048,1.92636930045066,0.039680653763869,1.01220024825067,-3.98750222205439,499.966156783312,1.99142912385384,0.0111478963136674,1.19839700229287,51.1405578756604,476.086745281229,84.4745037177338,0.00991568144780623,1.2971852420106
7,7.015265,31.5,31.442568,5.8526,5.774123,103.713997,NaN,0.988400220870972,NaN,29.749626,400,399.916809,25,31.188332,9.088015,51.098782,49.998669,401.737152,399.455963,398.846313,5751.501953,11.300939,10.80425,10.867011,1.609644,1.610313,1.539254,39.616776,73.867691,28.550224,6.002582,73.94957,85.160164,101.787636,0.984925746917725,682.995667,431.512416748807,1.92629462234769,0.0396671697203842,1.01234662760284,-3.98013676302514,499.954654384624,1.99139039482692,0.011146243811262,1.19845691985448,51.1444181152115,476.062790398201,84.4592110788789,0.00991342202847285,1.29737061871589
7,7.014943,31.5,31.442772,5.8526,5.774991,103.672211,NaN,0.990389704704285,NaN,29.754269,400,399.995117,25,31.187346,9.08887,51.042522,49.998669,401.737152,399.455963,398.846313,5751.501953,11.300939,10.80425,10.867011,1.609644,1.610313,1.539254,39.616776,73.867691,28.550224,6.002582,73.94957,85.160164,101.787636,0.984925746917725,682.995667,431.514151961911,1.92630542287952,0.0396695043682734,1.01232435665236,-3.98153176387319,499.904340109745,1.99125627632669,0.0111436525822833,1.19859602054076,51.144701884416,476.066855026771,84.462577341292,0.00991356669381081,1.29734929333778
7,7.014943,31.5,31.442772,5.8526,5.771933,103.633598,NaN,0.990389704704285,NaN,29.772076,400,399.966675,25,31.18651,9.079915,51.027225,49.998669,401.602631,399.398621,398.743927,5749.688477,11.32163,10.822102,10.884773,1.61947,1.616865,1.541972,39.595146,73.714104,28.517555,6.025729,73.886101,85.178963,101.773499,NaN,625.432861,431.51105624629,1.92629432407987,0.0396687778223756,1.01234249941562,-3.98153176387319,499.858056285333,1.9911334433444,0.0111413415323984,1.19872224422879,51.144701884416,476.062885968562,84.4595180096239,0.0099133549764933,1.29737311052177
7,7.014285,31.5,31.443098,5.8526,5.776972,103.603836,NaN,0.988847374916077,NaN,29.808725,400,399.956207,25,31.186558,9.070271,51.088005,50.0098,401.674255,399.291199,398.753937,5754.548828,11.308257,10.8072,10.855676,1.615496,1.630556,1.552055,39.597408,73.814835,28.521908,6.027268,73.890083,85.177757,101.77858,NaN,665.039001,431.517907480604,1.92632824589028,0.0396743250340997,1.01227762618328,-3.98438256853433,499.822006290305,1.99103679739225,0.0111394146862475,1.19882406336347,51.1451553557288,476.075340100246,84.4694905160128,0.00991390399365307,1.29730328503297
7,7.015596,31.5,31.443796,5.8526,5.787093,103.586006,NaN,0.989377439022064,NaN,29.816814,400,399.868683,25,31.193665,9.055439,51.373116,50.0098,401.674255,399.291199,398.753937,5754.548828,11.308257,10.8072,10.855676,1.615496,1.630556,1.552055,39.597408,73.814835,28.521908,6.027268,73.890083,85.177757,101.77858,NaN,665.039001,431.524666143675,1.92633383065417,0.0396680632007189,1.01228729975321,-3.97870282200313,499.799833700785,1.9909758806518,0.0111380363433855,1.19889189253109,51.1461262726763,476.0780293205,84.4723614950337,0.00991380056638898,1.29729763944611
7,7.014286,31.5,31.444893,5.8526,5.787093,103.586006,NaN,0.989052057266235,NaN,29.816814,400,399.868683,25,31.193665,9.058355,51.596313,50.0098,401.496002,399.148895,398.589569,5754.833008,11.327734,10.808206,10.877499,1.633919,1.627479,1.545642,39.598854,73.885132,28.52314,6.032194,73.851357,85.212494,101.775131,0.142483502626419,630.603333,431.528149779679,1.9263649513609,0.0396767230112701,1.012217689361,-3.98437823585272,499.798581040146,1.99096931245446,0.0111375478683618,1.19890666335814,51.1476521637849,476.090246523058,84.4830332726551,0.0099140642158173,1.29724084775614
7,7.014127,31.5,31.444582,5.8526,5.787878,103.602982,NaN,0.988996148109436,NaN,29.832932,400,399.83252,25,31.201319,9.065936,51.552567,50.0098,401.501038,399.188904,398.581177,5756.424805,11.348529,10.836608,10.885645,1.640058,1.642416,1.576735,39.628567,73.755928,28.488592,6.066584,73.903107,85.254982,101.756157,NaN,628.295654,431.529367166676,1.92637157742168,0.039677960799879,1.01220459096779,-3.98506713840516,499.819288267701,1.99102519548286,0.0111387027170783,1.19884683388395,51.1472195772133,476.09230789632,84.4842667974785,0.009914284150908,1.29722381727522
7,7.015778,31.5,31.446415,5.8526,5.772476,103.609543,NaN,0.989464223384857,NaN,29.850538,400,399.866821,25,31.2034,9.069041,51.376282,50.0098,401.501038,399.188904,398.581177,5756.424805,11.348529,10.836608,10.885645,1.640058,1.642416,1.576735,39.628567,73.755928,28.488592,6.066584,73.903107,85.254982,101.756157,NaN,628.295654,431.509384757731,1.92627645670901,0.0396633878954961,1.01238368248105,-3.97791439287664,499.825061287597,1.99103509932485,0.0111382793222441,1.19885000720625,51.1497691466866,476.060107587377,84.4615421158616,0.00991191850606932,1.29744452757248
7,7.013447,31.5,31.448175,5.8526,5.765795,103.669579,NaN,0.988838255405426,NaN,29.847454,400,399.862518,25,31.197163,9.071573,51.250355,50.0098,401.687866,399.368469,398.801483,5751.283691,11.315006,10.819174,10.869135,1.625201,1.61013,1.537673,39.639149,73.774628,28.498169,6.083343,73.835991,85.285057,101.747871,NaN,633.25885,431.50882215297,1.92630759312341,0.0396772102986152,1.01229936295791,-3.98801352172256,499.895021719572,1.9912155710121,0.0111410890001452,1.19867721940253,51.1522170685428,476.072987037621,84.4734814309105,0.00991198313854718,1.2973936747829
7,7.014578,31.5,31.448891,5.8526,5.760184,103.716698,NaN,0.989258110523224,NaN,29.839334,400,399.90625,25,31.193686,9.070086,51.287468,50.0098,401.715607,399.444458,398.961243,5746.321289,11.313635,10.779161,10.885362,1.627041,1.622204,1.538532,39.617699,73.633347,28.500494,6.082985,73.851448,85.271988,101.769432,0.491560578346252,623.28894,431.500132967847,1.92626035194138,0.0396683990201388,1.01239282461578,-3.98311311226939,499.950682186216,1.99136115592446,0.0111435894421157,1.19853297907495,51.1532128968436,476.056802396945,84.4618258713638,0.0099108668221637,1.29750157728176
7,7.01437,31.5,31.450811,5.8526,5.759985,103.758728,NaN,0.988810420036316,NaN,29.83456,400,399.921631,25,31.194857,9.06026,51.403412,50.0098,401.715607,399.444458,398.961243,5746.321289,11.313635,10.779161,10.885362,1.627041,1.622204,1.538532,39.617699,73.633347,28.500494,6.082985,73.851448,85.271988,101.769432,0.491560578346252,623.28894,431.500484912953,1.9262645721603,0.039669726803324,1.01238294002646,-3.98401429210867,499.998865523468,1.99148332389992,0.0111452485932931,1.19842174046031,51.1558831864352,476.060214454758,84.4666509335368,0.00991037006862309,1.29750994400057
7,7.013942,31.5,31.448448,5.8526,5.768164,103.772926,NaN,0.988980948925018,NaN,29.836386,400,399.88739,25,31.191755,9.060807,51.393002,50.0098,401.431396,399.101685,398.517609,5748.407715,11.337658,10.816938,10.878806,1.625205,1.633949,1.567001,39.609337,73.787262,28.485668,6.104634,73.867485,85.235252,101.788773,NaN,701.227661,431.509903537126,1.92630442884608,0.0396745000550828,1.01231163143003,-3.98586870656891,500.018572918825,1.99154259772353,0.0111471499260765,1.19834383684606,51.1525967649544,476.072126013096,84.4731298992355,0.00991184069612108,1.29740294289344
7,7.016615,31.5,31.449556,5.8526,5.773926,103.761505,NaN,0.988802194595337,NaN,29.842915,400,399.822571,25,31.191391,9.062973,51.34198,50.0098,401.717041,399.483704,398.943268,5757.277344,11.313324,10.791301,10.893356,1.631266,1.611002,1.542779,39.62204,73.795967,28.492956,6.103986,73.893723,85.224518,101.805527,0.110695041716099,689.580872,431.508626151962,1.92626183542881,0.0396582014841332,1.0124195914992,-3.97428868464374,500.003623745117,1.99149965934852,0.0111459734873687,1.19839586838869,51.1541377772774,476.057991980798,84.4635030794112,0.00991069517845626,1.29750442840698
7,7.016178,31.5,31.450699,5.8526,5.773005,103.753151,NaN,0.989349365234375,NaN,29.858322,400,399.927612,25,31.189468,9.051423,51.39212,50.0098,401.717041,399.483704,398.943268,5757.277344,11.313324,10.791301,10.893356,1.631266,1.611002,1.542779,39.62204,73.795967,28.492956,6.103986,73.893723,85.224518,101.805527,0.110695041716099,689.580872,431.508856237152,1.92626887394349,0.0396608702197637,1.01240181636376,-3.97618163601641,499.99230952505,1.99146626082782,0.0111449649104443,1.19843840449096,51.1557274230622,476.06164185083,84.4676229831694,0.00991048578276167,1.29749969143761
7,7.016114,31.5,31.451143,5.8526,5.767393,103.753395,NaN,0.988837897777557,NaN,29.878029,400,399.986328,25,31.185993,9.061412,51.310638,50.014481,401.399902,399.174591,398.522583,5754.396973,11.333673,10.825686,10.897863,1.637242,1.634616,1.566949,39.629589,73.890488,28.49585,6.081654,73.923996,85.216461,101.810905,1.017186,676.209839,431.503344816783,1.92625002413006,0.0396599598728958,1.01243173317215,-3.97645887207932,499.992095902217,1.99146438115401,0.0111447818171203,1.19844356448892,51.1563449110158,476.055340874335,84.4632744920692,0.00990999280352955,1.29754419578866
7,7.015086,31.5,31.452377,5.8526,5.766263,103.700958,NaN,0.988494038581848,NaN,29.905098,400,399.880219,25,31.184263,9.070275,51.06789,50.014481,401.399902,399.174591,398.522583,5754.396973,11.333673,10.825686,10.897863,1.637242,1.634616,1.566949,39.629589,73.890488,28.49585,6.081654,73.923996,85.216461,101.810905,1.017186,676.209839,431.504935734133,1.92627034666371,0.0396664854134086,1.01238375666441,-3.98091223887513,499.92784132159,1.99129024054906,0.0111410957884264,1.19863115655751,51.1580610464989,476.063831470373,84.4712290972694,0.00991000942952674,1.29751175995076
7,7.016248,31.5,31.452892,5.8526,5.765837,103.662796,NaN,0.988501667976379,NaN,29.931313,400,399.919617,25,31.173948,9.059027,51.104233,50.014481,401.628265,399.390137,398.839325,5756.542969,11.324446,10.813081,10.887265,1.642921,1.64489,1.564024,39.607868,73.745743,28.527548,6.050341,73.832916,85.251312,101.796822,NaN,599.663269,431.501412946734,1.92624119243998,0.0396587047416862,1.01244810375778,-3.97587841126045,499.881509179421,1.99116576635552,0.0111385831957506,1.19876279812625,51.1587772462212,476.053915740176,84.4641760234284,0.00990929862275098,1.29757903859902
7,7.014066,31.5,31.454426,5.8526,5.768521,103.636055,NaN,0.989194571971893,NaN,29.957367,400,399.851593,25,31.171274,9.044788,51.304646,50.014481,401.728088,399.425262,398.947296,5757.140625,11.31094,10.787193,10.881028,1.635608,1.623273,1.547549,39.663788,73.886749,28.520224,6.061794,73.841148,85.210449,101.820099,NaN,616.504211,431.509935079177,1.92630277812212,0.0396737650047797,1.01231610736621,-3.98533143748864,499.847701069317,1.99107150773598,0.0111363001633178,1.1988709525155,51.1609104932905,476.077460439363,84.4840757800703,0.00991001199737973,1.29746073803914
7,7.015747,31.5,31.453716,5.8526,5.772319,103.630341,NaN,0.989331960678101,NaN,29.981405,400,399.934601,25,31.167757,9.047765,51.372196,50.014481,401.665985,399.436218,398.880646,5753.196289,11.328663,10.802444,10.904817,1.629159,1.616491,1.5466,39.642895,73.980621,28.52145,6.069533,73.943466,85.206039,101.823463,0.231643989682198,708.296326,431.509308278976,1.9262766233432,0.0396635554678733,1.01238296565825,-3.97804868465261,499.841661081037,1.99105757581991,0.011136274172767,1.19888011651413,51.1599231466024,476.067403096501,84.475512669086,0.00990972663511314,1.29751043736876
7,7.015747,31.5,31.453716,5.8526,5.790349,103.629547,NaN,0.989331960678101,NaN,30.005133,400,399.936005,25,31.169725,9.04369,51.616802,50.014481,401.665985,399.436218,398.880646,5753.196289,11.328663,10.802444,10.904817,1.629159,1.616491,1.5466,39.642895,73.980621,28.52145,6.069533,73.943466,85.206039,101.823463,0.231643989682198,708.296326,431.527560579536,1.92634205988027,0.0396678386581372,1.01227602305901,-3.97804868465261,499.840709169192,1.99105504938011,0.0111362266513263,1.19888271750282,51.1599231466024,476.090805490286,84.4935500272519,0.00991097452715153,1.29737000585137
7,7.015553,31.5,31.453396,5.8526,5.790349,103.629547,NaN,0.988700866699219,NaN,30.005133,400,399.936005,25,31.169725,9.064384,51.992535,50.014481,401.667236,399.455261,398.925079,5759.813965,11.305357,10.797645,10.900749,1.640456,1.636273,1.556833,39.660469,73.712494,28.495686,6.092404,73.880043,85.229584,101.800522,0.716339290142059,656.253601,431.528076464917,1.92634666822716,0.0396691208618942,1.01226571463085,-3.97888910147884,499.841074427373,1.9910569646107,0.0111363690719888,1.19887841204593,51.1594781395473,476.092136484082,84.4942101645839,0.00991115860742686,1.29735721640929
7,7.016048,31.5,31.453512,5.8526,5.808391,103.660202,NaN,0.987760007381439,NaN,30.013248,400,399.944885,25,31.174347,9.059687,52.130737,50.014481,401.667236,399.455261,398.925079,5759.813965,11.305357,10.797645,10.900749,1.640456,1.636273,1.556833,39.660469,73.712494,28.495686,6.092404,73.880043,85.229584,101.800522,0.716339290142059,656.253601,431.545022955882,1.92640037992544,0.0396701347195733,1.01218513839065,-3.97674477379303,499.877692148494,1.99115380384978,0.0111381520086087,1.19877961880145,51.1596394550157,476.111461564615,84.5092391345213,0.00991214802107559,1.29724308421224
7,7.016288,31.5,31.453045,5.8526,5.816275,103.691299,NaN,0.989929914474487,NaN,30.009558,400,399.981934,25,31.182745,9.046966,51.873444,50.014481,401.709381,399.536804,398.858124,5757.203613,11.324728,10.823038,10.910279,1.623955,1.608312,1.545675,39.701,73.826843,28.501905,6.10528,73.893158,85.192558,101.846069,1.179129,623.234253,431.552364941683,1.92642328588218,0.0396704210119413,1.01215121859876,-3.97570514099306,499.915501676428,1.99125552122958,0.0111402205549363,1.19867167787211,51.1589900183421,476.119191251337,84.5146640871508,0.00991272524512517,1.29718974764653
7,7.01554,31.5,31.454639,5.8526,5.81202,103.696594,NaN,0.990103960037231,NaN,30.015575,400,399.993225,25,31.192669,9.058385,51.686493,50.018463,401.595642,399.463562,398.874695,5760.574219,11.336186,10.818308,10.915002,1.636668,1.623158,1.550761,39.720634,73.958366,28.484795,6.115262,73.941551,85.255188,101.805077,0.838138937950134,568.051392,431.550046438759,1.92642561231613,0.0396743541896257,1.0121366928592,-3.97894541869948,499.920030585596,1.99126282714317,0.0111398278370089,1.19867579179183,51.1612066938814,476.121603399291,84.5183452463903,0.00991229036745115,1.29719922034617
7,7.016021,31.5,31.455519,5.8526,5.809635,103.710129,NaN,0.989307045936584,NaN,30.031748,400,399.969543,25,31.193497,9.059863,51.587437,50.018463,401.595642,399.463562,398.874695,5760.574219,11.336186,10.818308,10.915002,1.636668,1.623158,1.550761,39.720634,73.958366,28.484795,6.115262,73.941551,85.255188,101.805077,0.838138937950134,568.051392,431.546353882075,1.92640553493435,0.0396706086120892,1.01217634105954,-3.97686173416895,499.935250838822,1.9913006135382,0.0111402458721978,1.19864340468426,51.1624304166969,476.11529464155,84.5144876535754,0.00991164295834117,1.29725023922403
7,7.016632,31.5,31.456421,5.8526,5.802375,103.755226,NaN,0.988303184509277,NaN,30.020109,400,399.877838,25,31.192497,9.0669,51.326122,50.018463,401.443634,399.143127,398.575745,5755.611816,11.294225,10.802565,10.862962,1.636132,1.644838,1.566116,39.719151,73.831306,28.494198,6.110114,73.855652,85.258354,101.809296,0.601611971855164,554.961487,431.537380877931,1.92636468009668,0.0396648466563935,1.01225177759607,-3.97421504759359,499.988274665076,1.99143863758587,0.0111425417559914,1.1985083914933,51.1636847046528,476.101576480158,84.5049441373166,0.00991059276845704,1.29734602716439
7,7.015685,31.5,31.458477,5.8526,5.805583,103.773834,NaN,0.989775776863098,NaN,30.006025,400,399.774414,25,31.189857,9.06764,51.24379,50.018463,401.610138,399.34198,398.783203,5757.03125,11.316236,10.795823,10.889059,1.648505,1.640609,1.559898,39.708866,73.84111,28.52586,6.104249,73.874527,85.264824,101.823189,NaN,644.391541,431.543145726019,1.92639881275719,0.0396718669364926,1.01218248806569,-3.97831726956463,500.008233040761,1.99148551147206,0.0111427394438619,1.19847533347814,51.1665435968023,476.115822065933,84.5182746832996,0.00991062564900243,1.29729148337966
7,7.016436,31.5,31.459509,5.8526,5.811854,103.78875,NaN,0.988357543945312,NaN,29.996832,400,399.829315,25,31.185276,9.068977,51.41777,50.018463,401.610138,399.34198,398.783203,5757.03125,11.316236,10.795823,10.889059,1.648505,1.640609,1.559898,39.708866,73.84111,28.52586,6.104249,73.874527,85.264824,101.823189,NaN,644.391541,431.547496753696,1.92640373033398,0.0396683930421336,1.01218523838957,-3.97506404752227,500.024933311724,1.99152676651844,0.0111431720242663,1.19844059412394,51.1679785495539,476.118603706543,84.5215982270515,0.00991040924866089,1.29729030113303
7,7.015713,31.5,31.461287,5.8526,5.823854,103.784317,NaN,0.989637732505798,NaN,29.987114,400,399.860443,25,31.177088,9.071857,51.542896,50.018463,401.631927,399.336395,398.780731,5758.546387,11.352842,10.827634,10.898473,1.644545,1.633611,1.570753,39.662708,73.962212,28.555616,6.068969,73.895767,85.276909,101.816132,NaN,657.208435,431.561563916468,1.9264644379141,0.0396760211626934,1.01207588227131,-3.97819597293028,500.017594663041,1.99150204137259,0.0111421157565999,1.19847886396159,51.1704506972451,476.142079853714,84.5417269466326,0.0099110323678321,1.2971763144211
7,7.014664,31.5,31.462173,5.8526,5.839314,103.729401,NaN,0.98838996887207,NaN,29.978935,400,399.893829,25,31.16704,9.074848,51.604443,50.018463,401.746277,399.504822,398.945099,5758.84375,11.320341,10.822161,10.89091,1.620788,1.615354,1.558079,39.659565,73.844521,28.56731,6.072909,73.888817,85.32074,101.793205,0.413614243268967,657.995667,431.5799966051,1.92654542985348,0.039686627327282,1.011928935449,-3.98274051498305,499.950763868267,1.99132210879262,0.0111384376264855,1.19866982339402,51.171682558858,476.171929185832,84.5657515827702,0.00991231022797901,1.29701089666062
7,7.015662,31.5,31.461147,5.8526,5.841985,103.660149,NaN,0.988838791847229,NaN,29.97831,400,399.98877,25,31.167654,9.073284,51.796497,50.018463,401.746277,399.504822,398.945099,5758.84375,11.320341,10.822161,10.89091,1.620788,1.615354,1.558079,39.659565,73.844521,28.56731,6.072909,73.888817,85.32074,101.793205,0.413614243268967,657.995667,431.580048372918,1.92653141984993,0.0396806636955929,1.01196606481402,-3.97841690635693,499.868916545209,1.99110794976948,0.0111347513694885,1.19888245317909,51.170256043932,476.165900612725,84.5599315788888,0.00991235150353804,1.29703158739459
7,7.017064,31.5,31.462055,5.8526,5.836105,103.583557,NaN,0.988820552825928,NaN,29.973398,400,399.991302,25,31.169184,9.067664,51.592773,50.018463,401.607269,399.424469,398.746704,5754.205566,11.330766,10.834441,10.909249,1.653893,1.639336,1.576197,39.68087,73.860634,28.616257,6.066813,73.893692,85.287277,101.800728,NaN,614.443481,431.57037295538,1.92647680157934,0.0396700019292807,1.01207512700756,-3.97234384586704,499.776045047983,1.99085877429061,0.0111297636556492,1.19914586529486,51.1715184976006,476.147263440226,84.5466004753966,0.00991103727986248,1.29715679055228
7,7.015887,31.5,31.460819,5.8526,5.826649,103.483337,NaN,0.989130795001984,NaN,29.968775,400,399.973083,25,31.16753,9.076358,51.390011,50.018463,401.602753,399.317139,398.700836,5756.319336,11.302207,10.829966,10.885268,1.637659,1.632217,1.580135,39.672081,73.75174,28.617533,6.084437,73.943359,85.349907,101.776901,NaN,616.583923,431.563930275362,1.92647044561674,0.0396755348245755,1.01206858992353,-3.97744220921817,499.657263502573,1.99054709018084,0.0111243123371948,1.19945910275681,51.1697999963552,476.143764920207,84.5424912781429,0.00991128756397585,1.29715919914828
7,7.019153,31.5,31.462536,5.8526,5.824509,103.411842,NaN,0.98956960439682,NaN,29.951557,400,399.936401,25,31.165792,9.09471,51.265156,50.018463,401.602753,399.317139,398.700836,5756.319336,11.302207,10.829966,10.885268,1.637659,1.632217,1.580135,39.672081,73.75174,28.617533,6.084437,73.943359,85.349907,101.776901,NaN,616.583923,431.55308443945,1.92638513256297,0.0396534498761118,1.01225455559753,-3.9632966030959,499.56953466852,1.99030906835512,0.0111192655857085,1.19971853562139,51.1721872527513,476.114951498316,84.522242183609,0.00990914502442192,1.29735763660664
7,7.019153,31.5,31.462536,5.8526,5.831296,103.433464,NaN,0.98956960439682,NaN,29.922947,400,400.032196,25,31.160124,9.08475,51.156063,50.019012,401.881958,399.632446,399.071747,5756.862793,11.297852,10.798771,10.897067,1.56734,1.557353,1.482968,39.648571,73.80928,28.585651,6.103305,73.878929,85.305069,101.814079,0.27694109082222,647.835632,431.559954474784,1.92640975829596,0.0396550611710207,1.01221438381079,-3.9632966030959,499.595474209364,1.99037795158562,0.0111205611240889,1.19964701446538,51.1721872527513,476.123759533784,84.5290315333451,0.00990961452684771,1.29730483340251
7,7.017043,31.5,31.462395,5.8526,5.828343,103.522705,NaN,0.988964259624481,NaN,29.906372,400,400.141541,25,31.156029,9.084053,51.079113,50.019012,401.881958,399.632446,399.071747,5756.862793,11.297852,10.798771,10.897067,1.56734,1.557353,1.482968,39.648571,73.80928,28.585651,6.103305,73.878929,85.305069,101.814079,0.27694109082222,647.835632,431.562572855727,1.92644914105556,0.0396682976874803,1.0121198986615,-3.97243480504642,499.702679921142,1.99066301410556,0.0111259691621916,1.19935061572108,51.1719912151706,476.137706415141,84.5396214374784,0.00991040774540257,1.29721913978662
7,7.01706,31.5,31.463602,5.8526,5.828343,103.522705,NaN,0.988478302955627,NaN,29.906372,400,400.141541,25,31.156029,9.079844,51.204254,50.019012,401.934967,399.614655,399.164337,5753.261719,11.360329,10.812994,10.911813,1.510727,1.525306,1.43773,39.605633,74.03141,28.53956,6.139412,73.927902,85.312645,101.79628,NaN,624.886414,431.562527679813,1.92644873739726,0.0396681853615509,1.01212080054504,-3.97236117140602,499.70130032508,1.99065578642989,0.011125432390744,1.19936690420353,51.1736693301169,476.138758198313,84.5418112874704,0.00991003734950802,1.29723095060199
7,7.018123,31.5,31.462828,5.8526,5.820478,103.563667,NaN,0.989029586315155,NaN,29.886986,400,400.210114,25,31.161041,9.079907,51.229118,50.019012,402.03717,399.836914,399.292908,5753.679688,11.297849,10.791689,10.911432,1.546402,1.52823,1.452305,39.615452,73.792885,28.519829,6.158708,73.896072,85.33699,101.78685,NaN,627.764771,431.551741809435,1.92639496140421,0.0396592953216013,1.01222374441237,-3.96775717167316,499.751310283653,1.99079083313972,0.0111282291599118,1.19922165385011,51.1725932290884,476.118756371873,84.5255086721489,0.00990924467760126,1.2973392081355
7,7.017428,31.5,31.464407,5.8526,5.823793,103.557671,NaN,0.988892912864685,NaN,29.883867,400,400.28421,25,31.165354,9.065254,51.265808,50.019012,402.03717,399.836914,399.292908,5753.679688,11.297849,10.791689,10.911432,1.546402,1.52823,1.452305,39.615452,73.792885,28.519829,6.158708,73.896072,85.33699,101.78685,NaN,627.764771,431.556944443302,1.92642349164351,0.039664673597335,1.01216723908363,-3.97076725285302,499.742315632827,1.9907622920993,0.0111271679676943,1.19926266240022,51.1747885087196,476.130525788185,84.536385064209,0.00990931416849859,1.29729236121206
7,7.018175,31.5,31.465221,5.8526,5.831669,103.51651,NaN,0.988554298877716,NaN,29.89744,400,400.206665,25,31.180769,9.057937,51.27002,50.019012,401.898438,399.582214,399.11969,5760.96875,11.360347,10.81673,10.917015,1.524298,1.523063,1.455465,39.598515,73.921173,28.537294,6.155559,73.908195,85.307961,101.814774,0.406498163938522,635.965027,431.562931049823,1.92643433039347,0.0396616089290096,1.01216028483755,-3.96753196603333,499.69201950794,1.99062636558967,0.0111243414993663,1.1994091668058,51.1759201769864,476.135209310351,84.5409253704252,0.00990927623169044,1.29727651007592
7,7.016183,31.5,31.464563,5.8526,5.83884,103.49823,NaN,0.989784240722656,NaN,29.903042,400,400.173523,25,31.200861,9.055898,51.411762,50.019012,401.867676,399.586914,399.07663,5759.90625,11.333273,10.813855,10.910089,1.530774,1.51617,1.446656,39.579891,73.829277,28.500448,6.168867,73.915321,85.292847,101.820541,NaN,646.475403,431.575481584194,1.92650764110399,0.0396764732819967,1.01201225400933,-3.97615997702758,499.670846082787,1.99057209486114,0.0111235393770549,1.1994605466242,51.1750053904162,476.160780528002,84.5598863476409,0.00991087154029931,1.29711347406046
7,7.018513,31.5,31.46571,5.8526,5.84746,103.506447,NaN,0.989947438240051,NaN,29.915253,400,400.124023,25,31.210121,9.047786,51.481174,50.019012,401.867676,399.586914,399.07663,5759.90625,11.333273,10.813855,10.910089,1.530774,1.51617,1.446656,39.579891,73.829277,28.500448,6.168867,73.915321,85.292847,101.820541,NaN,646.475403,431.578015406213,1.92648359305466,0.0396631251649361,1.01208486168736,-3.96606816021824,499.679390638364,1.99059139299338,0.0111235214657196,1.19944893906855,51.1766000010353,476.153315080973,84.555441334995,0.00991006844177752,1.29717538268524
7,7.015602,31.5,31.466574,5.8526,5.854682,103.495461,NaN,0.989445805549622,NaN,29.920483,400,400.15387,25,31.20735,9.056888,51.41338,50.019012,401.829407,399.48465,399.046448,5758.569824,11.367908,10.832011,10.912098,1.533788,1.5328,1.462016,39.577187,73.786324,28.524828,6.154522,73.929398,85.230049,101.879234,NaN,666.974792,431.593056177555,1.92657889647352,0.0396840750137882,1.01188796576738,-3.97867682958639,499.665225391191,1.99055123306745,0.01112247940888,1.19949683839204,51.1778011422423,476.188263305226,84.5833720398206,0.00991162560909327,1.29697916136684
7,7.016042,31.5,31.465658,5.8526,5.867564,103.484505,NaN,0.990710377693176,NaN,29.908268,400,400.155884,25,31.204433,9.063939,51.328564,50.010525,401.865234,399.548187,398.971832,5756.681641,11.332312,10.816369,10.892066,1.505082,1.529292,1.453247,39.597893,73.738808,28.531088,6.153437,73.955902,85.25515,101.881805,0.363206267356873,667.997986,431.604922569849,1.92661516846723,0.0396842247636475,1.01183532325064,-3.97677076496188,499.653131000253,1.99052182678101,0.0111222305046599,1.19952061527959,51.1765277093022,476.200331221001,84.5916308992834,0.00991259232614725,1.29689325593283
7,7.01784,31.5,31.468567,5.8526,5.883537,103.458672,NaN,0.989752471446991,NaN,29.904821,400,400.140808,25,31.190411,9.060137,51.238132,50.010525,401.865234,399.548187,398.971832,5756.681641,11.332312,10.816369,10.892066,1.505082,1.529292,1.453247,39.597893,73.738808,28.531088,6.153437,73.955902,85.25515,101.881805,0.363206267356873,667.997986,431.616311135791,1.9266304146328,0.0396761340732192,1.01183638387616,-3.96898283217217,499.618815033366,1.99042212190013,0.0111193899812368,1.19964524078657,51.1805717313453,476.208668988745,84.6013817580852,0.0099120087772897,1.29688700711222
7,7.018167,31.5,31.468979,5.8526,5.878614,103.390709,NaN,0.990111589431763,NaN,29.920885,400,400.120544,25,31.180714,9.052876,51.301907,50.010525,401.832092,399.524628,398.944672,5757.898926,11.358599,10.837307,10.899384,1.524583,1.555195,1.467693,39.608612,73.811111,28.544819,6.154975,73.836021,85.22702,101.893608,0.68906843662262,654.388916,431.610461644072,1.92660480154699,0.0396728053423066,1.01188269616064,-3.96756661297718,499.536804223205,1.99020312459647,0.0111151350784415,1.19987574732353,51.1811444601045,476.199914304784,84.5951018321564,0.00991139675959782,1.29694552920009
7,7.018055,31.5,31.469124,5.8526,5.873861,103.350838,NaN,0.989537000656128,NaN,29.931383,400,400.114868,25,31.180525,9.06527,51.354774,50.010525,401.60675,399.271118,398.761932,5762.617188,11.329961,10.819109,10.880536,1.541022,1.567676,1.473974,39.597076,73.803955,28.588568,6.127474,73.978569,85.201225,101.89801,NaN,632.896179,431.605949477061,1.92659022286865,0.0396724171929118,1.01190478262426,-3.96805167324646,499.488795258187,1.99007518977808,0.0111126811338633,1.20000997663361,51.181346025863,476.194842588393,84.5913569553585,0.00991107530302874,1.29697803557478
7,7.017635,31.5,31.472498,5.8526,5.876699,103.391327,NaN,0.989663541316986,NaN,29.937712,400,400.010284,25,31.179846,9.083104,51.283829,50.010525,401.60675,399.271118,398.761932,5762.617188,11.329961,10.819109,10.880536,1.541022,1.567676,1.473974,39.597076,73.803955,28.588568,6.127474,73.978569,85.201225,101.89801,NaN,632.896179,431.609936326023,1.92661048326549,0.0396758656258501,1.01186582085108,-3.9698707014727,499.533516932502,1.99018400732174,0.0111136082913329,1.19992135743648,51.1860360463743,476.205434603863,84.6033764665956,0.00991044783289353,1.29696526270479
7,7.017635,31.5,31.472498,5.8526,5.882191,103.432777,NaN,0.989663541316986,NaN,29.946354,400,400.142181,25,31.179003,9.100586,51.156826,50.010525,402.094666,399.867401,399.358124,5760.581055,11.319839,10.796378,10.910215,1.544919,1.549453,1.454983,39.641441,73.815987,28.576691,6.138208,73.934357,85.173798,101.927704,0.361736416816711,691.845215,431.615493404253,1.92663039900675,0.039677169088755,1.01183346397397,-3.9698707014727,499.583250826184,1.99031608088975,0.0111160916917998,1.19978404757865,51.1860360463743,476.212559590939,84.6088701404116,0.00991082741897734,1.29692266003675
7,7.016803,31.5,31.47113,5.8526,5.884453,103.457169,NaN,0.988456964492798,NaN,29.946579,400,400.188904,25,31.179617,9.096753,51.167137,50.010525,402.127686,399.675323,399.198578,5762.966309,11.346107,10.827798,10.869576,1.523725,1.54409,1.476167,39.691235,73.694519,28.559013,6.168038,73.890823,85.289345,101.860916,NaN,626.226135,431.619990667407,1.92665834783596,0.0396832038814349,1.01177612032834,-3.97347435314907,499.614079963323,1.99040198208959,0.0111181607691143,1.19968486092238,51.1841345089411,476.22120274537,84.6139727781674,0.00991177110864885,1.29685049556691
7,7.01642,31.5,31.472027,5.8526,5.884453,103.457169,NaN,0.988143622875214,NaN,29.946579,400,400.188904,25,31.179617,9.082574,51.227051,50.010525,402.127686,399.675323,399.198578,5762.966309,11.346107,10.827798,10.869576,1.523725,1.54409,1.476167,39.691235,73.694519,28.559013,6.168038,73.890823,85.289345,101.860916,NaN,626.226135,431.62100728917,1.92666743824368,0.0396857352161514,1.01175585823326,-3.97513335442778,499.613053800147,1.99039660926484,0.0111177621201861,1.19969698951443,51.1853813577044,476.225344073647,84.6181902602535,0.00991167487175315,1.29683918626058
7,7.016022,31.5,31.473003,5.8526,5.899563,103.511322,NaN,0.988970041275024,NaN,29.946236,400,400.248383,25,31.177071,9.064858,51.334576,50.010525,401.969879,399.646515,399.091339,5758.938965,11.317577,10.803743,10.888183,1.530187,1.54227,1.466642,39.696014,73.869965,28.570847,6.170761,73.924393,85.333069,101.840378,0.446638345718384,608.400452,431.637350343335,1.92673166753405,0.0396919522396662,1.01164592967156,-3.97685740229684,499.67690031055,1.99056324647502,0.0111205714375507,1.19953133687431,51.1867379863845,476.249291355863,84.6377712139111,0.00991260579793309,1.29671075496071
7,7.015798,31.5,31.472895,5.8526,5.914628,103.605698,NaN,0.988736093044281,NaN,29.95833,400,400.289063,25,31.18185,9.060713,51.238892,50.010525,401.774658,399.737518,399.138397,5756.540039,11.339537,10.8031,10.947196,1.542742,1.522374,1.443762,39.69434,73.732529,28.578377,6.175529,73.849617,85.320824,101.857605,NaN,550.448547,431.653184318264,1.92679159480903,0.0396970082716425,1.0115455909169,-3.97782775325493,499.790215945248,1.99086436993211,0.0111262688108814,1.19921917119344,51.1865878692636,476.270626054607,84.6541017026966,0.00991378038642326,1.29658178826176
7,7.015432,31.5,31.472588,5.8526,5.919856,103.729614,NaN,0.988294243812561,NaN,29.974916,400,400.178986,25,31.184071,9.059859,51.086372,50.010525,401.774658,399.737518,399.138397,5756.540039,11.339537,10.8031,10.947196,1.542742,1.522374,1.443762,39.69434,73.732529,28.578377,6.175529,73.849617,85.320824,101.857605,NaN,550.448547,431.659443353939,1.92681922977295,0.0397006687588653,1.01149557715085,-3.97941328789312,499.939143290564,1.99126050062831,0.0111338181216425,1.19880897704284,51.186161145239,476.280209703747,84.661143000156,0.00991439932254497,1.29652001709369
7,7.018299,31.5,31.472391,5.8526,5.910103,103.781036,NaN,0.988116562366486,NaN,29.96067,400,400.146698,25,31.182306,9.068699,51.084064,50.012199,401.810913,399.558899,399.048798,5759.649414,11.34993,10.823109,10.897498,1.539222,1.55149,1.468488,39.696064,73.597237,28.552578,6.218481,73.936447,85.267921,101.892944,NaN,577.298035,431.641971668139,1.92671584589752,0.0396794056146819,1.01170432050131,-3.96699494232172,500.00100863801,1.99142522293625,0.0111369802563932,1.19863845775197,51.1858873173515,476.243023954586,84.6322393790766,0.00991248813068186,1.29673901687317
7,7.0177,31.5,31.473066,5.8526,5.898582,103.790909,NaN,0.989827275276184,NaN,29.942064,400,400.149323,25,31.174631,9.068386,51.157768,50.012199,401.795258,399.558044,399.018463,5759.333008,11.317123,10.802187,10.88734,1.536822,1.549703,1.47644,39.666431,73.747276,28.5665,6.187912,73.858353,85.24324,101.910278,NaN,612.651062,431.631905079709,1.92668828941761,0.0396806294732981,1.01174041229973,-3.96958917981362,500.012073463411,1.99145258320483,0.0111372703072057,1.19861531964372,51.1868255545164,476.233833881292,84.6259230313441,0.00991176012977128,1.29680402417357
7,7.016459,31.5,31.47471,5.8526,5.898347,103.794472,NaN,0.989513337612152,NaN,29.947334,400,400.094025,25,31.171253,9.068213,51.529888,50.012199,401.795258,399.558044,399.018463,5759.333008,11.317123,10.802187,10.88734,1.536822,1.549703,1.47644,39.666431,73.747276,28.5665,6.187912,73.858353,85.24324,101.910278,NaN,612.651062,431.634960566592,1.92671688788497,0.0396887750048216,1.01167617994233,-3.9749644190473,500.014470798714,1.99145408584875,0.0111367523009544,1.19862575000328,51.1891106170713,476.245695397903,84.6369465738949,0.00991181128172269,1.29675779525039
7,7.016309,31.5,31.473038,5.8526,5.898424,103.78614,NaN,0.989309132099152,NaN,29.940361,400,400.074066,25,31.170399,9.076838,51.528423,50.012199,401.725464,399.478546,398.830292,5754.355957,11.326763,10.832383,10.881403,1.527731,1.553976,1.474496,39.637997,73.663506,28.561937,6.192688,73.886627,85.266563,101.892845,NaN,603.110962,431.635436504198,1.92672072692099,0.0396897847636949,1.01166779732476,-3.97561417440585,500.00638913823,1.99143758568975,0.0111369976760914,1.19863049223721,51.1867866353638,476.245411643536,84.634819227901,0.00991238676659582,1.29673444762921
7,7.014646,31.5,31.474461,5.8526,5.881523,103.741104,NaN,0.989452183246613,NaN,29.946796,400,400.024353,25,31.180103,9.090056,51.281448,50.012199,401.725464,399.478546,398.830292,5754.355957,11.326763,10.832383,10.881403,1.527731,1.553976,1.474496,39.637997,73.663506,28.561937,6.192688,73.886627,85.266563,101.892845,NaN,603.110962,431.622751637372,1.92669892404117,0.0396967679657649,1.01167926108075,-3.982818500181,499.950781805644,1.99128584829534,0.0111336724449352,1.1987965822006,51.1887645278607,476.239021408362,84.6315157424523,0.00991154372608892,1.29679393023334
7,7.015763,31.5,31.474874,5.8526,5.876804,103.643951,NaN,0.989466905593872,NaN,29.957523,400,399.97052,25,31.180653,9.073271,51.298584,50.012199,401.662445,399.478271,398.862152,5755.785645,11.339264,10.826232,10.904712,1.542115,1.545797,1.467886,39.639488,73.772949,28.588991,6.16963,73.840057,85.211617,101.952148,0,603.236267,431.615012326414,1.92665529790284,0.0396882624641996,1.01176612821102,-3.9779793727065,499.833828234609,1.99097427711985,0.011127678041582,1.19912022456496,51.189338562204,476.223822337297,84.6202671546876,0.0099105882241001,1.29689093742946
