P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.015615,31.5,31.474335,5.8526,5.875507,103.583031,NaN,0.990445852279663,NaN,29.943127,400,400.049591,25,31.179459,9.066357,51.427734,50.012199,401.668884,399.346283,398.856415,5762.133789,11.326307,10.807946,10.867991,1.530342,1.559545,1.469365,39.646011,73.901405,28.578129,6.164112,73.783821,85.175644,101.959938,0.189427107572555,614.601257,431.614092955428,1.92665410812284,0.0396889329772231,1.01176593356696,-3.97862051274376,499.761387455818,1.99078359758016,0.0111242722075449,1.19931309330736,51.1885893975608,476.22286248329,84.6189116843221,0.00991072745624849,1.29688859844423
7,7.015973,31.5,31.47427,5.8526,5.882876,103.571228,NaN,0.989610016345978,NaN,29.931948,400,400.053986,25,31.190695,9.067118,51.326366,50.012199,401.668884,399.346283,398.856415,5762.133789,11.326307,10.807946,10.867991,1.530342,1.559545,1.469365,39.646011,73.901405,28.578129,6.164112,73.783821,85.175644,101.959938,0.189427107572555,614.601257,431.620598252165,1.92667233002987,0.0396883155650247,1.01174149349171,-3.97706966456059,499.747305996107,1.99074641110473,0.0111235946582349,1.1993510499441,51.1884990523501,476.22931734661,84.6238147460189,0.00991109426444823,1.29684904807522
7,7.013862,31.5,31.475105,5.8526,5.894729,103.551064,NaN,0.989601016044617,NaN,29.926323,400,399.98349,25,31.202179,9.067038,51.203598,50.012199,401.580536,399.463593,398.860718,5759.816406,11.342932,10.824167,10.920786,1.528409,1.51756,1.434955,39.642365,73.919899,28.603952,6.156816,73.934822,85.168465,101.976936,0.314150929450989,568.653564,431.638191667089,1.92676541166684,0.0397050879335769,1.01156017105704,-3.98621533560532,499.722167401419,1.99067721392474,0.0111220165893384,1.19942870133503,51.1896596296775,476.263448471813,84.6510882980101,0.00991261737475427,1.29665771144713
7,7.014434,31.5,31.477913,5.8526,5.890725,103.505905,NaN,0.989133059978485,NaN,29.906721,400,399.876465,25,31.200987,9.06758,51.158051,50.017925,401.725464,399.453644,398.805817,5759.821289,11.30362,10.835641,10.880948,1.505194,1.519494,1.455077,39.647606,73.771935,28.571493,6.189136,73.8069,85.162262,101.987007,0,565.128967,431.632623447072,1.92673731842196,0.0397003543229103,1.01161393653179,-3.98373700384991,499.664788369133,1.99051659540672,0.0111180652789745,1.19961552678936,51.1935623277172,476.256179979078,84.6486877058521,0.00991123848504171,1.29674315109679
7,7.014434,31.5,31.477913,5.8526,5.892994,103.503517,NaN,0.989133059978485,NaN,29.883003,400,399.948151,25,31.191996,9.064247,50.988636,50.017925,401.725464,399.453644,398.805817,5759.821289,11.30362,10.835641,10.880948,1.505194,1.519494,1.455077,39.647606,73.771935,28.571493,6.189136,73.8069,85.162262,101.987007,0,565.128967,431.634918783963,1.92674554420176,0.0397008929217379,1.01160059973046,-3.98373700384991,499.661923677841,1.9905089897902,0.0111179222965109,1.19962341067674,51.1935623277172,476.25912316522,84.6509573967182,0.00991139523867527,1.29672557759419
7,7.014295,31.5,31.47657,5.8526,5.900718,103.548508,NaN,0.990159928798676,NaN,29.880896,400,399.949036,25,31.18445,9.061357,50.949749,50.017925,401.648865,399.465881,398.862244,5757.249512,11.305851,10.805164,10.904433,1.495994,1.497048,1.418706,39.623333,73.812866,28.558361,6.203563,73.845596,85.169273,101.977119,0.130834668874741,646.40918,431.643100999924,1.9267768438825,0.0397036456140194,1.01154787196809,-3.98433924171439,499.717427423681,1.99066030578062,0.0111212125618611,1.19945688780572,51.1916957936839,476.268991157402,84.6570348499087,0.00991239512707146,1.29664656314271
7,7.01428,31.5,31.475384,5.8526,5.900718,103.548508,NaN,0.989985942840576,NaN,29.880896,400,399.949036,25,31.18445,9.048544,50.98151,50.017925,401.886047,399.66098,399.077087,5762.431641,11.312998,10.823338,10.89547,1.499959,1.511123,1.433441,39.579803,73.724258,28.564005,6.214103,73.915993,85.271217,101.928864,NaN,617.605835,431.643140797032,1.92677719992047,0.0397037448209716,1.01154707937496,-3.98440423195962,499.718782807078,1.99066740533213,0.0111217395957002,1.19944088561758,51.1900474099999,476.267942914229,84.6548729167205,0.00991275821001849,1.29663506324408
7,7.015576,31.5,31.475998,5.8526,5.907709,103.659019,NaN,0.989636063575745,NaN,29.879313,400,400.010986,25,31.188881,9.056787,51.19101,50.017925,401.886047,399.66098,399.077087,5762.431641,11.312998,10.823338,10.89547,1.499959,1.511123,1.433441,39.579803,73.724258,28.564005,6.214103,73.915993,85.271217,101.928864,NaN,617.605835,431.646774257641,1.92677178270474,0.0396968340325021,1.01157449408001,-3.97878946351346,499.850613358808,1.99101550400251,0.0111280798884728,1.19908592661562,51.1909007951699,476.266613243276,84.6545481714644,0.00991247051215303,1.2966521918259
7,7.018847,31.5,31.478106,5.8526,5.913786,103.737541,NaN,0.989463150501251,NaN,29.902782,400,400.074036,25,31.204519,9.057333,51.425434,50.017925,401.744232,399.574829,398.965576,5760.203613,11.316076,10.808956,10.910472,1.528864,1.536576,1.449562,39.596058,73.78334,28.563992,6.219119,73.896057,85.320114,101.892464,NaN,623.912537,431.644243824707,1.92671619635874,0.0396766592884134,1.0117116299074,-3.96462172997366,499.942354157419,1.99125272043274,0.0111318390934567,1.19885717407789,51.1938305586617,476.248813864172,84.6432276161214,0.00991077800540039,1.29679003167826
7,7.017382,31.5,31.477932,5.8526,5.915351,103.752937,NaN,0.989225208759308,NaN,29.940939,400,400.100708,25,31.219578,9.057423,51.728283,50.017925,401.702271,399.476501,398.821564,5756.898438,11.342258,10.840981,10.901128,1.507753,1.519862,1.44902,39.581116,73.839821,28.568562,6.225217,73.815826,85.32357,101.888763,0.290484249591827,650.564636,431.649713742789,1.9267566288826,0.0396867098768681,1.01162502013518,-3.97096648921257,499.96100975157,1.99130273246496,0.01113283695076,1.19880452501244,51.1935887339314,476.263108128543,84.6540522057,0.00991160076503472,1.29670207100995
7,7.01668,31.5,31.478741,5.8526,5.917505,103.704361,NaN,0.98937451839447,NaN,29.93759,400,400.077972,25,31.231602,9.055138,51.767487,50.017925,401.702271,399.476501,398.821564,5756.898438,11.342258,10.840981,10.901128,1.507753,1.519862,1.44902,39.581116,73.839821,28.568562,6.225217,73.815826,85.32357,101.888763,0.290484249591827,650.564636,431.653754953228,1.9267810940191,0.0396918605195483,1.01157528506254,-3.97400713198874,499.901849898328,1.9911433698477,0.011129572778137,1.19897425144483,51.1947130710371,476.272663826062,84.6623448044825,0.00991182397268531,1.29665714546071
7,7.016052,31.5,31.480904,5.8526,5.922185,103.642204,NaN,0.989327073097229,NaN,29.921555,400,400.081879,25,31.241253,9.042359,51.551678,50.017925,401.865906,399.595673,399.066986,5761.454102,11.329686,10.82352,10.8864,1.50563,1.524459,1.439307,39.580917,73.885895,28.571257,6.219364,73.873131,85.295021,101.909813,NaN,620.033936,431.660154725853,1.92681295911252,0.0396971222935478,1.01151464760107,-3.97672744635878,499.824849630249,1.9909326421864,0.0111248937627673,1.19920713228104,51.1977190672071,476.286209700202,84.6752599451706,0.00991178149185148,1.29660869384936
7,7.016357,31.5,31.479893,5.8526,5.930139,103.58287,NaN,0.989251017570496,NaN,29.909616,400,400.103546,25,31.24107,9.045197,51.385277,50.017925,401.831573,399.650177,399.10022,5765.581055,11.308673,10.798745,10.905769,1.537803,1.51205,1.446287,39.60125,73.974274,28.572069,6.222256,73.809616,85.277702,101.925903,0.440840542316437,622.93866,431.667391302246,1.92683455112557,0.0396969933125206,1.01148408424186,-3.9754062515467,499.754845070529,1.99074982148843,0.0111217927270636,1.19938855330645,51.1963140656338,476.292933799969,84.6792924239501,0.00991249658852137,1.29655345347297
7,7.017833,31.5,31.481756,5.8526,5.926054,103.560959,NaN,0.988997280597687,NaN,29.90428,400,400.102783,25,31.23926,9.042274,51.547344,50.017925,401.831573,399.650177,399.10022,5765.581055,11.308673,10.798745,10.905769,1.537803,1.51205,1.446287,39.60125,73.974274,28.572069,6.222256,73.809616,85.277702,101.925903,0.440840542316437,622.93866,431.659344631676,1.92678472580623,0.0396862690470787,1.01158598422079,-3.96901314932836,499.726435599554,1.99066890965251,0.0111196537113756,1.19948583297344,51.1989030765968,476.276951637795,84.6690920971056,0.00991098763894434,1.29667668908928
7,7.018609,31.5,31.482658,5.8526,5.919599,103.575378,NaN,0.989764273166656,NaN,29.918594,400,400.106903,25,31.23432,9.035544,51.817436,50.021511,401.787201,399.612183,399.065125,5765.247559,11.332321,10.820928,10.913647,1.514743,1.512371,1.440128,39.594395,73.741257,28.587957,6.205172,73.850647,85.320221,101.913261,0.950204491615295,608.752869,431.650756180681,1.92674291647901,0.0396796106215029,1.01166488708693,-3.96565241445404,499.74270007336,1.9907094212643,0.0111201159854409,1.19945050367552,51.2001565426497,476.262885575453,84.6592740404782,0.00990992012727973,1.29677416118069
7,7.018855,31.5,31.483585,5.8526,5.91497,103.585518,NaN,0.989179611206055,NaN,29.939487,400,400.140137,25,31.223509,9.030795,51.776234,50.021511,401.880219,399.564362,399.038025,5764.994141,11.320403,10.814574,10.88958,1.517176,1.525124,1.44816,39.587063,73.745514,28.569206,6.205092,73.898582,85.306488,101.937599,1.069045,577.208496,431.645420462337,1.92672029898273,0.0396768873475436,1.01170509200615,-3.96458708557788,499.753803314326,1.99073615761447,0.0111203110212047,1.19942961755594,51.2014447205822,476.255711486289,84.6547998246845,0.00990921082969873,1.29683088522418
7,7.017875,31.5,31.484152,5.8526,5.922089,103.640457,NaN,0.988302290439606,NaN,29.951738,400,400.145111,25,31.222069,9.039086,51.527309,50.021511,401.880219,399.564362,399.038025,5764.994141,11.320403,10.814574,10.88958,1.517176,1.525124,1.44816,39.587063,73.745514,28.569206,6.205092,73.898582,85.306488,101.937599,1.069045,577.208496,431.655222239146,1.92676935686751,0.0396850508291737,1.01161148507395,-3.96883124668227,499.819046479139,1.99090765152309,0.0111233462441336,1.19925660189083,51.2022326205372,476.273826888823,84.6694163853223,0.00990997530455014,1.29673120656669
7,7.016625,31.5,31.483353,5.8526,5.938776,103.681709,NaN,0.989340603351593,NaN,29.976042,400,400.143311,25,31.214762,9.057638,51.599079,50.021511,401.926178,399.608459,399.086884,5761.312988,11.319019,10.81735,10.886281,1.508323,1.518315,1.45572,39.632229,73.815033,28.554819,6.226159,73.954948,85.234123,101.980988,0,719.64325,431.675416675996,1.92685949515389,0.0396972709086487,1.01144758146072,-3.97424536871529,499.869427179833,1.99104371325598,0.0111261686785194,1.19911047843231,51.2011223314905,476.305289321579,84.6927695106782,0.00991193266167131,1.29653154398248
7,7.016889,31.5,31.48385,5.8526,5.953018,103.703438,NaN,0.989230036735535,NaN,29.983706,400,400.192444,25,31.217241,9.064815,51.843685,50.021511,401.926178,399.608459,399.086884,5761.312988,11.319019,10.81735,10.886281,1.508323,1.518315,1.45572,39.632229,73.815033,28.554819,6.226159,73.954948,85.234123,101.980988,0,719.64325,431.689121315821,1.92690484376149,0.0396989044582215,1.01137805708697,-3.97310184531693,499.894914883801,1.99110988069126,0.0111272473366562,1.19904595387104,51.2018129644528,476.322009960584,84.7062333562881,0.00991264742163249,1.29643930551868
7,7.017447,31.5,31.483557,5.8526,5.964053,103.692062,NaN,0.989349007606506,NaN,29.962509,400,400.157166,25,31.213308,9.069391,51.735714,50.021511,401.711243,399.456879,398.813263,5760.269531,11.322304,10.839088,10.892476,1.515588,1.518036,1.462035,39.659927,73.740654,28.553169,6.215658,73.932549,85.201324,102.006279,0.622647523880005,664.2276,431.698802677382,1.92693159390208,0.0396978338032734,1.01134286719008,-3.97068495986258,499.881608634245,1.99107543646473,0.0111266972113847,1.19907928664067,51.2014058116523,476.331292317737,84.7130592037427,0.00991324508660233,1.29637961457848
7,7.017447,31.5,31.483557,5.8526,5.96906,103.622963,NaN,0.989349007606506,NaN,29.959335,400,400.092102,25,31.205675,9.069391,51.328602,50.021511,401.867401,399.561371,399.043854,5758.243652,11.311811,10.805054,10.873044,1.52503,1.53461,1.455425,39.659962,73.748856,28.556709,6.218953,73.86042,85.238503,101.993179,0.721411764621735,663.879639,431.703866397759,1.9269497358584,0.0396990213485864,1.01131356674067,-3.97068495986258,499.798745623276,1.99085552839843,0.0111225639832369,1.19930606783459,51.2014058116523,476.337784707077,84.7180673711917,0.00991359073987867,1.29634094031814
7,7.01772,31.5,31.484354,5.8526,5.982724,103.518791,NaN,0.988499164581299,NaN,29.959015,400,400.066162,25,31.206125,9.055846,51.185387,50.021511,401.867401,399.561371,399.043854,5758.243652,11.311811,10.805054,10.873044,1.52503,1.53461,1.455425,39.659962,73.748856,28.556709,6.218953,73.86042,85.238503,101.993179,0.721411764621735,663.879639,431.716961173261,1.92699276652293,0.0397004575777872,1.01124804046853,-3.96950255815676,499.672882420883,1.99051907396325,0.0111159756237865,1.19965998419974,51.202513315888,476.35397445404,84.7314655205852,0.00991417118210111,1.2962564514187
7,7.018053,31.5,31.485928,5.8526,5.995302,103.395882,NaN,0.989009916782379,NaN,29.961914,400,400.047089,25,31.212849,9.057714,51.258469,50.021511,401.738434,399.429016,398.815277,5764.266602,11.323169,10.816682,10.890629,1.509399,1.523692,1.449869,39.629837,73.84446,28.550854,6.236608,73.904701,85.235138,101.976372,0.912198483943939,652.088257,431.72879816678,1.92703043576577,0.0397012394349471,1.01119208012982,-3.96806033509284,499.523606193727,1.99011805880589,0.0111079161053999,1.20008817573022,51.2047004677815,476.369016362133,84.7448647588971,0.00991441606439869,1.2961904505001
7,7.018171,31.5,31.486019,5.8526,5.995302,103.395882,NaN,0.989189386367798,NaN,29.961914,400,400.047089,25,31.212849,9.057035,51.32233,50.019604,401.900726,399.56781,399.092072,5756.60498,11.31362,10.79563,10.879413,1.507531,1.52439,1.444478,39.64386,73.610764,28.523827,6.269124,73.911179,85.295204,101.958939,0.352248907089233,682.001709,431.728485614261,1.92702763785895,0.0397004596348897,1.01119829112036,-3.96754928950276,499.523501997364,1.99011751364466,0.0111078757034077,1.2000894086913,51.2048269142149,476.368105226412,84.7442655876857,0.00991433542842065,1.29619723231562
7,7.017904,31.5,31.487417,5.8526,6.002039,103.298637,NaN,0.989903032779694,NaN,29.957708,400,400.131195,25,31.22184,9.053667,51.298794,50.019604,401.900726,399.56781,399.092072,5756.60498,11.31362,10.79563,10.879413,1.507531,1.52439,1.444478,39.64386,73.610764,28.523827,6.269124,73.911179,85.295204,101.958939,0.352248907089233,682.001709,431.736005043151,1.92705837229171,0.0397038215319564,1.01114490254436,-3.968705647722,499.405180996406,1.98979912239563,0.0111014277272122,1.20043187312925,51.2067694287865,476.380491129083,84.755415302683,0.00991450104674869,1.29614443097448
7,7.019639,31.5,31.487274,5.8526,6.002115,103.257179,NaN,0.989825129508972,NaN,29.945335,400,400.160278,25,31.232395,9.052499,51.230984,50.019604,401.747986,399.350037,398.848694,5758.65918,11.338858,10.806061,10.884489,1.504247,1.544334,1.45569,39.647022,73.995018,28.525404,6.287597,73.888206,85.291122,101.960197,0.867863178253174,626.469177,431.731486752377,1.92701751316242,0.0396923757359181,1.01123576252035,-3.96119207971395,499.35557463411,1.98966776223809,0.0110990058221452,1.20056826203206,51.2065707340574,476.36572587104,84.7438609587519,0.0099137656126481,1.29623014850853
7,7.02079,31.5,31.488081,5.8526,6.011813,103.217049,NaN,0.989031434059143,NaN,29.927612,400,400.093567,25,31.230856,9.057712,51.198391,50.019604,401.791046,399.420868,398.847473,5758.807129,11.35861,10.840109,10.89332,1.502712,1.530189,1.453051,39.631985,73.847824,28.50211,6.310551,73.915176,85.233932,101.999863,1.101946,602.024658,431.738245353687,1.9270253593363,0.0396870725016178,1.01123969093463,-3.95620835010834,499.306467133914,1.98953491210411,0.0110962413331014,1.20071337871943,51.2076920299809,476.369334026483,84.7475646978395,0.00991367272255943,1.29622073601156
7,7.021562,31.5,31.490236,5.8526,6.024309,103.190933,NaN,0.988318383693695,NaN,29.920649,400,400.080444,25,31.232182,9.058077,51.184437,50.019604,401.791046,399.420868,398.847473,5758.807129,11.35861,10.840109,10.89332,1.502712,1.530189,1.453051,39.631985,73.847824,28.50211,6.310551,73.915176,85.233932,101.999863,1.101946,602.024658,431.748837323595,1.9270523259253,0.0396849364928297,1.01120734844218,-3.95286600402886,499.272634563332,1.98943866351983,0.0110937187981234,1.20083015270505,51.2106862100969,476.381121860337,84.7591158089388,0.00991353926288857,1.29618279913185
7,7.022029,31.5,31.490648,5.8526,6.039164,103.203674,NaN,0.988772392272949,NaN,29.90521,400,400.159943,25,31.238644,9.04446,51.192829,50.019604,401.995728,399.618652,399.138153,5761.439941,11.340418,10.823338,10.885899,1.497871,1.521437,1.442758,39.617371,73.838814,28.500444,6.305208,73.925644,85.250771,102.008186,NaN,636.057739,431.7626220082,1.92709506291814,0.0396853734570155,1.01114524236646,-3.95084427946125,499.287461222124,1.98947684523515,0.0110943001489277,1.20079309142423,51.2112586289699,476.396826560771,84.7717020084177,0.00991422962406604,1.29609554732423
7,7.022628,31.5,31.492298,5.8526,6.045996,103.236496,NaN,0.989513456821442,NaN,29.892565,400,400.200714,25,31.235876,9.029848,51.260185,50.019604,402.039337,399.684174,399.183746,5756.560547,11.331141,10.808906,10.892329,1.505843,1.524295,1.453469,39.672482,73.830292,28.495863,6.300553,73.871132,85.245575,102.011841,0.341459363698959,639.613708,431.767944618796,1.92710561307917,0.0396830379171895,1.01113689123188,-3.94825125287809,499.324978883989,1.98957166414296,0.011095536301239,1.20070571779381,51.2135510241835,476.402238558411,84.7777584465588,0.00991393509960897,1.29608801386356
7,7.023649,31.5,31.492752,5.8526,6.048709,103.30127,NaN,0.989049911499023,NaN,29.887882,400,400.220245,25,31.221367,9.031076,51.529022,50.019604,402.039337,399.684174,399.183746,5756.560547,11.331141,10.808906,10.892329,1.505843,1.524295,1.453469,39.672482,73.830292,28.495863,6.300553,73.871132,85.245575,102.011841,0.341459363698959,639.613708,431.76798550648,1.92709124890546,0.0396769418939964,1.0111747293353,-3.94383180550625,499.402225927781,1.98977554133062,0.0110992179495785,1.20049556219467,51.2141817636321,476.397547322891,84.7746564608585,0.00991352517273005,1.2961226893691
7,7.022637,31.5,31.494129,5.8526,6.044447,103.404388,NaN,0.989188313484192,NaN,29.888659,400,400.173218,25,31.226015,9.046645,51.655029,50.019604,401.746307,399.527863,398.98819,5757.14209,11.349587,10.815277,10.925909,1.513397,1.513802,1.438579,39.700676,73.940887,28.501043,6.312225,73.899796,85.307968,101.983025,1.17531,634.672729,431.766354538934,1.92709978993364,0.0396826114952247,1.01114639461464,-3.94821229381557,499.524424259452,1.9900960424748,0.0111047854619105,1.20017105319668,51.2160947776577,476.40196947255,84.7796378844487,0.00991327440331809,1.29611696150295
7,7.022068,31.5,31.49527,5.8526,6.049716,103.489395,NaN,0.989324569702148,NaN,29.875652,400,400.077454,25,31.238201,9.048653,51.580544,50.019604,401.855774,399.636688,399.157867,5756.415039,11.340306,10.808817,10.911648,1.507452,1.511456,1.434363,39.702793,73.764389,28.510044,6.291776,73.945953,85.286835,101.98674,NaN,617.466309,431.773188074695,1.92713235337839,0.0396876162384355,1.01108578727361,-3.95067544626556,499.625130065373,1.99036008737647,0.011109369521055,1.19990467604633,51.2176798759832,476.414756215089,84.7908040077417,0.00991355204415652,1.2960579853878
7,7.022359,31.5,31.494316,5.8526,6.060516,103.581238,NaN,0.98944890499115,NaN,29.859993,400,400.127777,25,31.244938,9.063766,51.593605,50.019604,401.855774,399.636688,399.157867,5756.415039,11.340306,10.808817,10.911648,1.507452,1.511456,1.434363,39.702793,73.764389,28.510044,6.291776,73.945953,85.286835,101.98674,NaN,617.466309,431.783337487124,1.92716456802277,0.0396882538274442,1.01103816848923,-3.9494157132176,499.736409035664,1.99065831797587,0.0111152898000219,1.19958844624235,51.2163545646135,476.425341479701,84.7978842892106,0.0099144520564572,1.29598083714211
7,7.024448,31.5,31.496033,5.8526,6.070286,103.649727,NaN,0.98965048789978,NaN,29.847595,400,400.133514,25,31.246498,9.060829,51.959194,50.014908,401.708191,399.479706,398.923065,5762.687012,11.349615,10.815818,10.928876,1.529332,1.53308,1.457219,39.717613,73.835396,28.510445,6.296665,73.858147,85.30896,101.973373,NaN,623.65979,431.78768832705,1.92715046121561,0.0396767807157893,1.01109097049011,-3.94037363500206,499.816599613415,1.99086609124654,0.0111186247216223,1.19938614126769,51.2187398245157,476.421994226414,84.797258277925,0.00991366784219011,1.29602636162121
7,7.021987,31.5,31.495691,5.8526,6.074358,103.683907,NaN,0.989693760871887,NaN,29.833988,400,400.202789,25,31.246569,9.067101,52.051601,50.014908,401.976929,399.736023,399.214996,5764.375,11.338091,10.821276,10.90863,1.511661,1.520057,1.437853,39.70179,73.77684,28.519207,6.281207,73.999413,85.223648,102.041313,0,609.869202,431.79831574437,1.92722349975408,0.0396939890817387,1.010938098265,-3.95102610064009,499.857983022163,1.99097692415377,0.0111208205952862,1.19926926245502,51.2182647255739,476.447799841633,84.8167811146503,0.0099151615875137,1.29586797416007
7,7.021832,31.5,31.494881,5.8526,6.067501,103.677177,NaN,0.989226162433624,NaN,29.827145,400,400.275269,25,31.253422,9.066072,51.742607,50.014908,401.976929,399.736023,399.214996,5764.375,11.338091,10.821276,10.90863,1.511661,1.520057,1.437853,39.70179,73.77684,28.519207,6.281207,73.999413,85.223648,102.041313,0,609.869202,431.791793664742,1.92720234508109,0.0396933881053083,1.01096984781412,-3.95169711446772,499.850836350655,1.99096034936464,0.0111207777599268,1.19928045448125,51.2171394750534,476.439424115807,84.8093948458614,0.00991500190806331,1.29590561979438
7,7.021832,31.5,31.494881,5.8526,6.063112,103.657623,NaN,0.989226162433624,NaN,29.814861,400,400.286469,25,31.257051,9.064369,51.459087,50.014908,402.034119,399.74765,399.130676,5763.295898,11.307224,10.818048,10.887675,1.51399,1.521674,1.455567,39.659908,73.824142,28.493366,6.288455,73.92334,85.294289,101.990807,NaN,599.359802,431.787356462038,1.92718645339249,0.039692348300047,1.01099538674262,-3.95169711446772,499.827384992826,1.99089811402773,0.0111196083700092,1.19934467755635,51.2171394750534,476.433735564511,84.8050052691372,0.00991469923527571,1.29593940572333
7,7.021692,31.5,31.496765,5.8526,6.058146,103.660233,NaN,0.989499449729919,NaN,29.8214,400,400.242828,25,31.250195,9.047057,51.262825,50.014908,401.916565,399.716522,399.173126,5760.589844,11.338953,10.806687,10.924487,1.522588,1.526214,1.44086,39.671906,74.000137,28.481657,6.297787,73.963165,85.307213,102.001419,NaN,610.299988,431.782706229183,1.92717178868664,0.0396920961602891,1.01101694191925,-3.95230320109619,499.828364544657,1.9908951541236,0.0111189281073636,1.19936146934484,51.2197566893228,476.430354113117,84.8045429527384,0.00991385426143615,1.29598761746561
7,7.020446,31.5,31.497232,5.8526,6.060223,103.691917,NaN,0.990047812461853,NaN,29.826767,400,400.20697,25,31.242718,9.040746,51.216228,50.014908,401.916565,399.716522,399.173126,5760.589844,11.338953,10.806687,10.924487,1.522588,1.526214,1.44086,39.671906,74.000137,28.481657,6.297787,73.963165,85.307213,102.001419,NaN,610.299988,431.788102762632,1.9272088315652,0.0397008171109082,1.01093943694875,-3.95769777528784,499.865830541398,1.99099320122249,0.0111206154506313,1.19926370809851,51.2204054171322,476.444076993799,84.8156641402614,0.00991441953110469,1.29591307820429
7,7.020318,31.5,31.497637,5.8526,6.060223,103.691917,NaN,0.989586114883423,NaN,29.826767,400,400.20697,25,31.242718,9.045746,51.332649,50.014908,402.00589,399.748016,399.166931,5764.837891,11.311357,10.822721,10.904784,1.514327,1.503304,1.452735,39.676224,73.826126,28.485449,6.290716,73.897964,85.296715,102.009071,0.107785150408745,619.740295,431.788441411065,1.92721186449248,0.039701662612296,1.0109327178613,-3.95825199411308,499.865368367812,1.99099077963712,0.0111204356678845,1.19926915723256,51.2209680122151,476.44556421554,84.8172732279162,0.00991435569562891,1.29591029111991
7,7.019691,31.5,31.495783,5.8526,6.057254,103.723053,NaN,0.989409446716309,NaN,29.829231,400,400.228241,25,31.237446,9.055964,51.246929,50.014908,401.878937,399.695801,399.200134,5760.452148,11.350034,10.799845,10.935344,1.511978,1.514458,1.42864,39.65873,73.788048,28.485668,6.295341,73.975754,85.302452,102.006767,0,686.649658,431.787098835322,1.92721597190797,0.0397051011403217,1.01091707588637,-3.96096691090571,499.904822156138,1.99110094267665,0.0111231202708241,1.19914211468665,51.2183925303656,476.445196345702,84.8148768790734,0.00991499059112105,1.29588480548637
7,7.020484,31.5,31.496008,5.8526,6.05308,103.750771,NaN,0.989433228969574,NaN,29.831867,400,400.236542,25,31.236788,9.059021,51.201595,50.014908,401.878937,399.695801,399.200134,5760.452148,11.350034,10.799845,10.935344,1.511978,1.514458,1.42864,39.65873,73.788048,28.485668,6.295341,73.975754,85.302452,102.006767,0,686.649658,431.780780922798,1.92718206752069,0.0396988735580967,1.01098299897426,-3.95753324304263,499.937802138426,1.99118778489258,0.0111246772850731,1.19905436071816,51.2187050951983,476.433282982644,84.8059402979343,0.00991427730769898,1.29595891754098
7,7.022474,31.5,31.494766,5.8526,6.046717,103.770218,NaN,0.989517390727997,NaN,29.850012,400,400.266754,25,31.235426,9.054452,50.959881,50.01479,401.754944,399.51358,399.001099,5758.813965,11.349394,10.819132,10.911397,1.495091,1.516267,1.432637,39.675823,73.6408,28.490074,6.31545,73.896645,85.276596,102.020668,0.608705639839172,658.248352,431.769081244531,1.92711187302354,0.0396842253389761,1.01112459594413,-3.94891789146214,499.962535521654,1.99125707236261,0.0111263910963018,1.19897405709892,51.2169797154186,476.406925880406,84.7841880139335,0.00991331329099285,1.29609700628492
7,7.021355,31.5,31.496479,5.8526,6.047622,103.764297,NaN,0.989847302436829,NaN,29.873629,400,400.20697,25,31.227915,9.050284,51.010006,50.01479,401.941406,399.603973,399.074829,5763.756348,11.318148,10.821838,10.893199,1.49947,1.509207,1.435357,39.705353,73.784889,28.50379,6.315803,73.884956,85.322502,101.997253,1.192037,654.002014,431.772957845026,1.92714166448119,0.0396918278930874,1.01106052954944,-3.95376217574199,499.953483223205,1.99122799926083,0.0111252766098307,1.19901642621036,51.2193593918945,476.419287607016,84.7956781775733,0.0099133664018815,1.29604910591432
7,7.022577,31.5,31.496748,5.8526,6.043197,103.764877,NaN,0.988163471221924,NaN,29.866655,400,400.212372,25,31.227161,9.039193,51.354118,50.01479,401.941406,399.603973,399.074829,5763.756348,11.318148,10.821838,10.893199,1.49947,1.509207,1.435357,39.705353,73.784889,28.50379,6.315803,73.884956,85.322502,101.997253,1.192037,654.002014,431.765249417248,1.92709668447196,0.0396827113885985,1.01115052927121,-3.948472021572,499.953871944344,1.99122823658871,0.0111251918411373,1.19901814142497,51.2197330738197,476.403454113229,84.7837684853443,0.00991242898018843,1.29614725025025
7,7.02541,31.5,31.497681,5.8526,6.033716,103.76284,NaN,0.989949226379395,NaN,29.857292,400,400.140442,25,31.240744,9.036161,51.411297,50.01479,401.884125,399.439819,399.007233,5763.672852,11.340471,10.809683,10.890045,1.498759,1.514745,1.443494,39.703918,73.755898,28.518585,6.307618,73.950813,85.314354,102.01239,NaN,613.880188,431.748161657825,1.92699522288061,0.0396617716837198,1.01135482937977,-3.93621037551577,499.950365718813,1.99121618030364,0.0111246558687394,1.19903733655991,51.2210291333134,476.368063600086,84.7575300205514,0.00991021654130927,1.29637176792276
7,7.024285,31.5,31.498859,5.8526,6.019694,103.734131,NaN,0.988716006278992,NaN,29.86178,400,400.085297,25,31.256828,9.034096,51.280323,50.01479,401.884125,399.439819,399.007233,5763.672852,11.340471,10.809683,10.890045,1.498759,1.514745,1.443494,39.703918,73.755898,28.518585,6.307618,73.950813,85.314354,102.01239,NaN,613.880188,431.736959446505,1.92697108035251,0.0396658707208445,1.01137757214999,-3.94107909491822,499.91459756527,1.99111780233822,0.011122416940974,1.19914716413513,51.2226654868533,476.360590230136,84.7531083817148,0.00990940320875557,1.29643387616621
7,7.023023,31.5,31.49894,5.8526,6.002934,103.730537,NaN,0.988736033439636,NaN,29.870304,400,400.052368,25,31.264771,9.046961,51.197998,50.01479,401.708557,399.394562,398.933594,5760.606445,11.356728,10.825891,10.923831,1.530696,1.521719,1.440857,39.711124,73.944565,28.498751,6.325655,73.963646,85.376183,101.98877,NaN,621.916687,431.723351243236,1.92694026628506,0.039670226352328,1.0114091360161,-3.94654141877822,499.910195414996,1.99110588285983,0.0111221661478939,1.19916002934025,51.2227780017546,476.349642158825,84.7447561948546,0.00990879204481253,1.29650030206307
7,7.021884,31.5,31.499846,5.8526,5.992717,103.771072,NaN,0.989307701587677,NaN,29.873701,400,400.132446,25,31.266397,9.049778,51.138939,50.01479,401.915558,399.624847,399.220306,5763.806152,11.350559,10.825913,10.911024,1.512339,1.50182,1.441834,39.731091,73.874588,28.481062,6.321088,73.96476,85.279976,102.046501,0.199737250804901,629.599365,431.716035223418,1.92693024546254,0.0396753226684831,1.01140891951998,-3.95147199889374,499.957767717439,1.99122942874294,0.0111241867324027,1.19903947916758,51.2240364862579,476.346953478672,84.7437154838848,0.00990832933774396,1.29652986677493
7,7.02189,31.5,31.498627,5.8526,5.996121,103.786049,NaN,0.99021577835083,NaN,29.877487,400,400.178528,25,31.265381,9.047259,51.277142,50.01479,401.688202,399.451904,398.923157,5757.587402,11.346544,10.824268,10.915246,1.508814,1.51148,1.442028,39.693748,73.886337,28.490225,6.321392,73.857895,85.300072,102.033974,0.796994090080261,620.300964,431.719462129708,1.92694243664615,0.0396760899577068,1.01138931983785,-3.95144602410312,499.977114936994,1.99128435518691,0.0111256229066261,1.19897413194017,51.2223432206915,476.350108772202,84.744759202996,0.00990892730533422,1.29649284281422
7,7.02266,31.5,31.499859,5.8526,5.999876,103.789063,NaN,0.98887836933136,NaN,29.87249,400,400.097443,25,31.265102,9.066108,51.313957,50.01479,401.688202,399.451904,398.923157,5757.587402,11.346544,10.824268,10.915246,1.508814,1.51148,1.442028,39.693748,73.886337,28.490225,6.321392,73.857895,85.300072,102.033974,0.796994090080261,620.300964,431.721220003344,1.92693779027979,0.039671897328988,1.01140790769401,-3.94811273195813,499.97932428873,1.9912865802175,0.0111252560818805,1.1989808165448,51.2240545437772,476.349666613561,84.7458229326312,0.00990846912598965,1.29651389520952
7,7.023859,31.5,31.500446,5.8526,6.007086,103.782555,NaN,0.989038586616516,NaN,29.877159,400,400.098419,25,31.253494,9.069098,51.280556,50.01479,401.719574,399.463531,399.023499,5756.189453,11.32696,10.816431,10.904051,1.505137,1.501487,1.419263,39.689327,73.853195,28.508356,6.32233,73.911842,85.361801,102.007698,NaN,689.562805,431.725336032469,1.92693549670482,0.0396656937060988,1.01142887275248,-3.94292287076524,499.97085208008,1.99126237120922,0.0111246066107212,1.19900997573526,51.2248699040391,476.349427373888,84.7463077211746,0.00990824931409317,1.29652409618799
7,7.023539,31.5,31.499681,5.8526,6.006476,103.799507,NaN,0.989305973052979,NaN,29.883671,400,400.055206,25,31.244957,9.070757,51.324509,50.01479,401.719574,399.463531,399.023499,5756.189453,11.32696,10.816431,10.904051,1.505137,1.501487,1.419263,39.689327,73.853195,28.508356,6.32233,73.911842,85.361801,102.007698,NaN,689.562805,431.725566750322,1.92694087021399,0.0396676606401603,1.01141558989804,-3.94430792239399,499.992049142371,1.99132086350543,0.0111259591698274,1.198944292731,51.2238072941808,476.350592538892,84.7463341399967,0.00990858119366422,1.296505717507
7,7.023539,31.5,31.499681,5.8526,6.001458,103.812965,NaN,0.989305973052979,NaN,29.864025,400,400.084839,25,31.243313,9.050572,51.393017,50.006691,401.874817,399.576569,398.962067,5763.729492,11.302019,10.836513,10.884977,1.477681,1.499239,1.431868,39.680916,73.824959,28.506071,6.338938,73.93782,85.364693,102.007866,0.573664426803589,665.042542,431.720491393236,1.92692268900331,0.0396664713925413,1.01144494819897,-3.94430792239399,500.008184238808,1.99136366713858,0.0111267632801232,1.19890032982899,51.2238072941808,476.344085587925,84.7413153779589,0.00990823493570865,1.29654448944256
7,7.024029,31.5,31.499895,5.8526,6.003393,103.839211,NaN,0.989187061786652,NaN,29.851982,400,400.112152,25,31.237679,9.053793,51.393879,50.006691,401.890381,399.672485,399.204742,5766.373047,11.36037,10.821177,10.935339,1.500784,1.499854,1.406833,39.695168,73.837692,28.527107,6.329353,73.922485,85.280083,102.056198,1.143014,660.584412,431.721150416041,1.92691808733698,0.0396636968628835,1.01145943396735,-3.94218708152215,500.039405658979,1.99144585614921,0.0111282362744309,1.19881753398447,51.2241045491797,476.342650726856,84.7404527232641,0.00990808308648806,1.29655623992099
7,7.024415,31.5,31.501553,5.8526,6.012825,103.8573,NaN,0.989533960819244,NaN,29.853039,400,400.174683,25,31.225344,9.062088,51.272877,50.006691,401.890381,399.672485,399.204742,5766.373047,11.36037,10.821177,10.935339,1.500784,1.499854,1.406833,39.695168,73.837692,28.527107,6.329353,73.922485,85.280083,102.056198,1.143014,660.584412,431.729667812012,1.92694311395473,0.039663385390128,1.0114245796766,-3.94051645717479,500.059202087516,1.9914934726518,0.011128580734331,1.19878076596029,51.2264075270836,476.353250415673,84.7505186161672,0.00990806223397493,1.29651786709736
7,7.025995,31.5,31.503342,5.8526,6.012825,103.8573,NaN,0.988808512687683,NaN,29.853039,400,400.174683,25,31.225344,9.074406,51.129589,50.006691,401.699951,399.583832,399.086731,5761.427246,11.356189,10.828817,10.935455,1.507263,1.496299,1.417344,39.701965,73.844261,28.502525,6.352754,73.956497,85.276733,102.064293,NaN,558.854675,431.725482497107,1.92690567592389,0.0396529640630911,1.01150778104946,-3.93367887470095,500.057164391073,1.99148278710672,0.0111277865837411,1.19880474166411,51.2288923583364,476.341623885299,84.7435912942711,0.00990681257218114,1.29661389871965
7,7.026214,31.5,31.505108,5.8526,6.014486,103.833244,NaN,0.988995134830475,NaN,29.878778,400,400.167908,25,31.224905,9.056994,51.287704,50.006691,401.652466,399.477386,398.918304,5764.226563,11.350009,10.830415,10.930431,1.516651,1.524394,1.449595,39.726612,73.799591,28.496494,6.359874,74.028122,85.297882,102.029732,NaN,602.776306,431.726582475465,1.92690650550877,0.0396519134892735,1.01150959337029,-3.93273122570099,500.026312890719,1.99139573967182,0.011125565835133,1.19890690703033,51.2313451349206,476.3436702943,84.7471832214546,0.00990629863265732,1.29662810526127
7,7.024835,31.5,31.504078,5.8526,6.018229,103.817696,NaN,0.989046216011047,NaN,29.886473,400,400.16452,25,31.227951,9.041364,51.377342,50.006691,401.652466,399.477386,398.918304,5764.226563,11.350009,10.830415,10.930431,1.516651,1.524394,1.449595,39.726612,73.799591,28.496494,6.359874,74.028122,85.297882,102.029732,NaN,602.776306,431.734021070461,1.9269527406002,0.0396618952015779,1.0114150877536,-3.93869875834969,500.008845651939,1.99135244420277,0.0111250941548037,1.19894386550026,51.2299145932014,476.359197559471,84.7579844682351,0.00990748802906451,1.2965201803116
7,7.023942,31.5,31.502609,5.8526,6.027265,103.822632,NaN,0.989638984203339,NaN,29.888952,400,400.102112,25,31.231897,9.058367,51.472317,50.006691,401.674194,399.492737,398.95871,5761.658203,11.347918,10.837448,10.913157,1.503712,1.52309,1.454787,39.743248,73.831421,28.448162,6.408593,73.899002,85.279839,102.058418,NaN,636.054077,431.745524683745,1.92700663475475,0.0396699277664341,1.0113152832437,-3.9425636308016,500.016437510982,1.99137691883181,0.0111260410580968,1.19890803872783,51.2278742715265,476.377031533778,84.7700657144379,0.00990895504953219,1.29639201932678
7,7.023496,31.5,31.503738,5.8526,6.033923,103.857513,NaN,0.989134132862091,NaN,29.870153,400,400.065613,25,31.240849,9.066543,51.680618,50.006691,401.768555,399.590668,399.048279,5761.962891,11.313947,10.812719,10.903639,1.521151,1.526251,1.450232,39.742802,73.90873,28.491678,6.37519,73.868401,85.244095,102.082527,0.429015100002289,627.56488,431.75343871734,1.92704131987754,0.0396744484062747,1.01125294685824,-3.94449404234717,500.056968682257,1.99148109916658,0.0111276235303177,1.1988093543785,51.2294423674736,476.390564996944,84.7817922322038,0.00990927680065318,1.29632833480569
7,7.026739,31.5,31.503397,5.8526,6.035816,103.903847,NaN,0.98834502696991,NaN,29.869581,400,400.031158,25,31.245502,9.05389,51.758144,50.006691,401.768555,399.590668,399.048279,5761.962891,11.313947,10.812719,10.903639,1.521151,1.526251,1.450232,39.742802,73.90873,28.491678,6.37519,73.868401,85.244095,102.082527,0.429015100002289,627.56488,431.746766485651,1.92697134739353,0.0396535049617216,1.01141247960429,-3.9304595554637,500.11289901308,1.99163044996395,0.0111305419613341,1.19865384683231,51.228968748821,476.365182401822,84.7618242418363,0.00990804665307021,1.29647435237453
7,7.024296,31.5,31.50391,5.8526,6.037901,103.944237,NaN,0.989829123020172,NaN,29.861755,400,399.983307,25,31.253521,9.059776,51.664162,49.999153,401.449249,399.308716,398.656189,5759.624023,11.309224,10.816076,10.913539,1.513301,1.505688,1.447062,39.765842,73.58567,28.516335,6.347403,73.874466,85.223068,102.106941,NaN,573.690308,431.755343507359,1.92703677454649,0.0396701120385947,1.01127179687455,-3.94103148680966,500.160726263647,1.99175577335558,0.0111327256878291,1.19852937530894,51.2296812586369,476.389108517568,84.7808647449922,0.00990913864073622,1.29633957193583
7,7.025285,31.5,31.504486,5.8526,6.048613,103.956223,NaN,0.989556431770325,NaN,29.844011,400,399.918243,25,31.269836,9.060504,51.546368,49.999153,401.733124,399.51889,398.973389,5768.557617,11.363718,10.836012,10.925433,1.489958,1.504872,1.431906,39.768677,73.77433,28.522539,6.350163,73.780151,85.248161,102.094414,NaN,581.758179,431.763558046822,1.92705214512738,0.0396661251906176,1.01126127932651,-3.93675131518984,500.174436280773,1.99179042928481,0.0111331854809862,1.19849814386957,51.2304812587865,476.395180942534,84.7862056054942,0.0099092585098809,1.29631204138595
7,7.025289,31.5,31.50598,5.8526,6.047756,103.937943,NaN,0.989559590816498,NaN,29.83391,400,400.022614,25,31.276377,9.047171,51.500027,49.999153,401.733124,399.51889,398.973389,5768.557617,11.363718,10.836012,10.925433,1.489958,1.504872,1.431906,39.768677,73.77433,28.522539,6.350163,73.780151,85.248161,102.094414,NaN,581.758179,431.76268080533,1.92704894629606,0.0396658957981635,1.01126649039943,-3.93673400500069,500.150827063561,1.99172341104145,0.0111314310621537,1.19857751560914,51.2325562055679,476.395516370988,84.78816716042,0.00990874937411731,1.29633236237662
7,7.024933,31.5,31.505207,5.8526,6.048083,103.965805,NaN,0.988968670368195,NaN,29.831831,400,400.078156,25,31.270521,9.049883,51.437271,49.999153,401.793396,399.50473,398.858643,5765.758789,11.315963,10.843571,10.88653,1.46458,1.484962,1.431302,39.758446,73.852547,28.55481,6.321593,73.954994,85.239731,102.097954,0.0889528766274452,605.135864,431.763953843865,1.92705856380185,0.0396683216428422,1.0112458677577,-3.93827464045779,500.1850999362,1.99181657793417,0.0111334373618339,1.19847666994097,51.2314826316519,476.398192888139,84.7893508460336,0.00990916441361164,1.29630489027608
7,7.025342,31.5,31.504673,5.8526,6.052156,103.987572,NaN,0.98933482170105,NaN,29.832188,400,400.123322,25,31.264946,9.054514,51.389515,49.999153,401.59967,399.371277,398.776123,5765.091309,11.315046,10.813818,10.910931,1.509366,1.499951,1.441937,39.737717,73.800026,28.553154,6.336641,74.026794,85.312378,102.058815,NaN,590.622864,431.766990036688,1.92706362753145,0.039666588458631,1.01124360455116,-3.9365046457969,500.211793729136,1.99188893653503,0.0111349735818934,1.19839890342692,51.2307409785829,476.399476241262,84.7897322437166,0.00990942104997192,1.29628927868174
7,7.025328,31.5,31.504719,5.8526,6.054773,104.009239,NaN,0.98874306678772,NaN,29.841038,400,400.061157,25,31.256002,9.056969,51.2999,49.999153,401.59967,399.371277,398.776123,5765.091309,11.315046,10.813818,10.910931,1.509366,1.499951,1.441937,39.737717,73.800026,28.553154,6.336641,74.026794,85.312378,102.058815,NaN,590.622864,431.769673495684,1.92707343755556,0.0396673006968899,1.01122760381039,-3.93656523112787,500.237706374615,1.99195750747769,0.0111362461858315,1.19832927830734,51.2308048666879,476.403033240564,84.7925286779547,0.00990959404824695,1.2962688051925
7,7.02667,31.5,31.506241,5.8526,6.066015,104.026985,NaN,0.98832243680954,NaN,29.834044,400,400.041473,25,31.247583,9.06107,51.414864,49.999153,401.726105,399.408844,398.892242,5766.146484,11.33718,10.827242,10.896244,1.476372,1.497023,1.439351,39.73175,73.797325,28.547113,6.349028,73.985764,85.313667,102.057755,NaN,599.016907,431.777490067646,1.92708236858216,0.0396611125831226,1.01123256209245,-3.93075811050329,500.257241230196,1.99200480704832,0.0111366293782824,1.19829211163696,51.2329186883326,476.407738286512,84.7978929432218,0.00990930746765364,1.29626354898537
7,7.027655,31.5,31.505337,5.8526,6.066453,104.008591,NaN,0.988857448101044,NaN,29.815428,400,399.972412,25,31.243124,9.063694,51.53397,49.999153,401.655151,399.486145,398.900879,5763.812988,11.30924,10.8002,10.920183,1.511516,1.505764,1.445784,39.701973,73.693665,28.539223,6.353102,73.899773,85.317726,102.071426,0.091081827878952,655.86377,431.775326265803,1.92706062877643,0.0396547220499683,1.01128176201822,-3.92649633944455,500.23622717574,1.99195176080399,0.0111359331486159,1.19833962999808,51.2316631824025,476.399060845152,84.7901685741796,0.00990916473115367,1.29630166800347
7,7.027163,31.5,31.505335,5.8526,6.065123,103.944023,NaN,0.989693403244019,NaN,29.802265,400,399.976105,25,31.244595,9.069316,51.605301,49.999153,401.655151,399.486145,398.900879,5763.812988,11.30924,10.8002,10.920183,1.511516,1.505764,1.445784,39.701973,73.693665,28.539223,6.353102,73.899773,85.317726,102.071426,0.091081827878952,655.86377,431.775283346504,1.92706746279209,0.0396576506988148,1.01126366696001,-3.92862500511364,500.158848297074,1.99174658643453,0.0111320803268345,1.19854912841198,51.2316604047022,476.401505041435,84.7920518203816,0.00990929546072363,1.29628709674123
7,7.027163,31.5,31.505335,5.8526,6.063624,103.888741,NaN,0.989693403244019,NaN,29.822121,400,399.931152,25,31.24534,9.051658,51.943634,49.999153,401.561188,399.306305,398.778717,5768.348145,11.363223,10.829104,10.917881,1.482147,1.521791,1.43635,39.667675,73.679176,28.540058,6.358643,73.868858,85.307434,102.073257,NaN,623.042175,431.773767455714,1.92706203366332,0.0396572957099685,1.01127241024289,-3.92862500511364,500.092585134896,1.99157085302105,0.0111287796727117,1.19872897744487,51.2316604047022,476.399561729641,84.7905526901867,0.00990919208228649,1.29629865809285
7,7.027428,31.5,31.505117,5.858026,6.061078,103.852303,NaN,0.989396035671234,NaN,29.812836,400,400.019379,25,31.252661,9.047253,52.347038,49.999153,401.561188,399.306305,398.778717,5768.348145,11.363223,10.829104,10.917881,1.482147,1.521791,1.43635,39.667675,73.679176,28.540058,6.358643,73.868858,85.307434,102.073257,NaN,623.042175,431.770491356308,1.92704653654584,0.0396549456670788,1.01130119025111,-3.927478453682,500.049152012625,1.99145629549676,0.0111267002748625,1.19884483022067,51.2313576346364,476.39379869379,84.7858585159329,0.00990896239734446,1.29632969211436
8,8.11178,36,36.220303,9.9735,10.637229,109.227242,NaN,0.987980484962463,NaN,30.812342,400,400.095154,25,31.996298,9.136769,57.163822,50.01395,401.909119,399.635254,399.273224,6593.775391,12.359647,11.750532,11.957541,1.604714,1.61042,1.534881,42.299656,84.682076,32.00592,11.371943,85.012909,98.693001,107.94735,0,576.521667,433.634508822246,1.91944584184245,0.0344274669715873,1.03939533781096,0.51260144400328,501.27127113548,1.98185002619121,0.00959803215430552,1.24323714619389,57.4226110979852,477.984385002761,91.2000111720806,0.00854340851764948,1.35548331523853
8,8.111445,36,36.217754,9.9735,10.622556,109.2286,NaN,0.987919986248016,NaN,30.832743,400,400.186432,25,31.991978,9.147106,57.243977,50.01395,401.909119,399.635254,399.273224,6593.775391,12.359647,11.750532,11.957541,1.604714,1.61042,1.534881,42.299656,84.682076,32.00592,11.371943,85.012909,98.693001,107.94735,0,576.521667,433.620118781767,1.91939919743788,0.0344260477221177,1.03947239036575,0.511301060117887,501.275829165689,1.98186834495026,0.0095989768185577,1.24319653378264,57.4194437024835,477.965212815904,91.1831321621749,0.00854319049960638,1.35557740962482
8,8.109962,36,36.216114,9.9735,10.603098,109.218864,NaN,0.988317847251892,NaN,30.856026,400,400.209656,25,31.992706,9.145529,57.262581,50.01395,401.774231,399.460663,399.121582,6592.372559,12.351626,11.740302,11.944919,1.611776,1.611597,1.534252,42.30825,84.833466,31.980673,11.355529,85.045403,98.710968,107.922066,NaN,558.081726,433.603707413586,1.91935935523496,0.0344294082624555,1.03952162741619,0.505543948054708,501.265571735325,1.98184563628841,0.00959900593090092,1.24321362291445,57.4174057375813,477.94929618906,91.1696307988759,0.00854288273542265,1.35566245586865
8,8.10936,36,36.212601,9.9735,10.584517,109.237625,NaN,0.987221002578735,NaN,30.89082,400,400.032593,25,31.97744,9.13755,57.35738,50.01395,401.446716,399.36795,398.838562,6591.072754,12.303742,11.744034,11.962998,1.614286,1.61367,1.529665,42.291443,84.833572,32.019833,11.304141,85.002548,98.663429,107.933372,0,593.979065,433.585940437965,1.91930404353494,0.0344285076441078,1.03961032014154,0.503206714131807,501.292849321129,1.98192579280254,0.00960122943862888,1.24308889103462,57.4130400154696,477.926144533588,91.1487827298154,0.00854273506353015,1.35576992628669
8,8.107989,36,36.20948,9.9735,10.576994,109.340866,NaN,0.988087713718414,NaN,30.891516,400,399.921478,25,31.966238,9.135746,57.38765,50.01395,401.446716,399.36795,398.838562,6591.072754,12.303742,11.744034,11.962998,1.614286,1.61367,1.529665,42.291443,84.833572,32.019833,11.304141,85.002548,98.663429,107.933372,0,593.979065,433.581648412072,1.91930555372611,0.0344338350943251,1.03958862010353,0.4978833883481,501.424673971889,1.98227832524527,0.00960792543825154,1.24262682791138,57.4091611563575,477.924028387193,91.1438712307001,0.0085434668245245,1.35573924516077
8,8.107989,36,36.20948,9.9735,10.561671,109.482529,NaN,0.988087713718414,NaN,30.896784,400,399.840057,25,31.97085,9.13138,57.37833,50.01395,401.384979,399.238953,398.711609,6589.356934,12.301423,11.739271,11.948937,1.612147,1.612385,1.535155,42.270382,84.706085,32.014038,11.277345,84.91925,98.625778,107.943329,NaN,620.65509,433.565718040147,1.91924940537769,0.0344305851041857,1.03968724876566,0.4978833883481,501.60066764768,1.98273836523739,0.0096156438816626,1.24205464511944,57.4091611563575,477.903574308354,91.128784978992,0.00854251017646317,1.35587917023107
8,8.107827,36,36.206184,9.9735,10.542953,109.57663,NaN,0.987572729587555,NaN,30.896498,400,399.799164,25,31.978703,9.129463,57.160595,50.010212,401.31427,399.164703,398.602203,6585.179199,12.294028,11.731354,11.958076,1.616806,1.615792,1.539538,42.294075,84.807602,32.018383,11.252453,84.957428,98.677773,107.897469,NaN,639.824402,433.546673320345,1.91918424210939,0.0344274325532387,1.03979958706424,0.497254329018574,501.72122296965,1.98306167924839,0.00962189402975209,1.24163150247689,57.4050645080341,477.877021908722,91.1056632550757,0.00854214551170112,1.3560132286317
8,8.107925,36,36.202473,9.9735,10.526569,109.567101,NaN,0.987769842147827,NaN,30.875978,400,399.752869,25,31.975601,9.118001,56.992302,50.010212,401.31427,399.164703,398.602203,6585.179199,12.294028,11.731354,11.958076,1.616806,1.615792,1.539538,42.294075,84.807602,32.018383,11.252453,84.957428,98.677773,107.897469,NaN,639.824402,433.529383870637,1.91912210687505,0.0344234615935625,1.03991033472957,0.4976348722235,501.713551330915,1.98305096437952,0.0096226445627846,1.24161912761622,57.4004516875523,477.851219557629,91.082649919663,0.00854192629026037,1.35613624883506
