P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.106247,36,36.200161,9.9735,10.504554,109.4832,NaN,0.988564968109131,NaN,30.860645,400,399.810333,25,31.975874,9.122211,56.898312,50.010212,401.492645,399.351685,398.8078,6589.924805,12.307949,11.73208,11.961028,1.62468,1.620204,1.55201,42.305805,84.522758,32.03471,11.220346,84.949837,98.692001,107.881157,NaN,579.506897,433.510813926411,1.91907700669354,0.0344272647196507,1.03996652384132,0.49111856118293,501.611958439352,1.98279129616361,0.00961886705516381,1.24192460817195,57.3975776478878,477.832818092219,91.0665974738212,0.00854168081293837,1.35622889322483
8,8.108204,36,36.198879,9.9735,10.490971,109.41861,NaN,0.987684786319733,NaN,30.885036,400,399.81842,25,31.975286,9.130575,56.893425,50.010212,401.349915,399.220184,398.643951,6580.948242,12.306827,11.734516,11.967166,1.618877,1.622798,1.544345,42.3022,84.713303,32.017994,11.204722,84.917885,98.715775,107.852425,0.102643817663193,619.900452,433.49164165756,1.91898566652183,0.0344144986838242,1.04015482758274,0.498718236384946,501.533173782181,1.98258860005072,0.0096157869154291,1.24216730348857,57.3959839336388,477.798456737583,91.0398859526909,0.00854041417907917,1.35644604598189
8,8.106633,36,36.1959,9.9735,10.490971,109.41861,NaN,0.987570524215698,NaN,30.885036,400,399.81842,25,31.975286,9.121892,57.010273,50.010212,401.349915,399.220184,398.643951,6580.948242,12.306827,11.734516,11.967166,1.618877,1.622798,1.544345,42.3022,84.713303,32.017994,11.204722,84.917885,98.715775,107.852425,0.102643817663193,619.900452,433.495692270021,1.91901901062334,0.0344224320205463,1.04007417714282,0.492617635931254,501.536519047325,1.98260483232821,0.00961680588020442,1.24212653980397,57.3922804222555,477.808056012477,91.043761528508,0.00854165654476061,1.3563369774059
8,8.105439,36,36.193707,9.9735,10.481358,109.395348,NaN,0.988186240196228,NaN,30.897907,400,399.811218,25,31.983963,9.115132,57.021061,50.010212,401.38385,399.22998,398.646729,6588.845703,12.318207,11.742913,11.967568,1.609666,1.616095,1.534145,42.299206,84.691498,31.993004,11.190361,84.931732,98.726685,107.854271,NaN,572.841431,433.488772657473,1.91900910590641,0.0344264228920542,1.0400750968133,0.487980427066191,501.510086864584,1.98254125154079,0.00961628842891511,1.24219037708741,57.3895539128468,477.802575585102,91.0373641133428,0.00854198400994945,1.35634278768397
8,8.105442,36,36.189796,9.9735,10.463753,109.382874,NaN,0.987957417964935,NaN,30.902916,400,399.809906,25,31.98958,9.09848,57.113575,50.010212,401.38385,399.22998,398.646729,6588.845703,12.318207,11.742913,11.967568,1.609666,1.616095,1.534145,42.299206,84.691498,31.993004,11.190361,84.931732,98.726685,107.854271,NaN,572.841431,433.470453393425,1.91894447920069,0.0344226700867828,1.04018928173909,0.487992078993273,501.498984965875,1.98252206176546,0.00961694665438506,1.24218718017726,57.3846911183771,477.775699398306,91.0133460816849,0.00854176755124699,1.35647056086251
8,8.102714,36,36.188168,9.9735,10.44577,109.356369,NaN,0.98825204372406,NaN,30.886044,400,399.798187,25,31.988142,9.109005,57.145256,50.010212,401.329163,399.17157,398.642853,6577.118164,12.316737,11.731308,11.963903,1.590822,1.601266,1.518173,42.308327,84.680855,31.988008,11.17479,84.968246,98.661758,107.870644,NaN,587.010193,433.45878542114,1.91893645356489,0.0344326370886195,1.04016564325523,0.477395249845415,501.467888757789,1.98244486143431,0.00961605889198359,1.24227192869753,57.3826667969257,477.771386155757,91.0084162132943,0.00854199923084786,1.35647656500236
8,8.105073,36,36.186367,9.9735,10.43199,109.35199,NaN,0.987802147865295,NaN,30.883774,400,399.750305,25,31.985849,9.125074,57.029427,50.010212,401.277863,399.164154,398.557281,6586.173828,12.308951,11.745053,11.973356,1.608907,1.613929,1.534819,42.305977,84.726501,31.998617,11.159954,84.936127,98.654449,107.895416,NaN,660.57666,433.438363009454,1.9188358032173,0.0344177892745602,1.04037640774609,0.486558867785163,501.464472662153,1.98244045832051,0.0096164364571514,1.24226494573801,57.3804272741079,477.733196696105,90.9783288062832,0.00854069098009213,1.35671285502219
8,8.102577,36,36.182739,9.9735,10.428417,109.38147,NaN,0.988714158535004,NaN,30.897745,400,399.715149,25,31.982817,9.126734,56.90728,50.010212,401.277863,399.164154,398.557281,6586.173828,12.308951,11.745053,11.973356,1.608907,1.613929,1.534819,42.305977,84.726501,31.998617,11.159954,84.936127,98.654449,107.895416,NaN,660.57666,433.441088032143,1.91887571144093,0.0344296437368393,1.04027117500906,0.476863006660096,501.505168213476,1.98255596937619,0.00961928526119176,1.24209622473482,57.3759156230457,477.744629666293,90.9828548629172,0.00854219265754018,1.35658160359999
8,8.105092,36,36.181065,9.9735,10.424866,109.472702,NaN,0.988282203674316,NaN,30.92165,400,399.706909,25,31.984901,9.118115,56.96595,50.010212,401.32724,399.167206,398.651642,6582.650391,12.32128,11.740302,11.967196,1.591088,1.599326,1.523446,42.265144,84.63829,31.988436,11.147846,84.951813,98.563522,107.933609,0.760015249252319,619.377625,433.430902155957,1.91880926295532,0.0344161802174204,1.04042367590143,0.486632665764432,501.620348630713,1.98286124419605,0.0096248300164842,1.241705983769,57.3738337727024,477.719004372486,90.9621660597626,0.00854143867071593,1.35673347444517
8,8.105092,36,36.181065,9.9735,10.420687,109.555153,NaN,0.988282203674316,NaN,30.955446,400,399.754791,25,31.988258,9.131724,57.045418,50.003166,401.372345,399.275909,398.738129,6585.651367,12.314328,11.742288,11.96735,1.619834,1.616992,1.546463,42.255028,84.761482,31.965906,11.142406,84.862816,98.495705,107.957169,1.104713,603.146606,433.426554168655,1.91879393007551,0.0344152925944238,1.04045084175223,0.486632665764432,501.722714886876,1.98312875375128,0.00962932066043173,1.24137521560451,57.3738337727024,477.713421515128,90.9580511923549,0.0085411772308597,1.35677187475021
8,8.103133,36,36.178066,9.9735,10.413184,109.584595,NaN,0.987432599067688,NaN,30.965809,400,399.799805,25,31.991594,9.130548,57.156059,50.003166,401.372345,399.275909,398.738129,6585.651367,12.314328,11.742288,11.96735,1.619834,1.616992,1.546463,42.255028,84.761482,31.965906,11.142406,84.862816,98.495705,107.957169,1.104713,603.146606,433.423805399945,1.91880801493522,0.0344235974501231,1.04039874591709,0.479023017126678,501.762622001501,1.98324057272183,0.00963195069083834,1.24121654375953,57.3701039062398,477.715988278818,90.9567173856607,0.00854209639991662,1.35671067018252
8,8.103787,36,36.176327,9.9735,10.402645,109.615417,NaN,0.988357722759247,NaN,30.960732,400,399.770966,25,31.997589,9.120951,57.152428,50.003166,401.32251,399.166718,398.665466,6576.819336,12.274778,11.717533,11.937984,1.631478,1.630177,1.555107,42.257336,84.677551,31.964676,11.129749,84.96064,98.49247,107.939774,1.032637,561.151062,433.41115142908,1.91875545038989,0.0344180534034006,1.04050097562956,0.481563605599035,501.802824592025,1.98334998561231,0.00963422416865357,1.24106971387849,57.3679409910908,477.695364192846,90.93964589937,0.00854159380545544,1.35682729988789
8,8.099924,36,36.174137,9.9735,10.393804,109.632599,NaN,0.988352537155151,NaN,30.971447,400,399.728516,25,31.993263,9.106999,57.145481,50.003166,401.425232,399.260315,398.752411,6581.004395,12.277506,11.712153,11.934702,1.638727,1.638848,1.565801,42.264782,84.671936,31.988012,11.102903,84.901833,98.520462,107.917801,0.269895613193512,645.202881,433.411928528234,1.91880509345103,0.0344357038770389,1.0403594652889,0.466554796357173,501.826600340177,1.98341761253386,0.00963590960132291,1.24097135189308,57.3652170158388,477.71156820079,90.9492332824556,0.00854293631594998,1.35668401340252
8,8.102119,36,36.172615,9.9735,10.393804,109.632599,NaN,0.987987399101257,NaN,30.971447,400,399.728516,25,31.993263,9.114045,57.209671,50.003166,401.425232,399.260315,398.752411,6581.004395,12.277506,11.712153,11.934702,1.638727,1.638848,1.565801,42.264782,84.671936,31.988012,11.102903,84.901833,98.520462,107.917801,0.269895613193512,645.202881,433.406260078367,1.91875844856411,0.0344246051487428,1.04047255675849,0.475083633375107,501.828304583022,1.98342589626456,0.00963643106105262,1.24095065824906,57.3633238363919,477.6932849818,90.9341201109418,0.00854248553343042,1.35678768474607
8,8.102261,36,36.170258,9.9735,10.380482,109.592926,NaN,0.988173246383667,NaN,30.98291,400,399.733185,25,31.986403,9.126208,57.246582,50.003166,401.302063,399.154053,398.618561,6579.596191,12.27803,11.720122,11.944116,1.621156,1.625174,1.554607,42.284447,84.728378,32.005493,11.066328,84.843803,98.536606,107.893082,1.166237,633.77594,433.392031497647,1.91870654219033,0.0344210564000101,1.04056661283411,0.475635324917846,501.781709648414,1.98331009663214,0.00963507906998971,1.24107696241968,57.3603918927977,477.672373734749,90.9161724665057,0.00854213409079333,1.35689737778735
8,8.101072,36,36.166084,9.9735,10.364056,109.52774,NaN,0.987784266471863,NaN,30.972887,400,399.708282,25,31.992792,9.128525,57.093941,50.003166,401.302063,399.154053,398.618561,6579.596191,12.27803,11.720122,11.944116,1.621156,1.625174,1.554607,42.284447,84.728378,32.005493,11.066328,84.843803,98.536606,107.893082,1.166237,633.77594,433.378010724357,1.91867152568198,0.0344235760490954,1.04061232564983,0.47101565408741,501.70547979732,1.98312141969958,0.00963295964499266,1.24128081543261,57.3551993474646,477.656060134223,90.8996583144828,0.0085424822667142,1.35694905812936
8,8.098453,36,36.165726,9.9735,10.344151,109.490448,NaN,0.988682329654694,NaN,30.966469,400,399.755554,25,31.995811,9.13921,56.879318,50.003166,401.395966,399.240448,398.725464,6581.707031,12.286346,11.714391,11.944741,1.630212,1.624896,1.549125,42.290871,84.660072,32.006554,11.039046,84.814049,98.454109,107.933281,0.658493995666504,614.453003,433.364065675603,1.91865414203953,0.0344325896779802,1.04060695577415,0.460838138734232,501.659588694834,1.9830023939728,0.00963105084744585,1.24142536615897,57.3547539651537,477.649425852863,90.8943839848181,0.00854226684225918,1.3569895557006
8,8.098287,36,36.161957,9.9735,10.324616,109.461159,NaN,0.986913740634918,NaN,30.974319,400,399.786163,25,31.985977,9.134161,56.671318,50.003166,401.410126,399.265594,398.76825,6575.649414,12.292587,11.715029,11.951448,1.618111,1.628614,1.546911,42.302601,84.786316,32.030472,11.01525,84.859108,98.474113,107.918633,NaN,642.62677,433.344165386807,1.9185859593231,0.0344292753836204,1.04072588807755,0.460192973808319,501.627455531516,1.98292790010086,0.0096307465853225,1.24149143340632,57.3500647929176,477.621385632952,90.869664616861,0.00854195755182222,1.35712800485374
8,8.095135,36,36.158443,9.9735,10.30173,109.438087,NaN,0.988385200500488,NaN,30.99999,400,399.802277,25,31.989681,9.122787,56.703739,50.003166,401.410126,399.265594,398.76825,6575.649414,12.292587,11.715029,11.951448,1.618111,1.628614,1.546911,42.302601,84.786316,32.030472,11.01525,84.859108,98.474113,107.918633,NaN,642.62677,433.328498470084,1.9185689798241,0.0344403582828237,1.04071249555971,0.447940717675863,501.602754289542,1.98287218387518,0.00963069360491307,1.24153608292597,57.3456925196497,477.612203115391,90.8591154541345,0.00854246401084168,1.35714020505207
8,8.098928,36,36.156418,9.9735,10.281746,109.41333,NaN,0.988860011100769,NaN,31.00927,400,399.775421,25,31.995722,9.127455,56.904678,50.001362,401.30899,399.20163,398.622131,6582.197266,12.289199,11.725298,11.955362,1.63209,1.625594,1.553964,42.316002,84.758469,32.030903,10.986555,84.83963,98.470314,107.91098,0.939498662948608,658.703125,433.29788463224,1.91841490012006,0.0344169146282173,1.0410395430782,0.462684188001958,501.574289482463,1.98280287822561,0.00963003826009917,1.24160789071998,57.3431727690129,477.554390509939,90.8143417621956,0.00854029397646242,1.35750977333996
8,8.09659,36,36.15617,9.9735,10.268421,109.354469,NaN,0.989184260368347,NaN,31.042601,400,399.707703,25,31.99436,9.131136,56.951439,50.001362,401.328705,399.239288,398.701538,6570.787109,12.294352,11.717902,11.952186,1.633156,1.63482,1.558831,42.317799,84.631409,32.008438,10.964213,84.81781,98.485474,107.892921,NaN,605.146423,433.29006397167,1.91841570126719,0.0344259070644858,1.04100579741814,0.453596949765881,501.501478816091,1.98261316463271,0.00962691386735308,1.2418413941593,57.3428641694597,477.5544702986,90.8141334167842,0.00854036382879511,1.3575056105483
8,8.09659,36,36.15617,9.9735,10.263522,109.291992,NaN,0.989184260368347,NaN,31.058477,400,399.719513,25,31.994566,9.138935,56.989174,50.001362,401.328705,399.239288,398.701538,6570.787109,12.294352,11.717902,11.952186,1.633156,1.63482,1.558831,42.317799,84.631409,32.008438,10.964213,84.81781,98.485474,107.892921,NaN,605.146423,433.284964005598,1.91839770663532,0.0344248645843982,1.04103791646351,0.453596949765881,501.423884420016,1.98241028926712,0.00962350593998291,1.24209347792041,57.3428641694597,477.547920940493,90.8093089439401,0.0085400567991645,1.35755086214074
8,8.095324,36,36.151974,9.9735,10.251816,109.254166,NaN,0.988140881061554,NaN,31.053675,400,399.721527,25,31.990314,9.123268,57.030468,50.001362,401.269623,399.160492,398.585327,6575.855469,12.295117,11.726676,11.955079,1.640257,1.640706,1.563713,42.317417,84.733597,32.018406,10.947364,84.890701,98.417191,107.918678,0.403382539749146,598.811035,433.276054887757,1.91838164961701,0.0344287802823975,1.04104909085028,0.448675488106687,501.381617230458,1.98231032328733,0.00962288015550847,1.24218883922373,57.337642603671,477.538493378474,90.7978444232511,0.00854073346782717,1.3575548946887
8,8.095642,36,36.150345,9.9735,10.238435,109.248131,NaN,0.988898694515228,NaN,31.055408,400,399.677368,25,31.98657,9.113581,57.063957,50.001362,401.269623,399.160492,398.585327,6575.855469,12.295117,11.726676,11.955079,1.640257,1.640706,1.563713,42.317417,84.733597,32.018406,10.947364,84.890701,98.417191,107.918678,0.403382539749146,598.811035,433.26130050989,1.91832572366491,0.0344243227226907,1.04115340746685,0.449911739301911,501.375952717168,1.98229960959708,0.00962310921896995,1.24219089824948,57.3356153189293,477.51674850424,90.7800724579647,0.00854014822584643,1.3576814916302
8,8.092202,36,36.148121,9.9735,10.238435,109.248131,NaN,0.987912237644196,NaN,31.055408,400,399.677368,25,31.98657,9.110828,57.235237,50.001362,401.166016,399.054108,398.542603,6579.02002,12.286272,11.726487,11.946348,1.615258,1.614163,1.542023,42.327744,84.755905,32.025902,10.947561,84.946686,98.361969,107.932953,0.239843338727951,586.112305,433.270208161578,1.91839895394323,0.0344417394427007,1.04097504719265,0.436536507991889,501.378454043556,1.98231174770731,0.00962387168984837,1.24216037933388,57.3328474390938,477.541500263161,90.7959086348681,0.00854190189303379,1.35747799108344
8,8.093838,36,36.145302,9.9735,10.231491,109.259827,NaN,0.987957954406738,NaN,31.040899,400,399.604706,25,31.991405,9.104366,57.299797,50.001362,401.238434,399.141449,398.630096,6583.329102,12.28498,11.720475,11.948542,1.61449,1.624044,1.543002,42.311264,84.674919,32.052795,10.955437,84.844963,98.367592,107.914032,NaN,615.500549,433.258742786042,1.91833861466038,0.0344319763026411,1.04110544363133,0.442898054532975,501.396152056577,1.98236512374361,0.00962547662452916,1.24207441651737,57.3293388532387,477.517132749666,90.7749216924115,0.00854151104416469,1.35760534531604
8,8.093913,36,36.14156,9.9735,10.223286,109.261803,NaN,0.988053202629089,NaN,31.038603,400,399.611481,25,31.997322,9.115838,57.314857,50.001362,401.238434,399.141449,398.630096,6583.329102,12.28498,11.720475,11.948542,1.61449,1.624044,1.543002,42.311264,84.674919,32.052795,10.955437,84.844963,98.367592,107.914032,NaN,615.500549,433.250006028859,1.91830687257581,0.0344298497433809,1.04116322866453,0.443189666945159,501.4028140368,1.98239196423413,0.00962686779422079,1.24201510940848,57.3246811394242,477.502384956165,90.7600264223746,0.00854181746645948,1.35765279588351
8,8.094126,36,36.140881,9.9735,10.212573,109.294342,NaN,0.989157974720001,NaN,31.024586,400,399.659607,25,32.005039,9.128814,57.211998,50.001362,401.312683,399.151337,398.667603,6578.745117,12.281928,11.723605,11.939176,1.610583,1.61138,1.543894,42.335613,84.62693,32.135086,10.896992,84.891045,98.365982,107.910706,0.477113515138626,605.785828,433.238299831844,1.91826297375823,0.034426490446572,1.04124470579089,0.44401783505657,501.44398900125,1.9825013408726,0.00962887640218474,1.24187443941614,57.3238359377567,477.485830048269,90.7471013320668,0.00854122208968248,1.35775743205614
8,8.094228,36,36.138039,9.9735,10.200925,109.324463,NaN,0.988346576690674,NaN,31.010193,400,399.635529,25,32.007355,9.147558,57.139606,50.000694,401.222107,399.105225,398.55011,6581.521484,12.268541,11.719542,11.938825,1.626713,1.631752,1.555441,42.350082,84.74958,32.170052,10.847311,84.868126,98.355095,107.911415,NaN,602.740295,433.22590664265,1.91821799750775,0.034423493843818,1.04132664029173,0.444414416780489,501.484586748241,1.98261464609014,0.00963149480692025,1.24171409296143,57.3202981497025,477.467036299805,90.730196623794,0.00854109860002968,1.35784607850203
8,8.093929,36,36.135952,9.9735,10.180634,109.310905,NaN,0.988454580307007,NaN,31.015306,400,399.608276,25,32.013588,9.149611,57.298538,50.000694,401.222107,399.105225,398.55011,6581.521484,12.268541,11.719542,11.938825,1.626713,1.631752,1.555441,42.350082,84.74958,32.170052,10.847311,84.868126,98.355095,107.911415,NaN,602.740295,433.205550872877,1.91814978794986,0.0344206861899497,1.04144476055763,0.443251877323576,501.47009635301,1.98258201508559,0.00963147114008257,1.24174014160386,57.317700059539,477.440434477771,90.7083565250322,0.0085404073198836,1.35799989176732
8,8.092541,36,36.134113,9.9735,10.163974,109.24614,NaN,0.988155126571655,NaN,31.016317,400,399.667053,25,32.014019,9.151638,57.357449,50.000694,401.182281,399.046448,398.545441,6575.955566,12.272436,11.721028,11.94421,1.639796,1.637207,1.571763,42.365955,84.753937,32.164009,10.81844,84.81353,98.407646,107.881256,0.352660059928894,585.551208,433.191798850184,1.91811811310495,0.0344241649015366,1.04148242967075,0.437854781096746,501.391734642521,1.98238174040475,0.00962856757432225,1.24197625016096,57.315410601747,477.42733893289,90.6967305186108,0.00854028347042729,1.3580638136856
8,8.090451,36,36.131283,9.9735,10.14986,109.221756,NaN,0.988997042179108,NaN,31.031853,400,399.655304,25,32.011547,9.144109,57.26432,50.000694,401.182281,399.046448,398.545441,6575.955566,12.272436,11.721028,11.94421,1.639796,1.637207,1.571763,42.365955,84.753937,32.164009,10.81844,84.81353,98.407646,107.881256,0.352660059928894,585.551208,433.182519499918,1.91811075745007,0.0344317434481473,1.04146679584902,0.429726710521493,501.36463243639,1.9823179893697,0.00962820746265539,1.24203596956686,57.3118872166361,477.422245651925,90.6899282758972,0.00854079949722191,1.35805781293762
8,8.092054,36,36.131779,9.9735,10.132225,109.263123,NaN,0.988077461719513,NaN,31.058731,400,399.661224,25,32.007732,9.133513,57.10495,50.000694,401.296112,399.135681,398.641663,6572.864258,12.296704,11.719333,11.953209,1.646223,1.647104,1.571918,42.363178,84.665512,32.181744,10.810627,84.800301,98.356773,107.890495,0.0827695801854134,605.224915,433.159993123741,1.91801176091124,0.0344198663837971,1.04166674053939,0.435960965658808,501.415450640731,1.98244963578415,0.00963029548296831,1.24187566670117,57.3125047589733,477.386651603482,90.6642561700243,0.00853899684727576,1.35831195179237
8,8.092054,36,36.131779,9.9735,10.122394,109.306717,NaN,0.988077461719513,NaN,31.07563,400,399.707916,25,32.005592,9.122483,57.192577,50.000694,401.206665,399.051514,398.595917,6576.022949,12.300217,11.712968,11.962173,1.64089,1.633108,1.557103,42.326309,84.639603,32.159042,10.791691,84.947929,98.326744,107.895935,0.43741375207901,629.376587,433.149752178457,1.91797560925016,0.0344177713357784,1.04173175879353,0.435960965658808,501.469585135601,1.98259118795988,0.00963267461317972,1.24169987277582,57.3125047589733,477.373499287061,90.6545736560684,0.00853837960996749,1.35840325623329
8,8.089924,36,36.130623,9.9735,10.114564,109.32827,NaN,0.988586723804474,NaN,31.074183,400,399.708252,25,32.010456,9.118964,57.251877,50.000694,401.206665,399.051514,398.595917,6576.022949,12.300217,11.712968,11.962173,1.64089,1.633108,1.557103,42.326309,84.639603,32.159042,10.791691,84.947929,98.326744,107.895935,0.43741375207901,629.376587,433.147123510691,1.91799221289313,0.0344268910100273,1.04167252701389,0.427676941899961,501.497645183075,1.98266746548955,0.00963424736919222,1.24159725766252,57.3110654762493,477.378552720869,90.657046774237,0.00853892514472165,1.35835128303495
8,8.090021,36,36.128029,9.9735,10.093021,109.370392,NaN,0.988556325435638,NaN,31.080948,400,399.735077,25,32.019852,9.125448,57.176479,50.000694,401.314026,399.175079,398.684235,6568.493164,12.300017,11.718783,11.953077,1.625289,1.620876,1.553806,42.346775,84.606026,32.158424,10.767293,84.816925,98.338074,107.897934,NaN,600.309753,433.124429371213,1.91791091457937,0.0344218071496172,1.04182020160003,0.428054231366332,501.552852664533,1.9828183337767,0.00963743567982105,1.24139241497208,57.3078356695086,477.346761987904,90.630845729385,0.00853812504759297,1.35853417891297
8,8.0907,36,36.124577,9.9735,10.072595,109.406448,NaN,0.987438559532166,NaN,31.078627,400,399.742798,25,32.026634,9.104136,56.944706,50.000694,401.314026,399.175079,398.684235,6568.493164,12.300017,11.718783,11.953077,1.625289,1.620876,1.553806,42.346775,84.606026,32.158424,10.767293,84.816925,98.338074,107.897934,NaN,600.309753,433.101384038489,1.91782129816445,0.0344140127564462,1.0419911091057,0.430695161931339,501.601483707379,1.98295415916578,0.00964058742208129,1.24120055618302,57.3035372694175,477.31121535433,90.6009567361111,0.008537377300208,1.35873083994517
8,8.091327,36,36.121536,9.9735,10.072595,109.406448,NaN,0.988608658313751,NaN,31.078627,400,399.742798,25,32.026634,9.102742,56.756786,50.000694,401.364868,399.21759,398.750031,6580.878418,12.31796,11.735422,11.969609,1.637976,1.626805,1.553213,42.35548,84.623314,32.177586,10.736935,84.918831,98.330681,107.870079,NaN,594.090942,433.099755319762,1.91780792925306,0.0344108373613926,1.04202386597442,0.43313369292548,501.604896350126,1.98297074365729,0.00964163173965575,1.2411590354316,57.2997503668103,477.303756170009,90.5921844096894,0.0085378384408195,1.35873824964139
8,8.091845,36,36.120575,9.9735,10.068681,109.445923,NaN,0.988746285438538,NaN,31.06002,400,399.734283,25,32.014896,9.100956,56.723206,49.994488,401.219696,399.115021,398.530243,6572.484375,12.301369,11.732859,11.950357,1.61091,1.615782,1.542085,42.36684,84.579124,32.169056,10.752051,84.73629,98.275253,107.895027,0.219990074634552,648.424377,433.094331061522,1.91778248389669,0.0344073798316564,1.04207692549955,0.435148193006569,501.654965885076,1.98310404054585,0.00964411439432652,1.240987825368,57.2985535970091,477.293680250517,90.5837315053025,0.00853762176296574,1.35879429891491
8,8.09091,36,36.118393,9.9735,10.062843,109.459084,NaN,0.988459229469299,NaN,31.040295,400,399.711975,25,32.007309,9.110226,56.701073,49.994488,401.219696,399.115021,398.530243,6572.484375,12.301369,11.732859,11.950357,1.61091,1.615782,1.542085,42.36684,84.579124,32.169056,10.752051,84.73629,98.275253,107.895027,0.219990074634552,648.424377,433.090676621068,1.91778094024217,0.0344108697491918,1.04206683807328,0.431511910699498,501.673745181449,1.98315862409407,0.00964558148646784,1.24090542823607,57.2958361736133,477.291255813204,90.5795915932919,0.00853809016598852,1.35877924646526
8,8.090147,36,36.117416,9.9735,10.052118,109.466789,NaN,0.988541841506958,NaN,31.027225,400,399.770111,25,32.010578,9.111914,56.734947,49.994488,401.648193,399.248505,399.056396,6576.419922,12.371872,11.718206,11.933774,1.631344,1.62677,1.552648,42.356354,84.600677,32.172592,10.705903,84.831139,98.269363,107.865646,0.363588631153107,687.470581,433.08148283146,1.91775774812852,0.0344124470568605,1.04209821393031,0.428544313602515,501.684401773601,1.98318893933245,0.00964633719576027,1.24086130819245,57.2946193922878,477.281986082076,90.5717148039702,0.00853791559507661,1.35882946735481
8,8.091264,36,36.11586,9.9735,10.037277,109.516075,NaN,0.988124251365662,NaN,31.018486,400,399.93158,25,32.014191,9.11866,56.855804,49.994488,401.648193,399.248505,399.056396,6576.419922,12.371872,11.718206,11.933774,1.631344,1.62677,1.552648,42.356354,84.600677,32.172592,10.705903,84.831139,98.269363,107.865646,0.363588631153107,687.470581,433.063112746624,1.91767930929245,0.0344036248457632,1.04225536242974,0.43288867951162,501.747297726134,1.98335723572705,0.00964955837451082,1.24064333962293,57.2926814541033,477.252128674443,90.5480632222067,0.00853692864824992,1.35901462103825
8,8.088284,36,36.115414,9.9735,10.011909,109.528618,NaN,0.98829048871994,NaN,31.019341,400,400.062622,25,32.014606,9.126992,56.971676,49.994488,401.800598,399.374939,399.149414,6571.520508,12.36503,11.714192,11.917181,1.631029,1.638427,1.557765,42.338749,84.728554,32.176933,10.691246,84.880333,98.355064,107.830048,NaN,601.506409,433.044420543831,1.91764950972645,0.0344133078894835,1.04226827541872,0.421297510039608,501.763358525033,1.98340033052608,0.00965039521280585,1.24058726090567,57.2921259657601,477.240910020655,90.5393267739949,0.00853652076492708,1.35908626799069
8,8.088284,36,36.115414,9.9735,9.991561,109.456787,NaN,0.98829048871994,NaN,31.026346,400,400.107849,25,32.00499,9.131539,57.162891,49.994488,401.6828,399.254883,399.039001,6574.705566,12.364651,11.724159,11.919598,1.647048,1.641602,1.57019,42.341728,84.5056,32.160122,10.692945,84.786224,98.394402,107.796364,NaN,607.183472,433.023211089118,1.91757460481817,0.0344089659158966,1.04240393481281,0.421297510039608,501.674235608227,1.98316741633013,0.00964647970460796,1.24087400098365,57.2921259657601,477.213668652182,90.5192842896448,0.00853524126974035,1.35927621898073
8,8.086818,36,36.112968,9.9735,9.981825,109.420258,NaN,0.987875461578369,NaN,31.022499,400,400.059784,25,31.992496,9.117084,57.297211,49.994488,401.6828,399.254883,399.039001,6574.705566,12.364651,11.724159,11.919598,1.647048,1.641602,1.57019,42.341728,84.5056,32.160122,10.692945,84.786224,98.394402,107.796364,NaN,607.183472,433.016876278764,1.91757004848985,0.034414317049314,1.04239203371328,0.415594093358266,501.631649255928,1.98306227212984,0.00964532821154766,1.24098677534879,57.2890793993276,477.209923888139,90.5138869479442,0.00853571802753187,1.35926650544194
8,8.084803,36,36.111618,9.9735,9.97257,109.433914,NaN,0.987978100776672,NaN,31.005562,400,400.083649,25,31.987036,9.107378,57.326069,49.994488,401.829803,399.344147,399.140869,6568.383789,12.326264,11.704718,11.892505,1.651329,1.648539,1.570666,42.324398,84.37149,32.155994,10.66327,84.809837,98.38221,107.771072,NaN,581.36322,433.01247189301,1.91757898768474,0.0344225565743507,1.04234812325593,0.407753538869258,501.650110100034,1.98311392981067,0.00964653683607426,1.24091371227193,57.2873978621044,477.212022397757,90.5139724079254,0.00853617685815103,1.35923208673592
8,8.084928,36,36.108543,9.9735,9.964764,109.435211,NaN,0.98826003074646,NaN,30.994041,400,400.138123,25,31.994793,9.109917,57.200298,49.994488,401.947205,399.483612,399.293732,6569.549316,12.317991,11.694762,11.896773,1.620676,1.619327,1.534313,42.330528,84.738579,32.119854,10.660234,84.814301,98.319145,107.817833,NaN,625.955505,433.004009823645,1.91754757916958,0.0344202562467027,1.04240678405041,0.408239968561986,501.655168667947,1.98313490569974,0.00964766434847691,1.24086658895354,57.2835675036084,477.197975564845,90.500316056263,0.00853633762828079,1.35928502740416
8,8.084812,36,36.105854,9.9735,9.946553,109.407722,NaN,0.988854825496674,NaN,31.013895,400,400.203796,25,32.002945,9.107763,56.876053,49.994488,401.947205,399.483612,399.293732,6569.549316,12.317991,11.694762,11.896773,1.620676,1.619327,1.534313,42.330528,84.738579,32.119854,10.660234,84.814301,98.319145,107.817833,NaN,625.955505,432.985327432192,1.91748299856128,0.0344169561045743,1.04252237134528,0.407788561994039,501.624074034231,1.9830604086277,0.00964708934301404,1.24093988715189,57.2802177472116,477.172196153397,90.4784459679347,0.00853584411254784,1.35942556319594
8,8.082973,36,36.103767,9.9735,9.946553,109.407722,NaN,0.988095700740814,NaN,31.013895,400,400.203796,25,32.002945,9.098227,56.787449,49.993591,401.75531,399.269379,399.118134,6566.318359,12.325214,11.702766,11.893453,1.62842,1.618001,1.551249,42.3466,84.553589,32.129486,10.639629,84.768402,98.279915,107.79512,NaN,612.386292,432.990114687328,1.91752226922971,0.0344262825624029,1.0424258191015,0.400631557869758,501.626415588782,1.98307179247047,0.00964780675124621,1.24091141050773,57.2776177781927,477.184694672523,90.485385025948,0.00853698847412612,1.35930771007924
8,8.082541,36,36.102528,9.9735,9.930111,109.385628,NaN,0.988770127296448,NaN,31.025265,400,400.15448,25,32.004265,9.102324,56.84071,49.993591,401.75531,399.269379,399.118134,6566.318359,12.325214,11.702766,11.893453,1.62842,1.618001,1.551249,42.3466,84.553589,32.129486,10.639629,84.768402,98.279915,107.79512,NaN,612.386292,432.974099094081,1.91747094812347,0.0344249624239654,1.04251304430644,0.398950125674617,501.600388386297,1.98300688042407,0.00964702743134842,1.24098295464162,57.2760741835697,477.164975210038,90.4695396935315,0.0085363926119926,1.35942722197375
8,8.081184,36,36.100151,9.9735,9.913876,109.366982,NaN,0.988521337509155,NaN,30.99753,400,400.108582,25,32.00782,9.13065,56.843178,49.993591,401.834869,399.362823,399.185699,6571.100586,12.318108,11.69507,11.901375,1.641799,1.637853,1.558276,42.373081,84.744446,32.107769,10.631577,84.783356,98.271873,107.822586,NaN,586.422913,432.960707453348,1.91744014344583,0.0344283793193852,1.04255036162887,0.393667963127768,501.579916469625,1.98295935730788,0.00964682731719884,1.24102519945214,57.2731127037604,477.151745112267,90.4572386180893,0.00853640544164759,1.35948477573099
8,8.082543,36,36.095757,9.9735,9.905793,109.282486,NaN,0.988515019416809,NaN,30.986334,400,400.179962,25,32.009533,9.130089,56.791409,49.993591,401.75119,399.28421,399.099335,6563.982422,12.318443,11.69465,11.896005,1.635387,1.635465,1.565539,42.372227,84.757141,32.108185,10.616144,84.80336,98.280106,107.801811,0.252228111028671,623.214417,432.948740072769,1.91738133746409,0.0344197576184679,1.04267594729626,0.398957910234515,501.479977577721,1.98270914272002,0.00964372630860142,1.24130427113807,57.267637847958,477.126612615428,90.4340025245393,0.00853639735701296,1.35959595572892
8,8.085141,36,36.096127,9.9735,9.900803,109.151398,NaN,0.989368915557861,NaN,30.995937,400,400.116516,25,32.008385,9.124057,56.647575,49.993591,401.75119,399.28421,399.099335,6563.982422,12.318443,11.69465,11.896005,1.635387,1.635465,1.565539,42.372227,84.757141,32.108185,10.616144,84.80336,98.280106,107.801811,0.252228111028671,623.214417,432.93676773681,1.91730745477444,0.0344055171809457,1.04284609777082,0.409068831660818,501.316806492537,1.98228147036158,0.00963643909829343,1.24183777425022,57.2680988830613,477.100066576546,90.4148790166097,0.00853505073679978,1.35978705204724
8,8.085673,36,36.094284,9.9735,9.899984,109.083183,NaN,0.98854649066925,NaN,30.966602,400,400.106812,25,32.011017,9.115646,56.56921,49.993591,401.851196,399.392792,399.225403,6568.311523,12.322257,11.699957,11.899751,1.649304,1.653979,1.562489,42.396408,84.595993,32.113434,10.610641,84.795303,98.261475,107.792145,0.296030849218368,623.262573,432.934527327463,1.91729307321354,0.0344026454956738,1.04287959619769,0.41113897170402,501.234160886758,1.98206991709067,0.00963334428881008,1.24208855514631,57.2658023918296,477.093264969197,90.4078840632124,0.00853522304839888,1.35980758981139
8,8.084298,36,36.092751,9.9735,9.8952,109.032295,NaN,0.988064765930176,NaN,30.953011,400,400.132874,25,32.007523,9.117795,56.682026,49.993591,401.738647,399.323853,399.128021,6559.335449,12.316262,11.692552,11.897527,1.630816,1.627846,1.554317,42.416309,84.705162,32.14986,10.567373,84.82914,98.251022,107.788757,NaN,560.417236,432.933121428464,1.91730481990843,0.0344085941441292,1.0428393237713,0.405788305103442,501.172675893328,1.98191291248641,0.00963108879346271,1.2422739135577,57.2638921071842,477.096227083882,90.408404588342,0.00853577162473606,1.35976435386411
8,8.084298,36,36.092751,9.9735,9.887093,108.962967,NaN,0.988064765930176,NaN,30.938625,400,400.086487,25,31.997124,9.11971,56.813675,49.993591,401.738647,399.323853,399.128021,6559.335449,12.316262,11.692552,11.897527,1.630816,1.627846,1.554317,42.416309,84.705162,32.14986,10.567373,84.82914,98.251022,107.788757,NaN,560.417236,432.924666909498,1.91727494962607,0.0344068621534628,1.04289374363896,0.405788305103442,501.0865417582,1.98168751756395,0.0096272965151172,1.24255587681996,57.2638921071842,477.085367609635,90.4004185201917,0.00853526108785265,1.35984035366698
8,8.084675,36,36.091305,9.9735,9.885454,108.882057,NaN,0.988266289234161,NaN,30.911539,400,400.1026,25,31.992022,9.108584,56.707901,49.993591,401.699585,399.319183,399.095245,6569.683594,12.353727,11.722124,11.924292,1.618629,1.617438,1.53467,42.448158,84.623367,32.157799,10.548957,84.760353,98.252708,107.780334,0,619.045715,432.921974952729,1.91726085583946,0.0344046005950214,1.04292460490786,0.407255428983433,500.987625800362,1.98143226723142,0.00962336546679859,1.24286598558464,57.2620901736771,477.079009645256,90.3941791112817,0.00853534827286767,1.35986362603769
8,8.083482,36,36.090454,9.9735,9.875401,108.811157,NaN,0.988891780376434,NaN,30.882421,400,400.077118,25,31.985899,9.121241,56.628075,49.993591,401.538727,399.236938,399.021484,6566.517578,12.353876,11.716219,11.923428,1.616293,1.623182,1.539705,42.475536,84.726089,32.161728,10.542874,84.824409,98.229431,107.783836,NaN,586.702148,432.914600188117,1.9172493020885,0.0344085016412702,1.04292929519918,0.402612602697673,500.900457953315,1.9812062205851,0.00961977572717645,1.24314434404632,57.2610296722964,477.074083013753,90.3896358031724,0.0085353438768352,1.35988562021105
8,8.083833,36,36.088997,9.9735,9.857997,108.787643,NaN,0.988377034664154,NaN,30.886793,400,400.01297,25,31.97934,9.128639,56.707863,49.993591,401.538727,399.236938,399.021484,6566.517578,12.353876,11.716219,11.923428,1.616293,1.623182,1.539705,42.475536,84.726089,32.161728,10.542874,84.824409,98.229431,107.783836,NaN,586.702148,432.895532687971,1.91717766270418,0.0344030026574926,1.04306481104048,0.403978651421255,500.872872391149,1.98113766695416,0.00961898851176852,1.24322055831996,57.2592139371794,477.046796494971,90.3679956384826,0.00853444990697901,1.36005534931889
8,8.084599,36,36.08802,9.9735,9.839319,108.730286,NaN,0.987460494041443,NaN,30.922003,400,399.97998,25,31.978203,9.107627,56.847809,49.983742,401.658875,399.279968,399.068878,6571.783203,12.354461,11.721193,11.915504,1.609241,1.619229,1.541713,42.524971,84.69873,32.112366,10.56056,84.762573,98.252701,107.736115,0.309638053178787,617.52887,432.874050749284,1.91709244354711,0.0343951272601977,1.04323100499676,0.406959673419863,500.802663316519,1.98095629012545,0.00961618173177119,1.24344253532495,57.2579963519137,477.014985079882,90.3435505238828,0.00853321481910362,1.36026402548376
8,8.081861,36,36.086571,9.9735,9.828918,108.67334,NaN,0.988516688346863,NaN,30.936855,400,399.971161,25,31.979031,9.105261,56.759327,49.983742,401.658875,399.279968,399.068878,6571.783203,12.354461,11.721193,11.915504,1.609241,1.619229,1.541713,42.524971,84.69873,32.112366,10.56056,84.762573,98.252701,107.736115,0.309638053178787,617.52887,432.870343944159,1.91711262905055,0.0344067879651954,1.04315656448498,0.39630328933157,500.733487646767,1.98077878023019,0.00961355844865407,1.24365678296266,57.2561904878926,477.021085898225,90.3464676691416,0.00853388863600588,1.36019993169027
8,8.081499,36,36.085445,9.9735,9.821835,108.626244,NaN,0.988390743732452,NaN,30.943907,400,399.935394,25,31.977663,9.116755,56.720341,49.983742,401.597687,399.203705,398.94104,6568.674805,12.363427,11.726327,11.919058,1.616471,1.625002,1.543718,42.551308,84.671555,32.10321,10.538744,84.780586,98.268631,107.742279,0.0662993416190147,550.804932,432.863899707466,1.91709425746922,0.0344071099375667,1.04318518777967,0.394894169618169,500.676187019806,1.98063153482776,0.00961136311412941,1.24383535720088,57.2547871326591,477.013447042236,90.3396332800941,0.00853383005535594,1.36023695367441
8,8.085834,36,36.085728,9.9735,9.821835,108.626244,NaN,0.988500595092773,NaN,30.943907,400,399.935394,25,31.977663,9.123848,56.798073,49.983742,401.717773,399.290833,399.070496,6569.077637,12.357903,11.721088,11.911881,1.623156,1.628308,1.546486,42.574574,84.641983,32.113632,10.523332,84.824219,98.230324,107.742203,NaN,557.613647,432.85258657913,1.91700158448052,0.0343851307011117,1.04341417917253,0.411765441179057,500.675866521156,1.98062998287459,0.00961126585943033,1.24383929625199,57.2551398442867,476.980003976762,90.3153555246753,0.00853218154150807,1.36047583178385
8,8.083169,36,36.083786,9.9735,9.822122,108.647621,NaN,0.988379955291748,NaN,30.926859,400,399.979065,25,31.979294,9.10431,56.781898,49.983742,401.717773,399.290833,399.070496,6569.077637,12.357903,11.721088,11.911881,1.623156,1.628308,1.546486,42.574574,84.641983,32.113632,10.523332,84.824219,98.230324,107.742203,NaN,557.613647,432.859841230513,1.91705961176966,0.0343987013846414,1.04327144718754,0.401394407501812,500.704653855903,1.98071027378719,0.00961310550874892,1.24372407159317,57.2527194246636,476.999438152395,90.3275392677709,0.00853361418920168,1.36031084231356
8,8.081676,36,36.080479,9.9735,9.813157,108.712929,NaN,0.989029288291931,NaN,30.909603,400,400.04364,25,31.987108,9.107764,56.790588,49.983742,401.604523,399.16037,398.884949,6563.074219,12.350605,11.720753,11.903873,1.623813,1.626905,1.555582,42.584724,84.572105,32.141361,10.478732,84.743279,98.280876,107.693802,0.469687581062317,608.236694,432.85438474639,1.91705847971135,0.0344043566094551,1.04325305406063,0.395583165051164,500.789611264183,1.98094110211216,0.00961782258472774,1.24340920090573,57.2485974885647,476.996204489407,90.3215828175805,0.00853434528333396,1.36028489596539
8,8.082804,36,36.078972,9.9735,9.801585,108.766151,NaN,0.988222897052765,NaN,30.891502,400,399.97644,25,32.003139,9.098743,56.767799,49.983742,401.778717,399.324188,399.114532,6566.854492,12.33678,11.710344,11.895845,1.634429,1.627252,1.554518,42.586441,84.518906,32.143665,10.472198,84.760994,98.291191,107.694122,0.990338921546936,615.530151,432.839367042196,1.91699169207712,0.0343961613280888,1.04339077952419,0.399973783450662,500.857485814583,1.98112263160719,0.00962125737939565,1.2431697358124,57.2467190205284,476.97064369517,90.3011618485934,0.00853354535029925,1.3604421612023
8,8.082804,36,36.078972,9.9735,9.792349,108.80368,NaN,0.988222897052765,NaN,30.873648,400,400.013245,25,32.011765,9.105042,56.861328,49.983742,401.778717,399.324188,399.114532,6566.854492,12.33678,11.710344,11.895845,1.634429,1.627252,1.554518,42.586441,84.518906,32.143665,10.472198,84.760994,98.291191,107.694122,0.990338921546936,615.530151,432.829729996794,1.91695763253053,0.0343941863401393,1.04345318659499,0.399973783450662,500.904137844676,1.98124477815176,0.00962331342141334,1.24301592592406,57.2467190205284,476.958264866902,90.2920630180234,0.0085329629812781,1.36052911176864
8,8.081942,36,36.076866,9.9735,9.77718,108.775429,NaN,0.987893879413605,NaN,30.875387,400,399.995331,25,32.008644,9.102499,57.043854,49.983742,401.653229,399.201904,398.952759,6562.376953,12.329462,11.709996,11.891283,1.623759,1.623401,1.543227,42.632973,84.544106,32.136368,10.466291,84.867653,98.267204,107.700371,0.25494173169136,562.085632,432.816152522667,1.91692012336583,0.0343953136843019,1.04351015326994,0.396618583068346,500.871400255068,1.98116437012339,0.00962248994516456,1.24310249791635,57.244093795348,476.942835686869,90.2784424825342,0.0085327995273495,1.36060653396859
8,8.083405,36,36.077625,9.9735,9.767134,108.764587,NaN,0.987850427627563,NaN,30.884096,400,399.968842,25,32.009506,9.086827,57.14011,49.984798,401.658691,399.21814,398.994415,6570.678711,12.32937,11.711406,11.895765,1.626632,1.615856,1.541299,42.672779,84.67054,32.174248,10.413613,84.827744,98.240089,107.708473,NaN,624.809448,432.801847045736,1.91685177661046,0.0343857464821771,1.04365561574113,0.402312922199314,500.85706426387,1.98112492127174,0.00962163487739876,1.24315747534106,57.245039937838,476.918644697551,90.2614860412025,0.00853145859085489,1.36078780932175
8,8.083938,36,36.076237,9.9735,9.754357,108.839294,NaN,0.988541603088379,NaN,30.883617,400,399.968597,25,32.009121,9.080752,57.11356,49.984798,401.658691,399.21814,398.994415,6570.678711,12.32937,11.711406,11.895765,1.626632,1.615856,1.541299,42.672779,84.67054,32.174248,10.413613,84.827744,98.240089,107.708473,NaN,624.809448,432.787118821632,1.91679323928085,0.0343803115829253,1.04377045630526,0.404387289767044,500.95149305811,1.98137564547259,0.00962620471536911,1.24283234369395,57.2433096940196,476.896187964739,90.2434807740614,0.0085307725371574,1.36092538706181
8,8.082958,36,36.075981,9.9735,9.745811,108.938248,NaN,0.988849282264709,NaN,30.895969,400,400.037598,25,32.003304,9.088055,57.064041,49.984798,401.820313,399.337891,399.117371,6572.146484,12.340325,11.698707,11.908363,1.629725,1.628815,1.552092,42.6661,84.688789,32.124245,10.428051,84.813278,98.182106,107.714516,0.884989619255066,656.294373,432.780759946153,1.91678267211861,0.0343834516121757,1.04377647231429,0.400573175945453,501.074745086172,1.98169890724684,0.00963171045178404,1.24242511305968,57.2429905653436,476.892129557335,90.240221401644,0.00853064991875825,1.36095018502466
8,8.081074,36,36.07542,9.9735,9.736003,108.949326,NaN,0.988240718841553,NaN,30.915483,400,400.059906,25,31.997889,9.101373,57.011112,49.984798,401.812103,399.339874,399.08017,6561.739258,12.32086,11.695107,11.894338,1.628102,1.617709,1.552667,42.692493,84.581245,32.11969,10.418969,84.824463,98.237732,107.689217,0.904497683048248,594.343384,432.775447061249,1.91678679264571,0.0343909072629108,1.04374311693123,0.393239755535831,501.089141175993,1.98173799830697,0.00963250974467556,1.24237228410352,57.2422912183461,476.893148341808,90.2403622905379,0.00853084767358568,1.36093474655728
8,8.077411,36,36.0737,9.9735,9.72811,108.929459,NaN,0.988867580890656,NaN,30.925989,400,400.05365,25,32.00779,9.092919,56.823204,49.984798,401.812103,399.339874,399.08017,6561.739258,12.32086,11.695107,11.894338,1.628102,1.617709,1.552667,42.692493,84.581245,32.11969,10.418969,84.824463,98.237732,107.689217,0.904497683048248,594.343384,432.776783720497,1.91683606103431,0.034407805784104,1.0436024360081,0.378977927797166,501.066398604896,1.981682812734,0.00963201413264656,1.24242941629471,57.2401469978872,476.909584840509,90.2505771981236,0.00853208052246933,1.36079373238934
8,8.080736,36,36.072334,9.9735,9.721762,108.916512,NaN,0.98885452747345,NaN,30.920521,400,399.989136,25,32.025303,9.092198,56.646973,49.984798,401.615356,399.166077,398.938782,6565.040039,12.335769,11.697032,11.901924,1.634074,1.633741,1.559377,42.731789,84.642471,32.118427,10.402993,84.802597,98.208199,107.693909,0,579.634644,432.76146616268,1.91674147816935,0.0343895743304197,1.04382184259038,0.391923962813166,501.051853820198,1.98164818828167,0.00963177541394809,1.24246328797997,57.2384440288418,476.874049280288,90.2229857989857,0.00853077298710264,1.36102375487573
8,8.07986,36,36.071457,9.9735,9.72093,108.925491,NaN,0.988513350486755,NaN,30.93169,400,399.932648,25,32.030312,9.077279,56.561798,49.984798,401.615356,399.166077,398.938782,6565.040039,12.335769,11.697032,11.901924,1.634074,1.633741,1.559377,42.731789,84.642471,32.118427,10.402993,84.802597,98.208199,107.693909,0,579.634644,432.762888050048,1.91675715526419,0.0343938402324786,1.04378101464331,0.388513608354117,501.063999152957,1.9816821873923,0.0096325686838263,1.24241461377019,57.2373506602413,476.878997765102,90.2256715650817,0.00853124012201175,1.36097597786703
8,8.080464,36,36.071964,9.9735,9.72093,108.925491,NaN,0.988653659820557,NaN,30.93169,400,399.932648,25,32.030312,9.088621,56.613098,49.984798,401.679138,399.261444,398.975525,6562.135742,12.323666,11.702154,11.900825,1.641237,1.643401,1.563488,42.792244,84.671379,32.169247,10.362912,84.864868,98.200615,107.683449,0.112243331968784,586.499878,432.761308871674,1.91674422896673,0.0343907760370658,1.04381306007413,0.390865069853533,501.063427163837,1.98167941213989,0.0096323942326375,1.24242161181385,57.2379827471102,476.87473320482,90.223087440523,0.00853090399507752,1.36101348411156
8,8.080424,36,36.071037,9.9735,9.70842,108.97274,NaN,0.989102959632874,NaN,30.939487,400,399.95285,25,32.022202,9.091225,56.681984,49.984798,401.62854,399.206848,398.976166,6567.832031,12.32952,11.695556,11.903564,1.641862,1.645436,1.566892,42.825455,84.741821,32.155891,10.36958,84.81913,98.164925,107.717239,0.0866695791482925,629.656006,432.748354848417,1.91669891943804,0.0343883015602561,1.04389591907338,0.39070934803317,501.123171020123,1.98183810634147,0.00963529916765449,1.24221663275676,57.2368270325233,476.85747846057,90.2094056745666,0.00853033944607355,1.36112137859521
8,8.078506,36,36.070148,9.9735,9.697216,108.991165,NaN,0.988858759403229,NaN,30.923548,400,399.920593,25,32.006599,9.09199,56.703362,49.984798,401.62854,399.206848,398.976166,6567.832031,12.32952,11.695556,11.903564,1.641862,1.645436,1.566892,42.825455,84.741821,32.155891,10.36958,84.81913,98.164925,107.717239,0.0866695791482925,629.656006,432.741675500504,1.9166986261107,0.0343956348272832,1.04387023003775,0.383241803287547,501.147060309875,1.98190286388428,0.00963661330384817,1.24212954343767,57.23571867088,476.85661352125,90.2078069078794,0.00853053616958888,1.3611143660879
8,8.078506,36,36.070148,9.9735,9.690624,108.929512,NaN,0.988858759403229,NaN,30.909943,400,399.93692,25,31.996632,9.099131,56.675518,49.984798,401.659119,399.256226,399.027496,6559.549805,12.334965,11.695534,11.905876,1.631048,1.640326,1.554878,42.831806,84.692909,32.121952,10.351974,84.894295,98.146072,107.715538,0.460762739181519,606.369629,432.734794160242,1.91667429700274,0.0343942235913594,1.04391504742917,0.383241803287547,501.070471574281,1.9817024277059,0.00963323921841793,1.24238017760608,57.23571867088,476.847773427953,90.2013123096235,0.00853012006211376,1.36117667032868
8,8.074399,36,36.067505,9.9735,9.685048,108.880112,NaN,0.989029109477997,NaN,30.90563,400,399.957001,25,32.005463,9.113711,56.640419,49.984917,401.74527,399.383942,399.092041,6562.158203,12.346654,11.705564,11.917241,1.628234,1.624364,1.554655,42.84103,84.407158,32.076206,10.354158,84.737999,98.162788,107.686966,0.142682135105133,594.299316,432.739716601225,1.91674165780945,0.0344138820102923,1.04373483128762,0.367247097356085,501.012076374826,1.9815562461374,0.00963144420193352,1.24254494665409,57.2324233771308,476.869994778263,90.214774666114,0.00853187202158264,1.36098113033574
8,8.072597,36,36.065586,9.9735,9.677887,108.864578,NaN,0.988416314125061,NaN,30.916267,400,400.035065,25,32.009659,9.122491,56.646259,49.984917,401.74527,399.383942,399.092041,6562.158203,12.346654,11.705564,11.917241,1.628234,1.624364,1.554655,42.84103,84.407158,32.076206,10.354158,84.737999,98.162788,107.686966,0.142682135105133,594.299316,432.736955939058,1.916753825501,0.0344215039305137,1.04368778836686,0.360227271317967,500.99494066585,1.98151622896749,0.00963125397062014,1.24258178861379,57.2300306442389,476.872778760244,90.214741010942,0.00853251575156772,1.36093323675809
8,8.068851,36,36.063377,9.9735,9.680182,108.844009,NaN,0.988413870334625,NaN,30.905006,400,400.010071,25,32.016064,9.123839,56.787186,49.984917,401.681488,399.28894,398.978149,6557.637695,12.334972,11.708834,11.898173,1.610103,1.613508,1.547428,42.848854,84.600624,32.09927,10.31923,84.614563,98.179726,107.652992,0.22675284743309,582.51416,432.749148001488,1.91684253639503,0.0344410407615813,1.04347338682651,0.345630659458948,500.971875584464,1.98146141917033,0.0096308877245419,1.24263519584442,57.227276192822,476.903129001338,90.2346508397853,0.00853453468491536,1.36068707491246
