P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.068636,36,36.061085,9.9735,9.685853,108.796509,NaN,0.988756000995636,NaN,30.886599,400,399.991486,25,32.020874,9.117979,56.883591,49.984917,401.681488,399.28894,398.978149,6557.637695,12.334972,11.708834,11.898173,1.610103,1.613508,1.547428,42.848854,84.600624,32.09927,10.31923,84.614563,98.179726,107.652992,0.22675284743309,582.51416,432.755627585135,1.91686806414601,0.0344433492653826,1.04342353930609,0.344792738143099,500.915435418329,1.98131943697849,0.00962907447530913,1.24279757941183,57.2244181022195,476.910449206238,90.2375479182859,0.00853549184720134,1.3606018257525
8,8.069132,36,36.059025,9.9735,9.680708,108.807472,NaN,0.987771093845367,NaN,30.882915,400,400.030823,25,32.022217,9.121058,57.007877,49.984917,401.683228,399.293488,398.991882,6563.80957,12.341326,11.716925,11.8938,1.620132,1.614765,1.541772,42.877823,84.440536,32.088486,10.288335,84.690979,98.142509,107.662285,NaN,587.146301,432.748962056735,1.91683845720369,0.0344397242004245,1.04348472932496,0.346725777715506,500.931387083551,1.98136639416138,0.00963038425350089,1.24272424106917,57.2218491865371,476.89793227186,90.2261169085086,0.00853545324205744,1.36065951142436
8,8.068775,36,36.05941,9.9735,9.681617,108.858879,NaN,0.988154172897339,NaN,30.859449,400,400.006958,25,32.0308,9.112763,57.157661,49.984917,401.683716,399.328003,399.053345,6556.31543,12.337229,11.702742,11.901664,1.628981,1.622854,1.550975,42.902397,84.560631,32.109489,10.270752,84.717133,98.162567,107.637833,0.102829270064831,578.096191,432.750844111976,1.91684945878236,0.0344417347561469,1.04345962538615,0.345334465932865,500.99483176642,1.9815315162549,0.0096330677514262,1.24251967363477,57.2223293084606,476.902258620082,90.2297136298365,0.00853555400058695,1.36063475247741
8,8.06777,36,36.054665,9.9735,9.681617,108.858879,NaN,0.988848686218262,NaN,30.859449,400,400.006958,25,32.0308,9.106053,57.399719,49.984917,401.683716,399.328003,399.053345,6556.31543,12.337229,11.702742,11.901664,1.628981,1.622854,1.550975,42.902397,84.560631,32.109489,10.270752,84.717133,98.162567,107.637833,0.102829270064831,578.096191,432.753472014685,1.91687098945144,0.0344468473682029,1.04340631248037,0.341417498217879,501.000188501468,1.98155750521443,0.00963470154501816,1.24245409708533,57.2164116715089,476.90603193838,90.2273463987198,0.0085370002017861,1.36053831134787
8,8.065359,36,36.052921,9.9735,9.67458,108.894531,NaN,0.988830924034119,NaN,30.84581,400,400.018982,25,32.040699,9.101876,57.415787,49.984917,401.688721,399.326691,399.059235,6562.644043,12.327342,11.697906,11.894511,1.61695,1.612627,1.53516,42.940125,84.479355,32.068478,10.290548,84.693527,98.179497,107.627319,0,584.777283,432.752434027994,1.91689668861471,0.0344576097039223,1.04332611013248,0.332019170459489,501.046449796331,1.9816829985606,0.00963725470196624,1.2422847788039,57.2142365162019,476.91388155659,90.2312267058795,0.00853783612962795,1.36045743558409
8,8.065045,36,36.052242,9.9735,9.655098,108.847816,NaN,0.987681031227112,NaN,30.821037,400,400.022552,25,32.043091,9.091656,57.206127,49.984917,401.736481,399.351166,399.062653,6554.553711,12.312532,11.695706,11.88522,1.622503,1.611176,1.539055,42.939953,84.560265,32.103661,10.262459,84.726517,98.186806,107.592819,NaN,582.893372,432.732928015266,1.91683154322023,0.0344550330825162,1.04344151271046,0.330795009784765,500.989178623206,1.98153479504066,0.0096349300040194,1.24246571843941,57.2133896293338,476.8896298584,90.2126659754486,0.00853687581874246,1.36061796596241
8,8.064863,36,36.047409,9.9735,9.642832,108.808403,NaN,0.988507866859436,NaN,30.809786,400,400.041626,25,32.047787,9.092034,57.030098,49.984917,401.736481,399.351166,399.062653,6554.553711,12.312532,11.695706,11.88522,1.622503,1.611176,1.539055,42.939953,84.560265,32.103661,10.262459,84.726517,98.186806,107.592819,NaN,582.893372,432.720604833657,1.91679018481036,0.0344533305320704,1.04351508915289,0.330085447931765,500.945665173937,1.98143306929723,0.0096344353567802,1.24255970858426,57.2073612671014,476.870476185595,90.1933519330796,0.0085372663421666,1.36068150137802
8,8.064781,36,36.04615,9.9735,9.633211,108.777367,NaN,0.988425135612488,NaN,30.816839,400,400.038757,25,32.045151,9.109923,56.852192,49.978378,401.932281,399.484436,399.266937,6553.461914,12.303987,11.68296,11.885056,1.629134,1.634326,1.55836,42.994865,84.433228,32.123692,10.262549,84.608521,98.20076,107.590172,1.019856,587.463562,432.710779444708,1.91675643911514,0.034451685613706,1.04357607479223,0.329765751273158,500.908521695697,1.98133899611498,0.00963316824044971,1.24266907638558,57.2057907667792,476.8571402746,90.1821868026971,0.00853697499656686,1.3607568132406
8,8.064781,36,36.04615,9.9735,9.629834,108.720718,NaN,0.988425135612488,NaN,30.812361,400,400.121735,25,32.041721,9.111247,56.863754,49.978378,401.932281,399.484436,399.266937,6553.461914,12.303987,11.68296,11.885056,1.629134,1.634326,1.55836,42.994865,84.433228,32.123692,10.262549,84.608521,98.20076,107.590172,1.019856,587.463562,432.70725524956,1.91674397650756,0.0344509616734737,1.04359902111894,0.329765751273158,500.838119171011,1.98115464759052,0.00963006289388433,1.24290091715737,57.2057907667792,476.852612228366,90.1788592476591,0.00853676173315753,1.36078869552258
8,8.064113,36,36.045067,9.9735,9.628085,108.685982,NaN,0.988658547401428,NaN,30.81576,400,400.214905,25,32.039017,9.113752,56.949478,49.978378,401.974518,399.527618,399.336578,6556.233398,12.312357,11.680729,11.898359,1.636926,1.64396,1.560671,43.019848,84.424187,32.085155,10.259046,84.756447,98.198273,107.576859,0.724884450435638,583.70929,432.707178203332,1.91675184264823,0.0344539876317159,1.04357540167851,0.327161301709396,500.796168353458,1.98104751755031,0.00962853120254478,1.24302831978273,57.2044397765863,476.854545673214,90.1791062390967,0.00853714245906837,1.36075911189975
8,8.059637,36,36.04266,9.9735,9.62718,108.647964,NaN,0.98866593837738,NaN,30.810663,400,400.254944,25,32.029518,9.104229,56.98864,49.978378,401.968231,399.516693,399.366608,6559.006836,12.31652,11.684757,11.894599,1.630574,1.640248,1.548267,43.007538,84.425293,32.055996,10.247435,84.689728,98.181885,107.582413,0,527.989441,432.717946354922,1.91684447662007,0.0344765957646229,1.04334373685629,0.309705724912419,500.751631890943,1.98093694355997,0.00962727507270442,1.2431509968671,57.2014370424768,476.88614810223,90.199723913644,0.00853927479764043,1.36050124638084
8,8.058922,36,36.042332,9.9735,9.628119,108.704964,NaN,0.988305330276489,NaN,30.814491,400,400.298798,25,32.020596,9.102142,56.904354,49.978378,401.968231,399.516693,399.366608,6559.006836,12.31652,11.684757,11.894599,1.630574,1.640248,1.548267,43.007538,84.425293,32.055996,10.247435,84.689728,98.181885,107.582413,0,527.989441,432.720796714904,1.91686327433651,0.0344804418478216,1.04329939775509,0.306916678246239,500.822855754637,1.98112430535516,0.00963051427315821,1.24291253294815,57.2010278496706,476.892698195134,90.2041830410294,0.00853967105224248,1.36045035186761
8,8.059866,36,36.040047,9.9735,9.616833,108.761253,NaN,0.98831707239151,NaN,30.822172,400,400.259583,25,32.022987,9.102147,57.050652,49.978378,401.89566,399.410706,399.193298,6551.275391,12.322213,11.687531,11.899339,1.638662,1.643941,1.559131,43.048214,84.416946,32.047249,10.235217,84.732536,98.248077,107.510063,0,578.810059,432.706551224959,1.91680138676337,0.034473209615577,1.04342612294465,0.310598960487425,500.895393793359,1.98132001721685,0.00963438764752773,1.24265044710851,57.1981771391672,476.868260462387,90.1837446733455,0.00853913139553012,1.36058856411629
8,8.059642,36,36.037277,9.9735,9.605096,108.764076,NaN,0.988855123519897,NaN,30.849033,400,400.269684,25,32.026642,9.092905,57.088795,49.978378,402.025482,399.498688,399.324493,6549.746094,12.301952,11.673046,11.887052,1.640757,1.648687,1.573281,43.068493,84.484528,32.002861,10.261477,84.68177,98.165337,107.55378,NaN,583.991211,432.694890408773,1.91676287850704,0.0344718339720853,1.04349393735911,0.309725228075195,500.902031894161,1.98134438660986,0.00963549695034188,1.24260055325003,57.1947211579393,476.851904064668,90.1687210001918,0.00853910209417216,1.36066283708537
8,8.059686,36,36.035557,9.9735,9.593312,108.736099,NaN,0.989466905593872,NaN,30.853148,400,400.281921,25,32.015026,9.090006,57.032364,49.978378,402.025482,399.498688,399.324493,6549.746094,12.301952,11.673046,11.887052,1.640757,1.648687,1.573281,43.068493,84.484528,32.002861,10.261477,84.68177,98.165337,107.55378,NaN,583.991211,432.682478202593,1.91671844380652,0.0344690820579927,1.04357638646405,0.309896855532372,500.869210286185,1.98126278311075,0.00963455595927545,1.24269112490205,57.1925750973049,476.83429173886,90.153912931192,0.00853873261372553,1.36076148237051
8,8.05818,36,36.034233,9.9735,9.593312,108.736099,NaN,0.988582253456116,NaN,30.853148,400,400.281921,25,32.015026,9.085584,57.020824,49.978378,402.033569,399.554993,399.335358,6560.130859,12.318584,11.685056,11.906355,1.644394,1.636879,1.550771,43.121632,84.44767,32.045364,10.228157,84.558395,98.152664,107.558243,NaN,586.167542,432.686421075912,1.91675075047734,0.0344767588798803,1.04349627825208,0.304022113326084,500.870706864299,1.98127004240492,0.0096350122884408,1.24267278165844,57.1909230731337,476.844898397513,90.1602724771281,0.00853958664922349,1.36066726468845
8,8.056166,36,36.033852,9.9735,9.58917,108.759651,NaN,0.988844633102417,NaN,30.847168,400,400.291534,25,32.00433,9.079427,57.049454,49.989452,401.88681,399.393036,399.125092,6557.728516,12.32641,11.69069,11.909922,1.625145,1.624873,1.544311,43.127964,84.462135,32.059109,10.197334,84.580147,98.167694,107.543007,0,622.202087,432.687371636838,1.91677867397667,0.0344861408729868,1.04341731805194,0.296164422208847,500.900403693056,1.98134876489022,0.00963643484428801,1.24257121587324,57.1904476703514,476.854718018604,90.1670764222736,0.00854015125296159,1.36059252465834
8,8.055728,36,36.030746,9.9735,9.586754,108.768356,NaN,0.987958014011383,NaN,30.83432,400,400.270233,25,32.005142,9.083505,57.186146,49.989452,401.88681,399.393036,399.125092,6557.728516,12.32641,11.69069,11.909922,1.625145,1.624873,1.544311,43.127964,84.462135,32.059109,10.197334,84.580147,98.167694,107.543007,0,622.202087,432.685997407872,1.91677915605407,0.0344878567534933,1.04341044035539,0.294455353545118,500.914729487695,1.9813941130878,0.00963798276368427,1.24249265994261,57.1865719250374,476.852240481095,90.1618884584007,0.00854086590224041,1.36056415907904
8,8.054434,36,36.029072,9.9735,9.578887,108.734116,NaN,0.988406300544739,NaN,30.838232,400,400.159119,25,32.005032,9.095271,57.144661,49.989452,401.987946,399.528778,399.272675,6556.271484,12.338586,11.692122,11.909685,1.634487,1.628421,1.545013,43.157513,84.384315,32.06517,10.200502,84.62072,98.134727,107.540138,0.350113689899445,585.802795,432.681176760822,1.91677789125407,0.0344927706846637,1.04339507233126,0.289405777236482,500.874076285433,1.98129188793341,0.00963668265491523,1.24260939493566,57.1844829531852,476.850351194504,90.1586850953231,0.008541225017425,1.36055276892606
8,8.05315,36,36.026768,9.9735,9.577505,108.704018,NaN,0.98864734172821,NaN,30.844646,400,400.171722,25,32.010246,9.090089,57.191612,49.989452,401.987946,399.528778,399.272675,6556.271484,12.338586,11.692122,11.909685,1.634487,1.628421,1.545013,43.157513,84.384315,32.06517,10.200502,84.62072,98.134727,107.540138,0.350113689899445,585.802795,432.683096516657,1.91680034755424,0.0344990271230902,1.0433361722506,0.284394618221029,500.839279516525,1.98120657969901,0.00963582649111284,1.2427006003254,57.1816076804482,476.856541783475,90.1607375444996,0.00854213358146988,1.36047523201049
8,8.053978,36,36.023052,9.9735,9.573777,108.754326,NaN,0.988240480422974,NaN,30.843168,400,400.11731,25,32.009514,9.08968,57.152176,49.989452,401.775055,399.378998,399.046387,6548.694336,12.314612,11.683899,11.904284,1.624151,1.616102,1.542939,43.158535,84.352432,32.101639,10.157727,84.617073,98.167892,107.524864,0,619.615112,432.677038929207,1.91676881911282,0.0344940010221526,1.04340554154488,0.287626182378119,500.905991088513,1.98139065100008,0.00963986664974882,1.24244345497915,57.176969990685,476.841913078799,90.1459563772972,0.00854243927929957,1.3605233701985
8,8.053978,36,36.023052,9.9735,9.569533,108.852921,NaN,0.988240480422974,NaN,30.839329,400,400.059021,25,32.005402,9.09144,56.929497,49.989452,401.811493,399.423828,399.113373,6560.285156,12.330765,11.703692,11.905643,1.614119,1.619265,1.54903,43.150639,84.27726,32.092487,10.167086,84.632225,98.125519,107.519531,NaN,607.651794,432.672610654877,1.91675315609496,0.0344930901606324,1.04343438960066,0.287626182378119,501.028469981688,1.98171131530897,0.00964527072851147,1.24204169745812,57.176969990685,476.836222799887,90.1417740197698,0.00854217111040007,1.36056342264861
8,8.049297,36,36.020584,9.9735,9.559494,108.970337,NaN,0.988128781318665,NaN,30.841887,400,400.07489,25,32.008114,9.105221,56.885326,49.989452,401.811493,399.423828,399.113373,6560.285156,12.330765,11.703692,11.905643,1.614119,1.619265,1.54903,43.150639,84.27726,32.092487,10.167086,84.632225,98.125519,107.519531,NaN,607.651794,432.67439390258,1.91681659306465,0.0345148366999364,1.04325357332082,0.26935361514461,501.177058876024,1.98210646163418,0.00965255337492511,1.24153143822934,57.1738896314816,476.857160922749,90.1544885364319,0.00854381886823555,1.36037968929003
8,8.047989,36,36.017326,9.9735,9.553496,109.071648,NaN,0.988386511802673,NaN,30.860416,400,400.11203,25,32.000866,9.111455,57.058548,49.989452,401.730377,399.357819,399.034363,6558.296875,12.333274,11.705141,11.903392,1.625448,1.626282,1.558603,43.213127,84.33622,32.062893,10.18234,84.454582,98.114769,107.529129,0.225915119051933,598.933899,432.671561567693,1.91682254467395,0.0345202322525001,1.04322472979764,0.264246323237842,501.306485885234,1.98245335583107,0.00965922302027927,1.2410777247554,57.1698229957669,476.856539442584,90.1504994954365,0.00854466232655527,1.36033601867605
8,8.047363,36,36.015228,9.9735,9.547953,109.163696,NaN,0.988091468811035,NaN,30.866716,400,400.144714,25,31.990381,9.095946,57.162178,49.989452,401.995514,399.59848,399.269989,6554.888184,12.307415,11.693974,11.884764,1.632843,1.64518,1.56822,43.197384,84.346809,32.052055,10.167412,84.488892,98.124153,107.497345,0.684226751327515,592.236938,432.667418250004,1.91681553270653,0.034522241282048,1.04322907266423,0.261801785857301,501.423066196822,1.98276362905274,0.00966498248676057,1.24067900638644,57.1672041142493,476.852199301697,90.1450343331448,0.00854501985063528,1.36033560657554
8,8.044852,36,36.01252,9.9735,9.540834,109.209602,NaN,0.988516807556152,NaN,30.838757,400,400.238953,25,31.984005,9.091712,57.181671,49.989452,401.995514,399.59848,399.269989,6554.888184,12.307415,11.693974,11.884764,1.632843,1.64518,1.56822,43.197384,84.346809,32.052055,10.167412,84.488892,98.124153,107.497345,0.684226751327515,592.236938,432.666567542255,1.91684319242281,0.034533550121333,1.0431438270513,0.251994857520629,501.483059210485,1.9829273872427,0.0096684276573007,1.24045802141551,57.1638236019831,476.85993383831,90.1477842131479,0.00854611005273984,1.36024128148748
8,8.045192,36,36.011494,9.9735,9.527969,109.196152,NaN,0.988647103309631,NaN,30.834675,400,400.236542,25,31.986837,9.081469,57.114021,49.989452,401.913086,399.551544,399.22226,6550.075684,12.31067,11.691464,11.883859,1.618295,1.621889,1.546549,43.229156,84.311775,32.063736,10.132694,84.521866,98.130569,107.49044,0.810144364833832,595.583496,432.652256311089,1.91678841297528,0.0345290479179397,1.0432493131467,0.253322892336826,501.467527635894,1.98288936055495,0.00966804663254522,1.24049783653891,57.162542748457,476.839156237932,90.1313975246979,0.00854540555850693,1.36037228835247
8,8.042279,36,36.008984,9.9735,9.527969,109.196152,NaN,0.987859487533569,NaN,30.834675,400,400.236542,25,31.986837,9.095238,56.899014,49.989452,401.913086,399.551544,399.22226,6550.075684,12.31067,11.691464,11.883859,1.618295,1.621889,1.546549,43.229156,84.311775,32.063736,10.132694,84.521866,98.130569,107.49044,0.810144364833832,595.583496,432.659886294111,1.91685099466433,0.0345439489230999,1.04309427613893,0.241943384207616,501.470348146202,1.98290308450321,0.00966891355036503,1.2404635084078,57.1594091516797,476.859746288255,90.1438125045793,0.00854704889211393,1.36019046085055
8,8.042234,36,36.00684,9.9735,9.513951,109.162354,NaN,0.988415598869324,NaN,30.840244,400,400.266602,25,31.995617,9.079517,56.76984,49.998211,402.01416,399.638428,399.368256,6552.068848,12.321659,11.692254,11.891264,1.604,1.614926,1.532092,43.301529,84.130066,32.052116,10.134451,84.578117,98.123901,107.495209,0.354851186275482,565.641663,432.645381422682,1.9168002309427,0.0345411671733529,1.04318710052417,0.241767569244985,501.430830836048,1.98280514689166,0.009667805902615,1.24056956603182,57.1567323455313,476.839472130351,90.1265829057649,0.00854666776720214,1.36030141656932
8,8.041589,36,36.005077,9.9735,9.511866,109.184708,NaN,0.988012790679932,NaN,30.854681,400,400.293701,25,31.99819,9.093246,56.752892,49.998211,401.713989,399.279755,399.038574,6551.84668,12.325477,11.700409,11.883433,1.621307,1.640332,1.526393,43.282887,84.318085,32.062481,10.12073,84.509659,98.059868,107.496155,0.135814666748047,547.439148,432.644896177646,1.91680639642176,0.0345440198586964,1.04316692694437,0.239247473106616,501.460542810159,1.98288731962552,0.00966963742326117,1.24045589025819,57.1545311250217,476.840205077587,90.1252098571027,0.00854717491335142,1.36027025562965
8,8.040212,36,36.002163,9.9735,9.512818,109.215157,NaN,0.98798656463623,NaN,30.863094,400,400.160461,25,32.002922,9.100714,56.864361,49.998211,401.713989,399.279755,399.038574,6551.84668,12.325477,11.700409,11.883433,1.621307,1.640332,1.526393,43.282887,84.318085,32.062481,10.12073,84.509659,98.059868,107.496155,0.135814666748047,547.439148,432.64949654699,1.91683950157525,0.0345512728183447,1.04308715204417,0.233866849955803,501.501585092385,1.98300203235378,0.00967230918230334,1.24029422664646,57.1508926143788,476.849740596919,90.1290601448464,0.00854840575935688,1.36016021912852
8,8.040212,36,36.002163,9.9735,9.508026,109.230804,NaN,0.98798656463623,NaN,30.857956,400,400.074646,25,32.005821,9.108961,56.898048,49.998211,401.506989,399.12616,398.833923,6547.200684,12.299623,11.682411,11.875906,1.614749,1.631082,1.543928,43.262436,84.084953,32.093166,10.086589,84.415222,98.087364,107.471268,0.727963149547577,580.408508,432.644497995371,1.91682181762932,0.034550242951306,1.04311970275671,0.233866849955803,501.520991486865,1.9830527848794,0.00967316463838707,1.24023169314373,57.1508926143788,476.843316430737,90.124337128086,0.00854810285236525,1.36020539126958
8,8.038242,36,36.000469,9.9735,9.505785,109.167755,NaN,0.98805695772171,NaN,30.848867,400,399.934967,25,32.001114,9.103861,56.928417,49.998211,401.957336,399.556183,399.236481,6552.587891,12.286021,11.677172,11.878257,1.637372,1.636902,1.558028,43.306042,84.238914,32.117702,10.066905,84.463242,98.065025,107.474747,0,556.516968,432.647321323595,1.9168558895802,0.0345598489495379,1.0430300491749,0.22616787086497,501.444692207843,1.98285751607231,0.00967030241308829,1.24046074098526,57.1487773237969,476.854245871602,90.1305355611164,0.008549072429069,1.36010356418205
8,8.038123,36,35.997406,9.9735,9.498471,109.057968,NaN,0.988420724868774,NaN,30.832613,400,400.114166,25,31.994415,9.084972,56.829098,49.998211,401.957336,399.556183,399.236481,6552.587891,12.286021,11.677172,11.878257,1.637372,1.636902,1.558028,43.306042,84.238914,32.117702,10.066905,84.463242,98.065025,107.474747,0,556.516968,432.640004202098,1.91683145719729,0.0345588862687803,1.04307338792668,0.225702760002775,501.311928865743,1.9825179536896,0.00966535399436538,1.24085943704386,57.1449523639251,476.842751580426,90.1187629633636,0.00854935185062893,1.36013919772721
8,8.03928,36,35.994534,9.9735,9.498471,109.057968,NaN,0.987661719322205,NaN,30.832613,400,400.114166,25,31.994415,9.088546,56.572918,49.998211,401.806854,399.436371,399.138123,6549.364258,12.291197,11.672887,11.88286,1.642667,1.645174,1.574464,43.305454,84.391357,32.127663,10.052174,84.417694,98.116959,107.436981,0.14531509578228,582.816284,432.636972752347,1.91680658683419,0.0345529610606125,1.04313500168567,0.230224667919799,501.315161093106,1.98253367355954,0.00966634647505155,1.24082003481438,57.1413656780737,476.831261689419,90.1072006022536,0.00854958029337455,1.36017763031331
8,8.036774,36,35.991116,9.9735,9.500231,108.913429,NaN,0.988375067710876,NaN,30.822004,400,400.154572,25,31.98918,9.097921,56.48307,49.998211,401.806854,399.436371,399.138123,6549.364258,12.291197,11.672887,11.88286,1.642667,1.645174,1.574464,43.305454,84.391357,32.127663,10.052174,84.417694,98.116959,107.436981,0.14531509578228,582.816284,432.645374126173,1.91686695138614,0.0345661751944042,1.04298961620209,0.220429836883,501.139625483151,1.98208296244199,0.00965961234412804,1.24135598254997,57.1370968199839,476.850267301979,90.1174673472409,0.00855139358155165,1.3599935931628
8,8.034507,36,35.98909,9.9735,9.488904,108.833992,NaN,0.988680183887482,NaN,30.849127,400,400.164734,25,31.98674,9.114368,56.640942,49.998211,401.965515,399.563416,399.291595,6549.481445,12.290141,11.66934,11.879326,1.642496,1.648544,1.565127,43.337395,84.164375,32.117519,10.047762,84.473358,98.06974,107.447678,0,571.994141,432.639499605495,1.9168738953442,0.0345753580499349,1.04294583075243,0.211567162198605,501.043289325191,1.98183591104525,0.00965595895928154,1.24164985253293,57.1345663236049,476.851057238708,90.1158509349369,0.0085519744516792,1.35995816195469
8,8.034493,36,35.985313,9.9735,9.478755,108.792557,NaN,0.988288700580597,NaN,30.845249,400,400.215302,25,31.991875,9.108529,56.783432,49.997143,401.929565,399.528656,399.253052,6544.533203,12.291951,11.671051,11.874239,1.631258,1.63962,1.559306,43.375767,84.195442,32.110008,10.057723,84.434044,98.011246,107.468513,NaN,557.370483,432.628951085651,1.91683674439224,0.0345732474078629,1.04301401103389,0.211512424326827,500.996102208171,1.98172192039011,0.00965499245810046,1.24176594812544,57.1298485006233,476.834331744992,90.0994560457442,0.00855219909444472,1.36002000661836
8,8.029385,36,35.983578,9.9735,9.467114,108.78038,NaN,0.988485813140869,NaN,30.823906,400,400.226685,25,32.001804,9.101492,56.635437,49.997143,401.874237,399.458527,399.175934,6552.402344,12.309892,11.684061,11.892965,1.626778,1.626074,1.55158,43.391727,84.143669,32.094398,10.056804,84.370506,98.006981,107.48555,NaN,574.519714,432.630195638177,1.91690365551568,0.0345969435968611,1.04282102032852,0.191536111884602,500.982939922941,1.98169184431491,0.00965492434370786,1.24179146778615,57.1276811903415,476.857153734195,90.1143559831112,0.00855374133143594,1.35983404168805
8,8.027311,36,35.980721,9.9735,9.460046,108.769547,NaN,0.989556491374969,NaN,30.830666,400,400.211731,25,32.011627,9.097888,56.619099,49.997143,401.874237,399.458527,399.175934,6552.402344,12.309892,11.684061,11.892965,1.626778,1.626074,1.55158,43.391727,84.143669,32.094398,10.056804,84.370506,98.006981,107.48555,NaN,574.519714,432.628259875471,1.91692219882033,0.0346060698701722,1.04275854509218,0.183422394613729,500.972713561296,1.98167229101446,0.00965531777266236,1.24179603193019,57.1241121265525,476.861445913557,90.1144139065359,0.00855471077386814,1.35976176587551
8,8.024106,36,35.974712,9.9735,9.45936,108.787094,NaN,0.988230288028717,NaN,30.838703,400,400.207214,25,32.025284,9.094179,56.658306,49.997143,401.869751,399.46283,399.182434,6541.426758,12.304544,11.673377,11.87992,1.61692,1.625563,1.551973,43.430004,84.040718,32.082558,10.05575,84.454018,98.018585,107.462585,0,587.998657,432.635942308671,1.9169886377736,0.0346223856032795,1.04259258422811,0.170880965691879,501.001286473636,1.98176229666289,0.00965835776932478,1.2416417488697,57.1166047251434,476.880439789013,90.1218667772088,0.00855722046778955,1.35953984400221
8,8.024106,36,35.974712,9.9735,9.461451,108.820221,NaN,0.988230288028717,NaN,30.849453,400,400.210205,25,32.02739,9.099955,56.772575,49.997143,401.869751,399.46283,399.182434,6541.426758,12.304544,11.673377,11.87992,1.61692,1.625563,1.551973,43.430004,84.040718,32.082558,10.05575,84.454018,98.018585,107.462585,0,587.998657,432.638122354951,1.91699635173685,0.0346228356156911,1.04257841551188,0.170880965691879,501.042416113129,1.9818699789399,0.00966017441698934,1.24150734442386,57.1166047251434,476.883242063086,90.1239279851601,0.00855735267611932,1.3595201824466
8,8.023064,36,35.971107,9.9735,9.455496,108.769653,NaN,0.988441050052643,NaN,30.871021,400,400.204834,25,32.022686,9.111668,56.800838,49.997143,401.934235,399.49823,399.291046,6545.742188,12.290884,11.665107,11.877109,1.629766,1.631688,1.554508,43.424835,83.961639,32.063828,10.040135,84.392044,97.958672,107.468903,0.353354007005691,607.521729,432.634643816217,1.91699680951846,0.0346269092026471,1.04256331307209,0.166802718843144,500.983700829914,1.98172536891824,0.00965864789755138,1.24166279113823,57.1121002963336,476.880323285056,90.1178715130231,0.008558183346803,1.35948752005328
8,8.020842,36,35.967117,9.9735,9.446243,108.736702,NaN,0.988643646240234,NaN,30.873417,400,400.257019,25,32.025318,9.11705,56.827396,49.997143,401.981354,399.554352,399.325012,6534.151367,12.280169,11.659583,11.866192,1.638066,1.633053,1.561972,43.440632,83.876602,32.046566,10.035378,84.298538,97.913651,107.484879,0.444438070058823,571.104431,432.63081907703,1.9170105051871,0.0346363414260262,1.04250774734239,0.158104775477739,500.947291377534,1.98164012286869,0.00965822031674421,1.24174156747191,57.1071143854954,476.881883514925,90.114691961111,0.00855932900063469,1.35941775870061
8,8.019673,36,35.964478,9.9735,9.44813,108.749321,NaN,0.988370299339294,NaN,30.856161,400,400.278564,25,32.033947,9.114418,56.732124,49.997143,401.981354,399.554352,399.325012,6534.151367,12.280169,11.659583,11.866192,1.638066,1.633053,1.561972,43.440632,83.876602,32.046566,10.035378,84.298538,97.913651,107.484879,0.444438070058823,571.104431,432.635849033511,1.91704263331997,0.0346427602901656,1.04243275894329,0.153528034102862,500.965940824833,1.98169563177518,0.00965982563735373,1.24165381117697,57.1038164403183,476.89129563755,90.1187538359209,0.00856048234745621,1.35931285483785
8,8.0192,36,35.962448,9.9735,9.450133,108.73909,NaN,0.988954961299896,NaN,30.871271,400,400.118988,25,32.039627,9.105701,56.683617,49.997143,401.901733,399.51947,399.30603,6541.72168,12.301127,11.668301,11.892086,1.64272,1.636381,1.557752,43.439369,83.883904,32.075726,9.997095,84.269104,97.974113,107.450294,0,572.032715,432.639176153967,1.91706020517427,0.0346456248414183,1.04239403494599,0.151676052865355,500.95552996797,1.98167350549564,0.00965996666604944,1.24166733279151,57.1012794259727,476.895941098172,90.1199699167022,0.00856124719860546,1.35925036933573
8,8.016922,36,35.958359,9.9735,9.450133,108.73909,NaN,0.988771378993988,NaN,30.871271,400,400.118988,25,32.039627,9.098493,56.709915,49.991283,401.167572,399.124664,398.574677,6538.713867,12.25749,11.700987,11.920735,1.628063,1.627682,1.547496,43.480331,83.898598,32.033436,10.024299,84.142746,97.989868,107.423592,0.523820281028748,588.351196,432.645143467376,1.91710925299927,0.034657347779786,1.042272876003,0.142755630165027,500.960147997607,1.98169594206038,0.00966138166596837,1.24161083104522,57.0961688019318,476.910257793061,90.1260690371322,0.00856302213958672,1.35908978948752
8,8.017314,36,35.954685,9.9735,9.450787,108.753525,NaN,0.98815655708313,NaN,30.870884,400,399.864716,25,32.03513,9.089575,56.854965,49.991283,401.167572,399.124664,398.574677,6538.713867,12.25749,11.700987,11.920735,1.628063,1.627682,1.547496,43.480331,83.898598,32.033436,10.024299,84.142746,97.989868,107.423592,0.523820281028748,588.351196,432.644798322097,1.91710322442974,0.0346554708466136,1.04228929847924,0.144290799768669,500.982218654637,1.98176302997734,0.00966344538836938,1.24150146845937,57.091576462722,476.904921590638,90.1181584344723,0.00856375825097071,1.35907303855861
8,8.015576,36,35.950424,9.9735,9.453735,108.742722,NaN,0.988804221153259,NaN,30.873985,400,399.708313,25,32.028111,9.083504,57.098717,49.991283,401.279938,399.310272,398.716431,6532.513672,12.23826,11.692405,11.920904,1.612122,1.617715,1.529097,43.48621,83.934364,31.986347,10.044582,84.250641,97.972984,107.419487,0.199801743030548,590.326782,432.652422964969,1.91715152056263,0.0346650531918883,1.04217696776869,0.137483927399444,500.97361813122,1.98175129192188,0.00966432777671977,1.24148646529218,57.0862499229888,476.918816772088,90.1237621623844,0.00856556021740311,1.35891294320693
8,8.014047,36,35.948734,9.9735,9.460239,108.749992,NaN,0.98835164308548,NaN,30.885006,400,399.738373,25,32.023075,9.08981,57.007915,49.991283,401.279938,399.310272,398.716431,6532.513672,12.23826,11.692405,11.920904,1.612122,1.617715,1.529097,43.48621,83.934364,31.986347,10.044582,84.250641,97.972984,107.419487,0.199801743030548,590.326782,432.663204845253,1.91720842954479,0.0346743285532048,1.04205179621549,0.131494681115896,500.984551799083,1.98178419881451,0.00966531188681918,1.24143362539929,57.0841371664056,476.938042969309,90.1360786392979,0.00856692241982608,1.35875348676202
8,8.012452,36,35.94318,9.9735,9.468682,108.756393,NaN,0.988894760608673,NaN,30.903986,400,399.800415,25,32.007095,9.087427,56.942509,49.991283,401.280731,399.32074,398.751282,6530.714844,12.247106,11.697765,11.918543,1.605754,1.614127,1.524199,43.513317,83.818825,31.995127,10.01618,84.205414,97.94352,107.431,0.142379119992256,620.924866,432.676178082098,1.91727390599832,0.0346843646876682,1.04191014468285,0.125245986320181,500.998768379145,1.98183548229772,0.00966758664543299,1.24133098823081,57.077193256335,476.957071181828,90.144061991626,0.00856931531881305,1.3585386311179
8,8.011909,36,35.939655,9.9735,9.468761,108.710373,NaN,0.988362312316895,NaN,30.908638,400,399.793182,25,31.995831,9.098522,56.879646,49.991283,401.327606,399.38913,398.763794,6529.188477,12.2347,11.697566,11.908853,1.580913,1.597816,1.515767,43.519402,84.071213,32.005684,9.997065,84.133385,97.902573,107.432083,0.135977625846863,608.646118,432.67768178304,1.91728589083203,0.0346871801703384,1.04188078840744,0.123118473329612,500.945619659324,1.98170523016374,0.00966628196867168,1.24146901177234,57.0727856604385,476.958404320812,90.1412214448122,0.0085703271889738,1.3584774177297
8,8.011909,36,35.939655,9.9735,9.457318,108.681068,NaN,0.988362312316895,NaN,30.905613,400,399.828247,25,31.991974,9.114201,56.771145,49.991283,401.327606,399.38913,398.763794,6529.188477,12.2347,11.697566,11.908853,1.580913,1.597816,1.515767,43.519402,84.071213,32.005684,9.997065,84.133385,97.902573,107.432083,0.135977625846863,608.646118,432.665759099798,1.91724370352437,0.0346847157393064,1.04195794369626,0.123118473329612,500.909236665734,1.98160994824312,0.00966467317393098,1.24158807384991,57.0727856604385,476.943078278644,90.1299401105497,0.00856960362571741,1.3585845662792
8,8.009852,36,35.938507,9.9735,9.453108,108.648315,NaN,0.988664865493774,NaN,30.90778,400,399.877899,25,31.995199,9.105887,56.647026,49.991283,401.453033,399.531769,398.871948,6528.155273,12.247918,11.69926,11.914553,1.598628,1.614288,1.537537,43.523956,83.847755,31.978039,10.023667,84.158356,97.9105,107.407204,0.287905186414719,600.431335,432.666758231704,1.91727248846836,0.0346944131116632,1.04187709684892,0.115058011727456,500.869866413578,1.98150974039628,0.00966327238525681,1.24170542834027,57.0713501465121,476.952551520549,90.1356683956739,0.00857035995187218,1.35850142753433
8,8.010478,36,35.934025,9.9735,9.454971,108.583305,NaN,0.98839920759201,NaN,30.903408,400,399.919342,25,32.002193,9.102406,56.476734,49.991283,401.327637,399.405945,398.750305,6533.453125,12.242379,11.697304,11.912687,1.594256,1.611417,1.534418,43.563549,84.078255,31.98881,10.004247,84.10936,97.940239,107.3573,0.801006376743317,606.853394,432.667060313467,1.91726587249771,0.0346915867270043,1.04189777732622,0.11751119081714,500.794204726925,1.98132289532359,0.00966125413782387,1.24190827786314,57.0657452843909,476.9463066228,90.1262114312545,0.00857127197202165,1.35847909002767
8,8.010052,36,35.932034,9.9735,9.450118,108.528824,NaN,0.988801658153534,NaN,30.895912,400,399.881836,25,32.000431,9.103902,56.525665,49.991283,401.327637,399.405945,398.750305,6533.453125,12.242379,11.697304,11.912687,1.594256,1.611417,1.534418,43.563549,84.078255,31.98881,10.004247,84.10936,97.940239,107.3573,0.801006376743317,606.853394,432.663119326188,1.91725715671926,0.034692737772197,1.04190788061761,0.115841790753962,500.728791974366,1.98115656465101,0.00965895004894229,1.24210317469566,57.0632553034188,476.941433841035,90.1204654116345,0.00857157808643083,1.3584838374917
8,8.009433,36,35.927322,9.9735,9.449348,108.5215,NaN,0.989263534545898,NaN,30.893921,400,399.802063,25,32.007717,9.092695,56.6334,49.980618,401.321655,399.353363,398.648834,6528.125977,12.243425,11.700652,11.909128,1.606376,1.6078,1.534349,43.605766,83.874321,31.971577,10.002954,84.11573,97.957985,107.362968,0,624.524231,432.663937797366,1.91726765228933,0.0346957637841116,1.04188019847274,0.11341594673047,500.725028729935,1.98115863013161,0.00966018019300768,1.24206770834231,57.0573619448386,476.941207318434,90.1151885863677,0.00857283663662893,1.35841603005573
8,8.007283,36,35.922935,9.9735,9.449348,108.5215,NaN,0.98830509185791,NaN,30.893921,400,399.802063,25,32.007717,9.09317,56.695068,49.980618,401.321655,399.353363,398.648834,6528.125977,12.243425,11.700652,11.909128,1.606376,1.6078,1.534349,43.605766,83.874321,31.971577,10.002954,84.11573,97.957985,107.362968,0,624.524231,432.669566742846,1.91731397131618,0.0347068540035523,1.04176603868868,0.104989055356839,500.729994606091,1.98118274545253,0.00966170065980584,1.24200681409877,57.05187450505,476.954272223017,90.1200492715841,0.00857463572644028,1.35826013159877
8,8.007565,36,35.923023,9.9735,9.455099,108.560783,NaN,0.988382935523987,NaN,30.913328,400,399.808258,25,32.016479,9.090513,56.747261,49.980618,401.511871,399.419006,398.845337,6532.101563,12.216694,11.68113,11.890918,1.622515,1.62432,1.557167,43.64312,83.944603,31.955099,10.020782,84.188538,97.851212,107.421387,0,557.628052,432.674819645638,1.91732909565774,0.0347066380582806,1.04174226690662,0.106094447320061,500.778681646941,1.98131007879441,0.00966382930922908,1.24184763637939,57.0519845844003,476.959841933504,90.1242453795537,0.00857487507027435,1.35822251996425
8,8.006256,36,35.919312,9.9735,9.457535,108.569695,NaN,0.988243222236633,NaN,30.914215,400,399.877625,25,32.010166,9.09764,56.822613,49.980618,401.519379,399.468903,398.821869,6529.923828,12.233438,11.699782,11.903401,1.615707,1.616487,1.537943,43.673477,83.856033,31.943249,10.020852,84.149086,97.844215,107.41188,NaN,562.185486,432.680783566091,1.9173662763404,0.0347139175006805,1.04165640254916,0.100963141714885,500.793946842776,1.98135946579958,0.00966560562586156,1.24175984540319,57.0473422985628,476.970166372205,90.1278230085135,0.00857636291726542,1.35809579434718
8,8.004671,36,35.917175,9.9735,9.458364,108.544693,NaN,0.988183259963989,NaN,30.924784,400,399.943329,25,32.000172,9.09144,56.879025,49.980618,401.519379,399.468903,398.821869,6529.923828,12.233438,11.699782,11.903401,1.615707,1.616487,1.537943,43.673477,83.856033,31.943249,10.020852,84.149086,97.844215,107.41188,NaN,562.185486,432.685795356301,1.91740348197693,0.0347222778386787,1.04156674390566,0.0947490624227498,500.76531719959,1.98128987274147,0.00966497246294684,1.24183219250277,57.0446688361551,476.981849583074,90.1341087910104,0.00857749085643659,1.35798279468394
8,8.006054,36,35.914043,9.9735,9.461455,108.571411,NaN,0.987991154193878,NaN,30.956211,400,399.957642,25,31.992041,9.075089,56.899162,49.980618,401.529205,399.393646,398.809967,6521.589355,12.200874,11.666119,11.878433,1.620226,1.61088,1.544902,43.679588,83.918892,31.930737,10.031151,84.205994,97.900902,107.361961,0.281277686357498,668.378357,432.685395469518,1.91738507664157,0.0347158045991811,1.04161930758937,0.100171241331736,500.802037751319,1.98139400473709,0.00966752707199446,1.24167983012694,57.0407503608365,476.972476777035,90.1238106439477,0.00857789259061584,1.3580021116991
8,8.005545,36,35.91143,9.9735,9.477247,108.593109,NaN,0.988653302192688,NaN,30.969742,400,399.893768,25,31.983089,9.083452,56.862549,49.980618,401.417114,399.290955,398.687408,6535.252441,12.208183,11.683821,11.884753,1.625165,1.613057,1.539257,43.660583,83.75103,31.912657,10.034301,84.133636,97.848412,107.388519,0.318565845489502,593.928467,432.703175553149,1.91745424130238,0.0347218340182274,1.04148614532212,0.0981757422265446,500.831933554963,1.98147893914293,0.00966962581288437,1.24155527100675,57.0374809996158,476.995361336695,90.1378301573156,0.00857967830397863,1.35780400121199
8,8.003906,36,35.908569,9.9735,9.482945,108.604301,NaN,0.988903760910034,NaN,30.971012,400,399.833893,25,31.99744,9.095681,56.736511,49.980618,401.417114,399.290955,398.687408,6535.252441,12.208183,11.683821,11.884753,1.625165,1.613057,1.539257,43.660583,83.75103,31.912657,10.034301,84.133636,97.848412,107.388519,0.318565845489502,593.928467,432.713397101992,1.91751054546711,0.0347315239701458,1.04136104413555,0.0917495054753772,500.849063478975,1.98153105885847,0.00967123334049224,1.24147012438331,57.0339011221231,477.013361363443,90.1479858068316,0.00858130035995829,1.35763643125548
8,8.003906,36,35.908569,9.9735,9.481358,108.651649,NaN,0.988903760910034,NaN,30.957148,400,399.861725,25,32.018711,9.114146,56.568813,49.980618,401.565765,399.472778,398.838562,6526.480469,12.202553,11.676789,11.886508,1.621211,1.609174,1.547398,43.671387,83.774544,31.924522,10.024348,84.107071,97.849968,107.34687,0.218744233250618,611.849487,432.711744453563,1.91750469811952,0.0347311820774987,1.04137169577861,0.0917495054753772,500.907840050552,1.98168501371076,0.00967383468400147,1.24127774597368,57.0339011221231,477.011237038195,90.1464210921432,0.00858120000665235,1.35765123578926
8,8.002997,36,35.905846,9.9735,9.470325,108.658707,NaN,0.987615585327148,NaN,30.935104,400,399.884155,25,32.01936,9.122255,56.448586,49.980618,401.565765,399.472778,398.838562,6526.480469,12.202553,11.676789,11.886508,1.621211,1.609174,1.547398,43.671387,83.774544,31.924522,10.024348,84.107071,97.849968,107.34687,0.218744233250618,611.849487,432.702632771773,1.91748362958604,0.0347334997358313,1.0413976087682,0.0881850444992551,500.919677411172,1.98172291714441,0.00967516727074652,1.24121146412456,57.0304937050267,477.001246325622,90.1361100384621,0.00858146266537689,1.35768081588253
8,8.002715,36,35.904236,9.9735,9.459303,108.627121,NaN,0.988515913486481,NaN,30.931732,400,399.872162,25,32.008286,9.126977,56.435562,49.980618,401.487946,399.360138,398.771149,6531.543945,12.209214,11.671339,11.883087,1.621276,1.613756,1.543919,43.715565,84.109642,31.933392,10.012134,84.038712,97.780594,107.393837,0,644.974243,432.691892004178,1.91744909036385,0.0347325813426239,1.04145670608474,0.0870791759558642,500.88229016513,1.98162907140358,0.00967399073427425,1.24131741848779,57.0284789383635,476.987317313868,90.1241051243617,0.00858123896437428,1.35775424430626
8,8.001573,36,35.899624,9.9735,9.456679,108.607658,NaN,0.988749980926514,NaN,30.94351,400,399.786957,25,32.008636,9.111453,56.66066,49.986107,401.190247,399.196289,398.587524,6524.189941,12.190023,11.648368,11.894446,1.627177,1.613396,1.549969,43.709846,83.786331,31.914936,10.038304,84.005653,97.846405,107.350929,0.78270548582077,642.041504,432.692147568873,1.91746403095361,0.0347379155811833,1.04141379302253,0.0826004995689686,500.863343357564,1.98159112934531,0.00967452198273393,1.24133268117452,57.0227070402427,476.988786842335,90.1201861460693,0.00858255296508323,1.35767613120201
8,8.003562,36,35.897301,9.9735,9.467149,108.626305,NaN,0.988047182559967,NaN,30.954411,400,399.745758,25,32.019859,9.097361,56.73811,49.986107,401.190247,399.196289,398.587524,6524.189941,12.190023,11.648368,11.894446,1.627177,1.613396,1.549969,43.709846,83.786331,31.914936,10.038304,84.005653,97.846405,107.350929,0.78270548582077,642.041504,432.697846991482,1.9174597524669,0.034729897278289,1.04144888658071,0.0904006145160565,500.889115161682,1.98166452335167,0.00967635305857597,1.24122481662445,57.0197995883315,476.985238825193,90.1150536251696,0.00858301229483302,1.35766668478836
8,8.002444,36,35.895657,9.9735,9.467149,108.626305,NaN,0.987480640411377,NaN,30.954411,400,399.745758,25,32.019859,9.098432,56.761189,49.986107,401.322235,399.235474,398.631897,6526.316406,12.19704,11.664966,11.876598,1.635608,1.629722,1.555582,43.734928,83.685699,31.946632,10.02017,84.002808,97.817406,107.342964,0.831474602222443,627.234802,432.70077208324,1.91748384236054,0.0347356719357006,1.04138963170114,0.0860164164088815,500.890973116992,1.98167355689991,0.00967692382828048,1.24120208222634,57.0177418763896,476.992578773398,90.1186772008679,0.00858380294276661,1.35759132416645
8,8.000981,36,35.894108,9.9735,9.470223,108.572098,NaN,0.988150119781494,NaN,30.950348,400,399.727295,25,32.023739,9.110757,56.78307,49.986107,401.247589,399.239166,398.561829,6528.407227,12.226284,11.678785,11.90986,1.628763,1.625753,1.548952,43.791206,83.817215,31.942635,10.006453,83.96949,97.78405,107.353058,NaN,588.564392,432.707800496514,1.91752669459942,0.0347438933758062,1.04129147947187,0.0802786138962119,500.825437031076,1.98150580980455,0.0096744824564201,1.24140088974672,57.0158030013248,477.006816123673,90.1274851459019,0.00858489396534631,1.3574693230154
8,8.000854,36,35.890511,9.9735,9.468102,108.555573,NaN,0.988110542297363,NaN,30.925377,400,399.720825,25,32.025238,9.114004,56.710495,49.986107,401.247589,399.239166,398.561829,6528.407227,12.226284,11.678785,11.90986,1.628763,1.625753,1.548952,43.791206,83.817215,31.942635,10.006453,83.96949,97.78405,107.353058,NaN,588.564392,432.705924133695,1.91752161669141,0.03474409261936,1.04129898474036,0.0797804897605374,500.808990785202,1.98147184123415,0.00967482298664042,1.24141829802528,57.0113003941647,477.001883332464,90.1199507406353,0.00858563211304439,1.35745077203932
8,8.000892,36,35.888203,9.9735,9.471803,108.536346,NaN,0.988092005252838,NaN,30.929426,400,399.732544,25,32.03072,9.104467,56.618732,49.986107,401.282867,399.230438,398.55484,6527.044434,12.222745,11.675717,11.901527,1.627705,1.627092,1.555588,43.817402,83.917824,31.960314,10.002299,84.046921,97.797447,107.344521,0,603.79364,432.709678535134,1.91753443380751,0.0347446937888196,1.04127616365157,0.0799295354029823,500.787732322972,1.98142199647652,0.00967456735064119,1.24146457630292,57.0084111226451,477.004557751369,90.1194180774878,0.00858638183372196,1.35739818727361
8,8.000345,36,35.88348,9.9735,9.479974,108.536064,NaN,0.988423645496368,NaN,30.938074,400,399.724213,25,32.039818,9.086659,56.723423,49.986107,401.211609,399.200745,398.51004,6531.14502,12.228385,11.684913,11.910965,1.626604,1.621266,1.549767,43.809826,83.733025,31.996611,9.988101,84.117317,97.801109,107.326828,0.212207302451134,571.019104,432.719617160016,1.91757632411407,0.0347492815800167,1.04119239884661,0.0777840110420698,500.792725169329,1.9814470498531,0.00967619228866504,1.24140027995701,57.0024981625366,477.015719509359,90.1225197133604,0.00858818524921012,1.35725098564948
8,8.000345,36,35.88348,9.9735,9.4842,108.531967,NaN,0.988423645496368,NaN,30.943222,400,399.71933,25,32.044113,9.080125,56.923634,49.986107,401.211609,399.200745,398.51004,6531.14502,12.228385,11.684913,11.910965,1.626604,1.621266,1.549767,43.809826,83.733025,31.996611,9.988101,84.117317,97.801109,107.326828,0.212207302451134,571.019104,432.72401717924,1.91759189212431,0.0347501921965027,1.0411640739443,0.0777840110420698,500.787639118225,1.98143372456072,0.00967596699612121,1.24141695447741,57.0024981625366,477.021374972681,90.126686625307,0.0085884525771241,1.35721161720504
8,8.001099,36,35.881886,9.9735,9.478277,108.513649,NaN,0.989608705043793,NaN,30.952757,400,399.685699,25,32.048508,9.094231,56.945778,49.986107,401.355713,399.293701,398.607666,6525.634766,12.224432,11.679371,11.899515,1.61611,1.611191,1.54414,43.815601,83.768936,31.987226,10.00226,84.09198,97.725403,107.371315,0.141927659511566,560.543701,432.715878214373,1.91755382508548,0.0347450191029827,1.04124370019623,0.0807414325445279,500.766701819658,1.98138290882226,0.0096755133408423,1.24146944458127,57.0005024119041,477.006177372539,90.1137607252032,0.00858816485327243,1.35729397710653
8,7.999699,36,35.88063,9.9735,9.451416,108.513397,NaN,0.98831045627594,NaN,30.959049,400,399.709686,25,32.055622,9.097448,56.864597,49.986107,401.355713,399.293701,398.607666,6525.634766,12.224432,11.679371,11.899515,1.61611,1.611191,1.54414,43.815601,83.768936,31.987226,10.00226,84.09198,97.725403,107.371315,0.141927659511566,560.543701,432.691570469373,1.9174850270683,0.0347464660169385,1.04134980141709,0.075250031514031,500.767810154075,1.98138899692155,0.00967593582074663,1.24145305946917,56.9989297999806,476.980107633196,90.0931924700275,0.00858727175821922,1.35745710809896
8,7.997808,36,35.878185,9.9735,9.456618,108.512535,NaN,0.98863673210144,NaN,30.946522,400,399.65802,25,32.060524,9.095628,56.770576,49.991776,401.178589,399.148407,398.534485,6525.734863,12.228163,11.675672,11.903189,1.618255,1.618823,1.541007,43.818962,83.822464,31.937218,10.01114,83.962585,97.692017,107.36644,NaN,567.490723,432.701934862221,1.91754495537406,0.0347573643996799,1.04121466753955,0.0678315651035177,500.769506550787,1.98139964050354,0.00967673789831825,1.24142267719544,56.9958683376123,476.999776755908,90.1050310994105,0.00858886232424364,1.35728410118401
8,7.997107,36,35.873245,9.9735,9.47236,108.487244,NaN,0.988203763961792,NaN,30.950277,400,399.665283,25,32.059891,9.092381,56.652046,49.991776,401.190186,399.130585,398.533722,6522.600098,12.223862,11.672897,11.893836,1.618887,1.618217,1.540842,43.866978,83.746773,31.932028,9.984905,84.019768,97.732704,107.345871,0.7084641456604,620.823486,432.720158122185,1.91761805848107,0.0347643832161575,1.04107201172273,0.0650811782748519,500.743699568347,1.98134454657031,0.00967706337965853,1.24145719270723,56.9896822907675,477.02208874487,90.1161136210534,0.00859125245253863,1.35705612297173
8,7.99433,36,35.872929,9.9735,9.47236,108.487244,NaN,0.98776638507843,NaN,30.950277,400,399.665283,25,32.059891,9.102812,56.559143,49.991776,401.190186,399.130585,398.533722,6522.600098,12.223862,11.672897,11.893836,1.618887,1.618217,1.540842,43.866978,83.746773,31.932028,9.984905,84.019768,97.732704,107.345871,0.7084641456604,620.823486,432.727419941431,1.91767791886652,0.0347787524318261,1.04092505504681,0.0541837759163286,500.744057209905,1.98134628497112,0.00967717320310404,1.2414528103262,56.9892865606533,477.043562958962,90.1315959711424,0.00859235317395052,1.35690211954379
8,7.995288,36,35.870899,9.9735,9.476231,108.49617,NaN,0.987611651420593,NaN,30.940084,400,399.671265,25,32.05386,9.098918,56.554394,49.991776,401.479736,399.356598,398.832306,6532.253906,12.256795,11.682351,11.903255,1.626444,1.641495,1.560401,43.837864,83.712891,31.936417,9.96208,83.936676,97.684097,107.362976,0.0940022617578506,556.7276,432.728944481945,1.91767152498438,0.0347746287266104,1.04094983381202,0.0579434476864549,500.757435481864,1.98138648723228,0.00967836979944986,1.24138830717183,56.9867443030629,477.039495910966,90.1263974866288,0.00859270976994008,1.35690055183255
8,7.995054,36,35.866009,9.9735,9.472631,108.518745,NaN,0.98889571428299,NaN,30.938236,400,399.779175,25,32.060089,9.092314,56.454826,49.991776,401.251892,399.054871,398.526978,6518.351563,12.23424,11.665459,11.870616,1.623561,1.636662,1.556571,43.863014,83.683105,31.943506,9.953389,83.893776,97.643372,107.376335,NaN,613.903076,432.725808903508,1.91766330967537,0.0347750636759543,1.04096154767601,0.0570251459088809,500.79099075728,1.98148680943685,0.00968131157346579,1.24122868094933,56.9806198643411,477.032309449148,90.1157984552681,0.00859369238445545,1.35687862013602
