P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.996252,36,35.864925,9.9735,9.46973,108.532829,NaN,0.989387571811676,NaN,30.940462,400,399.738373,25,32.070732,9.086369,56.512989,49.991776,401.251892,399.054871,398.526978,6518.351563,12.23424,11.665459,11.870616,1.623561,1.636662,1.556571,43.863014,83.683105,31.943506,9.953389,83.893776,97.643372,107.376335,NaN,613.903076,432.719656136398,1.917626799988,0.0347682393630348,1.04104437246509,0.0617263229861464,500.809697877201,1.98153857231307,0.00968246315369623,1.24115641878022,56.9792621262553,477.018115403313,90.1041623400432,0.00859331434355336,1.35696139714808
8,7.994639,36,35.862438,9.9735,9.461266,108.600426,NaN,0.988799214363098,NaN,30.933878,400,399.565552,25,32.077766,9.076268,56.577274,49.991776,401.257965,399.032471,398.492889,6518.10791,12.219209,11.682448,11.843999,1.619493,1.611059,1.548632,43.890251,83.913368,31.905113,9.980107,83.934616,97.615135,107.39061,0.219760209321976,639.376587,432.715063351939,1.91763039447778,0.034774761405594,1.04101568236369,0.0553964838471188,500.896397593431,1.98177201332338,0.00968704516424076,1.240847759273,56.9761469687541,477.017283873891,90.1008521286963,0.00859394772050166,1.3569306013224
8,7.993127,36,35.859119,9.9735,9.452417,108.70414,NaN,0.988507091999054,NaN,30.918516,400,399.627289,25,32.084579,9.082286,56.569035,49.991776,401.257965,399.032471,398.492889,6518.10791,12.219209,11.682448,11.843999,1.619493,1.611059,1.548632,43.890251,83.913368,31.905113,9.980107,83.934616,97.615135,107.39061,0.219760209321976,639.376587,432.709806180438,1.91763039879425,0.0347806802891956,1.04099490816198,0.0494621194192746,501.02881502868,1.98212725924828,0.00969389987603506,1.24038278030283,56.9719893952127,477.014432982714,90.0951511556103,0.00859471077557472,1.35690161233581
8,7.993127,36,35.859119,9.9735,9.451327,108.804108,NaN,0.988507091999054,NaN,30.933136,400,399.949097,25,32.090599,9.08014,56.719414,49.991776,401.655945,399.550293,399.271393,6520.073242,12.265752,11.63896,11.890485,1.619399,1.611871,1.525088,43.923981,83.890762,31.868252,10.017777,83.989044,97.598991,107.402214,0.154732286930084,555.604492,432.708671492009,1.91762638364594,0.0347804452527553,1.04100221014072,0.0494621194192746,501.152793494364,1.98245189168736,0.00969939054604383,1.23998053005072,56.9719893952127,477.012974501569,90.0940762982449,0.00859464179164624,1.35691175746461
8,7.992704,36,35.85836,9.9735,9.456718,108.867264,NaN,0.988921701908112,NaN,30.956827,400,399.941467,25,32.091076,9.074105,56.87854,49.991776,401.688507,399.344818,399.151917,6527.34668,12.286136,11.658775,11.856636,1.61164,1.62633,1.532843,43.976105,83.861786,31.861385,10.014257,83.975121,97.67215,107.334373,0.126309752464294,619.075806,432.715389748708,1.917655362499,0.0347837978511854,1.04094371033169,0.0478017585250541,501.231952608172,1.98266104989014,0.00970312164808899,1.2397168531499,56.9710385836419,477.022848633735,90.1005301709225,0.00859531418096394,1.35683192011766
8,7.992842,36,35.858273,9.9735,9.460394,108.865196,NaN,0.988151073455811,NaN,30.948975,400,399.992371,25,32.083561,9.070901,56.855812,49.991776,401.688507,399.344818,399.151917,6527.34668,12.286136,11.658775,11.856636,1.61164,1.62633,1.532843,43.976105,83.861786,31.861385,10.014257,83.975121,97.67215,107.334373,0.126309752464294,619.075806,432.71885531817,1.91766592676696,0.0347838759287435,1.04092640452807,0.0483434438405084,501.229486860171,1.98265481630367,0.0097030384268852,1.23972394081832,56.9709295962957,477.026611344065,90.1032089966452,0.00859551569002294,1.3568044776832
8,7.992094,36,35.855278,9.9735,9.472805,108.838654,NaN,0.988834023475647,NaN,30.934772,400,400.029724,25,32.073303,9.072745,56.70277,49.989819,401.625793,399.328369,399.014923,6524.564453,12.276919,11.665021,11.867892,1.626646,1.615674,1.54378,43.963127,83.80513,31.854525,10.041966,84.000565,97.673569,107.329453,0.245794489979744,561.159973,432.73372936706,1.91772776364346,0.034790425297573,1.04080380465961,0.0454072677814565,501.199955237133,1.98258511606563,0.00970262397528799,1.23978916510322,56.9671775450093,477.046499522631,90.11461990751,0.00859726686752051,1.35662221472233
8,7.992301,36,35.853085,9.9735,9.483451,108.817139,NaN,0.989198803901672,NaN,30.933632,400,400.114868,25,32.068962,9.08209,56.582256,49.989819,401.704529,399.208588,399.04184,6521.877441,12.291533,11.65248,11.834518,1.601249,1.625277,1.532844,44.009014,83.682182,31.84914,10.046766,83.934151,97.760178,107.282173,0.342601776123047,613.01825,432.744268314388,1.91776250460479,0.0347916484724353,1.04074359882631,0.0462198399488329,501.175751730847,1.98252732275646,0.00970220616861287,1.23984530916359,56.9644300557214,477.057234279949,90.1201549000983,0.0085983682090358,1.35651541488311
8,7.992362,36,35.851265,9.9735,9.488119,108.750481,NaN,0.988677680492401,NaN,30.941942,400,400.084259,25,32.061325,9.095039,56.623783,49.989819,401.704529,399.208588,399.04184,6521.877441,12.291533,11.65248,11.834518,1.601249,1.625277,1.532844,44.009014,83.682182,31.84914,10.046766,83.934151,97.760178,107.282173,0.342601776123047,613.01825,432.748967000443,1.91777837823132,0.0347923388775956,1.04071564180189,0.0464592905503878,501.095149944912,1.98232090934604,0.00969917902833977,1.24008800060515,56.9621497743398,477.061435737591,90.1212785948881,0.00859905964661252,1.35645949070537
8,7.992667,36,35.851261,9.9735,9.485281,108.654327,NaN,0.987810730934143,NaN,30.944435,400,400.01358,25,32.052219,9.101454,56.666512,49.989819,401.54657,399.152924,398.907623,6516.97168,12.282887,11.656075,11.846285,1.63237,1.645478,1.558387,44.015507,83.684975,31.874138,10.027075,83.884346,97.773949,107.248604,0.123605273663998,596.868164,432.745216206989,1.91776135310198,0.0347901476167652,1.04075071880867,0.0476565228585173,500.975896424235,1.98200861684185,0.00969389699491204,1.24047541428379,56.962144762629,477.055247595767,90.1167123488017,0.0085987680182926,1.35650240042279
8,7.992135,36,35.847874,9.9735,9.479999,108.542351,NaN,0.988562703132629,NaN,30.943045,400,399.922302,25,32.038799,9.092985,56.709106,49.989819,401.536346,399.221924,398.933929,6516.4375,12.263831,11.64673,11.851161,1.624426,1.635689,1.550101,44.023014,83.833054,31.868267,10.0009,83.964317,97.739983,107.245201,0.55648809671402,603.143433,432.741109560994,1.91775337183291,0.0347917639655496,1.04075788826407,0.0455682132940751,500.840797344152,1.9816633197217,0.00968891871472377,1.24088174528613,56.9579009341586,477.049435785106,90.1087547676553,0.00859941012207566,1.35649297243367
8,7.991667,36,35.844158,9.9735,9.479999,108.542351,NaN,0.988482654094696,NaN,30.943045,400,399.922302,25,32.038799,9.085278,56.613083,49.989819,401.536346,399.221924,398.933929,6516.4375,12.263831,11.64673,11.851161,1.624426,1.635689,1.550101,44.023014,83.833054,31.868267,10.0009,83.964317,97.739983,107.245201,0.55648809671402,603.143433,432.742332916945,1.91776346158712,0.0347941878597264,1.04073314802159,0.0437310421118582,500.844998935127,1.98168376087927,0.00969021219898187,1.24083033332316,56.9532445032559,477.049905225143,90.1050706638854,0.00860043863325909,1.35643508445082
8,7.991507,36,35.84449,9.9735,9.479695,108.469177,NaN,0.987633347511292,NaN,30.94899,400,399.925903,25,32.030354,9.087205,56.536022,49.989819,401.591522,399.050629,398.840546,6519.288086,12.261721,11.643737,11.815717,1.636562,1.669943,1.580354,44.072098,83.9076,31.869492,9.991046,83.84861,97.659485,107.298973,0.119278810918331,595.346619,432.742434770123,1.91776579172421,0.0347949510627297,1.04072672119109,0.0431029307622453,500.753815837539,1.98144400360805,0.0096860703959378,1.24113205120299,56.95366054043,477.051037194818,90.106265256975,0.00860040227253836,1.35643210499502
8,7.989314,36,35.843872,9.9735,9.47842,108.443336,NaN,0.988748490810394,NaN,30.934467,400,399.907745,25,32.035793,9.086746,56.548122,49.989819,401.703888,399.205841,398.910828,6514.536133,12.248179,11.646164,11.821313,1.642066,1.663725,1.586921,44.065395,83.714104,31.850798,10.020707,83.978355,97.633377,107.290901,NaN,578.128662,432.746840049993,1.91780838121716,0.0348060383577724,1.04061933060007,0.0344929220300969,500.722441977017,1.98136335687291,0.00968486319311347,1.24122862512897,56.9528861072891,477.065976784687,90.1166093823054,0.00860127644990396,1.35631931335118
8,7.988807,36,35.839569,9.9735,9.489817,108.509338,NaN,0.988600492477417,NaN,30.946289,400,399.947968,25,32.039879,9.1008,56.611023,49.989819,401.703888,399.205841,398.910828,6514.536133,12.248179,11.646164,11.821313,1.642066,1.663725,1.586921,44.065395,83.714104,31.850798,10.020707,83.978355,97.633377,107.290901,NaN,578.128662,432.760024377813,1.91786127335544,0.0348111235290148,1.04051650590752,0.0325021187337029,500.80922372297,1.98160167964619,0.00968999360363594,1.24090073033882,56.9474935975774,477.081489373872,90.1233811838046,0.00860317604689714,1.35614846051039
8,7.989761,36,35.839306,9.9735,9.49894,108.548904,NaN,0.989654362201691,NaN,30.938868,400,400.00705,25,32.039429,9.109445,56.658562,49.988556,401.81546,399.329315,399.031677,6517.748535,12.247871,11.65358,11.822556,1.657419,1.658808,1.584294,44.090149,83.582321,31.852501,10.006798,83.910355,97.63475,107.28112,0.294392347335815,622.208008,432.767024298246,1.91787428999953,0.0348081461159646,1.04050605186613,0.0362480481353487,500.858615348897,1.98173175357468,0.00969226198899752,1.24073666250643,56.9471639895863,477.08599172704,90.1264159989412,0.00860346032415792,1.35611337347361
8,7.987829,36,35.837234,9.9735,9.488098,108.49939,NaN,0.987778604030609,NaN,30.941286,400,400.049835,25,32.037407,9.087733,56.65794,49.988556,401.81546,399.329315,399.031677,6517.748535,12.247871,11.65358,11.822556,1.657419,1.658808,1.584294,44.090149,83.582321,31.852501,10.006798,83.910355,97.63475,107.28112,0.294392347335815,622.208008,432.760791274972,1.91787603301511,0.0348158227128387,1.04047632225755,0.0286616013401044,500.799520336102,1.98158218362296,0.00969025926025091,1.24090877544208,56.9445671615754,477.084842230567,90.1233215813098,0.00860396738005724,1.35609090291785
8,7.987829,36,35.837234,9.9735,9.478534,108.391663,NaN,0.987778604030609,NaN,30.946808,400,400.044708,25,32.035954,9.075479,56.593781,49.988556,401.726807,399.283142,398.986145,6509.581055,12.239213,11.638464,11.821013,1.666758,1.668505,1.596216,44.108723,83.580002,31.817297,10.015408,83.981499,97.636909,107.299454,0.482856869697571,623.323914,432.750839854443,1.91784082336371,0.0348137603335001,1.04054010717211,0.0286616013401044,500.665817368619,1.98123180485749,0.0096843290204072,1.24134702391856,56.9445671615754,477.072051668307,90.1138899540243,0.00860336218205482,1.3561796113704
8,7.987023,36,35.833797,9.9735,9.488287,108.338554,NaN,0.987476587295532,NaN,30.951399,400,400.009216,25,32.04776,9.073694,56.58041,49.988556,401.725952,399.299561,398.991119,6518.673828,12.241743,11.646548,11.82844,1.654296,1.658124,1.575982,44.107765,83.638618,31.782703,10.019956,83.907562,97.661102,107.265175,0.28925409913063,547.498108,432.763093920504,1.91789410902548,0.0348200425766193,1.04043250492709,0.025496245361694,500.603780311053,1.98107792143436,0.00968260052177427,1.24151601757642,56.9402593173617,477.08845137962,90.1222561137559,0.00860506962037709,1.35601538544327
8,7.987499,36,35.833073,9.9735,9.488061,108.314552,NaN,0.988372325897217,NaN,30.951916,400,400.003235,25,32.06258,9.078517,56.571869,49.988556,401.725952,399.299561,398.991119,6518.673828,12.241743,11.646548,11.82844,1.654296,1.658124,1.575982,44.107765,83.638618,31.782703,10.019956,83.907562,97.661102,107.265175,0.28925409913063,547.498108,432.761615049355,1.91788301269964,0.0348175256844431,1.04045914380189,0.0273656410913077,500.574801049822,1.98100379294732,0.00968153024274841,1.24160404630155,56.9393518324054,477.083797408846,90.1180389450028,0.00860504563239997,1.35603701334704
8,7.986115,36,35.83189,9.9735,9.487543,108.29055,NaN,0.987670063972473,NaN,30.95686,400,399.993134,25,32.056087,9.072095,56.642712,49.988556,401.728027,399.341095,399.003326,6515.313477,12.241223,11.646009,11.833158,1.657163,1.65675,1.582702,44.117538,83.521088,31.785446,9.995305,83.869453,97.599632,107.299332,NaN,563.863708,432.76469226684,1.91791095111369,0.0348245910899869,1.04038952606586,0.0219300217989939,500.546340414086,1.9809321841338,0.00968061956722222,1.24168577168527,56.9378689901059,477.092928597026,90.1234900434011,0.00860579838862557,1.35595633661856
8,7.986794,36,35.830364,9.9735,9.487564,108.276161,NaN,0.988146305084229,NaN,30.969284,400,400.023499,25,32.050591,9.071085,56.791031,49.988556,401.723755,399.327271,399.007294,6521.349609,12.246867,11.640818,11.843796,1.665567,1.658215,1.579625,44.12952,83.717728,31.791637,9.976394,83.925606,97.649811,107.275375,0.118283040821552,569.50116,432.762940030594,1.9178963857931,0.0348210741796282,1.0404252329322,0.0245968632341373,500.530204138499,1.98089375269409,0.00968035794526119,1.24172342879711,56.9359561527515,477.086324196042,90.1169646404236,0.00860589953088822,1.35597969563041
8,7.985959,36,35.829945,9.9735,9.487931,108.311737,NaN,0.988023161888123,NaN,30.965996,400,399.979126,25,32.058968,9.083164,57.027077,49.988556,401.723755,399.327271,399.007294,6521.349609,12.246867,11.640818,11.843796,1.665567,1.658215,1.579625,44.12952,83.717728,31.791637,9.976394,83.925606,97.649811,107.275375,0.118283040821552,569.50116,432.765503519912,1.91791574355108,0.034825483895839,1.0403787059546,0.0213172917653992,500.574852111798,1.98101186604895,0.00968246438346729,1.24157203861767,56.9354309257129,477.092995677612,90.121430415131,0.00860632883550922,1.35592729964378
8,7.987253,36,35.826813,9.9735,9.485235,108.372856,NaN,0.988884210586548,NaN,30.947313,400,400.074127,25,32.060509,9.075645,56.903214,49.988556,401.817383,399.331909,399.105225,6506.202148,12.252614,11.633817,11.813722,1.632826,1.65474,1.583058,44.143093,83.848198,31.767859,9.977592,83.853256,97.618927,107.275291,0.205713301897049,601.042969,432.75931749585,1.91787791415991,0.0348181918073039,1.04046499317468,0.0263995353190012,500.654276067957,1.98122800986979,0.00968692240099597,1.24127898341467,56.9315047274602,477.076558118207,90.1059114343356,0.00860640006955493,1.35599522441698
8,7.986428,36,35.825665,9.9735,9.485235,108.372856,NaN,0.989193499088287,NaN,30.947313,400,400.074127,25,32.060509,9.085985,56.617046,49.990528,401.733429,399.409058,399.113678,6510.518555,12.265937,11.629463,11.857746,1.622766,1.630596,1.557702,44.216198,83.633629,31.786451,9.979491,83.821152,97.585869,107.283081,0.241752579808235,575.062683,432.761473196909,1.91789570521258,0.0348224700074191,1.04042143059145,0.023159382360177,500.655576496923,1.98123433324092,0.00968732231771351,1.2412630402744,56.9300655532843,477.082032800847,90.1087038647233,0.00860697045904513,1.35594040322802
8,7.986731,36,35.824043,9.9735,9.488707,108.446701,NaN,0.987973093986511,NaN,30.947392,400,400.090179,25,32.059105,9.098885,56.483864,49.990528,401.733429,399.409058,399.113678,6510.518555,12.265937,11.629463,11.857746,1.622766,1.630596,1.557702,44.216198,83.633629,31.786451,9.979491,83.821152,97.585869,107.283081,0.241752579808235,575.062683,432.764293837167,1.91790195185425,0.0348216473690328,1.04041428983876,0.0243494315457724,500.74906213912,1.98148346144463,0.0096919540053287,1.24094000956396,56.9280320920002,477.082905854306,90.1075886510824,0.00860745162537792,1.35591051993545
8,7.988097,36,35.821957,9.9735,9.484264,108.518616,NaN,0.987636566162109,NaN,30.953527,400,400.06073,25,32.049076,9.113612,56.54557,49.990528,401.70874,399.343079,399.069031,6519.08252,12.276939,11.643408,11.86092,1.627411,1.641909,1.563495,44.223339,83.761185,31.771629,9.993923,83.917961,97.616974,107.258713,0.461663991212845,561.047974,432.756101704576,1.91785613957921,0.0348136065856607,1.0405160413881,0.0297140483893372,500.840652519471,1.98172875651895,0.00969663940725525,1.24061939470191,56.9254168158408,477.064469076201,90.0917292957383,0.00860714465659653,1.35600768571989
8,7.988097,36,35.821957,9.9735,9.476849,108.56691,NaN,0.987636566162109,NaN,30.958088,400,400.067535,25,32.035545,9.105345,56.670837,49.990528,401.863434,399.405151,399.161804,6521.416016,12.257168,11.642199,11.831222,1.632984,1.642013,1.574431,44.231316,83.612717,31.821871,9.961326,83.839256,97.568939,107.28212,0.657659471035004,611.344788,432.748386094743,1.91782884030227,0.0348120076039594,1.0405655095781,0.0297140483893372,500.90056227262,1.98188571457301,0.0096992966613164,1.24042399536768,56.9254168158408,477.054552938471,90.084416736685,0.0086066752603977,1.35607646262091
8,7.987453,36,35.822197,9.9735,9.469352,108.511406,NaN,0.988531708717346,NaN,30.954693,400,400.110291,25,32.032093,9.093527,56.677738,49.990528,401.863434,399.405151,399.161804,6521.416016,12.257168,11.642199,11.831222,1.632984,1.642013,1.574431,44.231316,83.612717,31.821871,9.961326,83.839256,97.568939,107.28212,0.657659471035004,611.344788,432.742268171696,1.91781512601527,0.0348137295329728,1.0405815157321,0.0271849888762858,500.831436155086,1.98170399900204,0.00969615897829376,1.24065192100844,56.9257177167827,477.049778016102,90.0811560043372,0.00860638414426413,1.35611311715963
8,7.985206,36,35.819054,9.9735,9.461514,108.442299,NaN,0.988157629966736,NaN,30.940348,400,400.100342,25,32.030918,9.091013,56.676102,49.990528,401.68454,399.265747,399.010651,6517.433594,12.273911,11.640944,11.845155,1.644764,1.650431,1.573975,44.236809,83.674492,31.797485,9.973139,83.93541,97.597687,107.247337,0.549452304840088,577.494202,432.739985877833,1.91783473382753,0.0348236920610228,1.04051507615423,0.0183595638711154,500.749245810754,1.9814966150952,0.00969345025561102,1.24088874893282,56.9217770389381,477.054195029112,90.0810036445159,0.00860744563789245,1.35603627049372
8,7.980218,36,35.817551,9.9735,9.454056,108.383125,NaN,0.988736152648926,NaN,30.931646,400,400.045288,25,32.028675,9.096664,56.73526,49.990528,401.68454,399.265747,399.010651,6517.433594,12.273911,11.640944,11.845155,1.644764,1.650431,1.573975,44.236809,83.674492,31.797485,9.973139,83.93541,97.597687,107.247337,0.549452304840088,577.494202,432.745264149487,1.91791489575155,0.0348479733973728,1.04030126564188,-0.0012382506429276,500.677512543526,1.98131243423774,0.00969071528327243,1.24110855292114,56.919892486058,477.082019255944,90.099893746121,0.00860917053580919,1.35582127741109
8,7.977214,36,35.816483,9.9735,9.45426,108.363075,NaN,0.988340139389038,NaN,30.930315,400,400.064728,25,32.030273,9.112729,56.798084,49.990528,401.664978,399.302887,398.976105,6510.310059,12.255297,11.632746,11.84425,1.640948,1.631231,1.56585,44.247223,83.572899,31.748562,9.991541,83.912201,97.656944,107.215111,0.358211278915405,561.842529,432.753326981282,1.91798047692945,0.0348636248265368,1.04014127004719,-0.0130454089423324,500.65383732668,1.98125309238514,0.00968998302458144,1.24117539131625,56.9185533237561,477.104922596994,90.1156291602273,0.00861054449454347,1.35564694107946
8,7.973035,36,35.813736,9.9735,9.453436,108.336334,NaN,0.988768100738525,NaN,30.9415,400,400.014648,25,32.032146,9.101165,56.763996,49.990528,401.604462,399.150452,398.884888,6515.178711,12.283791,11.647982,11.846156,1.630798,1.638826,1.55959,44.281696,83.383392,31.745071,9.970658,83.93071,97.652161,107.217598,0.217199832201004,573.076416,432.763389167595,1.91806765266358,0.0348851780781361,1.03992619955507,-0.029476467369534,500.623758348924,1.98118122546109,0.00968946717176528,1.24124624005901,56.9151087194323,477.134225749954,90.1342680581654,0.00861267707250333,1.35540381703193
8,7.973598,36,35.811317,9.9735,9.450481,108.336014,NaN,0.989133834838867,NaN,30.947884,400,399.954315,25,32.026581,9.094213,56.699913,49.990528,401.604462,399.150452,398.884888,6515.178711,12.283791,11.647982,11.846156,1.630798,1.638826,1.55959,44.281696,83.383392,31.745071,9.970658,83.93071,97.652161,107.217598,0.217199832201004,573.076416,432.758845165025,1.91804462402739,0.0348816112120552,1.03997554887429,-0.0272624759027735,500.626102161256,1.98119351370276,0.00969029279576491,1.2412139338519,56.9120752340812,477.123776499761,90.1239359468404,0.00861283899213102,1.35544058622522
8,7.973173,36,35.81065,9.9735,9.453881,108.341949,NaN,0.9879549741745,NaN,30.964695,400,400.007629,25,32.015339,9.08862,56.662682,49.990528,401.716187,399.294617,399.046997,6508.796387,12.280387,11.638035,11.844156,1.618555,1.645226,1.55617,44.292976,83.621254,31.766045,9.961242,83.780983,97.650215,107.198875,0.412331700325012,597.197998,432.763491400476,1.91806631093188,0.0348845561850213,1.03993052266112,-0.0289337729136037,500.634224415631,1.98121649894216,0.00969085236635423,1.24118047196876,56.9112387705505,477.131080344111,90.1286013665642,0.0086133658161673,1.35538026921183
8,7.971408,36,35.807407,9.9735,9.458962,108.384354,NaN,0.989191591739655,NaN,30.987335,400,400.088623,25,32.006012,9.07829,56.67086,49.988796,401.761017,399.473938,399.202209,6512.426758,12.269053,11.630964,11.869455,1.635137,1.629314,1.535912,44.299404,83.639374,31.785622,9.927623,83.65448,97.593437,107.229813,0.491600394248962,555.310669,432.773385685832,1.91812311189457,0.0348948376632558,1.03980368061885,-0.0358752912619593,500.690525392131,1.98137231082449,0.00969431944644311,1.24096278119975,56.9071716474743,477.148921598986,90.1382492974303,0.00861509089474082,1.35520931017786
8,7.969951,36,35.805862,9.9735,9.454452,108.489487,NaN,0.988163650035858,NaN,30.99473,400,400.114502,25,32.003498,9.071607,56.680195,49.988796,401.761017,399.473938,399.202209,6512.426758,12.269053,11.630964,11.869455,1.635137,1.629314,1.535912,44.299404,83.639374,31.785622,9.927623,83.65448,97.593437,107.229813,0.491600394248962,555.310669,432.772502032982,1.91813797709938,0.0349014486586717,1.03975679491225,-0.0416063600310395,500.822716350338,1.98172266146353,0.00970064794802594,1.24051469991206,56.9052339215562,477.15299088421,90.1395769991834,0.00861570307956774,1.35515851329314
8,7.968625,36,35.802784,9.9735,9.449032,108.54892,NaN,0.988317012786865,NaN,30.985252,400,400.151123,25,32.011623,9.086104,56.651947,49.988796,401.857208,399.526276,399.242401,6507.743164,12.266179,11.626062,11.860629,1.625269,1.615299,1.540196,44.313328,83.440674,31.773596,9.950599,83.807091,97.534706,107.248917,0.0690640956163406,580.159546,432.770330290898,1.91814666979242,0.0349071833238201,1.03972285124722,-0.0468228319076616,500.89991505627,1.98193275238457,0.00970499301031521,1.24023182535719,56.9013733183247,477.153496789522,90.1366132049062,0.0086165629603897,1.35510984725077
8,7.970025,36,35.80101,9.9735,9.449467,108.545029,NaN,0.988362014293671,NaN,30.973055,400,400.112701,25,32.013908,9.094642,56.665966,49.988796,401.739807,399.342865,399.085236,6507.416504,12.267721,11.627758,11.839834,1.627079,1.635813,1.544909,44.298038,83.556229,31.779184,9.952492,83.731171,97.483109,107.29261,0.898312926292419,591.23999,432.767125450648,1.91811803793244,0.0348999869547829,1.03979379144016,-0.0413152640239218,500.897094061462,1.98192987236924,0.00970539786599183,1.24022303368679,56.8991481442866,477.141566799038,90.125886209068,0.00861647992996186,1.3551662537744
8,7.969079,36,35.798946,9.9735,9.449467,108.545029,NaN,0.988896131515503,NaN,30.973055,400,400.112701,25,32.013908,9.093695,56.723476,49.988796,401.739807,399.342865,399.085236,6507.416504,12.267721,11.627758,11.839834,1.627079,1.635813,1.544909,44.298038,83.556229,31.779184,9.952492,83.731171,97.483109,107.29261,0.898312926292419,591.23999,432.769596650478,1.91813846603743,0.0349049128486175,1.03974390341585,-0.045036726239573,500.899426515731,1.9819412314973,0.00970611811403285,1.24019452475728,56.8965591034504,477.147209329726,90.127812031801,0.00861730777734667,1.35509696482085
8,7.969562,36,35.796337,9.9735,9.452387,108.48642,NaN,0.988116383552551,NaN,30.977169,400,400.011108,25,32.014217,9.077366,56.717789,49.988796,401.795624,399.433777,399.186371,6505.533203,12.26011,11.618003,11.847892,1.62967,1.638038,1.550366,44.304798,83.539047,31.781065,9.952706,83.720245,97.474266,107.281097,0.7604820728302,607.862122,432.771371042999,1.91813877930868,0.0349030282312405,1.03974999025227,-0.0431366145127186,500.829683392421,1.98176513211216,0.00970380239300907,1.2403953479906,56.8932862525167,477.145074797687,90.1234078517503,0.00861791550803957,1.35507342113943
8,7.969562,36,35.796337,9.9735,9.456298,108.470543,NaN,0.988116383552551,NaN,30.96887,400,400.022491,25,32.01334,9.076031,56.815495,49.988796,401.924866,399.429901,399.223114,6508.313477,12.28707,11.650208,11.825496,1.595102,1.621659,1.54284,44.343277,83.426933,31.799213,9.960241,83.659889,97.414337,107.303345,NaN,596.716431,432.775437454453,1.91815316837085,0.0349038727439712,1.03972403504635,-0.0431366145127186,500.809989125377,1.98171352624938,0.00970292819302916,1.24045961203739,56.8932862525167,477.150301989612,90.1272654003557,0.00861816304441739,1.35503730591712
8,7.969508,36,35.796864,9.9735,9.456316,108.531708,NaN,0.987638831138611,NaN,30.97098,400,400.072754,25,32.017162,9.091771,56.766506,49.988796,401.924866,399.429901,399.223114,6508.313477,12.28707,11.650208,11.825496,1.595102,1.621659,1.54284,44.343277,83.426933,31.799213,9.960241,83.659889,97.414337,107.303345,NaN,596.716431,432.775597211992,1.91815440061236,0.0349041578188073,1.03972106884468,-0.0433490450449199,500.885258651013,1.98190940697077,0.00970611155355365,1.24021955501308,56.8939473613848,477.151203810487,90.1285023529806,0.0086180625637567,1.35503880999279
8,7.966777,36,35.796082,9.9735,9.454354,108.564758,NaN,0.988192677497864,NaN,30.971312,400,400.197815,25,32.031471,9.088069,56.730373,49.988796,401.857361,399.462463,399.210114,6512.201172,12.291938,11.658523,11.848978,1.600669,1.618521,1.532822,44.377426,83.483696,31.826904,9.932675,83.742317,97.454361,107.291168,0.0918801501393318,581.638977,432.780690072614,1.91820615855445,0.0349179597421623,1.03959013722563,-0.0540939408729741,500.927129166257,1.98202109104824,0.00970820341286866,1.24007537078322,56.892966358304,477.169332709695,90.1410340495874,0.00861913351468608,1.35490213209239
8,7.966726,36,35.795067,9.9735,9.448734,108.548294,NaN,0.987870454788208,NaN,30.965403,400,400.193878,25,32.046383,9.090985,56.706841,49.988007,401.937134,399.630066,399.369507,6509.195801,12.28102,11.639893,11.859855,1.621981,1.625606,1.530514,44.39325,83.408928,31.839426,9.922058,83.679298,97.47438,107.272987,0.388813585042953,614.054688,432.774980677234,1.9181865857095,0.034917011707288,1.03962471319929,-0.0542946226620984,500.907858933252,1.98197318807273,0.0097076516334377,1.2401277753921,56.891693035604,477.161347301109,90.1340399733139,0.00861903118286009,1.35494237801496
8,7.967512,36,35.79311,9.9735,9.443009,108.479721,NaN,0.988526225090027,NaN,30.935726,400,400.233582,25,32.046646,9.105796,56.797562,49.988007,401.937134,399.630066,399.369507,6509.195801,12.28102,11.639893,11.859855,1.621981,1.625606,1.530514,44.39325,83.408928,31.839426,9.922058,83.679298,97.47438,107.272987,0.388813585042953,614.054688,432.766975498534,1.91814854748118,0.0349116800686801,1.0397041350416,-0.0512018699495798,500.825023314931,1.98176112685589,0.00970455983496158,1.24037781642279,56.8892378866045,477.145842151148,90.1204749366609,0.00861882870122623,1.35502075514059
8,7.967385,36,35.792999,9.9735,9.438629,108.387703,NaN,0.988361537456512,NaN,30.957184,400,400.199646,25,32.037373,9.114393,56.793629,49.988007,401.745422,399.419342,399.169037,6507.289063,12.2815,11.644907,11.856492,1.623726,1.61841,1.535376,44.407803,83.561432,31.828138,9.915751,83.679825,97.448921,107.25779,0.262717097997665,642.213928,432.762753320508,1.91813517549158,0.0349113956745786,1.03972651077628,-0.0517015739300746,500.710994745916,1.98146257931844,0.00969953032179057,1.24074932252221,56.8890986286009,477.140888858991,90.1166991033219,0.00861862427738018,1.35505334939295
8,7.965704,36,35.789341,9.9735,9.438703,108.304565,NaN,0.989080369472504,NaN,30.981352,400,400.14566,25,32.039501,9.105548,56.751507,49.988007,401.745422,399.419342,399.169037,6507.289063,12.2815,11.644907,11.856492,1.623726,1.61841,1.535376,44.407803,83.561432,31.828138,9.915751,83.679825,97.448921,107.25779,0.262717097997665,642.213928,432.767221667882,1.91817175760452,0.0349201709277644,1.03963737060178,-0.0583163328714136,500.611972836213,1.98121231616186,0.0096962250999608,1.24103677274909,56.8845091918873,477.151025024241,90.1202130208892,0.00862009851872275,1.35492963696072
8,7.964096,36,35.786869,9.9735,9.439674,108.293594,NaN,0.988959848880768,NaN,31.018507,400,400.213837,25,32.057915,9.097197,56.738033,49.988007,401.923492,399.619934,399.341553,6498.981445,12.268498,11.637686,11.852269,1.616647,1.614644,1.525151,44.409523,83.50193,31.816071,9.923382,83.67823,97.432945,107.264099,0.943016171455383,623.442749,432.772431377406,1.91821006608978,0.0349287629377195,1.0395461582408,-0.0646448226715961,500.601158941983,1.98119025042373,0.00969648308201732,1.24104712914693,56.8814075314788,477.162810431164,90.1262310908043,0.00862132871740223,1.35481198423705
8,7.963211,36,35.785591,9.9735,9.44844,108.353493,NaN,0.988934814929962,NaN,31.015499,400,400.235748,25,32.069729,9.07888,56.596901,49.988007,401.874115,399.477631,399.198334,6507.300781,12.284872,11.660102,11.845878,1.617593,1.637849,1.549065,44.408939,83.526917,31.816063,9.93368,83.655655,97.441887,107.253922,1.247369,587.196167,432.783854900884,1.91826142954431,0.0349352714762322,1.03944143660856,-0.0681282652431037,500.676936511003,1.98139214389904,0.00970023102869435,1.24078557544928,56.8798039351806,477.18036797081,90.13780549492,0.00862250779419656,1.35467206910772
8,7.963977,36,35.783806,9.9735,9.442726,108.43692,NaN,0.988236904144287,NaN,31.014725,400,400.237091,25,32.066288,9.076747,56.501003,49.988007,401.952515,399.516327,399.243683,6504.477051,12.275212,11.649922,11.830269,1.640927,1.658479,1.575897,44.407459,83.560577,31.82522,9.930744,83.664986,97.448074,107.247841,0.761721253395081,601.802246,432.775914844373,1.9182238638544,0.0349300427225214,1.03951965524129,-0.0651132007528759,500.78245689396,1.98167324385595,0.00970545092466791,1.24042232872387,56.877564092834,477.165181961878,90.1246603406493,0.00862227386021325,1.35475067134776
8,7.965124,36,35.782665,9.9735,9.445717,108.456886,NaN,0.988354802131653,NaN,31.010181,400,400.212769,25,32.051392,9.080428,56.415501,49.988007,401.952515,399.516327,399.243683,6504.477051,12.275212,11.649922,11.830269,1.640927,1.658479,1.575897,44.407459,83.560577,31.82522,9.930744,83.664986,97.448074,107.247841,0.761721253395081,601.802246,432.776028387661,1.918210089239,0.0349247091139268,1.03956027958618,-0.0605988858259821,500.808512915494,1.98174442760707,0.00970694910725157,1.2403257105749,56.8761323031063,477.159194228221,90.1190033356166,0.00862230049268836,1.35477525882233
8,7.96436,36,35.782822,9.9735,9.452234,108.430405,NaN,0.988215327262878,NaN,31.012171,400,400.096954,25,32.040863,9.079316,56.421684,49.988007,401.500488,399.115631,398.842529,6503.560547,12.27338,11.645844,11.839142,1.738023,1.740998,1.660065,44.404003,83.48774,31.816696,9.933497,83.648239,97.483932,107.225952,1.174756,604.31543,432.784798166606,1.91825056437737,0.0349300996888192,1.03947683647658,-0.0636057506559951,500.775488795779,1.98165748562741,0.00970543566848903,1.24043509410116,56.8763293175568,477.174033193328,90.1301270606047,0.0086229607084514,1.35467515430147
8,7.965304,36,35.78109,9.9735,9.452234,108.430405,NaN,0.988469362258911,NaN,31.012171,400,400.096954,25,32.040863,9.097652,56.612114,49.988007,401.500488,399.115631,398.842529,6503.560547,12.27338,11.645844,11.839142,1.738023,1.740998,1.660065,44.404003,83.48774,31.816696,9.933497,83.648239,97.483932,107.225952,1.174756,604.31543,432.782332997508,1.91823017409899,0.0349251785212136,1.03952657102149,-0.0598904938879059,500.777448424493,1.98166702663765,0.00970604053781623,1.24041111356087,56.87415584555,477.165132394088,90.1216787054822,0.00862301010443093,1.35471116229806
8,7.965603,36,35.780251,9.9735,9.447712,108.417366,NaN,0.988008916378021,NaN,30.994028,400,399.9552,25,32.043739,9.095335,57.01804,49.988007,401.617859,399.290741,399.030762,6504.856934,12.250669,11.639729,11.832916,1.725269,1.715869,1.634031,44.446281,83.491539,31.804617,9.932366,83.581696,97.485901,107.209312,0,592.798157,432.776851280501,1.91820708159168,0.0349226433204808,1.0395722991601,-0.0587138028949994,500.762223763497,1.98162926110236,0.00970561524475915,1.24045231897215,56.8731029610123,477.156020165208,90.1140427029652,0.0086228066133011,1.3547617446966
8,7.965603,36,35.780251,9.9735,9.434827,108.463066,NaN,0.988008916378021,NaN,30.996252,400,399.951782,25,32.053967,9.090936,57.15044,49.985256,401.640442,399.250183,399.000183,6504.991211,12.249952,11.638868,11.825644,1.711365,1.706972,1.627847,44.434887,83.165413,31.817829,9.915852,83.671082,97.474998,107.204094,0.302015572786331,596.434753,432.763455840918,1.918159679421,0.0349198600441023,1.03965776258243,-0.0587138028949994,500.818908205754,1.98177780904733,0.00970813258849285,1.24026731369103,56.8731029610123,477.138800960597,90.1013331256675,0.00862199085883854,1.35488064379551
8,7.964555,36,35.77887,9.9735,9.430074,108.49675,NaN,0.988686144351959,NaN,30.984697,400,399.944641,25,32.061344,9.083304,57.041866,49.985256,401.640442,399.250183,399.000183,6504.991211,12.249952,11.638868,11.825644,1.711365,1.706972,1.627847,44.434887,83.165413,31.817829,9.915852,83.671082,97.474998,107.204094,0.302015572786331,596.434753,432.761252291208,1.91816483290471,0.0349242959713148,1.03963403295596,-0.062838270992188,500.862244266336,1.98189487774196,0.00971046996254942,1.24011209304072,56.871369862026,477.139482242436,90.1003381711017,0.00862239870666389,1.35485566596245
8,7.963493,36,35.776726,9.9735,9.424975,108.524483,NaN,0.988658785820007,NaN,30.9785,400,399.939301,25,32.06916,9.082784,56.833771,49.985256,401.678619,399.37973,399.06012,6504.508789,12.251881,11.64359,11.843302,1.736628,1.69716,1.638827,44.447048,83.433708,31.832127,9.90196,83.656967,97.458458,107.211807,0.254246205091476,585.916016,432.758725823547,1.91816901840419,0.0349287313634181,1.03961185651366,-0.067018255191897,500.899057618382,1.98199678901905,0.00971274596583043,1.23997056002112,56.8686791217456,477.139153917395,90.0977704740801,0.00862296628454279,1.35482646058605
8,7.96324,36,35.774311,9.9735,9.424277,108.503586,NaN,0.988234519958496,NaN,30.991373,400,399.957367,25,32.064194,9.078805,56.634827,49.985256,401.687561,399.281372,399.013123,6502.575195,12.237454,11.63415,11.813125,1.730324,1.732462,1.65813,44.47694,83.598541,31.827501,9.907784,83.716156,97.502098,107.193169,0.302756875753403,573.96228,432.758661176277,1.91817191698155,0.0349298998407572,1.03960314404944,-0.0680141139151829,500.875874826679,1.98194219335711,0.00971243918241472,1.24002150300535,56.8656481176512,477.138124293686,90.0943911381923,0.00862357442563075,1.35479811938485
8,7.964792,36,35.775082,9.9735,9.422152,108.43837,NaN,0.988611340522766,NaN,30.988234,400,399.947235,25,32.057278,9.082313,56.669903,49.985256,401.687561,399.281372,399.013123,6502.575195,12.237454,11.63415,11.813125,1.730324,1.732462,1.65813,44.47694,83.598541,31.827501,9.907784,83.716156,97.502098,107.193169,0.302756875753403,573.96228,432.752396828205,1.91813056555708,0.034921348955608,1.03969912129256,-0.0619055071217076,500.794124821065,1.98172601371539,0.00970857794910403,1.24029570317214,56.8666157978178,477.123768664569,90.0846317288239,0.00862268447663471,1.35490859838295
8,7.96298,36,35.773685,9.9735,9.416677,108.382797,NaN,0.988272786140442,NaN,30.983313,400,399.93042,25,32.057327,9.098957,56.875763,49.985256,401.589722,399.141174,398.886871,6499.18457,12.246224,11.638475,11.806042,1.739378,1.736433,1.67605,44.467831,83.350922,31.82486,9.921064,83.700935,97.463959,107.205688,0.346982061862946,596.565979,432.751439386996,1.91814957347392,0.0349296134949199,1.03963986834756,-0.0690375509431078,500.726773004476,1.98155305112144,0.00970600403193382,1.24050149030118,56.8648624142107,477.129468389553,90.087323176599,0.00862333457042701,1.35484871124488
8,7.96225,36,35.772617,9.9735,9.412544,108.348038,NaN,0.988017201423645,NaN,30.978308,400,399.828613,25,32.058903,9.101208,57.123047,49.985256,401.501617,399.132874,398.880615,6503.466309,12.236388,11.626327,11.823914,1.745324,1.735249,1.655178,44.467293,83.494118,31.833782,9.928014,83.506096,97.441124,107.234306,0.751994490623474,627.139709,432.749050111236,1.91815014216647,0.0349325276208523,1.0396287889301,-0.0719111821579759,500.68486142568,1.98144591243681,0.00970446139161034,1.24062774745492,56.8635219232359,477.128753973221,90.0856373859173,0.00862359126170122,1.35483796532669
8,7.962923,36,35.77095,9.9735,9.40688,108.29512,NaN,0.988381862640381,NaN,30.972294,400,399.799957,25,32.05862,9.087539,57.193417,49.985256,401.501617,399.132874,398.880615,6503.466309,12.236388,11.626327,11.823914,1.745324,1.735249,1.655178,44.467293,83.494118,31.833782,9.928014,83.506096,97.441124,107.234306,0.751994490623474,627.139709,432.741402687035,1.91811475770229,0.0349277936265639,1.03970191992872,-0.0692619232057154,500.62109319716,1.98128298892415,0.00970212629133064,1.24081973851891,56.86142953787,477.114463757547,90.0732817687143,0.00862336759539378,1.35491221394992
8,7.963795,36,35.771221,9.9735,9.40074,108.200287,NaN,0.988228380680084,NaN,30.956116,400,399.769226,25,32.064201,9.089411,57.003246,49.985256,401.513947,399.043121,398.809387,6504.145508,12.256639,11.64558,11.808311,1.735361,1.731679,1.663178,44.478783,83.289124,31.846748,9.922541,83.501953,97.468658,107.201996,0,579.889893,432.732739468789,1.91807331899104,0.0349219198195524,1.0397887643147,-0.0658295539411142,500.503096770084,1.98097292076475,0.00969680068150397,1.24121020831552,56.8617696970686,477.099646154747,90.0626400035478,0.0086225916501689,1.35501861174019
8,7.961533,36,35.769012,9.9735,9.396096,108.096252,NaN,0.988464534282684,NaN,30.931751,400,399.799133,25,32.065811,9.096703,56.774818,49.986824,401.609863,399.248596,398.92746,6506.600586,12.239631,11.643963,11.823599,1.722373,1.720338,1.656299,44.501446,83.390236,31.839638,9.914502,83.645493,97.489876,107.194122,0.653684914112091,604.360352,432.733823584413,1.91810511769839,0.0349327127888116,1.03970018825387,-0.074733832874756,500.376454575311,1.9806464028336,0.00969182990978635,1.24160536824411,56.8589968995016,477.109291075212,90.0673615233127,0.00862364973484669,1.35491949669711
8,7.959589,36,35.767746,9.9735,9.399328,108.074608,NaN,0.988411068916321,NaN,30.924248,400,399.877014,25,32.065937,9.09844,56.671974,49.986824,401.609863,399.248596,398.92746,6506.600586,12.239631,11.643963,11.823599,1.722373,1.720338,1.656299,44.501446,83.390236,31.839638,9.914502,83.645493,97.489876,107.194122,0.653684914112091,604.360352,432.742264614726,1.918159030729,0.0349435548349461,1.03957610498975,-0.0823878437514054,500.351018740077,1.98058290165995,0.00969107691722448,1.24167652702029,56.8574077190209,477.127781724901,90.0796358722683,0.00862487054362946,1.35477316169885
8,7.961092,36,35.76815,9.9735,9.406649,108.06395,NaN,0.988944470882416,NaN,30.904099,400,400.003418,25,32.071636,9.104475,56.698174,49.986824,401.767792,399.496643,399.145874,6504.526367,12.248653,11.646039,11.84656,1.730975,1.697934,1.634103,44.498985,83.459137,31.817122,9.921939,83.62606,97.50235,107.177666,0.140772506594658,566.223206,432.745947628462,1.91815347944441,0.0349372943681697,1.03960681991137,-0.0764700355870218,500.337325634535,1.98054595544267,0.00969034720102877,1.24172594592672,56.8579148558106,477.126113776923,90.0788429750378,0.00862468155775974,1.35479061333828
8,7.962257,36,35.767746,9.9735,9.410148,108.062477,NaN,0.989334523677826,NaN,30.911095,400,400.046631,25,32.080772,9.103591,56.824154,49.986824,401.767792,399.496643,399.145874,6504.526367,12.248653,11.646039,11.84656,1.730975,1.697934,1.634103,44.498985,83.459137,31.817122,9.921939,83.62606,97.50235,107.177666,0.140772506594658,566.223206,432.746540848921,1.91814117521141,0.0349319733130812,1.03964506575976,-0.0718836258445776,500.33595565994,1.98054338868127,0.00969040695911605,1.24172635201359,56.8574077190209,477.12129611386,90.0748487211753,0.00862456317386213,1.35481795795409
8,7.963026,36,35.767429,9.9735,9.410148,108.062477,NaN,0.989055931568146,NaN,30.911095,400,400.046631,25,32.080772,9.100809,56.901302,49.986824,401.881195,399.417908,399.112152,6500.094727,12.251915,11.649255,11.807635,1.713988,1.721477,1.647564,44.495045,83.313889,31.824039,9.913834,83.629211,97.485184,107.178902,0.128832131624222,584.552124,432.744531222563,1.91812455665806,0.0349279627234206,1.0396856487721,-0.0688564794745048,500.336315886762,1.98054513944894,0.00969051768366527,1.24172192233957,56.8570097891393,477.114986487912,90.0698477069498,0.00862435040008024,1.35485689240247
8,7.963026,36,35.767429,9.9735,9.403371,108.126289,NaN,0.989055931568146,NaN,30.929186,400,400.042511,25,32.082493,9.083707,56.966568,49.986824,401.321869,399.088135,398.669952,6503.125977,12.234362,11.645232,11.840489,1.755742,1.715398,1.648871,44.524918,83.249748,31.817387,9.913823,83.658241,97.493103,107.165596,NaN,540.724304,432.737485120374,1.91809961971371,0.0349264981642231,1.03973067173248,-0.0688564794745048,500.415544289352,1.98075295471531,0.00969404123350949,1.24146012240732,56.8570097891393,477.105928977263,90.0631626455923,0.00862392112126997,1.35491948116991
8,7.962411,36,35.765881,9.9735,9.400079,108.169785,NaN,0.988875269889832,NaN,30.956707,400,399.898376,25,32.075943,9.079285,57.122467,49.986824,401.321869,399.088135,398.669952,6503.125977,12.234362,11.645232,11.840489,1.755742,1.715398,1.648871,44.524918,83.249748,31.817387,9.913823,83.658241,97.493103,107.165596,NaN,540.724304,432.735669803419,1.91810079733677,0.0349289939951468,1.03972007809769,-0.0712773915905132,500.471295718029,1.98090310574824,0.00969698295073273,1.24126050460577,56.8550665448113,477.105021691292,90.0608134606677,0.00862429936062198,1.35490301366218
8,7.964334,36,35.76506,9.9735,9.394877,108.237328,NaN,0.987980425357819,NaN,30.988514,400,399.795837,25,32.070301,9.096824,57.154583,49.986824,401.630341,399.207458,398.873566,6502.054688,12.229466,11.629794,11.810896,1.752797,1.749951,1.681187,44.569931,83.50853,31.815445,9.898539,83.605621,97.499458,107.169037,NaN,553.281128,432.725233955272,1.91804009383467,0.0349178427626035,1.03985622691345,-0.06370808234891,500.556055787821,1.98112745492744,0.00970099676584576,1.2409732842201,56.8540358947216,477.082266037428,90.0431284566395,0.00862344417217426,1.35504827267665
8,7.960766,36,35.765175,9.9735,9.391778,108.309662,NaN,0.988375544548035,NaN,31.018902,400,399.883759,25,32.068867,9.096705,57.011127,49.986824,401.630341,399.207458,398.873566,6502.054688,12.229466,11.629794,11.810896,1.752797,1.749951,1.681187,44.569931,83.50853,31.815445,9.898539,83.605621,97.499458,107.169037,NaN,553.281128,432.731339068552,1.91810580764726,0.0349357808778552,1.03968838260442,-0.0777535337376776,500.645679411432,1.98136213381118,0.00970494605860861,1.24068040270581,56.8541802622081,477.106232606138,90.0609411872527,0.00862454888445522,1.35488427522203
8,7.961189,36,35.764908,9.9735,9.384945,108.357071,NaN,0.989230394363403,NaN,31.046432,400,399.917389,25,32.069088,9.099033,56.939751,49.986824,401.58374,399.268341,398.90094,6509.798828,12.221057,11.628254,11.82723,1.740933,1.720697,1.650654,44.58308,83.555527,31.831472,9.899378,83.758049,97.467659,107.191483,0.232147932052612,597.811951,432.723128840486,1.91807151873289,0.0349320969390856,1.0397561454012,-0.0760881434974294,500.704796568781,1.98151777969495,0.00970765311998271,1.24048417692016,56.8538450779887,477.093548393061,90.0512899263335,0.00862402032624837,1.35496802559382
8,7.96138,36,35.763657,9.9735,9.376181,108.374451,NaN,0.988922834396362,NaN,31.059881,400,399.949677,25,32.07209,9.095354,57.102139,49.99052,401.577637,399.237305,398.912628,6504.658691,12.233507,11.632898,11.824828,1.727798,1.71668,1.646112,44.572083,83.520302,31.808777,9.908154,83.629929,97.433678,107.192055,0.26268070936203,618.0802,432.713516718593,1.91803513577585,0.0349292059615911,1.03982453733903,-0.0753361806846442,500.727771677337,1.98158118368954,0.00970904837573992,1.24039635988709,56.8522745811399,477.079255427152,90.0393841355606,0.00862368325591844,1.35504847743885
8,7.95927,36,35.763638,9.9735,9.368864,108.38102,NaN,0.988325119018555,NaN,31.079538,400,399.950165,25,32.075333,9.088716,57.210228,49.99052,401.577637,399.237305,398.912628,6504.658691,12.233507,11.632898,11.824828,1.727798,1.71668,1.646112,44.572083,83.520302,31.808777,9.908154,83.629929,97.433678,107.192055,0.26268070936203,618.0802,432.711426069041,1.91805382599346,0.0349386334962276,1.03976170930585,-0.0836439608586943,500.735941259305,1.98160264485409,0.00970941707775307,1.24036947369821,56.852250728327,477.086027177614,90.0443610266313,0.00862400942742961,1.35500136803736
8,7.961246,36,35.760662,9.9735,9.372685,108.339638,NaN,0.98859041929245,NaN,31.094223,400,399.876678,25,32.071571,9.086248,57.407475,49.99052,401.558533,399.214478,398.85498,6507.370117,12.223812,11.63752,11.824401,1.722062,1.703505,1.632895,44.596596,83.548058,31.842722,9.911509,83.644066,97.439857,107.187683,0.541206300258636,605.927856,432.710231871664,1.91802516567903,0.0349291491783042,1.03984072204768,-0.075863734315476,500.687978945277,1.98148450132617,0.00970817625675082,1.24049603464114,56.8485144980393,477.073051560289,90.0315554141294,0.00862420426523331,1.35504737209404
8,7.959809,36,35.760071,9.9735,9.380523,108.316391,NaN,0.989147424697876,NaN,31.098789,400,399.866974,25,32.064442,9.101089,57.245876,49.99052,401.476044,399.09021,398.854401,6508.0625,12.251929,11.636993,11.826107,1.736198,1.725995,1.644218,44.610909,83.24762,31.854677,9.916002,83.599426,97.412148,107.189461,0.38782674074173,610.67688,432.72213903939,1.91808507914081,0.034938341385912,1.03971264888173,-0.0815215782396308,500.659809483629,1.98141216232059,0.00970710110012376,1.24058222038148,56.8477724949504,477.094301751974,90.0465971940031,0.00862537253311109,1.35489175453377
8,7.960027,36,35.759544,9.9735,9.384147,108.345268,NaN,0.988392949104309,NaN,31.114445,400,399.864227,25,32.067425,9.100706,57.01796,49.99052,401.476044,399.09021,398.854401,6508.0625,12.251929,11.636993,11.826107,1.736198,1.725995,1.644218,44.610909,83.24762,31.854677,9.916002,83.599426,97.412148,107.189461,0.38782674074173,610.67688,432.725337005385,1.91809370227421,0.0349379872548107,1.03970007236805,-0.080663205712824,500.696228820245,1.98150897176641,0.00970887749395075,1.24045768725768,56.8471108357771,477.096979086585,90.0480013947702,0.00862564291235735,1.35486550766862
8,7.958867,36,35.759106,9.9735,9.387568,108.350136,NaN,0.988405227661133,NaN,31.151981,400,399.928589,25,32.076576,9.100048,57.060741,49.99052,401.681305,399.268951,398.967804,6511.655273,12.230546,11.630054,11.820664,1.740411,1.730749,1.653205,44.620667,83.349007,31.847565,9.882685,83.607628,97.365662,107.214645,0.103301919996738,646.765503,432.731926031934,1.9181313690935,0.0349447809781369,1.03961608433648,-0.0852308967243971,500.70276324756,1.98152721482618,0.00970929899719666,1.24043186814964,56.8465609119003,477.110281957607,90.0573450769399,0.0086263927777314,1.35476715601703
8,7.956165,36,35.757553,9.9735,9.391793,108.323914,NaN,0.988383591175079,NaN,31.174469,400,399.945557,25,32.070923,9.082331,57.223907,49.99052,401.557007,399.24826,398.907684,6508.384766,12.226965,11.635468,11.833387,1.751812,1.725278,1.662062,44.651615,83.242554,31.889463,9.841186,83.517822,97.381889,107.211205,0.75422590970993,655.09668,432.743380018214,1.91820533426309,0.0349598031868693,1.03944542985123,-0.0958724170571941,500.671994184444,1.98145051161694,0.0097083962295444,1.24051673402998,56.8446110237418,477.135807481417,90.0745028162398,0.00862802562826092,1.35456809929186
